OSU 80 Ton Compressor Load Stand
49.866809,59.740163,213.623535,181.721794,108.720679,92.751783,28.917586,14.229156,214.223654,4.063314,56.548197,50.689396,179.905800,215.669710,177.752678,214.566125,127.540869,213.008389,-0.000725,-1.699562,32.000000,-235.778686,214.404577,-0.025101,-40.001026,-0.562574,337638.308599,0.929320,19.596470,2.321594,4.282947,0.064411,0.080553,221.297666,32.000000,236.250320,208.474980,92.502940,195.357108,32.000000,187.454532,68.433986,68.865975,114.982309,12.911392,47.172040,35.189873,43.534732,27.178960,29.507877,59.612065,47.021259
49.880616,59.744788,213.629723,181.721485,108.737520,92.751780,28.956896,14.229094,214.227300,4.063077,56.559206,50.693158,179.903279,215.674156,177.746855,214.568557,127.543875,213.015198,-0.000724,-1.699565,32.000000,-235.778718,214.405411,-0.025117,-40.001024,-0.562651,337643.777670,0.928551,19.604698,2.321320,4.283639,0.055773,0.074155,221.280382,32.000000,236.265451,208.499323,86.992140,195.325506,32.000000,187.489096,68.432698,68.862776,114.979245,12.911392,47.174904,35.189873,43.515394,27.178960,29.516355,59.619913,46.918178
49.888823,59.749429,213.633029,181.721569,108.778889,92.751715,28.916058,14.229040,214.228972,4.063398,56.561692,50.694063,179.899060,215.677340,177.741892,214.572261,127.549212,213.023164,-0.000722,-1.699560,32.000000,-235.778825,214.406873,-0.025055,-40.001055,-0.562680,337644.469058,0.930261,19.610312,2.319986,4.283882,0.057157,0.066421,221.244602,32.000000,236.296016,208.500144,83.248511,195.317360,32.000000,187.487700,68.431519,68.860763,114.974838,12.911392,47.177332,35.189873,43.499470,27.178960,29.524924,59.614947,46.897782
49.877457,59.749115,213.632952,181.721199,108.788269,92.751890,28.920456,14.228944,214.230412,4.063512,56.572362,50.689346,179.896247,215.678443,177.739612,214.574307,127.553081,213.024652,-0.000720,-1.699542,32.000000,-235.778876,214.408397,-0.025062,-40.001048,-0.562570,337634.772311,0.928727,19.600659,2.319331,4.282820,0.080730,0.069632,221.225421,32.000000,236.314629,208.473782,83.178491,195.346426,32.000000,187.454361,68.430820,68.856943,114.968580,12.911392,47.178933,35.189873,43.499209,27.178960,29.526064,59.612832,46.832412
49.869156,59.754363,213.629242,181.720811,108.783988,92.751987,28.930635,14.228976,214.225756,4.063427,56.612579,50.682231,179.894552,215.676388,177.741979,214.571026,127.555733,213.023600,-0.000718,-1.699557,32.000000,-235.778807,214.407863,-0.025121,-40.001052,-0.562503,337624.913371,0.929881,19.596815,2.316747,4.282182,0.057377,0.067790,221.244046,32.000000,236.302042,208.447268,88.734738,195.375470,32.000000,187.418186,68.431538,68.852438,114.962863,12.911392,47.179236,35.189873,43.495716,27.178960,29.529757,59.608583,46.891546
49.858028,59.767357,213.626112,181.721154,108.799625,92.752129,28.935093,14.228839,214.221721,4.063562,56.663819,50.675756,179.895201,215.672769,177.742545,214.567380,127.556777,213.020239,-0.000719,-1.700551,32.000000,-235.778891,214.404392,-0.025116,-40.001070,-0.562613,337626.052696,0.929973,19.608254,2.313391,4.283156,0.057856,0.066590,221.275852,32.000000,236.271028,208.442387,94.288607,195.372003,32.000000,187.428713,68.430424,68.847776,114.956852,12.911392,47.179324,35.189873,43.497401,27.178960,29.546047,59.608878,47.021333
49.856049,59.790281,213.619659,181.722973,108.783930,92.752092,28.923237,14.228799,214.215606,4.063774,56.711041,50.675729,179.896875,215.665151,177.738256,214.561833,127.557715,213.015146,-0.000719,-1.702331,32.000000,-235.778902,214.398542,-0.025101,-40.001085,-0.562693,337634.039530,0.929830,19.622084,2.310375,4.283795,0.057879,0.063529,221.297132,32.000000,236.252927,208.473763,97.959563,195.340529,32.000000,187.473630,68.429695,68.843299,114.951598,12.911392,47.178468,35.189873,43.502871,27.178960,29.596071,59.612055,46.825882
49.860203,59.813016,213.614596,181.726880,108.777258,92.751990,28.943878,14.228840,214.212503,4.063686,56.740014,50.672337,179.895678,215.660266,177.732876,214.555594,127.560660,213.010999,-0.000719,-1.704086,32.000000,-235.778908,214.396144,-0.025083,-40.001094,-0.562817,337656.191194,0.929949,19.646587,2.308170,4.284688,0.059086,0.066946,221.282883,32.000000,236.275777,208.504051,97.959563,195.313059,32.000000,187.514593,68.429199,68.839500,114.947314,12.911392,47.177105,35.189873,43.490722,27.178960,29.645981,59.610187,46.896315
49.857928,59.832208,213.611388,181.732334,108.780733,92.751699,28.953503,14.228924,214.209502,4.063761,56.745803,50.673347,179.894231,215.656780,177.730063,214.550748,127.566576,213.007280,-0.000720,-1.704676,32.000000,-235.778866,214.393556,-0.025058,-40.001074,-0.562862,337683.703905,0.930427,19.671558,2.305473,4.284729,0.057123,0.073168,221.245619,32.000000,236.316295,208.488379,97.959563,195.324984,32.000000,187.505534,68.429060,68.834305,114.939623,12.911392,47.177561,35.189873,43.481929,27.178960,29.695853,59.611003,46.965573
49.856888,59.836973,213.610242,181.734394,108.783527,92.751604,28.941792,14.228887,214.209118,4.063668,56.738249,50.674117,179.894542,215.654991,177.730760,214.548180,127.569267,213.005894,-0.000721,-1.704681,32.000000,-235.778959,214.391822,-0.025049,-40.001050,-0.562850,337702.356897,0.929733,19.689995,2.301096,4.284270,0.057731,0.066940,221.237994,32.000000,236.324867,208.467799,97.959563,195.340282,32.000000,187.484516,68.428708,68.830716,114.935980,12.911392,47.177531,35.189873,43.479094,27.178960,29.712490,59.616294,46.898589
49.861135,59.839652,213.609246,181.736424,108.787749,92.751746,28.981325,14.229020,214.208682,4.063940,56.729811,50.672247,179.895446,215.651686,177.734082,214.545982,127.571401,213.004492,-0.000722,-1.704718,32.000000,-235.778792,214.388654,-0.025079,-40.001046,-0.562895,337714.718409,0.929515,19.711541,2.293896,4.284402,0.053790,0.067872,221.262192,32.000000,236.305482,208.441618,97.959563,195.361349,32.000000,187.448037,68.428679,68.825639,114.931161,12.911392,47.178284,35.189873,43.470630,27.178960,29.717318,59.612635,46.919572
49.860969,59.839883,213.605570,181.736558,108.747904,92.751552,28.931977,14.228964,214.204289,4.063927,56.734908,50.668942,179.898083,215.648525,177.734029,214.540267,127.570499,212.998949,-0.000722,-1.704723,32.000000,-235.778956,214.382947,-0.024841,-40.001054,-0.562908,337716.201125,0.929923,19.717382,2.290726,4.284468,0.048250,0.059736,221.303887,32.000000,236.261965,208.454016,97.959563,195.340275,32.000000,187.455704,68.427077,68.817775,114.923374,12.911392,47.178124,35.189873,43.458345,27.178960,29.718122,59.614829,46.816198
49.853285,59.844416,213.599491,181.736154,108.714395,92.751497,28.931852,14.228950,214.199015,4.064059,56.763697,50.663714,179.898525,215.641447,177.730695,214.531725,127.571727,212.994409,-0.000720,-1.706478,32.000000,-235.778967,214.374445,-0.024825,-40.001046,-0.562871,337712.898835,0.928576,19.715669,2.288108,4.284083,0.052738,0.062129,221.307331,32.000000,236.254465,208.486522,101.578850,195.300123,32.000000,187.488689,68.426303,68.812181,114.918835,12.911392,47.177805,35.189873,43.463948,27.178960,29.723882,59.613825,46.826762
49.854222,59.850294,213.595262,181.736339,108.664300,92.747442,28.917778,14.229093,214.192372,4.063900,56.791184,50.658470,179.897194,215.634383,177.728876,214.524963,127.574168,212.989771,-0.000720,-1.707651,32.000000,-235.778811,214.369882,-0.024814,-40.001049,-0.562867,337714.580481,0.930162,19.716070,2.287095,4.284024,0.057475,0.065564,221.294553,32.000000,236.264044,208.501887,105.190797,195.278393,32.000000,187.504267,68.425631,68.808572,114.916287,12.911392,47.176776,35.189873,43.453587,27.178960,29.729926,59.610698,46.885970
49.847440,59.870968,213.583871,181.738394,108.598127,92.731170,28.931913,14.228956,214.177990,4.063912,56.850120,50.652263,179.893185,215.622168,177.726851,214.509674,127.580802,212.978404,-0.000722,-1.708913,32.000000,-235.778850,214.356022,-0.024822,-40.001031,-0.562938,337722.702009,0.930334,19.728551,2.284299,4.284562,0.058231,0.070299,221.261728,32.000000,236.300606,208.485534,105.027129,195.280008,32.000000,187.494197,68.425201,68.804220,114.910653,12.911392,47.174328,35.189873,43.451764,27.178960,29.767892,59.614799,46.837768
49.845733,59.893695,213.575719,181.741678,108.526582,92.718820,28.938004,14.228950,214.167609,4.063947,56.881990,50.651508,179.893108,215.612623,177.727491,214.498524,127.584789,212.969760,-0.000722,-1.710626,32.000000,-235.778911,214.346271,-0.024867,-40.001023,-0.562905,337709.680463,0.930741,19.733460,2.280256,4.284397,0.061316,0.057653,221.262739,32.000000,236.299456,208.455228,105.045209,195.308031,32.000000,187.460074,68.425459,68.799907,114.906683,12.911392,47.172240,35.189873,43.451583,27.178960,29.818247,59.616343,46.853395
49.845997,59.916736,213.568864,181.747396,108.523715,92.706458,28.929028,14.229027,214.158028,4.063872,56.896983,50.650421,179.894018,215.604196,177.728659,214.489959,127.585608,212.961481,-0.000722,-1.711814,32.000000,-235.778826,214.339505,-0.024845,-40.001020,-0.562884,337668.207798,0.930313,19.761149,2.269696,4.284751,0.057284,0.080116,221.291342,32.000000,236.271497,208.438460,101.456454,195.325825,32.000000,187.439494,68.425013,68.793959,114.903335,12.911392,47.170486,35.189873,43.442146,27.178960,29.869246,59.609941,46.833659
49.845701,59.932973,213.565539,181.753400,108.545288,92.702317,28.916252,14.229009,214.152121,4.063765,56.896923,50.653354,179.897991,215.599781,177.727010,214.483507,127.585790,212.957105,-0.000721,-1.711848,32.000000,-235.778826,214.332647,-0.024842,-40.001023,-0.562848,337644.468253,0.930085,19.785642,2.262724,4.284734,0.060615,0.061531,221.318484,32.000000,236.243699,208.446441,97.855035,195.313144,32.000000,187.457885,68.424624,68.788995,114.900910,12.911392,47.169291,35.189873,43.441147,27.178960,29.912971,59.613511,46.958677
49.847053,59.941995,213.561329,181.758924,108.545980,92.702445,28.920459,14.228830,214.145940,4.063245,56.890297,50.653206,179.901345,215.594466,177.724928,214.479773,127.587257,212.953620,-0.000721,-1.712439,32.000000,-235.778926,214.330699,-0.024828,-40.001039,-0.562798,337624.950195,0.930301,19.808409,2.259044,4.284574,0.059662,0.071044,221.320424,32.000000,236.240077,208.472380,101.468183,195.286300,32.000000,187.501105,68.424129,68.784770,114.900268,12.911392,47.168778,35.189873,43.432919,27.178960,29.941454,59.606548,46.902184
49.846532,59.942923,213.560472,181.761776,108.530259,92.702382,28.923732,14.228833,214.142705,4.063074,56.883536,50.655017,179.901958,215.592420,177.724532,214.477368,127.589026,212.951939,-0.000721,-1.713016,32.000000,-235.778951,214.328266,-0.024844,-40.001033,-0.562797,337629.585491,0.930716,19.824953,2.257350,4.284533,0.055270,0.073943,221.307476,32.000000,236.254107,208.484840,105.079361,195.275731,32.000000,187.522602,68.424042,68.782301,114.900551,12.911392,47.168188,35.189873,43.428686,27.178960,29.943260,59.608357,47.054275
49.849518,59.939802,213.556994,181.765316,108.503769,92.706398,28.931738,14.228790,214.137378,4.063212,56.848138,50.657263,179.900787,215.588357,177.724923,214.473735,127.593326,212.947917,-0.000721,-1.713012,32.000000,-235.779064,214.323921,-0.024828,-40.000994,-0.562787,337637.262527,0.930577,19.832577,2.254679,4.284332,0.047670,0.053920,221.275868,32.000000,236.281834,208.466206,108.688567,195.300311,32.000000,187.511351,68.422378,68.777501,114.900235,12.911392,47.168590,35.189873,43.415559,27.178960,29.939387,59.608229,47.054275
49.852434,59.932616,213.558332,181.765897,108.453957,92.718484,28.932101,14.228746,214.137260,4.063255,56.811853,50.660696,179.901324,215.587124,177.727689,214.472182,127.594727,212.944247,-0.000722,-1.713127,32.000000,-235.779076,214.324053,-0.024796,-40.001017,-0.562793,337635.207726,0.930484,19.834044,2.252331,4.284360,0.059420,0.065253,221.280329,32.000000,236.274339,208.436834,108.688567,195.341366,32.000000,187.486971,68.422551,68.773789,114.900981,12.911392,47.168237,35.189873,43.412716,27.178960,29.926774,59.610383,46.781788
49.850644,59.922620,213.557549,181.765097,108.453579,92.718694,28.920693,14.228562,214.133317,4.063057,56.780869,50.663585,179.902946,215.586721,177.730133,214.468684,127.593877,212.944538,-0.000722,-1.713718,32.000000,-235.779178,214.323138,-0.024767,-40.001039,-0.562782,337635.973338,0.930198,19.827834,2.246641,4.284033,0.060828,0.072224,221.310547,32.000000,236.244959,208.424781,112.401442,195.356607,32.000000,187.488229,68.423127,68.769386,114.902639,12.911392,47.169402,35.189873,43.404386,27.178960,29.905979,59.613343,46.891252
49.856941,59.910601,213.557646,181.763067,108.489957,92.718709,28.943380,14.228562,214.129614,4.062985,56.773802,50.662104,179.905815,215.583756,177.730252,214.467431,127.593662,212.944572,-0.000722,-1.715460,32.000000,-235.779162,214.320720,-0.024770,-40.001055,-0.562815,337666.608998,0.930230,19.817631,2.243973,4.283810,0.065049,0.085582,221.329005,32.000000,236.219086,208.440419,117.916026,195.336256,32.000000,187.518493,68.423598,68.765431,114.905058,12.911392,47.169421,35.189873,43.396505,27.178960,29.878258,59.608328,46.831605
49.853016,59.904913,213.552507,181.760255,108.504960,92.714563,28.941944,14.228378,214.122775,4.062768,56.794000,50.656443,179.906835,215.583550,177.728763,214.462364,127.593669,212.941220,-0.000722,-1.716605,32.000000,-235.779420,214.318671,-0.024792,-40.001059,-0.562813,337658.640567,0.930611,19.809487,2.244922,4.283948,0.062811,0.075695,221.315365,32.000000,236.215863,208.471695,119.745099,195.302156,32.000000,187.552354,68.424103,68.762458,114.908791,12.911392,47.168926,35.189873,43.394028,27.178960,29.859984,59.610550,46.906660
49.849281,59.908046,213.549961,181.758587,108.495916,92.710500,28.939418,14.228413,214.117992,4.062565,56.810836,50.653951,179.905475,215.577875,177.727485,214.459952,127.594424,212.935929,-0.000722,-1.716606,32.000000,-235.779376,214.314283,-0.024785,-40.001071,-0.562733,337639.729494,0.929723,19.790956,2.245149,4.283409,0.061133,0.072965,221.278013,32.000000,236.240427,208.482682,119.745099,195.291049,32.000000,187.559404,68.424758,68.759992,114.912820,12.911392,47.168111,35.189873,43.384529,27.178960,29.856386,59.605663,47.066600
49.845228,59.915115,213.546212,181.758113,108.487468,92.710558,28.938052,14.228498,214.114796,4.062629,56.802480,50.658255,179.904517,215.575865,177.726643,214.458933,127.595891,212.932507,-0.000720,-1.716610,32.000000,-235.779372,214.312919,-0.024743,-40.001083,-0.562731,337620.619297,0.929794,19.789327,2.243985,4.283643,0.066406,0.068033,221.243935,32.000000,236.263170,208.462317,119.745099,195.314814,32.000000,187.539288,68.424735,68.757201,114.916804,12.911392,47.167297,35.189873,43.387972,27.178960,29.872729,59.601001,46.967334
49.846130,59.921240,213.545408,181.758879,108.493252,92.718573,28.926476,14.228443,214.114551,4.062420,56.765868,50.662310,179.904693,215.574933,177.728610,214.459972,127.594935,212.931545,-0.000722,-1.716619,32.000000,-235.779424,214.311641,-0.024706,-40.001067,-0.562742,337610.945962,0.929919,19.796322,2.241401,4.283913,0.055545,0.063003,221.238033,32.000000,236.261946,208.431349,117.929809,195.354023,32.000000,187.515110,68.425165,68.753493,114.921705,12.911392,47.167240,35.189873,43.380483,27.178960,29.885924,59.612547,47.056622
49.849361,59.913343,213.547483,181.759115,108.476489,92.730654,28.919837,14.228498,214.117761,4.062302,56.720769,50.665542,179.907095,215.575271,177.730407,214.463530,127.592878,212.934439,-0.000722,-1.716642,32.000000,-235.779393,214.315732,-0.024738,-40.001046,-0.562781,337619.909402,0.930064,19.807584,2.238751,4.284186,0.057252,0.065503,221.264031,32.000000,236.237286,208.422233,116.206054,195.374670,32.000000,187.505175,68.425689,68.749844,114.927489,12.911392,47.168177,35.189873,43.372162,27.178960,29.878044,59.613668,47.087070
49.853944,59.899386,213.547548,181.757734,108.489013,92.734504,28.925376,14.228479,214.122095,4.062251,56.681970,50.668421,179.909851,215.579275,177.729418,214.466136,127.591162,212.938521,-0.000722,-1.716634,32.000000,-235.779474,214.317857,-0.024739,-40.001037,-0.562831,337657.132926,0.930513,19.812776,2.239376,4.284092,0.050212,0.071051,221.281732,32.000000,236.221500,208.441221,116.285448,195.362959,32.000000,187.524803,68.425492,68.747225,114.933914,12.911392,47.168816,35.189873,43.362403,27.178960,29.852719,59.615222,46.860585
49.860476,59.882177,213.552532,181.754832,108.509416,92.734323,28.939195,14.228495,214.126020,4.062608,56.652507,50.667060,179.909095,215.581961,177.727399,214.467357,127.590590,212.943119,-0.000723,-1.715460,32.000000,-235.779332,214.320434,-0.024723,-40.001039,-0.562867,337693.297084,0.930762,19.801537,2.242432,4.283856,0.056132,0.061499,221.273838,32.000000,236.230295,208.467937,116.225989,195.333391,32.000000,187.555628,68.425352,68.745065,114.940849,12.911392,47.170512,35.189873,43.343867,27.178960,29.813603,59.616284,46.854936
49.855777,59.864529,213.555262,181.750504,108.521604,92.734179,28.955308,14.228398,214.128358,4.063036,56.627532,50.668113,179.906674,215.583363,177.727184,214.471367,127.591311,212.946161,-0.000725,-1.715441,32.000000,-235.779532,214.325059,-0.024722,-40.001034,-0.562823,337690.569755,0.930494,19.782840,2.245559,4.283464,0.057199,0.060444,221.244936,32.000000,236.262263,208.475982,117.956053,195.321937,32.000000,187.568445,68.426199,68.743494,114.946374,12.911392,47.172013,35.189873,43.343882,27.178960,29.772866,59.613009,46.886997
49.855707,59.849625,213.560697,181.745030,108.515865,92.734228,28.932028,14.228391,214.130087,4.062994,56.606779,50.668193,179.903468,215.585893,177.730452,214.471051,127.592594,212.950436,-0.000724,-1.713722,32.000000,-235.779344,214.330939,-0.024766,-40.001048,-0.562743,337665.197741,0.929871,19.758874,2.247719,4.283002,0.050730,0.067342,221.224058,32.000000,236.282302,208.456833,123.446393,195.343744,32.000000,187.551194,68.427381,68.742551,114.950083,12.911392,47.174538,35.189873,43.336808,27.178960,29.736131,59.617238,46.894627
49.861204,59.839551,213.561488,181.739624,108.501922,92.734325,28.928825,14.228309,214.132006,4.062828,56.596874,50.665009,179.901585,215.584873,177.735194,214.472436,127.591519,212.953376,-0.000724,-1.713178,32.000000,-235.779473,214.332489,-0.024787,-40.001044,-0.562763,337646.178989,0.929405,19.746086,2.248049,4.283461,0.059719,0.064930,221.230426,32.000000,236.276073,208.429861,129.005098,195.372405,32.000000,187.523541,68.429359,68.741358,114.953776,12.911392,47.175291,35.189873,43.330126,27.178960,29.706803,59.610914,46.830944
49.844055,59.835270,213.560975,181.734821,108.508621,92.734184,28.952857,14.228334,214.130230,4.063024,56.607777,50.659626,179.901630,215.583699,177.736952,214.469294,127.589623,212.952589,-0.000724,-1.714945,32.000000,-235.779383,214.331999,-0.024772,-40.001055,-0.562748,337625.847152,0.930118,19.731254,2.248242,4.283576,0.061327,0.068318,221.262129,32.000000,236.249742,208.424244,130.864372,195.377613,32.000000,187.511070,68.431160,68.739543,114.957342,12.911392,47.175919,35.189873,43.337456,27.178960,29.688307,59.616471,46.805046
49.842314,59.837743,213.558782,181.731158,108.498550,92.734116,28.939496,14.228382,214.129199,4.063014,56.635677,50.656830,179.902188,215.581876,177.734164,214.463444,127.586725,212.949280,-0.000725,-1.715527,32.000000,-235.779260,214.332180,-0.024740,-40.001043,-0.562680,337612.131334,0.930085,19.715496,2.250334,4.283119,0.060906,0.066436,221.278921,32.000000,236.231975,208.445940,129.041425,195.350941,32.000000,187.528130,68.432338,68.738019,114.959975,12.911392,47.175838,35.189873,43.334382,27.178960,29.692658,59.612409,46.899249
49.838704,59.849655,213.556794,181.729929,108.495101,92.725951,28.941120,14.228473,214.125338,4.063194,56.663311,50.656481,179.900860,215.578819,177.730116,214.457538,127.585284,212.944129,-0.000726,-1.715527,32.000000,-235.779235,214.328223,-0.024713,-40.001036,-0.562835,337622.128101,0.929652,19.728952,2.251959,4.284583,0.064655,0.067462,221.263748,32.000000,236.237471,208.477118,123.547006,195.316269,32.000000,187.549171,68.433543,68.737945,114.962245,12.911392,47.175906,35.189873,43.334338,27.178960,29.711244,59.603558,46.830064
49.839258,59.860819,213.554994,181.729755,108.499048,92.725754,28.945728,14.228486,214.123037,4.063081,56.680597,50.656470,179.898056,215.577224,177.726843,214.450520,127.585741,212.939736,-0.000726,-1.715999,32.000000,-235.779231,214.325027,-0.024689,-40.001034,-0.562852,337631.414596,0.930122,19.733227,2.253712,4.284688,0.057584,0.061904,221.228531,32.000000,236.267729,208.485776,117.990760,195.306597,32.000000,187.543044,68.435058,68.738424,114.962250,12.911392,47.175333,35.189873,43.327842,27.178960,29.736173,59.609931,46.900423
49.843093,59.870148,213.553319,181.730324,108.494385,92.725555,28.932600,14.228666,214.117483,4.063099,56.689243,50.655959,179.896445,215.574131,177.725428,214.444713,127.586478,212.936637,-0.000726,-1.716205,32.000000,-235.779067,214.320759,-0.024709,-40.001010,-0.562852,337621.250511,0.930092,19.748873,2.253374,4.284959,0.064776,0.067477,221.203152,32.000000,236.285340,208.460795,116.118636,195.325316,32.000000,187.507898,68.436781,68.738912,114.958975,12.911392,47.175948,35.189873,43.315617,27.178960,29.759498,59.618271,46.787731
49.831453,59.876553,213.547308,181.731326,108.493718,92.717419,28.953585,14.228716,214.111123,4.063063,56.703840,50.649962,179.895952,215.569046,177.726102,214.437877,127.584652,212.930590,-0.000726,-1.715607,32.000000,-235.778965,214.313574,-0.024542,-40.001002,-0.562859,337632.224011,0.929958,19.759464,2.251400,4.284875,0.058985,0.060902,221.204279,32.000000,236.273880,208.430633,118.005988,195.341864,32.000000,187.479429,68.438872,68.738651,114.953902,12.911392,47.174256,35.189873,43.321141,27.178960,29.772989,59.609754,46.915830
49.828432,59.884484,213.541453,181.732446,108.512574,92.705278,28.940243,14.228569,214.101528,4.063243,56.737343,50.645210,179.897415,215.559924,177.726440,214.427681,127.580650,212.924682,-0.000724,-1.715615,32.000000,-235.779053,214.307457,-0.024523,-40.000984,-0.562838,337638.620537,0.930322,19.764825,2.249592,4.284512,0.058556,0.058056,221.230312,32.000000,236.246331,208.426406,119.864706,195.335731,32.000000,187.480855,68.440454,68.737518,114.947628,12.911392,47.173212,35.189873,43.321331,27.178960,29.788826,59.610806,46.878927
49.828347,59.899042,213.529731,181.734549,108.502536,92.693300,28.934344,14.228465,214.091652,4.063446,56.785875,50.638827,179.899198,215.548423,177.723075,214.417185,127.577074,212.916202,-0.000725,-1.716226,32.000000,-235.779219,214.296740,-0.024509,-40.000997,-0.562898,337628.377088,0.929821,19.783275,2.249328,4.285392,0.054335,0.072185,221.245410,32.000000,236.234692,208.453068,119.864706,195.314561,32.000000,187.511620,68.441756,68.737557,114.941064,12.911392,47.169846,35.189873,43.322468,27.178960,29.813353,59.613904,46.882668
49.822558,59.918561,213.521152,181.738007,108.522071,92.681143,28.932984,14.228438,214.081956,4.063682,56.833717,50.635735,179.899026,215.537534,177.718330,214.407218,127.574785,212.908706,-0.000725,-1.716212,32.000000,-235.779228,214.288083,-0.024511,-40.000997,-0.562856,337603.165331,0.930209,19.794332,2.251288,4.285534,0.054317,0.073849,221.230900,32.000000,236.252472,208.478774,123.467195,195.299624,32.000000,187.542994,68.443392,68.737995,114.934037,12.911392,47.167367,35.189873,43.321396,27.178960,29.852956,59.605485,46.815611
49.824689,59.941371,213.510806,181.743194,108.517927,92.676965,28.950227,14.228306,214.071603,4.063383,56.859363,50.637571,179.898224,215.528027,177.715746,214.398121,127.573772,212.900784,-0.000724,-1.716212,32.000000,-235.779253,214.281205,-0.024492,-40.000989,-0.562783,337583.061208,0.930316,19.808977,2.251936,4.285306,0.049610,0.063395,221.199645,32.000000,236.289677,208.476514,128.898225,195.305320,32.000000,187.553009,68.445947,68.739191,114.926030,12.911392,47.163415,35.189873,43.319283,27.178960,29.903856,59.617336,46.893087
49.823118,59.957223,213.506980,181.749375,108.520518,92.677010,28.933274,14.228443,214.062806,4.063328,56.864700,50.640113,179.898819,215.520948,177.716553,214.393319,127.573807,212.895601,-0.000725,-1.716216,32.000000,-235.779031,214.274052,-0.024527,-40.000992,-0.562781,337570.366349,0.930405,19.834485,2.251635,4.285632,0.059864,0.078474,221.182933,32.000000,236.310694,208.448880,134.402233,195.335108,32.000000,187.537962,68.449867,68.740550,114.917898,12.911392,47.162275,35.189873,43.317770,27.178960,29.944445,59.611780,46.843930
49.824771,59.967139,213.497936,181.754557,108.552443,92.677054,28.941512,14.228449,214.053441,4.063283,56.855703,50.641514,179.900422,215.515635,177.720458,214.386647,127.572279,212.891654,-0.000726,-1.715038,32.000000,-235.779042,214.269212,-0.024548,-40.000972,-0.562759,337582.997056,0.929821,19.855090,2.249910,4.285241,0.063860,0.075038,221.193901,32.000000,236.302393,208.422807,138.159662,195.367790,32.000000,187.518382,68.454388,68.741404,114.909759,12.911392,47.159287,35.189873,43.309408,27.178960,29.973220,59.607295,46.801304
49.822379,59.971648,213.495636,181.758532,108.625498,92.681156,28.939818,14.228189,214.046701,4.063298,56.835543,50.647301,179.905169,215.514322,177.723167,214.387354,127.569425,212.887634,-0.000727,-1.713261,32.000000,-235.779177,214.265799,-0.024633,-40.000989,-0.562788,337602.659189,0.930438,19.872568,2.248084,4.285299,0.070637,0.072342,221.224868,32.000000,236.279767,208.423381,134.599329,195.377335,32.000000,187.521440,68.458804,68.742793,114.900563,12.911392,47.158047,35.189873,43.310168,27.178960,29.988666,59.620346,46.804826
49.822279,59.971277,213.494299,181.761092,108.726638,92.693305,28.931074,14.228102,214.045991,4.062940,56.798858,50.653282,179.910010,215.514842,177.722804,214.389205,127.567167,212.885467,-0.000725,-1.712565,32.000000,-235.779310,214.266562,-0.024645,-40.000990,-0.562774,337616.196471,0.930164,19.880774,2.248249,4.284976,0.064035,0.081190,221.237087,32.000000,236.275676,208.452636,129.164373,195.357625,32.000000,187.555682,68.463251,68.743378,114.890177,12.911392,47.156910,35.189873,43.304329,27.178960,29.987616,59.619126,46.891913
49.830454,59.958871,213.495461,181.761656,108.787893,92.705428,28.918677,14.228115,214.048246,4.063147,56.750185,50.656719,179.910231,215.518285,177.721890,214.393117,127.565790,212.884850,-0.000726,-1.712584,32.000000,-235.779307,214.267974,-0.024666,-40.000980,-0.562826,337643.578956,0.930320,19.887758,2.249714,4.285135,0.059409,0.081814,221.219841,32.000000,236.297264,208.479585,123.651214,195.333228,32.000000,187.590305,68.467054,68.744122,114.879327,12.911392,47.157369,35.189873,43.292407,27.178960,29.968434,59.610049,46.899543
49.830915,59.938061,213.494188,181.759952,108.808884,92.717760,28.928725,14.228014,214.049717,4.063405,56.700706,50.661907,179.907806,215.523037,177.722652,214.394798,127.565869,212.886479,-0.000727,-1.712573,32.000000,-235.779434,214.267201,-0.024650,-40.000973,-0.562900,337691.443078,0.930724,19.887492,2.251223,4.285117,0.054041,0.073494,221.191073,32.000000,236.337993,208.484803,119.946288,195.336042,32.000000,187.599421,68.471768,68.745372,114.867928,12.911392,47.157062,35.189873,43.287876,27.178960,29.930621,59.613835,46.937841
49.830643,59.914432,213.498443,181.756283,108.774669,92.725998,28.949093,14.228091,214.047491,4.063705,56.666906,50.659877,179.906577,215.522533,177.724945,214.394320,127.566678,212.887716,-0.000729,-1.714296,32.000000,-235.779306,214.265997,-0.024605,-40.000965,-0.562874,337717.482246,0.931047,19.866625,2.252388,4.284437,0.056283,0.072933,221.177294,32.000000,236.362259,208.466910,119.946288,195.369216,32.000000,187.573870,68.477412,68.747096,114.856267,12.911392,47.158742,35.189873,43.283953,27.178960,29.873677,59.613737,46.783622
49.829282,59.893568,213.497093,181.750953,108.764118,92.725896,28.938500,14.228187,214.046441,4.063999,56.649188,50.660004,179.905611,215.519738,177.729193,214.392816,127.565239,212.888708,-0.000730,-1.713724,32.000000,-235.779199,214.264564,-0.024641,-40.000934,-0.562910,337737.078012,0.930786,19.845339,2.252870,4.284372,0.058003,0.066716,221.187916,32.000000,236.356521,208.446039,118.139714,195.397066,32.000000,187.548763,68.483109,68.747704,114.844251,12.911392,47.157756,35.189873,43.279964,27.178960,29.825921,59.610570,47.001597
49.829870,59.885902,213.498292,181.746094,108.770323,92.726043,28.941880,14.228315,214.045321,4.064144,56.640621,50.659500,179.906541,215.518774,177.729381,214.392010,127.562658,212.886442,-0.000729,-1.712572,32.000000,-235.779033,214.262524,-0.024910,-40.001007,-0.562929,337737.564782,0.930161,19.821991,2.252489,4.284481,0.061898,0.067449,221.213460,32.000000,236.336645,208.449365,112.721962,195.394070,32.000000,187.551762,68.488503,68.747807,114.831673,12.911392,47.158250,35.189873,43.276424,27.178960,29.797888,59.613127,46.876139
49.822327,59.880725,213.497061,181.742251,108.780537,92.726121,28.884003,14.228435,214.044218,4.063817,56.637201,50.659199,179.907310,215.515501,177.726161,214.387516,127.560369,212.887477,-0.000730,-1.712586,32.000000,-235.778912,214.261118,-0.024970,-40.001023,-0.562908,337715.093781,0.930477,19.802536,2.254271,4.284571,0.053305,0.063904,221.216708,32.000000,236.335028,208.480563,109.112756,195.360984,32.000000,187.587941,68.493606,68.748400,114.819403,12.911392,47.157891,35.189873,43.275665,27.178960,29.782532,59.613068,46.915170
49.822869,59.876856,213.495539,181.739222,108.798151,92.726090,28.927917,14.228462,214.039622,4.063921,56.643239,50.656947,179.904086,215.512898,177.723798,214.386686,127.559621,212.887501,-0.000730,-1.710814,32.000000,-235.778880,214.258874,-0.024952,-40.001012,-0.562889,337710.640668,0.930339,19.794261,2.256069,4.284544,0.051952,0.067467,221.189019,32.000000,236.361634,208.509502,112.711479,195.330674,32.000000,187.612486,68.499161,68.749353,114.807524,12.911392,47.157432,35.189873,43.271941,27.178960,29.772759,59.600263,46.878853
49.821264,59.873114,213.492198,181.736806,108.792554,92.726032,28.953939,14.228421,214.036042,4.063763,56.648139,50.652502,179.899160,215.509382,177.723007,214.384392,127.560420,212.884094,-0.000730,-1.709066,32.000000,-235.779034,214.254411,-0.024845,-40.000993,-0.562953,337714.777621,0.932346,19.796889,2.258716,4.285168,0.050222,0.063393,221.149044,32.000000,236.402622,208.510730,116.292249,195.335147,32.000000,187.596176,68.504486,68.750163,114.793953,12.911392,47.156491,35.189873,43.274639,27.178960,29.763386,59.612547,46.892353
49.818818,59.874457,213.488256,181.735197,108.794639,92.725946,28.941276,14.228585,214.032042,4.063372,56.648444,50.649410,179.896973,215.505269,177.723741,214.380687,127.560237,212.882131,-0.000730,-1.707305,32.000000,-235.778934,214.251097,-0.024877,-40.000987,-0.562938,337710.953622,0.930910,19.792460,2.259473,4.285091,0.057269,0.069718,221.129013,32.000000,236.421248,208.484687,116.268007,195.370479,32.000000,187.553137,68.509634,68.751080,114.779536,12.911392,47.155048,35.189873,43.268153,27.178960,29.761645,59.614720,46.902111
49.816887,59.876004,213.481724,181.733926,108.783789,92.725933,28.901383,14.228540,214.028091,4.062978,56.647654,50.646914,179.895923,215.497718,177.725382,214.377025,127.558112,212.878135,-0.000730,-1.705562,32.000000,-235.778888,214.242115,-0.024895,-40.000946,-0.562942,337705.411255,0.930096,19.790378,2.257494,4.285162,0.049637,0.054327,221.139882,32.000000,236.407987,208.464178,118.183695,195.394905,32.000000,187.521718,68.514363,68.750529,114.765121,12.911392,47.153204,35.189873,43.273016,27.178960,29.763968,59.611898,46.811502
49.811455,59.878205,213.474507,181.732873,108.777754,92.725578,28.944441,14.228438,214.022446,4.062981,56.659820,50.643457,179.897233,215.492191,177.724504,214.369309,127.555854,212.872887,-0.000730,-1.705636,32.000000,-235.778912,214.235712,-0.024883,-40.000937,-0.562958,337709.132837,0.930556,19.794252,2.257001,4.285293,0.059116,0.064692,221.162346,32.000000,236.381536,208.471539,120.045917,195.386761,32.000000,187.526758,68.518124,68.749336,114.750812,12.911392,47.150588,35.189873,43.274306,27.178960,29.766762,59.613147,46.823021
49.802937,59.881511,213.465294,181.731922,108.795602,92.725628,28.946773,14.228381,214.010215,4.063197,56.699431,50.635306,179.898889,215.483307,177.720571,214.358126,127.554603,212.862751,-0.000730,-1.706741,32.000000,-235.778959,214.225248,-0.024891,-40.000917,-0.562969,337715.650555,0.931884,19.797799,2.257744,4.285328,0.062942,0.058657,221.163011,32.000000,236.373502,208.504735,120.045917,195.354641,32.000000,187.562520,68.521893,68.749277,114.737190,12.911392,47.147509,35.189873,43.276677,27.178960,29.773314,59.610727,46.788391
49.798080,59.894329,213.453890,181.732031,108.775338,92.721390,28.929918,14.228421,213.999675,4.062856,56.756274,50.629846,179.897789,215.468990,177.716930,214.345905,127.555419,212.850607,-0.000729,-1.708476,32.000000,-235.778828,214.211209,-0.024881,-40.000933,-0.563009,337724.893905,0.930611,19.805621,2.258189,4.285651,0.052654,0.076353,221.135298,32.000000,236.393033,208.529857,120.045917,195.325615,32.000000,187.590644,68.526448,68.749725,114.723513,12.911392,47.143492,35.189873,43.285048,27.178960,29.794220,59.613678,46.834759
49.789477,59.913577,213.440861,181.733667,108.767884,92.709000,28.929213,14.228364,213.988255,4.062908,56.808054,50.625659,179.895894,215.456332,177.714140,214.334780,127.558221,212.838819,-0.000729,-1.709052,32.000000,-235.778940,214.198737,-0.024907,-40.000930,-0.563078,337737.164261,0.930720,19.817743,2.255937,4.286199,0.052037,0.072578,221.096768,32.000000,236.422789,208.526919,118.190944,195.322557,32.000000,187.590432,68.531148,68.750547,114.707794,12.911392,47.138893,35.189873,43.287679,27.178960,29.829634,59.614101,46.842463
49.786209,59.935365,213.432085,181.736688,108.777861,92.700990,28.954259,14.228344,213.975740,4.063031,56.838421,50.622763,179.895397,215.443441,177.713638,214.325545,127.559354,212.823443,-0.000729,-1.709056,32.000000,-235.778800,214.185661,-0.024968,-40.000937,-0.563102,337739.292533,0.931351,19.835591,2.250926,4.286388,0.050766,0.071456,221.079850,32.000000,236.432925,208.502937,116.350321,195.350832,32.000000,187.563454,68.535456,68.750045,114.691352,12.911392,47.134678,35.189873,43.292826,27.178960,29.879710,59.613324,46.885897
49.784904,59.955808,213.421281,181.740949,108.811769,92.701116,28.944889,14.228292,213.968332,4.063002,56.857668,50.620400,179.898454,215.431811,177.715851,214.316070,127.558322,212.810243,-0.000729,-1.709051,32.000000,-235.778831,214.174227,-0.024965,-40.000949,-0.563116,337718.160401,0.931474,19.863744,2.244050,4.286867,0.058752,0.073648,221.094706,32.000000,236.413740,208.487354,116.457165,195.378899,32.000000,187.536471,68.540395,68.749190,114.676261,12.911392,47.131045,35.189873,43.296586,27.178960,29.925389,59.613314,46.931238
49.776364,59.968164,213.411081,181.744864,108.830844,92.688933,28.946022,14.228204,213.956144,4.062516,56.880623,50.615078,179.903877,215.420173,177.716612,214.303918,127.556724,212.799111,-0.000728,-1.710820,32.000000,-235.779004,214.161450,-0.024928,-40.000952,-0.563120,337714.847103,0.930708,19.888917,2.237602,4.286972,0.056407,0.061736,221.116536,32.000000,236.385548,208.493032,112.896544,195.380184,32.000000,187.538811,68.544413,68.748382,114.662065,12.911392,47.126353,35.189873,43.304328,27.178960,29.959040,59.613727,46.855816
49.774003,59.979614,213.398528,181.748550,108.819050,92.676635,28.875346,14.228282,213.944683,4.062193,56.909985,50.610699,179.907743,215.408210,177.713591,214.294163,127.556504,212.789690,-0.000728,-1.712553,32.000000,-235.779068,214.146330,-0.024866,-40.000944,-0.563145,337742.784009,0.931088,19.910710,2.234072,4.286867,0.051800,0.066685,221.116531,32.000000,236.375114,208.523582,107.436331,195.352272,32.000000,187.570980,68.547147,68.748077,114.649152,12.911392,47.122160,35.189873,43.307107,27.178960,29.985681,59.613835,46.772691
49.771245,59.990954,213.387514,181.752314,108.781053,92.664441,28.944487,14.228451,213.933087,4.062043,56.936544,50.609186,179.907340,215.395615,177.710464,214.283561,127.556325,212.776480,-0.000729,-1.714311,32.000000,-235.778776,214.135618,-0.024851,-40.000940,-0.563154,337722.028107,0.931135,19.931909,2.231822,4.287398,0.062842,0.070927,221.085088,32.000000,236.393633,208.541906,101.896745,195.329125,32.000000,187.597069,68.548979,68.747049,114.636770,12.911392,47.116982,35.189873,43.310266,27.178960,30.010361,59.611839,46.810915
49.770529,60.002981,213.377331,181.756465,108.752661,92.652300,28.933446,14.228518,213.924537,4.061712,56.940288,50.611298,179.905951,215.387170,177.710223,214.274036,127.557795,212.762893,-0.000731,-1.714880,32.000000,-235.778842,214.127476,-0.024910,-40.000951,-0.563099,337692.663897,0.933368,19.945803,2.228786,4.287349,0.062574,0.073765,221.051947,32.000000,236.416172,208.534911,98.178196,195.334936,32.000000,187.593189,68.550807,68.746571,114.624889,12.911392,47.112548,35.189873,43.313402,27.178960,30.037453,59.616215,46.889638
49.764248,60.009247,213.369961,181.760491,108.729143,92.644576,28.949340,14.228399,213.916763,4.061222,56.919139,50.611064,179.906626,215.378502,177.712856,214.267800,127.559124,212.755261,-0.000730,-1.715469,32.000000,-235.778944,214.120941,-0.024782,-40.000945,-0.563047,337663.828353,0.931100,19.960002,2.224399,4.287365,0.062437,0.055129,221.045092,32.000000,236.417864,208.508131,98.178196,195.368303,32.000000,187.572444,68.553607,68.745859,114.614324,12.911392,47.108557,35.189873,43.321580,27.178960,30.055956,59.615910,46.915170
49.770169,60.006570,213.363804,181.763191,108.719284,92.652542,28.957774,14.228281,213.911762,4.060757,56.891107,50.611032,179.909739,215.371981,177.717664,214.262270,127.558605,212.748987,-0.000731,-1.716063,32.000000,-235.779036,214.115841,-0.024771,-40.000962,-0.562985,337631.886592,0.931378,19.972769,2.218232,4.287222,0.060281,0.063436,221.073815,32.000000,236.395533,208.490579,98.178196,195.393734,32.000000,187.564584,68.556590,68.744099,114.605509,12.911392,47.105307,35.189873,43.318644,27.178960,30.060078,59.608672,46.893673
49.768733,59.998810,213.360384,181.764721,108.732956,92.652604,28.937377,14.228224,213.904981,4.060640,56.868685,50.608912,179.914471,215.366798,177.719356,214.261415,127.556026,212.742761,-0.000733,-1.715819,32.000000,-235.779082,214.111723,-0.024741,-40.000954,-0.562996,337613.119199,0.930933,19.985540,2.214264,4.287616,0.059777,0.088626,221.107792,32.000000,236.369398,208.494027,98.178196,195.391335,32.000000,187.585227,68.558582,68.742027,114.598485,12.911392,47.103054,35.189873,43.319523,27.178960,30.043987,59.619618,46.819866
49.769162,59.989825,213.352575,181.765234,108.755515,92.652652,28.940623,14.228191,213.899214,4.060557,56.851465,50.610299,179.917025,215.363232,177.718621,214.259781,127.554452,212.734920,-0.000733,-1.714416,32.000000,-235.779107,214.110298,-0.024794,-40.000936,-0.562971,337635.340336,0.930614,19.976731,2.212614,4.286982,0.063155,0.069855,221.116783,32.000000,236.362474,208.522978,96.337324,195.371502,32.000000,187.623700,68.559523,68.740503,114.594191,12.911392,47.099381,35.189873,43.318262,27.178960,30.023687,59.609075,46.919572
49.779002,59.981383,213.352235,181.764561,108.775750,92.644429,28.919648,14.228040,213.897001,4.060547,56.831143,50.613551,179.916081,215.360939,177.719018,214.259181,127.554169,212.730312,-0.000734,-1.714428,32.000000,-235.779268,214.107577,-0.024813,-40.000907,-0.562964,337631.932547,0.931281,19.970458,2.213042,4.287037,0.068901,0.075411,221.094871,32.000000,236.382137,208.541540,90.796860,195.366381,32.000000,187.637390,68.560766,68.739145,114.592034,12.911392,47.096976,35.189873,43.308980,27.178960,30.004140,59.607482,46.904532
49.778858,59.971837,213.352457,181.763399,108.810835,92.644406,28.936792,14.228058,213.896964,4.060708,56.795494,50.615933,179.915273,215.362548,177.721141,214.259795,127.556586,212.728189,-0.000735,-1.714406,32.000000,-235.779354,214.106978,-0.024784,-40.000911,-0.562934,337623.662420,0.931146,19.961029,2.211905,4.286843,0.055720,0.111496,221.066864,32.000000,236.402881,208.527462,87.079425,195.385421,32.000000,187.618793,68.562366,68.738189,114.590116,12.911392,47.095830,35.189873,43.308679,27.178960,29.983690,59.612704,47.033145
49.781387,59.959422,213.355648,181.761580,108.787922,92.656515,28.951124,14.228102,213.899012,4.060278,56.744306,50.620137,179.914473,215.366501,177.724768,214.260364,127.557598,212.727673,-0.000734,-1.712939,32.000000,-235.779256,214.107544,-0.024741,-40.000907,-0.562777,337577.158667,0.931515,19.942396,2.210595,4.285989,0.058323,0.065163,221.064738,32.000000,236.397587,208.498805,87.079425,195.417670,32.000000,187.587494,68.564521,68.736362,114.589189,12.911392,47.095329,35.189873,43.308639,27.178960,29.960675,59.612567,46.913042
49.781668,59.942374,213.357507,181.758935,108.751938,92.660562,28.931456,14.228272,213.901620,4.059805,56.698429,50.623635,179.914789,215.371121,177.729161,214.262127,127.556387,212.726457,-0.000734,-1.712634,32.000000,-235.779117,214.108634,-0.024766,-40.000893,-0.562758,337561.080535,0.930943,19.932999,2.207444,4.286005,0.056544,0.061682,221.094230,32.000000,236.364339,208.487850,85.278180,195.426752,32.000000,187.575466,68.566842,68.733363,114.589812,12.911392,47.094830,35.189873,43.304782,27.178960,29.921873,59.616953,46.920746
49.780379,59.921245,213.361288,181.754371,108.742603,92.664759,28.917332,14.228325,213.901780,4.059893,56.681756,50.621097,179.916758,215.373921,177.730173,214.262332,127.554829,212.726939,-0.000732,-1.712643,32.000000,-235.779110,214.109793,-0.024772,-40.000888,-0.562792,337586.490670,0.930521,19.917965,2.206254,4.285852,0.051077,0.057509,221.127728,32.000000,236.329160,208.503450,83.525824,195.410536,32.000000,187.589755,68.568582,68.730980,114.591213,12.911392,47.094897,35.189873,43.307313,27.178960,29.876797,59.620690,46.885016
49.778996,59.908795,213.358552,181.749751,108.759449,92.652646,28.937778,14.228198,213.901065,4.060154,56.696122,50.617050,179.916512,215.370959,177.728240,214.257604,127.553745,212.726177,-0.000731,-1.713802,32.000000,-235.779309,214.107839,-0.024798,-40.000861,-0.562791,337582.560816,0.931146,19.900627,2.207043,4.285865,0.053874,0.056503,221.134466,32.000000,236.319813,208.538499,83.501177,195.385247,32.000000,187.613970,68.569137,68.728750,114.593111,12.911392,47.093414,35.189873,43.307777,27.178960,29.838293,59.621516,46.753468
49.777980,59.903387,213.360271,181.746652,108.739757,92.644636,28.947866,14.228304,213.900465,4.059896,56.711165,50.615405,179.914745,215.368979,177.727371,214.256197,127.553225,212.723263,-0.000730,-1.714972,32.000000,-235.779122,214.105637,-0.024758,-40.000860,-0.562802,337576.723381,0.931618,19.880833,2.208769,4.286052,0.058963,0.068686,221.124204,32.000000,236.329410,208.554934,83.422126,195.372319,32.000000,187.618691,68.569312,68.727367,114.594374,12.911392,47.092374,35.189873,43.309170,27.178960,29.825632,59.610403,46.858824
49.776644,59.909751,213.355798,181.743677,108.703862,92.628323,28.955159,14.228392,213.900393,4.059649,56.729620,50.611900,179.910925,215.365893,177.726246,214.247514,127.554065,212.714478,-0.000731,-1.717286,32.000000,-235.779105,214.102629,-0.024670,-40.000871,-0.562715,337520.636963,0.930835,19.869815,2.209589,4.286116,0.055730,0.063977,221.090139,32.000000,236.355683,208.538014,85.100516,195.383974,32.000000,187.591570,68.570433,68.724927,114.596302,12.911392,47.090450,35.189873,43.310766,27.178960,29.829358,59.619431,46.805633
49.773052,59.916503,213.352004,181.743264,108.665892,92.628265,28.952955,14.228515,213.897687,4.059366,56.734551,50.611885,179.908944,215.359917,177.727970,214.243044,127.554061,212.709819,-0.000729,-1.719057,32.000000,-235.779009,214.098643,-0.024803,-40.000879,-0.562673,337486.361713,0.930438,19.865458,2.209102,4.286238,0.054898,0.061680,221.089162,32.000000,236.345216,208.509173,86.930123,195.409438,32.000000,187.566415,68.571706,68.722202,114.599532,12.911392,47.087142,35.189873,43.314296,27.178960,29.842441,59.615822,46.934612
49.774110,59.921759,213.347695,181.743216,108.624643,92.628522,28.957160,14.228431,213.891263,4.058991,56.747131,50.609259,179.911093,215.352184,177.729640,214.238475,127.552169,212.705936,-0.000727,-1.718492,32.000000,-235.779175,214.095237,-0.024928,-40.000882,-0.562589,337433.542523,0.930083,19.873207,2.205224,4.286263,0.060246,0.062958,221.116431,32.000000,236.308262,208.499319,86.930123,195.418730,32.000000,187.563560,68.572984,68.718983,114.603270,12.911392,47.084859,35.189873,43.316436,27.178960,29.855374,59.607118,46.903285
49.775023,59.927288,213.345458,181.743477,108.663576,92.628475,28.940991,14.228550,213.884948,4.058624,56.770246,50.605870,179.914777,215.346255,177.727533,214.233418,127.549580,212.701402,-0.000727,-1.716729,32.000000,-235.779049,214.092113,-0.024919,-40.000893,-0.562626,337444.016551,0.930244,19.883679,2.203617,4.286496,0.057839,0.070356,221.140846,32.000000,236.274272,208.517982,86.930123,195.399192,32.000000,187.588445,68.573817,68.715805,114.606805,12.911392,47.082552,35.189873,43.317546,27.178960,29.864970,59.611465,46.897929
49.774529,59.934855,213.336155,181.743991,108.699676,92.628564,28.966328,14.228482,213.879975,4.058442,56.794804,50.602133,179.916002,215.337939,177.723781,214.229008,127.547957,212.693666,-0.000726,-1.714971,32.000000,-235.779209,214.086429,-0.024881,-40.000890,-0.562619,337453.813096,0.930102,19.887839,2.204168,4.286319,0.063228,0.062626,221.142439,32.000000,236.266266,208.550276,86.930123,195.366213,32.000000,187.621980,68.573521,68.712734,114.610763,12.911392,47.079036,35.189873,43.313871,27.178960,29.881514,59.612586,46.814804
49.773951,59.943436,213.333287,181.745633,108.692224,92.628192,28.924673,14.228422,213.873734,4.058011,56.814247,50.600350,179.914338,215.333332,177.721339,214.221102,127.548256,212.684098,-0.000725,-1.714355,32.000000,-235.779321,214.079347,-0.024886,-40.000905,-0.562616,337464.260893,0.930616,19.892423,2.205189,4.286195,0.055363,0.068086,221.120967,32.000000,236.287157,208.562080,86.930123,195.357343,32.000000,187.632484,68.573999,68.709379,114.614711,12.911392,47.075954,35.189873,43.315837,27.178960,29.899642,59.613235,46.900570
49.769866,59.950759,213.322538,181.747719,108.701659,92.619751,28.929643,14.228274,213.866544,4.057784,56.831447,50.597354,179.911324,215.324745,177.720638,214.213150,127.549313,212.677144,-0.000726,-1.716042,32.000000,-235.779476,214.071216,-0.024856,-40.000891,-0.562616,337476.671525,0.929832,19.900501,2.204137,4.286051,0.058798,0.071376,221.100930,32.000000,236.301551,208.544611,86.930123,195.382723,32.000000,187.605452,68.574554,68.706726,114.617810,12.911392,47.071634,35.189873,43.319853,27.178960,29.917175,59.616235,46.878707
49.770152,59.955222,213.317963,181.749257,108.708525,92.611631,28.931742,14.228231,213.860255,4.057708,56.842827,50.595239,179.910393,215.319006,177.722242,214.206928,127.549289,212.671218,-0.000727,-1.717197,32.000000,-235.779509,214.065293,-0.024875,-40.000887,-0.562607,337464.345659,0.931058,19.921235,2.197068,4.286179,0.061524,0.074862,221.096826,32.000000,236.299042,208.524193,86.930123,195.407569,32.000000,187.579934,68.575462,68.704933,114.620172,12.911392,47.068384,35.189873,43.321984,27.178960,29.927000,59.613963,46.929697
49.772182,59.965394,213.307053,181.751455,108.715541,92.599446,28.663776,14.228090,213.850647,4.057703,56.865152,50.591308,179.912613,215.310516,177.724502,214.199071,127.547797,212.657934,-0.000727,-1.717790,32.000000,-235.779639,214.054051,-0.024932,-40.000900,-0.562607,337464.345659,0.931058,19.921235,2.197068,4.286179,0.058715,0.072026,221.129023,32.000000,236.265907,208.507716,86.930123,195.428462,32.000000,187.558145,68.576438,68.701212,114.624421,12.911392,47.063528,35.189873,43.318804,27.178960,29.947020,59.621113,46.903138
49.767279,59.977616,213.296814,181.754250,108.737811,92.587302,28.915468,14.228222,213.841675,4.057491,56.885491,50.589746,179.918444,215.299434,177.722567,214.188967,127.545699,212.646364,-0.000728,-1.717808,32.000000,-235.779478,214.043777,-0.024873,-40.000889,-0.562552,337439.910834,0.930914,19.925400,2.195042,4.286062,0.057716,0.067678,221.162391,32.000000,236.234094,208.517603,81.532039,195.413977,32.000000,187.578099,68.577203,68.698171,114.628600,12.911392,47.058390,35.189873,43.327873,27.178960,29.972414,59.615074,46.919792
49.758288,59.989041,213.285928,181.757349,108.763693,92.575083,28.937086,14.228332,213.831699,4.057367,56.911573,50.588745,179.922351,215.290497,177.720042,214.178706,127.543995,212.633746,-0.000727,-1.718946,32.000000,-235.779242,214.034422,-0.024954,-40.000884,-0.562459,337408.906424,0.939476,19.933472,2.191940,4.285668,0.057088,0.064531,221.177145,32.000000,236.219391,208.546088,76.075269,195.381584,32.000000,187.627895,68.578547,68.695737,114.634396,12.911392,47.052798,35.189873,43.332655,27.178960,30.000348,59.615045,46.927276
49.759716,59.998332,213.274968,181.760676,108.771800,92.562884,28.902508,14.228403,213.823666,4.057287,56.932884,50.587587,179.919643,215.281702,177.717143,214.169884,127.542770,212.624315,-0.000727,-1.720716,32.000000,-235.779110,214.026763,-0.024880,-40.000913,-0.562431,337386.151120,0.931307,19.950770,2.190036,4.285885,0.051123,0.065091,221.166792,32.000000,236.240983,208.562741,74.142850,195.363783,32.000000,187.649178,68.579999,68.692530,114.639843,12.911392,47.047474,35.189873,43.337866,27.178960,30.022176,59.609685,46.909447
49.751054,60.006657,213.268739,181.764440,108.774491,92.550992,28.936920,14.228465,213.816447,4.057516,56.939826,50.589224,179.918487,215.273274,177.715910,214.164171,127.542717,212.616502,-0.000728,-1.722452,32.000000,-235.779057,214.019836,-0.024857,-40.000925,-0.562445,337364.430160,0.930702,19.971508,2.187378,4.286440,0.056711,0.069401,221.158530,32.000000,236.261057,208.545508,74.036940,195.384158,32.000000,187.625833,68.581536,68.690622,114.644794,12.911392,47.042843,35.189873,43.345734,27.178960,30.041071,59.620139,46.906439
49.751377,60.011057,213.261813,181.768072,108.779566,92.538765,28.951882,14.228315,213.807998,4.057516,56.942080,50.588176,179.917576,215.265520,177.718186,214.156177,127.541708,212.607852,-0.000730,-1.724083,32.000000,-235.779212,214.012134,-0.024926,-40.000919,-0.562351,337332.079104,0.931686,19.979321,2.185341,4.286097,0.054386,0.061912,221.168800,32.000000,236.260728,208.511459,75.873380,195.422501,32.000000,187.581193,68.583552,68.687821,114.650057,12.911392,47.038256,35.189873,43.349329,27.178960,30.055218,59.606282,46.915317
49.753006,60.015049,213.255015,181.771502,108.779815,92.526422,28.947412,14.228392,213.799935,4.057503,56.950038,50.584650,179.917694,215.257851,177.721374,214.143260,127.539275,212.600732,-0.000729,-1.724168,32.000000,-235.779145,214.002032,-0.024923,-40.000923,-0.562361,337304.939210,0.930657,19.996618,2.182692,4.286718,0.057087,0.063020,221.206945,32.000000,236.233093,208.494259,75.873380,195.436765,32.000000,187.554769,68.585098,68.683299,114.655457,12.911392,47.034215,35.189873,43.353180,27.178960,30.064149,59.609134,46.714731
49.744801,60.019647,213.247801,181.774649,108.762804,92.514596,28.945017,14.228406,213.790005,4.057554,56.972076,50.579656,179.920070,215.248437,177.719587,214.132922,127.534766,212.592488,-0.000729,-1.724145,32.000000,-235.779145,213.994847,-0.024977,-40.000944,-0.562279,337267.405124,0.930057,20.000682,2.180710,4.286551,0.056739,0.084998,221.239929,32.000000,236.205332,208.508280,79.523209,195.418898,32.000000,187.566227,68.585871,68.679862,114.661446,12.911392,47.029414,35.189873,43.358181,27.178960,30.071075,59.618202,46.866381
49.749648,60.028541,213.236026,181.777764,108.737339,92.502505,28.908249,14.228455,213.780246,4.057419,57.004468,50.575665,179.921598,215.238049,177.717016,214.120982,127.530857,212.581374,-0.000729,-1.725896,32.000000,-235.779134,213.983786,-0.024876,-40.000931,-0.562186,337206.247852,0.930191,20.016087,2.182337,4.286836,0.060180,0.077691,221.246856,32.000000,236.199706,208.539055,84.953562,195.390445,32.000000,187.600176,68.586843,68.676433,114.669436,12.911392,47.024247,35.189873,43.361697,27.178960,30.090453,59.616215,46.815977
49.749882,60.036859,213.228866,181.780271,108.722992,92.494361,28.930093,14.228441,213.773918,4.057184,57.027890,50.573267,179.920826,215.231255,177.716431,214.113097,127.530042,212.574923,-0.000730,-1.727064,32.000000,-235.779170,213.975908,-0.024894,-40.000943,-0.562186,337206.247852,0.930191,20.016087,2.182337,4.286836,0.070664,0.075973,221.233335,32.000000,236.212374,208.551132,83.059196,195.378676,32.000000,187.619459,68.588826,68.674937,114.674746,12.911392,47.019806,35.189873,43.364678,27.178960,30.105425,59.613688,46.915610
49.742161,60.050200,213.220385,181.784195,108.704095,92.482084,28.935714,14.228466,213.761681,4.056798,57.046947,50.570234,179.918091,215.220292,177.715735,214.105127,127.529832,212.565252,-0.000729,-1.727694,32.000000,-235.779146,213.966855,-0.024872,-40.000934,-0.562057,337175.977417,0.931175,20.019960,2.182402,4.286182,0.063407,0.074643,221.220474,32.000000,236.220786,208.540027,77.491822,195.388278,32.000000,187.621552,68.590932,68.671923,114.681123,12.911392,47.014201,35.189873,43.367456,27.178960,30.136728,59.618104,46.907833
49.745249,60.063338,213.213124,181.788515,108.679719,92.482147,28.938848,14.228539,213.756677,4.056862,57.044311,50.573168,179.916505,215.213416,177.717574,214.097799,127.529385,212.556054,-0.000729,-1.727686,32.000000,-235.779004,213.960619,-0.024892,-40.000945,-0.562005,337157.412358,0.930405,20.028035,2.180985,4.286017,0.061743,0.070174,221.225981,32.000000,236.211920,208.520093,75.632406,195.414727,32.000000,187.610439,68.593102,68.668723,114.687733,12.911392,47.008887,35.189873,43.371815,27.178960,30.168044,59.613088,46.896902
49.739222,60.070721,213.210293,181.792532,108.696190,92.482283,28.942402,14.228511,213.755322,4.056670,57.030484,50.574021,179.917600,215.210898,177.720592,214.091087,127.526231,212.548159,-0.000730,-1.727716,32.000000,-235.778948,213.956480,-0.024951,-40.000971,-0.562016,337134.182617,0.930293,20.049375,2.177849,4.286512,0.063964,0.070554,221.252982,32.000000,236.184965,208.510133,75.632406,195.435462,32.000000,187.598569,68.596273,68.664953,114.694990,12.911392,47.005245,35.189873,43.379425,27.178960,30.189560,59.604295,46.934172
49.740745,60.070185,213.206973,181.795213,108.758607,92.482223,28.941193,14.228389,213.750307,4.056797,57.020656,50.573830,179.921564,215.206793,177.721491,214.084894,127.522788,212.543854,-0.000730,-1.727136,32.000000,-235.779056,213.948987,-0.024787,-40.000969,-0.561992,337148.595518,0.930162,20.059314,2.175116,4.286100,0.059365,0.067125,221.276151,32.000000,236.157960,208.524386,75.632406,195.436055,32.000000,187.605948,68.599689,68.661799,114.701571,12.911392,47.001393,35.189873,43.380787,27.178960,30.197056,59.613953,46.836227
49.740648,60.066270,213.201024,181.796731,108.755895,92.482189,28.947285,14.228381,213.743611,4.056863,57.033325,50.568356,179.923299,215.198553,177.720767,214.076070,127.519371,212.538042,-0.000729,-1.725397,32.000000,-235.779064,213.939382,-0.024821,-40.000971,-0.562055,337168.217737,0.930191,20.072942,2.175537,4.286563,0.064953,0.068476,221.276359,32.000000,236.144509,208.548764,75.632406,195.421414,32.000000,187.631041,68.602534,68.658247,114.707882,12.911392,46.997748,35.189873,43.388878,27.178960,30.187045,59.605643,46.818178
49.740052,60.066621,213.190512,181.797068,108.738729,92.477738,28.941510,14.228378,213.735889,4.056736,57.062364,50.565312,179.922306,215.188644,177.720493,214.066320,127.517383,212.528043,-0.000729,-1.725397,32.000000,-235.779039,213.928134,-0.024939,-40.001008,-0.562034,337172.217087,0.930196,20.070827,2.177491,4.286365,0.064651,0.070492,221.256307,32.000000,236.152512,208.560099,75.632406,195.408692,32.000000,187.647374,68.605566,68.655029,114.713896,12.911392,46.991464,35.189873,43.387361,27.178960,30.183857,59.618733,46.896315
49.735208,60.071875,213.186183,181.797798,108.726974,92.469662,28.942904,14.228499,213.730793,4.056719,57.077428,50.565518,179.920975,215.181739,177.720849,214.059749,127.516857,212.523205,-0.000729,-1.725974,32.000000,-235.778938,213.921223,-0.024968,-40.000991,-0.562021,337173.427690,0.929993,20.067012,2.178898,4.286253,0.061818,0.060565,221.242614,32.000000,236.156302,208.555874,75.632406,195.409850,32.000000,187.647269,68.607292,68.653305,114.717420,12.911392,46.987940,35.189873,43.397498,27.178960,30.188382,59.606744,46.899763
49.738686,60.087360,213.175845,181.800751,108.684348,92.461610,28.926550,14.228532,213.722391,4.056448,57.064344,50.572308,179.920566,215.172240,177.724254,214.051139,127.515437,212.519059,-0.000727,-1.728287,32.000000,-235.779018,213.913826,-0.024846,-40.001026,-0.561976,337161.357680,0.930146,20.067981,2.177426,4.286093,0.058096,0.068081,221.240577,32.000000,236.135459,208.539438,75.632406,195.431269,32.000000,187.628358,68.610976,68.649475,114.725094,12.911392,46.980662,35.189873,43.402634,27.178960,30.225786,59.611868,46.808347
49.740995,60.088580,213.174689,181.803117,108.669540,92.461660,28.922172,14.228381,213.720195,4.056255,57.035231,50.573074,179.923524,215.168920,177.725391,214.047047,127.513008,212.519177,-0.000727,-1.728232,32.000000,-235.779186,213.907953,-0.024742,-40.001074,-0.561979,337142.342794,0.930133,20.078254,2.176279,4.286424,0.063114,0.056883,221.263174,32.000000,236.105491,208.538941,75.632406,195.434055,32.000000,187.624796,68.613921,68.645886,114.731331,12.911392,46.977090,35.189873,43.407374,27.178960,30.236336,59.609626,46.888171
49.746150,60.081642,213.175257,181.804102,108.655400,92.473966,28.946954,14.228431,213.720181,4.055833,56.996807,50.574412,179.928082,215.167028,177.725418,214.046776,127.510215,212.520454,-0.000726,-1.727660,32.000000,-235.779139,213.910248,-0.024860,-40.001115,-0.561899,337131.682000,0.930544,20.090134,2.176263,4.285916,0.057342,0.063522,221.275050,32.000000,236.092390,208.554161,81.090651,195.421261,32.000000,187.640980,68.616856,68.643015,114.737549,12.911392,46.974108,35.189873,43.401564,27.178960,30.229601,59.614386,46.822581
49.751135,60.068942,213.172748,181.803502,108.616344,92.486175,28.950032,14.228362,213.720876,4.055566,56.965151,50.577123,179.929434,215.169178,177.725278,214.046825,127.506634,212.521295,-0.000727,-1.727089,32.000000,-235.779050,213.911494,-0.024931,-40.001094,-0.561880,337136.301298,0.930641,20.088962,2.178734,4.285694,0.069326,0.059950,221.270411,32.000000,236.093650,208.576462,86.496958,195.401646,32.000000,187.657503,68.620432,68.640037,114.745894,12.911392,46.970987,35.189873,43.396777,27.178960,30.207757,59.614514,46.843637
49.752797,60.051711,213.171618,181.801155,108.623998,92.486207,28.889774,14.228289,213.720210,4.055511,56.948731,50.575831,179.928727,215.169037,177.726383,214.046617,127.505008,212.520269,-0.000728,-1.727076,32.000000,-235.779131,213.911191,-0.025049,-40.001102,-0.561893,337173.797575,0.929845,20.076683,2.181968,4.285261,0.057150,0.061988,221.249158,32.000000,236.109427,208.586844,86.496958,195.395326,32.000000,187.649353,68.623817,68.637603,114.752972,12.911392,46.967343,35.189873,43.395689,27.178960,30.167545,59.611170,46.903725
49.754405,60.040368,213.170129,181.797265,108.659101,92.494253,28.930346,14.228122,213.718999,4.055644,56.939853,50.572735,179.927820,215.168552,177.728481,214.047438,127.503821,212.520626,-0.000729,-1.727105,32.000000,-235.779298,213.911822,-0.024978,-40.001134,-0.561897,337206.141708,0.929736,20.058819,2.185840,4.284782,0.061821,0.076569,221.232589,32.000000,236.113628,208.574386,86.496958,195.408419,32.000000,187.622732,68.626802,68.634915,114.758986,12.911392,46.964094,35.189873,43.395644,27.178960,30.139102,59.610668,47.080980
49.758032,60.037090,213.171947,181.794393,108.617257,92.498290,28.948535,14.228120,213.720478,4.055635,56.918670,50.576877,179.927030,215.169440,177.732883,214.050543,127.502025,212.521720,-0.000730,-1.727089,32.000000,-235.779268,213.914296,-0.025042,-40.001160,-0.561848,337187.068650,0.931598,20.039866,2.187112,4.284616,0.058528,0.065457,221.235259,32.000000,236.102637,208.565744,82.831932,195.419833,32.000000,187.598013,68.631357,68.632234,114.766566,12.911392,46.961351,35.189873,43.394596,27.178960,30.124641,59.611947,46.909741
