OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, June 1, 2020
3:08:41 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.998791,49.334685,199.808376,162.418073,179.721153,176.677447,79.170519,14.327124,196.264556,2.298876,48.992788,49.206477,160.589866,202.075791,159.050506,196.748939,95.904898,192.926274,-0.000475,0.033525,84.723947,66.283058,195.753879,21.291064,57.632360,0.685299,724871.077633,0.860601,8.967787,26.744013,3.991319,0.070120,0.063183,148.904256,89.650950,71.521881,32.000000,32.000000,32.000000,32.000000,32.000000,70.941424,65.303511,107.183489,95.746216,27.009254,39.987342,49.341772,38.867056,31.113924,25.532869,55.662943,158.341038,66.112399,0.597911,159.613835,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.997026,49.359697,199.703647,162.422839,179.714568,176.669052,79.339020,14.330835,196.364858,2.371079,49.030620,49.331853,160.571696,201.941361,159.053773,196.750531,95.850749,192.849997,-0.000474,0.033517,84.736320,66.283992,195.627389,21.290276,57.604990,0.686243,725010.714321,0.864334,9.068484,26.759762,3.996264,0.069396,0.061864,148.882382,89.574907,71.500687,32.000000,32.000000,32.000000,32.000000,32.000000,70.911445,65.282928,107.177726,95.746216,27.004724,39.987342,49.341772,38.911905,31.113924,25.532869,55.721542,158.678040,65.835731,0.598221,159.790624,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.993866,49.393230,199.796795,162.421998,179.703735,176.648674,79.460905,14.327838,196.265270,2.434210,49.078994,49.277201,160.608476,201.918630,159.057475,196.609002,95.800603,192.754279,-0.000474,0.033502,84.777872,66.256165,195.769930,21.289157,57.647831,0.686188,725165.518600,0.861114,9.045234,26.811629,3.993351,0.066898,0.059776,148.921742,89.571847,71.522484,32.000000,32.000000,32.000000,32.000000,32.000000,70.928368,65.311231,107.211706,95.746216,26.974873,39.987342,49.341772,38.907978,31.113924,25.532869,55.744332,158.921811,66.103229,0.600351,159.629924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.987477,49.414944,199.678794,162.438256,179.638697,176.612074,79.328078,14.326268,196.248991,2.452241,49.089489,49.386414,160.592524,201.857694,159.077278,196.681425,95.789663,192.720224,-0.000471,0.033633,84.812275,66.245774,195.596880,21.287867,57.588763,0.686103,725376.120978,0.861271,9.132112,26.800045,3.996426,0.067923,0.059842,148.919396,89.527568,71.500199,32.000000,32.000000,32.000000,32.000000,32.000000,70.920729,65.334417,107.228737,95.746216,26.985222,39.987342,49.341772,38.905361,31.113924,25.532869,55.803323,158.656156,66.003742,0.598342,159.628429,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.953927,49.414944,199.763762,162.438256,179.600430,176.577802,79.342216,14.328123,196.178770,2.409648,49.066398,49.257344,160.578075,201.860854,159.057151,196.555994,95.792629,192.738893,-0.000471,0.033783,84.813234,66.120048,195.635773,21.287169,57.569272,0.686495,725319.006537,0.862710,9.160421,26.798305,3.994576,0.066861,0.058956,148.905838,89.532583,71.499866,32.000000,32.000000,32.000000,32.000000,32.000000,70.895681,65.305447,107.230472,95.746216,26.999082,39.987342,49.341772,38.905039,31.113924,25.532869,55.852175,158.684432,66.023625,0.598972,159.639051,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.975396,49.424839,199.643670,162.456196,179.578634,176.555083,79.478201,14.334545,196.164925,2.352619,49.058269,49.324842,160.591014,201.888967,159.044499,196.634615,95.810654,192.714136,-0.000471,0.033759,84.873968,66.333768,195.447709,21.286249,57.577602,0.687214,725210.449349,0.863032,9.195060,26.802289,3.998960,0.069925,0.063347,148.924391,89.578727,71.478822,32.000000,32.000000,32.000000,32.000000,32.000000,70.893365,65.321058,107.249465,95.746216,26.999200,39.987342,49.341772,38.920561,31.113924,25.532869,55.890496,158.956403,66.435583,0.599216,159.618201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.925421,49.425113,199.653403,162.463204,179.505717,176.535431,79.424753,14.326696,196.152664,2.315042,49.066003,49.193216,160.619211,201.785708,159.066724,196.410983,95.819230,192.666783,-0.000470,0.033766,84.932886,66.292431,195.563861,21.284503,57.543380,0.686494,725052.974125,0.861058,9.182786,26.775046,3.994839,0.069969,0.063196,148.967495,89.599128,71.525122,32.000000,32.000000,32.000000,32.000000,32.000000,70.914505,65.352769,107.261910,95.746216,27.014776,39.987342,49.341772,38.904897,31.113924,25.532869,55.919778,158.849507,66.113206,0.594962,159.699043,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.003195,49.419616,199.468815,162.464606,179.378507,176.514165,79.334880,14.327267,196.123979,2.273099,48.914944,49.178680,160.615815,201.726424,159.070856,196.472996,95.749817,192.759911,-0.000470,0.033764,84.974087,66.179960,195.437331,21.282143,57.515848,0.687460,725003.703735,0.862500,9.234676,26.748835,3.999033,0.068894,0.063113,148.984466,89.512983,71.500261,32.000000,32.000000,32.000000,32.000000,32.000000,70.910346,65.376120,107.234321,95.746216,27.009989,39.987342,49.341772,38.928051,31.113924,25.532869,55.959126,158.669761,66.087234,0.598349,159.611238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.926592,49.393230,199.504823,162.457037,179.341982,176.503529,79.484070,14.334260,196.054810,2.229142,48.891151,49.282973,160.620009,201.632135,159.079578,196.405671,95.694131,192.578198,-0.000470,0.033745,85.016138,66.151505,195.469940,21.281132,57.600411,0.686211,724888.878706,0.861303,9.139445,26.807920,3.988576,0.068774,0.063192,149.004901,89.578170,71.507185,32.000000,32.000000,32.000000,32.000000,32.000000,70.907509,65.377854,107.266812,95.746216,27.027423,39.987342,49.341772,38.881899,31.113924,25.532869,55.982501,158.968140,66.196185,0.598919,159.640192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.918365,49.393230,199.396328,162.457037,179.253185,176.483692,79.355838,14.324984,196.001570,2.173784,48.857722,49.188255,160.608866,201.696415,159.067284,196.372274,95.653427,192.451225,-0.000469,0.033736,85.002728,66.186008,195.358526,21.279717,57.512368,0.686209,725213.609687,0.861601,9.201583,26.840937,3.995963,0.067362,0.060089,148.964927,89.516892,71.476857,32.000000,32.000000,32.000000,32.000000,32.000000,70.884447,65.377171,107.259227,95.746216,27.005663,39.987342,49.341772,38.922921,31.113924,25.532869,55.983653,158.711676,66.206016,0.597102,159.667296,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.866633,49.370691,199.369556,162.436294,179.242616,176.464064,79.328660,14.326982,195.954536,2.137735,48.870915,49.254253,160.601503,201.576744,159.083261,196.262306,95.645053,192.411433,-0.000470,0.033959,85.044167,66.262659,195.234892,21.278099,57.506220,0.687010,725273.540735,0.863054,9.210082,26.834327,3.994448,0.067139,0.060266,148.998103,89.526712,71.502361,32.000000,32.000000,32.000000,32.000000,32.000000,70.893323,65.413225,107.270442,95.746216,27.018136,39.987342,49.341772,38.925586,31.113924,25.532869,55.986950,158.657320,65.983713,0.596798,159.706714,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.939989,49.351451,199.406814,162.425922,179.240316,176.454938,79.442570,14.334117,195.891720,2.113960,48.820685,49.207297,160.601555,201.741918,159.091224,196.309208,95.620963,192.518962,-0.000471,0.034192,85.085188,66.159693,195.242190,21.276694,57.522249,0.687524,725232.093463,0.864194,9.241022,26.827866,3.998055,0.066351,0.060136,148.978391,89.545039,71.496514,32.000000,32.000000,32.000000,32.000000,32.000000,70.910790,65.411196,107.257792,95.746216,26.976747,39.987342,49.341772,38.953173,31.113924,25.532869,56.010836,158.885141,66.101174,0.599192,159.634291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.883236,49.326989,199.303885,162.421437,179.244316,176.438982,79.329441,14.330407,195.896836,2.122405,48.812917,49.371709,160.590017,201.577723,159.054801,196.267361,95.593426,192.475421,-0.000470,0.034438,85.093955,65.938230,195.175501,21.275600,57.452038,0.686448,725142.807286,0.861456,9.145964,26.892035,3.992929,0.067636,0.059827,148.965313,89.561921,71.489813,32.000000,32.000000,32.000000,32.000000,32.000000,70.905530,65.382955,107.236171,95.746216,26.973354,39.987342,49.341772,38.910019,31.113924,25.532869,56.013951,158.658883,65.707485,0.597358,159.579059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.871201,49.314071,199.305397,162.416391,179.263660,176.398225,79.396521,14.327124,195.841907,2.116255,48.802469,49.137928,160.608530,201.415424,159.064310,196.287547,95.612873,192.421207,-0.000471,0.034736,85.124476,66.067266,195.123760,21.273113,57.464696,0.687617,725181.303364,0.863638,9.180152,26.903346,3.995408,0.067316,0.059690,148.975694,89.510120,71.478318,32.000000,32.000000,32.000000,32.000000,32.000000,70.898998,65.407672,107.261733,95.746216,26.985355,39.987342,49.341772,38.939325,31.113924,25.532869,56.016834,158.793042,65.833090,0.601225,159.598335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.905997,49.314071,199.202134,162.416391,179.297346,176.370962,79.416942,14.332547,195.773946,2.088810,48.792185,49.119473,160.593595,201.471895,159.054242,196.163565,95.595827,192.391207,-0.000470,0.034964,85.148263,66.127739,195.228710,21.271247,57.490173,0.687150,724960.777016,0.862368,9.147134,26.883754,3.993866,0.068345,0.060842,148.959212,89.537165,71.469222,32.000000,32.000000,32.000000,32.000000,32.000000,70.899527,65.401946,107.268761,95.746216,26.974519,39.987342,49.341772,38.945414,31.113924,25.532869,56.022848,158.833884,65.820471,0.599747,159.778508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.861750,49.303077,199.115942,162.404618,179.309256,176.349609,79.450699,14.329836,195.730866,2.037594,48.766187,49.219909,160.578025,201.332022,159.071415,196.077735,95.583547,192.279777,-0.000470,0.035180,85.166305,66.132706,194.979466,21.269131,57.410442,0.686339,724834.151530,0.861885,9.143706,26.869550,3.991547,0.070356,0.063232,148.940384,89.460301,71.472181,32.000000,32.000000,32.000000,32.000000,32.000000,70.901014,65.375489,107.288843,95.746216,26.971683,39.987342,49.341772,38.924614,31.113924,25.532869,56.041091,158.901397,66.057374,0.599475,159.804826,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.872325,49.287410,199.156747,162.390602,179.329045,176.318871,79.464913,14.324413,195.692429,1.971154,48.801783,49.193370,160.605250,201.414181,159.108110,196.078668,95.611817,192.372625,-0.000471,0.035389,85.232863,66.190175,195.024948,21.267049,57.441364,0.687513,724813.070890,0.862238,9.178457,26.840278,3.993360,0.068678,0.063251,148.967469,89.546373,71.501801,32.000000,32.000000,32.000000,32.000000,32.000000,70.917351,65.411543,107.335835,95.746216,26.908927,39.987342,49.341772,38.948844,31.113924,25.532869,56.047466,158.929826,65.711447,0.597518,159.699318,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.851331,49.275866,199.127889,162.379670,179.339691,176.293028,79.388784,14.333546,195.714310,1.915377,48.747585,49.137853,160.580612,201.334591,159.061199,196.154296,95.573882,192.220803,-0.000473,0.035691,85.188196,65.953948,195.047134,21.264854,57.381161,0.686965,724545.716723,0.861692,9.151855,26.846634,3.993332,0.067491,0.060931,148.935439,89.606728,71.474592,32.000000,32.000000,32.000000,32.000000,32.000000,70.883555,65.353742,107.346891,95.746216,26.926841,39.987342,49.341772,38.954030,31.113924,25.532869,56.052896,158.777568,65.885327,0.600507,159.669971,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.820708,49.267346,199.182893,162.357525,179.270032,176.262141,79.414542,14.320560,195.606203,1.946203,48.769302,49.138511,160.594575,201.287844,159.063135,196.084268,95.624371,192.248627,-0.000472,0.035911,85.221582,66.031134,194.999069,21.262614,57.420143,0.687856,724612.790167,0.862406,9.181391,26.825122,3.994889,0.067159,0.059209,148.985034,89.634455,71.494336,32.000000,32.000000,32.000000,32.000000,32.000000,70.903094,65.351297,107.416607,95.746216,26.934314,39.987342,49.341772,38.954689,31.113924,25.532869,56.056404,158.829084,65.981806,0.596793,159.690861,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.845305,49.267346,199.010472,162.357525,179.251138,176.234465,79.456517,14.329978,195.659423,1.990459,48.735643,49.162224,160.581474,201.283400,159.060180,196.031428,95.647484,192.267677,-0.000472,0.036121,85.238360,66.028627,195.012893,21.260617,57.527153,0.687648,724285.464216,0.862905,9.185186,26.787834,3.997994,0.070043,0.062260,149.012953,89.620419,71.510377,32.000000,32.000000,32.000000,32.000000,32.000000,70.905231,65.332586,107.445783,95.746216,26.935173,39.987342,49.341772,38.973069,31.113924,25.532869,56.061925,158.913033,65.867866,0.598421,159.796053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.803885,49.254153,199.129101,162.352760,179.222864,176.207961,79.334703,14.328979,195.522444,2.018594,48.733497,48.992777,160.590374,201.041837,159.035194,195.973713,95.618860,192.193220,-0.000473,0.036352,85.249273,65.887306,194.891646,21.258575,57.470339,0.685534,724064.744690,0.861841,9.159736,26.771828,3.992562,0.071290,0.064740,148.983632,89.623227,71.502239,32.000000,32.000000,32.000000,32.000000,32.000000,70.885199,65.302406,107.424683,95.746216,26.914239,39.987342,49.341772,38.959851,31.113924,25.532869,56.062146,158.669407,65.949377,0.598726,159.788107,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.776920,49.246457,198.992777,162.354442,179.231155,176.187368,79.419355,14.320274,195.503606,2.043635,48.715508,49.074713,160.593797,201.032806,159.057835,195.936650,95.634347,192.126238,-0.000473,0.036571,85.268508,65.786469,194.801198,21.256774,57.445259,0.686880,724069.514703,0.863800,9.189404,26.772674,3.998264,0.067292,0.060058,149.011576,89.650179,71.523294,32.000000,32.000000,32.000000,32.000000,32.000000,70.907625,65.283672,107.433610,95.746216,26.908755,39.987342,49.341772,38.984366,31.113924,25.532869,56.074419,158.838711,66.097653,0.598569,159.803606,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.804807,49.243159,198.987182,162.359207,179.162747,176.172332,79.508374,14.332262,195.535860,2.110122,48.753326,49.206904,160.566812,201.170865,159.047749,195.850687,95.607945,192.155855,-0.000474,0.036876,85.232613,65.794209,195.034755,21.253473,57.428473,0.687080,723947.235565,0.863279,9.209626,26.732190,3.997692,0.068597,0.062158,148.993485,89.585873,71.517879,32.000000,32.000000,32.000000,32.000000,32.000000,70.928443,65.255809,107.426233,95.746216,26.854150,39.987342,49.341772,38.986883,31.113924,25.532869,56.082218,159.016747,65.960969,0.597139,159.779924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.770022,49.237937,198.997885,162.359488,179.120257,176.156168,79.455055,14.326982,195.407675,2.090345,48.744464,48.942211,160.575758,201.116004,159.067260,195.873602,95.620849,191.599964,-0.000473,0.037101,85.232224,65.777004,194.911022,21.251450,57.424830,0.686891,723853.061450,0.861625,9.179820,26.741399,3.995478,0.069990,0.063791,149.006814,89.577777,71.520730,32.000000,32.000000,32.000000,32.000000,32.000000,70.945766,65.265320,107.415516,95.746216,26.829749,39.987342,49.341772,38.988527,31.113924,25.532869,56.090163,158.910110,65.874542,0.598767,159.878941,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.750010,49.237937,198.939248,162.359488,179.059208,176.131059,79.452265,14.333261,195.452525,2.027908,48.751619,49.146014,160.572108,201.125056,159.065110,195.841907,95.594237,191.895016,-0.000474,0.037327,85.219628,65.845848,194.866232,21.249598,57.457808,0.687279,723838.181166,0.862850,9.208250,26.549073,3.998348,0.067995,0.061259,148.996134,89.589508,71.496793,32.000000,32.000000,32.000000,32.000000,32.000000,70.959980,65.242909,107.403957,95.746216,26.846249,39.987342,49.341772,39.011455,31.113924,25.532869,56.095876,158.904530,66.117829,0.599121,159.881458,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.745187,49.238487,198.865115,162.360889,178.914832,176.104408,79.501498,14.332404,195.288558,1.958270,48.816970,49.068162,160.578027,201.115719,159.084601,195.713928,95.514721,192.033567,-0.000475,0.037553,85.238100,65.885177,194.723101,21.247319,57.436081,0.686890,723856.499361,0.863143,9.228979,26.685967,3.998778,0.069452,0.064002,148.997873,89.581223,71.507100,32.000000,32.000000,32.000000,32.000000,32.000000,70.961116,65.242801,107.390667,95.746216,26.801166,39.987342,49.341772,39.026194,31.113924,25.532869,56.106532,159.002996,65.761190,0.596922,159.844244,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.735587,49.244808,198.793893,162.360328,178.850464,176.082333,79.392729,14.331263,195.287743,1.890117,48.788634,49.111528,160.545116,200.941371,159.050874,195.694044,95.480876,191.741857,-0.000476,0.037628,85.198366,65.962119,194.692591,21.245468,57.449749,0.686920,724022.518894,0.862572,9.234526,26.817225,3.997676,0.068847,0.062723,148.988733,89.547142,71.490371,32.000000,32.000000,32.000000,32.000000,32.000000,70.936026,65.204603,107.342553,95.746216,26.782611,39.987342,49.341772,39.032928,31.113924,25.532869,56.117782,158.785459,65.745122,0.599959,159.802111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.722723,49.256352,198.813240,162.372102,178.803976,176.079858,79.436645,14.330692,195.272463,1.838119,48.807160,48.921393,160.561776,200.986793,159.058525,195.632845,95.484832,191.860615,-0.000476,0.037872,85.216534,65.832824,194.679457,21.243131,57.430258,0.686628,724062.540545,0.863846,9.250794,26.742097,3.997015,0.067861,0.060332,148.992849,89.551125,71.474588,32.000000,32.000000,32.000000,32.000000,32.000000,70.936569,65.216000,107.303518,95.746216,26.734670,39.987342,49.341772,39.042360,31.113924,25.532869,56.135318,158.873289,65.819297,0.599992,159.893417,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.745937,49.256352,198.764548,162.372102,178.724293,176.040798,79.355044,14.331548,195.200426,1.805414,48.782254,49.042291,160.571869,200.938884,159.058843,195.540640,95.514272,191.744428,-0.000476,0.038191,85.252646,65.711164,194.642461,21.240236,57.378997,0.687082,724084.450964,0.863633,9.275670,26.782520,3.998438,0.070954,0.064171,149.005438,89.530882,71.492373,32.000000,32.000000,32.000000,32.000000,32.000000,70.945623,65.213849,107.295603,95.746216,26.712903,39.987342,49.341772,39.056892,31.113924,25.532869,56.162902,158.710087,65.936171,0.599510,159.771702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.704829,49.263223,198.722625,162.381632,178.668472,176.005147,79.402759,14.327124,195.060022,1.787256,48.770856,48.984587,160.577424,200.858132,159.063279,195.650790,95.547316,191.718619,-0.000476,0.038410,85.261580,65.840692,194.585663,21.238172,57.315963,0.687530,723908.919802,0.864655,9.310148,26.739854,3.999329,0.068831,0.062108,149.005453,89.598228,71.512030,32.000000,32.000000,32.000000,32.000000,32.000000,70.930195,65.241298,107.261823,95.746216,26.713208,39.987342,49.341772,39.047507,31.113924,25.532869,56.182356,158.805518,65.814014,0.598517,159.744165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.688511,49.255527,198.709215,162.387799,178.646210,175.966949,79.458356,14.328837,195.098345,1.738019,48.768957,48.991335,160.593908,200.796891,159.085446,195.597579,95.545909,191.776487,-0.000475,0.038609,85.251247,65.835870,194.442980,21.235450,57.338032,0.688167,723603.244012,0.863997,9.301089,26.666971,3.998055,0.067991,0.059689,149.006407,89.616279,71.509437,32.000000,32.000000,32.000000,32.000000,32.000000,70.930959,65.231218,107.261627,95.746216,26.644471,39.987342,49.341772,39.075259,31.113924,25.532869,56.187735,158.916713,65.959575,0.599309,159.775951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.744336,49.245083,198.564723,162.375185,178.580304,175.933898,79.358767,14.330407,195.100405,1.686888,48.740135,48.993230,160.579635,200.822272,159.088849,195.479523,95.511203,191.702639,-0.000475,0.038855,85.237397,65.837603,194.355302,21.232917,57.270184,0.687904,723454.790642,0.863501,9.310313,26.690008,3.999098,0.067550,0.061312,149.145946,89.602421,71.504337,32.000000,32.000000,32.000000,32.000000,32.000000,70.930559,65.223304,107.228161,95.746216,26.665529,39.987342,49.341772,39.089786,31.113924,25.532869,56.200145,158.717534,65.944241,0.597989,159.595227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.690783,49.231340,198.570311,162.378829,178.514705,175.898678,79.336006,14.323699,195.023420,1.665975,48.715519,48.974990,160.582681,200.712163,159.078341,195.478194,95.515948,191.488126,-0.000475,0.038871,85.219473,66.139964,194.571306,21.229708,57.306605,0.687522,723340.160998,0.863320,9.242004,26.697111,3.991705,0.066030,0.060147,149.101739,89.575563,71.484891,32.000000,32.000000,32.000000,32.000000,32.000000,70.917339,65.198308,107.209385,95.746216,26.617696,39.987342,49.341772,39.062625,31.113924,25.532869,56.201279,158.672011,65.881072,0.597088,159.777761,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.687090,49.231340,198.434497,162.378829,178.419172,175.869548,79.454544,14.331120,195.089514,1.650640,48.728604,49.013761,160.583673,200.698219,159.070670,195.464916,95.575939,191.516932,-0.000475,0.038875,85.204454,65.667283,194.366457,21.227126,57.278892,0.687589,723207.827576,0.864395,9.283770,26.612140,3.996120,0.066211,0.060173,149.096774,89.629079,71.483040,32.000000,32.000000,32.000000,32.000000,32.000000,70.929209,65.181881,107.194652,95.746216,26.586653,39.987342,49.341772,39.096437,31.113924,25.532869,56.198268,158.909089,65.995745,0.598099,159.747784,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.684520,49.228867,198.402821,162.370139,178.487482,175.840069,79.384622,14.330549,195.003629,1.632221,48.703785,48.973068,160.577359,200.695202,159.082803,195.451144,95.592170,191.592105,-0.000475,0.038897,85.137690,65.892143,194.471613,21.224473,57.318090,0.687515,722893.762278,0.863033,9.287598,26.562926,3.993683,0.066549,0.059910,149.083956,89.528208,71.473358,32.000000,32.000000,32.000000,32.000000,32.000000,70.913544,65.156093,107.181649,95.746216,26.553669,39.987342,49.341772,39.100413,31.113924,25.532869,56.209012,158.769244,66.129788,0.596707,159.593693,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.675570,49.216499,198.573439,162.360048,178.484407,175.797646,79.420937,14.332975,195.028773,1.626325,48.695289,49.021139,160.583394,200.588518,159.091109,195.507353,95.561926,191.550292,-0.000475,0.038886,85.144544,65.809951,194.338291,21.221862,57.276458,0.686875,722740.494453,0.864059,9.284684,26.575934,3.993072,0.067873,0.062145,149.074411,89.589011,71.485741,32.000000,32.000000,32.000000,32.000000,32.000000,70.933046,65.169887,107.193144,95.746216,26.508423,39.987342,49.341772,39.112770,31.113924,25.532869,56.206234,158.841874,65.804110,0.599399,159.741293,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.702082,49.208253,198.361427,162.363132,178.433265,175.771777,79.393060,14.330835,194.914514,1.623568,48.644252,48.929820,160.559215,200.550007,159.075925,195.312083,95.537076,191.451187,-0.000476,0.038889,85.108180,65.986848,194.366661,21.218533,57.279830,0.687720,722626.107731,0.863232,9.284705,26.589418,3.997406,0.068424,0.062654,149.065776,89.495031,71.447266,32.000000,32.000000,32.000000,32.000000,32.000000,70.900587,65.134283,107.207976,95.746216,26.517843,39.987342,49.341772,39.123123,31.113924,25.532869,56.214754,158.786119,65.821278,0.598598,159.746879,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.633765,49.200557,198.433321,162.342669,178.431405,175.749046,79.417881,14.328837,194.843873,1.640885,48.692796,48.929122,160.579622,200.513597,159.088459,195.321005,95.524511,191.477756,-0.000477,0.038894,85.120668,65.846161,194.301195,21.216093,57.313799,0.686707,722547.793725,0.862876,9.248968,26.577190,3.991008,0.068058,0.061751,149.083580,89.496980,71.485138,32.000000,32.000000,32.000000,32.000000,32.000000,70.923913,65.185313,107.236924,95.746216,26.438591,39.987342,49.341772,39.113695,31.113924,25.532869,56.214646,158.835763,65.789143,0.597595,159.544480,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.673264,49.200557,198.383465,162.342669,178.494943,175.731754,79.472604,14.332833,194.856858,1.691140,48.679793,48.971778,160.571486,200.569619,159.045275,195.370308,95.496416,191.363892,-0.000477,0.038878,85.072526,65.867799,194.257059,21.213742,57.272510,0.687218,722562.828110,0.863795,9.312136,26.599697,3.997950,0.069257,0.062861,149.072643,89.493835,71.469177,32.000000,32.000000,32.000000,32.000000,32.000000,70.896707,65.152912,107.267639,95.746216,26.427800,39.987342,49.341772,39.159443,31.113924,25.532869,56.214292,158.945209,65.623406,0.598686,159.557540,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.679566,49.199458,198.361335,162.333138,178.511799,175.697261,79.351968,14.324841,194.760120,1.725765,48.684735,48.952415,160.596061,200.616754,159.087602,195.169513,95.513207,191.583458,-0.000475,0.038887,85.094291,65.837101,194.312536,21.211065,57.262304,0.687027,722534.070691,0.862353,9.271156,26.585178,3.993767,0.070206,0.063575,149.090783,89.563069,71.499549,32.000000,32.000000,32.000000,32.000000,32.000000,70.920069,65.199387,107.329937,95.746216,26.406305,39.987342,49.341772,39.143623,31.113924,25.532869,56.220110,158.703937,65.961996,0.599600,159.769775,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.671489,49.187365,198.194967,162.326971,178.555683,175.672083,79.376328,14.324698,194.834341,1.758265,48.660096,48.997105,160.589961,200.492659,159.071320,195.214353,95.501014,191.421544,-0.000475,0.038897,85.060126,65.769656,194.329035,21.207947,57.228570,0.686883,722331.780428,0.863370,9.263521,26.650543,3.992815,0.070556,0.063632,149.098287,89.646508,71.503454,32.000000,32.000000,32.000000,32.000000,32.000000,70.901738,65.188861,107.361236,95.746216,26.357078,39.987342,49.341772,39.146586,31.113924,25.532869,56.226932,158.752657,65.930962,0.596290,159.683819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.579816,49.176096,198.316294,162.329214,178.553886,175.635502,79.400813,14.328979,194.767527,1.818434,48.615184,48.917244,160.568155,200.522709,159.082621,195.220915,95.426411,191.423866,-0.000475,0.038918,85.021932,65.700101,194.204421,21.204504,57.190742,0.686851,722246.905040,0.863108,9.259803,26.602159,3.990115,0.070229,0.062727,149.070059,89.686573,71.478041,32.000000,32.000000,32.000000,32.000000,32.000000,70.910443,65.155892,107.423171,95.746216,26.344801,39.987342,49.341772,39.196562,31.113924,25.532869,56.222972,158.801625,66.008291,0.596191,159.588736,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.650875,49.158231,198.288429,162.318282,178.526854,175.591094,79.395778,14.328409,194.799970,1.876736,48.576631,48.901566,160.567481,200.587376,159.065748,195.248703,95.417884,191.432437,-0.000474,0.038925,85.040513,65.835605,194.202708,21.202212,57.236827,0.688595,722437.072790,0.863769,9.342505,26.668427,3.999871,0.070313,0.063997,149.063529,89.666634,71.468664,32.000000,32.000000,32.000000,32.000000,32.000000,70.888560,65.163908,107.443776,95.746216,26.288586,39.987342,49.341772,39.220383,31.113924,25.532869,56.216424,158.791556,65.982759,0.600160,159.757580,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.694657,49.158231,198.179941,162.318282,178.498179,175.542258,79.410011,14.329836,194.931494,1.901680,48.603965,48.925735,160.569341,200.651105,159.088330,195.277184,95.443518,191.518749,-0.000475,0.038910,85.022932,65.758622,194.287509,21.199808,57.301412,0.686861,722147.568132,0.862826,9.252055,26.689365,3.993654,0.070526,0.062809,149.058825,89.654319,71.504373,32.000000,32.000000,32.000000,32.000000,32.000000,70.908020,65.193516,107.454365,95.746216,26.248536,39.987342,49.341772,39.187198,31.113924,25.532869,56.202224,158.820021,65.978211,0.595819,159.752190,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.616556,49.140915,198.318514,162.311835,178.468630,175.524094,79.481480,14.331691,194.975516,1.873072,48.632050,48.856930,160.576738,200.588049,159.072009,195.280669,95.432407,191.575943,-0.000475,0.038929,84.982151,65.789064,194.283164,21.197482,57.236882,0.685081,721811.765668,0.861588,9.206642,26.696025,3.987953,0.071488,0.063705,149.031595,89.703965,71.483598,32.000000,32.000000,32.000000,32.000000,32.000000,70.894206,65.157072,107.462083,95.746216,26.244135,39.987342,49.341772,39.168304,31.113924,25.532869,56.204938,158.962960,65.620691,0.594986,159.733661,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.613726,49.140640,198.250974,162.303986,178.371901,175.501378,79.440767,14.319846,194.753817,1.859427,48.609100,48.926629,160.554976,200.599364,159.055856,195.271921,95.419810,191.418324,-0.000474,0.038932,84.914326,65.614844,194.322715,21.195782,57.205437,0.687058,721830.324242,0.862187,9.270358,26.728531,3.997023,0.069015,0.063093,149.002961,89.663300,71.481721,32.000000,32.000000,32.000000,32.000000,32.000000,70.908349,65.151279,107.452434,95.746216,26.205894,39.987342,49.341772,39.219190,31.113924,25.532869,56.188958,158.881534,65.815188,0.599279,159.730632,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.588749,49.140915,198.236451,162.312115,178.264179,175.459946,79.449501,14.334830,194.802143,1.860548,48.590246,48.895156,160.554056,200.370686,159.063221,195.230841,95.372443,191.366543,-0.000474,0.038936,84.889354,65.650411,194.183677,21.194320,57.249052,0.687209,721777.388632,0.862571,9.273020,26.682157,3.995890,0.067477,0.060520,148.989804,89.679285,71.481570,32.000000,32.000000,32.000000,32.000000,32.000000,70.937177,65.149006,107.442661,95.746216,26.184845,39.987342,49.341772,39.228713,31.113924,25.532869,56.189650,158.899002,65.675790,0.597310,159.743850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.619161,49.140915,198.201204,162.312115,178.232733,175.423696,79.440660,14.335116,194.821714,1.863308,48.586885,48.996477,160.581210,200.573697,159.056148,195.151104,95.346681,191.451224,-0.000475,0.038965,84.876805,65.917619,194.239110,21.192503,57.270256,0.686797,721793.668154,0.862756,9.299231,26.710143,3.997609,0.069714,0.060298,149.019116,89.675656,71.499769,32.000000,32.000000,32.000000,32.000000,32.000000,70.951362,65.162872,107.456595,95.746216,26.125722,39.987342,49.341772,39.250170,31.113924,25.532869,56.190898,158.881320,65.676891,0.598676,159.737045,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.616107,49.131021,198.299138,162.324168,178.184285,175.400985,79.415751,14.333831,194.803432,1.863281,48.594201,48.906340,160.578469,200.381756,159.076757,195.326977,95.297652,191.289147,-0.000475,0.038996,84.844079,65.677509,194.237989,21.190722,57.224621,0.685937,721695.357451,0.862087,9.267654,26.767597,3.994449,0.069999,0.063341,148.999448,89.687133,71.495256,32.000000,32.000000,32.000000,32.000000,32.000000,70.950412,65.140631,107.458702,95.746216,26.140298,39.987342,49.341772,39.241343,31.113924,25.532869,56.181862,158.831503,65.959135,0.598137,159.778429,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.635035,49.117828,198.325348,162.318562,178.151224,175.349256,79.453693,14.329550,194.828079,1.853925,48.563149,49.007643,160.580984,200.440266,159.087187,195.216108,95.274112,191.359304,-0.000475,0.039026,84.809436,65.669797,194.218534,21.188260,57.271356,0.686658,721741.151640,0.862280,9.260929,26.755958,3.996669,0.070274,0.062606,149.015643,89.772525,71.531222,32.000000,32.000000,32.000000,32.000000,32.000000,70.966448,65.142170,107.463700,95.746216,26.064822,39.987342,49.341772,39.259853,31.113924,25.532869,56.168499,158.907385,65.971461,0.595728,159.777839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.641727,49.102162,198.250961,162.313516,178.153423,175.311493,79.452845,14.330407,194.820600,1.809331,48.514020,48.785960,160.566198,200.579915,159.083674,195.196266,95.189030,191.323268,-0.000474,0.039062,84.752590,65.792353,194.181211,21.187063,57.270779,0.685637,721596.931865,0.860452,9.209233,26.843781,3.992546,0.066369,0.060440,149.006830,89.745693,71.494880,32.000000,32.000000,32.000000,32.000000,32.000000,70.964240,65.115323,107.425073,95.746216,26.073177,39.987342,49.341772,39.251455,31.113924,25.532869,56.167186,158.905690,65.683787,0.594947,159.768949,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.645790,49.102162,198.335399,162.313516,178.109027,175.284053,79.420361,14.327552,194.797480,1.772891,48.504288,48.933848,160.575973,200.439246,159.083674,195.222911,95.143090,191.384077,-0.000472,0.039072,84.753396,65.699327,194.169873,21.185741,57.251793,0.685259,721635.842262,0.860875,9.205479,26.877356,3.993635,0.069778,0.062860,149.022803,89.774884,71.509265,32.000000,32.000000,32.000000,32.000000,32.000000,71.003199,65.110732,107.422285,95.746216,26.036791,39.987342,49.341772,39.254745,31.113924,25.532869,56.148961,158.840722,65.905724,0.597488,159.778508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.609500,49.079350,198.204550,162.307069,178.081274,175.253566,79.439760,14.329978,194.754307,1.765589,48.509292,48.831501,160.556040,200.469072,159.091201,195.185570,95.120859,191.498323,-0.000472,0.039094,84.724938,65.658954,194.246862,21.183889,57.307741,0.685536,721672.186801,0.861014,9.201262,26.946059,3.995009,0.070180,0.063920,149.015891,89.761435,71.487247,32.000000,32.000000,32.000000,32.000000,32.000000,70.996147,65.095283,107.381271,95.746216,26.026796,39.987342,49.341772,39.260100,31.113924,25.532869,56.122975,158.879520,65.859942,0.595520,159.766313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.658512,49.073578,198.315295,162.314357,178.092503,175.215457,79.345413,14.327981,194.749367,1.781838,48.533371,48.859717,160.582709,200.408686,159.094566,195.203945,95.164755,191.330310,-0.000471,0.039127,84.718828,65.769345,194.132774,21.182094,57.250873,0.684823,721615.191588,0.861298,9.216118,27.011043,3.995294,0.069962,0.063591,149.068362,89.785333,71.525133,32.000000,32.000000,32.000000,32.000000,32.000000,70.982027,65.094002,107.392775,95.746216,26.004923,39.987342,49.341772,39.288303,31.113924,25.532869,56.111980,158.690826,65.635365,0.595896,159.565762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.613133,49.066982,198.141669,162.330055,178.117843,175.180148,79.411114,14.328694,194.745014,1.769478,48.480610,48.906400,160.566821,200.328995,159.071490,194.997187,95.135037,191.409379,-0.000470,0.039128,84.676342,65.848959,194.147356,21.180632,57.233528,0.685013,721235.173777,0.861175,9.159479,26.904266,3.993581,0.068067,0.060989,149.052100,89.761509,71.505705,32.000000,32.000000,32.000000,32.000000,32.000000,70.929696,65.069686,107.351527,95.746216,25.968229,39.987342,49.341772,39.267659,31.113924,25.532869,56.106258,158.822228,65.840133,0.597507,159.743024,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.600687,49.052690,198.249268,162.320524,178.151791,175.167133,79.415540,14.328837,194.736494,1.759628,48.424510,48.932208,160.556170,200.370237,159.084551,195.101473,95.111812,191.190289,-0.000471,0.039130,84.672839,65.648011,194.133304,21.178733,57.224134,0.685195,721230.156242,0.861148,9.199978,26.963581,3.993734,0.066930,0.059370,149.065932,89.751925,71.504742,32.000000,32.000000,32.000000,32.000000,32.000000,70.915882,65.060785,107.311119,95.746216,25.939748,39.987342,49.341772,39.300784,31.113924,25.532869,56.093634,158.831079,65.533531,0.595627,159.683268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.574106,49.020259,198.301150,162.310433,178.122683,175.160232,79.372869,14.325269,194.681281,1.758587,48.411217,48.856518,160.569213,200.257233,159.056935,195.038418,95.065297,191.265403,-0.000471,0.039130,84.660903,65.699494,194.087642,21.176813,57.235782,0.685647,721230.529455,0.861241,9.198608,26.904775,3.996906,0.066682,0.059902,149.061585,89.799600,71.485059,32.000000,32.000000,32.000000,32.000000,32.000000,70.911609,65.039368,107.273576,95.746216,25.843427,39.987342,49.341772,39.317422,31.113924,25.532869,56.069699,158.745738,65.394500,0.598710,159.519382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.594832,49.020259,198.128309,162.310433,178.143763,175.135955,79.444465,14.324556,194.664387,1.752475,48.402599,48.812596,160.570393,200.314744,159.096917,195.191393,95.035727,191.118589,-0.000471,0.039131,84.651421,65.692246,194.103407,21.175221,57.227470,0.686251,721360.599195,0.861059,9.188393,27.012249,3.993957,0.068775,0.061866,149.079320,89.936898,71.533386,32.000000,32.000000,32.000000,32.000000,32.000000,70.926173,65.058209,107.259510,95.746216,25.871108,39.987342,49.341772,39.342137,31.113924,25.532869,56.027960,158.888931,65.585475,0.599630,159.625754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.619415,48.993050,198.212344,162.299221,178.117183,175.115377,79.315664,14.328551,194.707607,1.763198,48.385828,48.934684,160.557013,200.363102,159.096320,195.126775,94.981059,191.233915,-0.000472,0.039291,84.619114,65.882304,194.162714,21.174479,57.190814,0.685183,721284.648045,0.860809,9.172257,26.953997,3.994939,0.068023,0.059859,149.073748,89.866088,71.502403,32.000000,32.000000,32.000000,32.000000,32.000000,70.904791,65.026660,107.218298,95.746216,25.774872,39.987342,49.341772,39.339275,31.113924,25.532869,55.989358,158.631327,65.637052,0.597866,159.542592,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
