OSU 80 Ton Compressor Load Stand
49.602496,48.987003,198.186931,162.291652,178.082485,175.093617,79.402901,14.325269,194.692885,1.804564,48.403906,48.887706,160.558122,200.366996,159.099314,195.049174,94.984179,191.177906,-0.000470,0.039315,84.613330,65.831812,194.038857,21.173641,57.194258,0.685391,721292.184446,0.861565,9.119524,27.051868,3.994653,0.065145,0.057914,149.101798,89.923961,71.503102,32.000000,32.000000,32.000000,32.000000,32.000000,70.908915,65.020794,107.198710,95.746216,25.782601,39.987342,49.341772,39.333333,31.113924,25.532869,55.975611,158.805801,65.797433,0.597194,159.565290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.602002,48.968314,198.234297,162.282963,178.006305,175.079886,79.422650,14.327267,194.672655,1.858421,48.399182,48.929014,160.569064,200.353010,159.112914,195.091428,94.985723,191.399790,-0.000471,0.039303,84.615290,65.680746,193.993050,21.171814,57.147956,0.685402,721198.040517,0.860823,9.131043,27.027770,3.995503,0.070358,0.063431,149.120372,89.960787,71.531656,32.000000,32.000000,32.000000,32.000000,32.000000,70.925952,65.017916,107.160868,95.746216,25.758710,39.987342,49.341772,39.351025,31.113924,25.532869,55.955336,158.845301,65.693985,0.595784,159.587713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.647267,48.968314,198.057441,162.282963,177.945487,175.072089,79.353862,14.330407,194.664190,1.906484,48.339891,48.855320,160.544010,200.389095,159.091579,195.090819,95.038047,191.245891,-0.000472,0.039332,84.588044,65.869621,194.035021,21.170210,57.255453,0.685983,721099.501886,0.860506,9.112867,27.109308,3.996498,0.068882,0.061896,149.105094,90.000854,71.520166,32.000000,32.000000,32.000000,32.000000,32.000000,70.900404,65.004292,107.134158,95.746216,25.736185,39.987342,49.341772,39.359728,31.113924,25.532869,55.921431,158.707724,65.969186,0.596744,159.600184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.589284,48.942204,198.221267,162.272591,177.876559,175.078248,79.392570,14.322843,194.702716,1.956311,48.298677,48.835574,160.560417,200.352990,159.085415,195.124163,95.103964,191.317337,-0.000472,0.039349,84.606936,65.894075,194.184090,21.169386,57.170494,0.683672,720835.864698,0.860341,9.065882,26.999364,3.989292,0.068105,0.059308,149.099225,89.987302,71.532877,32.000000,32.000000,32.000000,32.000000,32.000000,70.903984,64.996628,107.112513,95.746216,25.685632,39.987342,49.341772,39.341466,31.113924,25.532869,55.878766,158.785140,65.620471,0.593367,159.573119,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.634385,48.921317,198.181203,162.252970,177.887453,175.077111,79.417783,14.311427,194.729054,1.974409,48.255482,48.881661,160.536075,200.388381,159.071198,195.144690,95.183303,191.358157,-0.000472,0.039329,84.573225,65.859789,194.149342,21.168349,57.151634,0.685779,720655.475110,0.861006,9.099964,26.960201,3.997260,0.070598,0.063647,149.114401,90.015232,71.514453,32.000000,32.000000,32.000000,32.000000,32.000000,70.892900,64.975864,107.058785,95.746216,25.676402,39.987342,49.341772,39.383043,31.113924,25.532869,55.859952,158.835566,65.642628,0.597471,159.479767,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.674560,48.890810,198.169431,162.241757,177.931721,175.065039,79.374121,14.329408,194.713040,1.941862,48.218620,48.995967,160.540023,200.251097,159.080051,195.177339,95.191310,191.282438,-0.000472,0.039351,84.604002,65.727973,194.127022,21.167571,57.215660,0.685297,720287.905070,0.859808,9.032253,26.896143,3.992821,0.068255,0.060573,149.073271,90.025315,71.527349,32.000000,32.000000,32.000000,32.000000,32.000000,70.925852,64.938922,107.027713,95.746216,25.635095,39.987342,49.341772,39.354857,31.113924,25.532869,55.811623,158.748243,65.954806,0.596653,159.579570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.648494,48.890810,198.308669,162.241757,177.995933,175.049973,79.379427,14.333403,194.764759,1.892319,48.249527,48.958866,160.550013,200.284613,159.093450,195.218657,95.176423,191.465019,-0.000473,0.039356,84.621060,65.745200,194.249308,21.167157,57.146567,0.683895,720105.755475,0.859974,8.958584,26.861443,3.989269,0.069834,0.063696,149.092690,90.048848,71.555509,32.000000,32.000000,32.000000,32.000000,32.000000,70.964635,64.952518,107.011030,95.746216,25.573782,39.987342,49.341772,39.350891,31.113924,25.532869,55.757794,158.758855,65.684228,0.596199,159.554747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.649789,48.866075,198.235968,162.238113,177.996007,175.033443,79.375792,14.325126,194.940186,1.872153,48.232709,49.018813,160.557435,200.476778,159.092976,195.151382,95.175717,191.452661,-0.000474,0.039384,84.634546,65.823502,194.143299,21.166384,57.209457,0.685335,720114.648365,0.859745,8.987105,26.943018,3.994253,0.066631,0.061095,149.071863,90.077324,71.566648,32.000000,32.000000,32.000000,32.000000,32.000000,70.962870,64.935294,106.976129,95.746216,25.607401,39.987342,49.341772,39.372438,31.113924,25.532869,55.708798,158.751583,65.668894,0.596255,159.456675,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.637261,48.855356,198.265789,162.233909,178.024901,175.037238,79.320172,14.323842,194.742613,1.872358,48.193367,49.018991,160.520602,200.412540,159.063607,195.210237,95.150336,191.157217,-0.000475,0.039411,84.619137,65.686306,194.174647,21.165650,57.130845,0.684268,719991.217361,0.859619,8.961026,26.939100,3.992685,0.069782,0.061797,149.039534,90.035576,71.540921,32.000000,32.000000,32.000000,32.000000,32.000000,70.944647,64.916106,106.970963,95.746216,25.544092,39.987342,49.341772,39.378517,31.113924,25.532869,55.671538,158.640343,65.749745,0.596120,159.493260,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.729877,48.834744,198.215738,162.228583,178.027948,175.029572,79.451024,14.329978,194.842563,1.873221,48.191692,48.953005,160.504454,200.384263,159.032736,195.189971,95.124160,191.338674,-0.000476,0.039426,84.629294,65.967369,194.265136,21.165063,57.223323,0.685425,720074.010120,0.860455,8.963308,26.853861,3.994294,0.069293,0.061581,149.025094,90.026268,71.532966,32.000000,32.000000,32.000000,32.000000,32.000000,70.919800,64.882730,106.963820,95.746216,25.539973,39.987342,49.341772,39.392544,31.113924,25.532869,55.644069,158.902048,65.621132,0.595575,159.448807,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.623230,48.834744,198.357967,162.228583,177.994144,175.031510,79.295739,14.326268,194.906516,1.857966,48.246044,48.912258,160.528277,200.448726,159.071673,195.202721,95.152153,191.430296,-0.000476,0.039443,84.674912,65.835751,194.223573,21.164694,57.151832,0.682984,719974.401032,0.857174,8.846646,26.947993,3.985848,0.069352,0.062504,149.030978,90.118070,71.556354,32.000000,32.000000,32.000000,32.000000,32.000000,70.967615,64.914609,106.975540,95.746216,25.491053,39.987342,49.341772,39.345454,31.113924,25.532869,55.594348,158.591478,65.819957,0.595580,159.478430,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.641393,48.819903,198.158695,162.228583,177.991648,175.019298,79.367444,14.329122,194.798723,1.804152,48.265214,48.871254,160.529458,200.513393,159.069465,195.230022,95.129713,191.289009,-0.000476,0.039474,84.699375,65.892350,194.214027,21.164831,57.238288,0.685509,720021.783271,0.860913,8.957258,26.954294,3.997280,0.070186,0.063196,149.026151,90.147786,71.553799,32.000000,32.000000,32.000000,32.000000,32.000000,70.968916,64.910910,106.985210,95.746216,25.520107,39.987342,49.341772,39.411988,31.113924,25.532869,55.549789,158.734889,65.863978,0.595231,159.494519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.682387,48.821002,198.231651,162.233068,177.981812,175.010111,79.380482,14.327695,194.782750,1.768157,48.323571,48.827918,160.515883,200.383937,159.048708,195.359467,95.118006,191.229958,-0.000477,0.039475,84.725717,65.918039,194.189595,21.164479,57.184395,0.683678,719985.776042,0.859690,8.923566,26.923846,3.991804,0.068987,0.060574,149.017382,90.170463,71.555719,32.000000,32.000000,32.000000,32.000000,32.000000,70.958926,64.887071,106.996325,95.746216,25.444593,39.987342,49.341772,39.409016,31.113924,25.532869,55.519901,158.760963,65.798387,0.594142,159.449397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.660101,48.833095,198.165437,162.235871,177.961924,174.996270,79.312390,14.328979,194.854802,1.722467,48.329696,48.933488,160.510360,200.451274,159.057866,195.158332,95.122229,191.235323,-0.000477,0.039484,84.745784,65.905765,194.263485,21.164768,57.164399,0.683969,719938.243128,0.858718,8.882138,26.913438,3.989978,0.070334,0.063076,149.012239,90.135394,71.533655,32.000000,32.000000,32.000000,32.000000,32.000000,70.971074,64.846705,107.004471,95.746216,25.389202,39.987342,49.341772,39.390512,31.113924,25.532869,55.490963,158.624780,65.936831,0.594428,159.507108,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.680981,48.845737,198.291768,162.243439,177.983370,174.987194,79.382937,14.328551,194.949658,1.670551,48.381946,48.898460,160.524978,200.388055,159.069875,195.210383,95.084560,191.443516,-0.000476,0.039488,84.807234,65.806507,194.172666,21.164709,57.191102,0.684729,719986.154578,0.859740,8.951354,26.993235,3.993025,0.069114,0.061527,149.023088,90.156682,71.569620,32.000000,32.000000,32.000000,32.000000,32.000000,70.971439,64.861267,107.058766,95.746216,25.352802,39.987342,49.341772,39.412924,31.113924,25.532869,55.461276,158.765873,65.751579,0.593610,159.507501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.675776,48.862502,198.284907,162.254371,177.968821,174.980409,79.264775,14.327838,194.918219,1.616543,48.389758,48.918701,160.513420,200.469052,159.048877,195.334185,95.047673,191.464677,-0.000475,0.039481,84.804585,65.776390,194.239011,21.164837,57.129871,0.684017,720017.206001,0.858666,8.908331,27.026835,3.991301,0.069326,0.062861,149.014137,90.222127,71.548233,32.000000,32.000000,32.000000,32.000000,32.000000,70.948750,64.859288,107.058952,95.746216,25.338819,39.987342,49.341772,39.407339,31.113924,25.532869,55.445237,158.529549,65.524507,0.594962,159.469972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.688060,48.862502,198.233186,162.254371,177.920567,174.975142,79.398235,14.328123,194.897911,1.574031,48.435127,49.034480,160.524518,200.495106,159.058490,195.386460,95.090495,191.341063,-0.000474,0.039335,84.831861,65.734366,194.223796,21.165471,57.211909,0.684806,720156.476433,0.860053,8.930494,27.071640,3.991581,0.070523,0.062296,149.008529,90.237633,71.552069,32.000000,32.000000,32.000000,32.000000,32.000000,70.951866,64.855746,107.066611,95.746216,25.345202,39.987342,49.341772,39.415465,31.113924,25.532869,55.434352,158.796469,65.638079,0.597072,159.442041,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.632715,48.882015,198.306594,162.258295,177.896143,174.970480,79.378275,14.326411,194.896689,1.567082,48.454693,48.951224,160.553249,200.519162,159.059399,195.348078,95.105509,191.412482,-0.000474,0.039108,84.843727,65.715174,194.273642,21.165435,57.250801,0.683525,719974.676362,0.858346,8.917756,26.982553,3.989554,0.067100,0.061319,149.004063,90.217069,71.541252,32.000000,32.000000,32.000000,32.000000,32.000000,70.942505,64.830034,107.087792,95.746216,25.310356,39.987342,49.341772,39.414314,31.113924,25.532869,55.407596,158.756551,65.744902,0.595779,159.495227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.673391,48.904277,198.185557,162.262220,177.956411,174.970547,79.328836,14.329550,194.890839,1.563778,48.430430,48.981490,160.509531,200.498490,159.026145,195.361322,95.074334,191.407950,-0.000475,0.038902,84.849662,65.799665,194.286082,21.165254,57.225288,0.683947,720019.572089,0.859649,8.994683,26.994272,3.995481,0.070205,0.062574,148.965882,90.237996,71.518972,32.000000,32.000000,32.000000,32.000000,32.000000,70.937831,64.826162,107.097192,95.746216,25.301679,39.987342,49.341772,39.452459,31.113924,25.532869,55.401905,158.657672,65.713795,0.595583,159.456872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.693101,48.919393,198.264366,162.271750,177.980426,174.972519,79.299402,14.321559,194.887587,1.564945,48.440642,49.011184,160.536991,200.620484,159.062322,195.454540,95.101794,191.485496,-0.000474,0.038674,84.840799,65.763576,194.286738,21.165302,57.187172,0.683499,720125.064369,0.859457,8.974742,27.023750,3.989773,0.068464,0.061169,148.958329,90.289119,71.536299,32.000000,32.000000,32.000000,32.000000,32.000000,70.932872,64.812816,107.118326,95.746216,25.266387,39.987342,49.341772,39.435957,31.113924,25.532869,55.400387,158.598805,65.745049,0.595208,159.443182,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.695801,48.919393,198.229493,162.271750,177.978623,174.966504,79.358539,14.328979,194.970026,1.603260,48.441351,48.923254,160.546268,200.557122,159.058809,195.353906,95.118588,191.465492,-0.000473,0.038443,84.840262,65.956569,194.363338,21.165702,57.174100,0.683948,720054.820807,0.859443,8.969419,27.025309,3.989777,0.068819,0.060120,148.952118,90.229817,71.517768,32.000000,32.000000,32.000000,32.000000,32.000000,70.928592,64.794727,107.145238,95.746216,25.234706,39.987342,49.341772,39.430639,31.113924,25.532869,55.393610,158.717077,65.761703,0.594920,159.422843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.653022,48.927913,198.285461,162.279038,177.948173,174.955718,79.274449,14.331834,194.926627,1.641579,48.464103,48.914900,160.540486,200.539263,159.072604,195.440857,95.108430,191.524501,-0.000473,0.038175,84.825984,65.804399,194.304518,21.166295,57.259672,0.683959,719970.454642,0.858721,8.966618,27.001031,3.988858,0.070504,0.062043,148.963833,90.205010,71.517263,32.000000,32.000000,32.000000,32.000000,32.000000,70.921803,64.785383,107.188101,95.746216,25.227824,39.987342,49.341772,39.434448,31.113924,25.532869,55.381154,158.548898,65.547397,0.594643,159.465526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.640603,48.936982,198.445323,162.289970,177.957715,174.954809,79.371888,14.325840,194.947928,1.678025,48.427767,48.892500,160.567057,200.598834,159.101863,195.400964,95.063334,191.469535,-0.000472,0.037858,84.856030,65.903933,194.396093,21.166693,57.251576,0.683573,720032.445683,0.860423,9.019510,27.033266,3.993422,0.069716,0.062205,148.979085,90.178297,71.518941,32.000000,32.000000,32.000000,32.000000,32.000000,70.946536,64.804035,107.237841,95.746216,25.160405,39.987342,49.341772,39.467645,31.113924,25.532869,55.354170,158.743775,65.843802,0.597143,159.604315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.732675,48.937532,198.302961,162.299781,177.993852,174.952502,79.368213,14.327695,194.991950,1.705011,48.401718,48.905239,160.535157,200.540507,159.080450,195.431177,94.999021,191.502896,-0.000471,0.037749,84.834706,65.761055,194.423727,21.167194,57.261150,0.682469,720142.955470,0.858265,8.986022,27.039607,3.989049,0.066846,0.060421,148.976200,90.190220,71.512201,32.000000,32.000000,32.000000,32.000000,32.000000,70.943699,64.789487,107.259875,95.746216,25.212557,39.987342,49.341772,39.479197,31.113924,25.532869,55.343723,158.736426,66.019810,0.593915,159.540035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.659237,48.941380,198.293988,162.295296,178.003559,174.963209,79.344479,14.331263,194.972799,1.737092,48.447575,48.990025,160.544609,200.713040,159.086152,195.346248,95.006846,191.539928,-0.000473,0.037742,84.862450,65.960159,194.537590,21.168373,57.258915,0.682634,720304.987693,0.857884,8.946537,27.134591,3.987378,0.067656,0.061954,149.144112,90.189578,71.529093,32.000000,32.000000,32.000000,32.000000,32.000000,70.966553,64.802905,107.267595,95.746216,25.129004,39.987342,49.341772,39.432340,31.113924,25.532869,55.324982,158.688958,65.537566,0.592071,159.538382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.665893,48.941380,198.263745,162.295296,178.007664,174.975978,79.477185,14.326839,195.026559,1.769438,48.473463,48.935246,160.555292,200.777116,159.089699,195.445967,95.047633,191.758328,-0.000474,0.037737,84.872267,65.892843,194.462682,21.169118,57.277865,0.683587,720421.851054,0.859613,9.026530,27.140621,3.993094,0.066016,0.059176,149.135062,90.133728,71.539119,32.000000,32.000000,32.000000,32.000000,32.000000,71.000296,64.808923,107.254159,95.746216,25.106941,39.987342,49.341772,39.480601,31.113924,25.532869,55.309729,158.954369,65.768380,0.597236,159.660451,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.666484,48.943304,198.395881,162.307630,177.947668,174.981435,79.353195,14.329265,195.026697,1.783285,48.425378,48.890077,160.554378,200.590516,159.073339,195.430465,94.999398,191.565518,-0.000474,0.037737,84.850090,65.686828,194.501166,21.169935,57.239622,0.683255,720337.420778,0.858112,9.019623,27.181496,3.991950,0.068175,0.060897,149.109316,90.072646,71.530136,32.000000,32.000000,32.000000,32.000000,32.000000,70.967789,64.784527,107.218100,95.746216,25.074118,39.987342,49.341772,39.483263,31.113924,25.532869,55.292782,158.706390,66.003889,0.595049,159.585432,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.632045,48.935059,198.357291,162.330055,177.885208,174.993607,79.415249,14.330264,195.180510,1.792051,48.405339,48.961737,160.546892,200.667190,159.068098,195.465853,94.958944,191.751305,-0.000474,0.037743,84.868592,65.807893,194.488786,21.170450,57.298816,0.684056,720518.774165,0.859473,9.020935,27.157641,3.994563,0.067876,0.061811,149.100043,90.109787,71.540987,32.000000,32.000000,32.000000,32.000000,32.000000,70.986062,64.792497,107.190514,95.746216,25.093187,39.987342,49.341772,39.488891,31.113924,25.532869,55.274077,158.830498,65.650992,0.593225,159.666785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.660189,48.919118,198.443003,162.344631,177.900044,174.983719,79.471849,14.326839,195.114489,1.794705,48.370830,48.944342,160.569172,200.709269,159.077989,195.536094,94.989742,191.722578,-0.000473,0.037749,84.904444,66.109126,194.541651,21.171009,57.281561,0.683709,720729.593883,0.859504,9.048423,27.267561,3.996557,0.068924,0.063206,149.117319,90.099416,71.551212,32.000000,32.000000,32.000000,32.000000,32.000000,70.975393,64.773399,107.172786,95.746216,25.063287,39.987342,49.341772,39.515422,31.113924,25.532869,55.246471,158.943698,65.822965,0.596727,159.564346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.709660,48.919118,198.424062,162.344631,177.915301,174.973964,79.394679,14.332119,195.235809,1.817972,48.391848,48.919246,160.587529,200.704763,159.115970,195.598254,95.004528,191.682314,-0.000473,0.037769,84.943245,65.846666,194.540568,21.171740,57.299483,0.683706,720515.776210,0.858264,9.003280,27.226026,3.996018,0.069385,0.063101,149.129752,90.076184,71.544758,32.000000,32.000000,32.000000,32.000000,32.000000,70.987341,64.808399,107.143633,95.746216,25.066241,39.987342,49.341772,39.505744,31.113924,25.532869,55.210266,158.789359,65.824212,0.594986,159.591057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.718968,48.903178,198.424806,162.351078,177.924457,174.970714,79.374900,14.326839,195.142927,1.886839,48.360069,48.901296,160.597415,200.796198,159.103650,195.556955,95.048001,191.560807,-0.000473,0.037754,85.008472,65.821784,194.574609,21.173002,57.325591,0.682803,720366.787700,0.858100,8.951976,27.196187,3.991660,0.069555,0.063471,149.140734,89.923703,71.548804,32.000000,32.000000,32.000000,32.000000,32.000000,70.974200,64.800171,107.051718,95.746216,24.995411,39.987342,49.341772,39.513427,31.113924,25.532869,55.165963,158.749799,65.790904,0.594375,159.612536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.678027,48.896032,198.431318,162.356684,177.936287,174.958028,79.462451,14.327695,195.172711,1.906788,48.371468,49.051757,160.571960,200.795586,159.132765,195.587474,95.086666,191.795423,-0.000473,0.037732,85.031155,65.940583,194.555560,21.173344,57.303991,0.682336,720158.084322,0.858081,8.926388,27.107276,3.990928,0.068100,0.059862,149.136150,89.951657,71.546405,32.000000,32.000000,32.000000,32.000000,32.000000,70.990072,64.816159,107.015904,95.746216,25.015897,39.987342,49.341772,39.485296,31.113924,25.532869,55.136020,158.924902,66.017095,0.594540,159.594480,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.687920,48.891909,198.486645,162.354162,178.041053,174.966671,79.408182,14.335687,195.231368,1.872222,48.346439,49.041231,160.580030,200.818419,159.094896,195.648270,95.026553,191.531456,-0.000475,0.037708,85.065549,65.720366,194.595857,21.173909,57.325014,0.683043,720017.849365,0.857841,8.961689,27.156326,3.994348,0.065194,0.057896,149.120110,89.972670,71.522205,32.000000,32.000000,32.000000,32.000000,32.000000,70.984048,64.796313,106.986804,95.746216,24.989029,39.987342,49.341772,39.514396,31.113924,25.532869,55.112605,158.816364,66.132796,0.592894,159.642355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.708090,48.894108,198.445214,162.359488,178.105776,174.975948,79.359359,14.323271,195.179728,1.814369,48.374732,48.905363,160.578105,200.778767,159.120842,195.710173,95.018043,191.683424,-0.000474,0.037708,85.101583,65.901364,194.651968,21.175560,57.291820,0.682837,720223.536241,0.858270,8.947309,27.117744,3.994666,0.068362,0.060124,149.117784,90.078834,71.533146,32.000000,32.000000,32.000000,32.000000,32.000000,70.978610,64.831334,106.999485,95.746216,24.978778,39.987342,49.341772,39.514518,31.113924,25.532869,55.084739,158.718719,65.792004,0.591895,159.581931,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.749005,48.894108,198.504222,162.359488,178.130822,174.978233,79.320443,14.328551,195.287483,1.771478,48.379934,48.959699,160.595854,200.990524,159.109620,195.646024,95.003253,192.036244,-0.000473,0.037721,85.158864,66.107571,194.691838,21.177982,57.383739,0.682924,720274.814548,0.858462,8.928593,27.183087,3.992212,0.065536,0.057639,149.130450,90.155565,71.548661,32.000000,32.000000,32.000000,32.000000,32.000000,71.002320,64.841858,106.996024,95.746216,24.960903,39.987342,49.341772,39.505167,31.113924,25.532869,55.055345,158.640886,65.780265,0.594692,159.555062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.695295,48.895482,198.470302,162.374624,178.104816,174.972952,79.356530,14.325983,195.257948,1.780135,48.340436,48.910349,160.586740,200.998556,159.119323,195.732442,94.970859,191.778366,-0.000472,0.037758,85.194384,65.963537,194.664143,21.179666,57.423406,0.682291,720304.775082,0.857355,8.899633,27.235692,3.990856,0.066925,0.060113,149.091129,90.238906,71.505800,32.000000,32.000000,32.000000,32.000000,32.000000,70.974867,64.817960,106.967238,95.746216,24.947765,39.987342,49.341772,39.490070,31.113924,25.532869,55.033130,158.713060,65.866325,0.594602,159.621899,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.724364,48.899055,198.509561,162.390883,178.111145,174.984785,79.474942,14.326268,195.307428,1.818836,48.321708,48.912421,160.604553,201.009932,159.111932,195.698828,94.970347,191.934057,-0.000472,0.037750,85.208056,65.878224,194.771786,21.181414,57.380277,0.681563,720438.863013,0.858727,8.943233,27.265760,3.993744,0.069510,0.062803,149.105099,90.331601,71.523106,32.000000,32.000000,32.000000,32.000000,32.000000,70.980412,64.834818,106.963948,95.746216,24.964280,39.987342,49.341772,39.525135,31.113924,25.532869,55.013280,158.949885,65.685328,0.594199,159.651718,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.701250,48.895757,198.535567,162.391724,178.123419,174.992107,79.370925,14.325840,195.345407,1.866050,48.319764,49.021638,160.623280,201.077677,159.132955,195.830086,94.967285,191.933139,-0.000472,0.037749,85.254429,66.038538,194.823406,21.182892,57.398921,0.681875,720466.730245,0.856957,8.916672,27.324439,3.992199,0.067750,0.061401,149.123891,90.360942,71.528227,32.000000,32.000000,32.000000,32.000000,32.000000,70.984478,64.840585,106.968882,95.746216,24.914459,39.987342,49.341772,39.513626,31.113924,25.532869,54.990166,158.741849,65.758622,0.595661,159.753842,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.780842,48.877893,198.599168,162.390883,178.075254,175.006468,79.417005,14.322558,195.443129,1.944446,48.291322,48.892467,160.608216,201.176329,159.143476,195.833323,94.946637,191.968218,-0.000471,0.037710,85.290003,66.019246,194.911329,21.184285,57.432710,0.682019,720527.408805,0.858551,8.937332,27.327159,3.994579,0.068900,0.059520,149.101741,90.347070,71.507776,32.000000,32.000000,32.000000,32.000000,32.000000,70.973674,64.815924,106.948107,95.746216,24.967196,39.987342,49.341772,39.506237,31.113924,25.532869,54.955677,158.834010,66.183272,0.595316,159.777288,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.743810,48.877893,198.862599,162.390883,178.066158,175.014189,79.481379,14.327552,195.588027,2.010997,48.322776,48.951228,160.666190,201.185890,159.195910,195.990703,94.951615,192.287941,-0.000471,0.037699,85.393494,66.093994,194.895113,21.186140,57.428202,0.680713,720488.278051,0.856325,8.827544,27.364319,3.988921,0.069779,0.062166,149.147520,90.397055,71.571206,32.000000,32.000000,32.000000,32.000000,32.000000,71.021007,64.875294,106.986430,95.746216,24.936604,39.987342,49.341772,39.490477,31.113924,25.532869,54.912949,158.962759,65.818783,0.593868,159.763559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.765633,48.867174,198.853205,162.396209,178.017700,175.007691,79.414376,14.325412,195.543719,2.066868,48.270776,49.102429,160.597819,201.254043,159.174870,195.981391,94.922225,192.440063,-0.000470,0.037718,85.384206,65.952675,194.935231,21.188369,57.447188,0.682012,720587.364876,0.856608,8.875359,27.475255,3.997736,0.071388,0.069089,149.085930,90.423426,71.524092,32.000000,32.000000,32.000000,32.000000,32.000000,70.963041,64.820661,106.944302,95.746216,24.987838,39.987342,49.341772,39.515620,31.113924,25.532869,54.876867,158.828752,65.821131,0.595069,159.731616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.821906,48.854257,199.006103,162.404338,178.050763,174.981440,79.430326,14.326839,195.699595,2.102932,48.261156,48.954251,160.650939,201.330819,159.192684,196.084354,94.934018,192.145208,-0.000469,0.037711,85.457661,65.936296,195.082359,21.191066,57.420034,0.681446,720611.153899,0.856855,8.842033,27.561366,3.995794,0.069785,0.063036,149.120643,90.402866,71.529887,32.000000,32.000000,32.000000,32.000000,32.000000,70.993004,64.833726,106.985770,95.746216,24.985960,39.987342,49.341772,39.506572,31.113924,25.532869,54.837489,158.860652,65.957961,0.594750,159.597037,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.765628,48.838591,198.962474,162.417513,178.082426,174.950764,79.371004,14.331405,195.816443,2.138734,48.234669,49.125641,160.641755,201.409430,159.173312,196.076208,94.954329,192.314322,-0.000469,0.037695,85.494291,66.075467,195.133589,21.193421,57.425353,0.681327,720357.839920,0.855449,8.770857,27.439600,3.994349,0.071166,0.062917,149.126117,90.378307,71.494847,32.000000,32.000000,32.000000,32.000000,32.000000,70.980392,64.811001,106.999846,95.746216,25.024420,39.987342,49.341772,39.476868,31.113924,25.532869,54.809911,158.742008,66.137418,0.593133,159.646014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.838264,48.816330,199.008226,162.426483,178.079206,174.956753,79.353084,14.324413,195.804220,2.176070,48.226647,49.063744,160.674313,201.532587,159.201035,196.155105,95.005529,192.385032,-0.000471,0.037685,85.572510,66.102779,195.193002,21.195514,57.426832,0.681693,720201.470711,0.856976,8.813455,27.482380,3.997990,0.068858,0.060901,149.158463,90.394126,71.524993,32.000000,32.000000,32.000000,32.000000,32.000000,70.995978,64.837556,107.005828,95.746216,25.021049,39.987342,49.341772,39.511064,31.113924,25.532869,54.765420,158.706169,65.884300,0.591896,159.709114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.862724,48.816330,198.965739,162.426483,178.153768,174.959096,79.456536,14.330121,195.921556,2.211116,48.183196,49.079849,160.664934,201.485779,159.228550,196.301301,94.984693,192.459464,-0.000471,0.037682,85.636243,66.020929,195.341637,21.198688,57.471529,0.680881,719920.811671,0.855757,8.716004,27.457546,3.993081,0.066530,0.059580,149.163522,90.348457,71.556967,32.000000,32.000000,32.000000,32.000000,32.000000,71.004703,64.793739,107.025833,95.746216,25.014420,39.987342,49.341772,39.471992,31.113924,25.532869,54.712988,158.913071,65.884887,0.593477,159.508052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.811427,48.803688,199.184799,162.430407,178.118053,174.983366,79.388547,14.324556,195.957831,2.259144,48.245247,49.079481,160.674501,201.564370,159.203107,196.387655,94.875331,192.533234,-0.000470,0.037687,85.713892,66.182150,195.298382,21.201815,57.584652,0.679958,719970.922959,0.854188,8.690703,27.506131,3.990270,0.067752,0.060354,149.171001,90.369799,71.518486,32.000000,32.000000,32.000000,32.000000,32.000000,71.019394,64.747164,107.021324,95.746216,25.025789,39.987342,49.341772,39.471074,31.113924,25.532869,54.657949,158.777094,66.051211,0.593129,159.651521,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.920321,48.807535,199.249353,162.432650,178.115971,175.000145,79.398868,14.327267,195.992903,2.293118,48.236473,49.173645,160.683038,201.646997,159.212414,196.297469,94.821020,192.472281,-0.000470,0.037674,85.759369,65.980830,195.321488,21.204121,57.544841,0.679722,720183.898188,0.855994,8.721238,27.575326,3.998202,0.070500,0.063359,149.203810,90.387328,71.546120,32.000000,32.000000,32.000000,32.000000,32.000000,71.015129,64.729087,107.045688,95.746216,25.028491,39.987342,49.341772,39.488606,31.113924,25.532869,54.629230,158.797737,65.901468,0.595107,159.700459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.879421,48.809184,199.153722,162.439377,178.174264,175.016879,79.534943,14.322986,195.987804,2.311179,48.237776,49.060206,160.690038,201.765362,159.216414,196.392441,94.742444,192.584064,-0.000470,0.037672,85.837176,66.064434,195.405639,21.206146,57.607244,0.679230,720591.094206,0.853891,8.622368,27.674582,3.991348,0.066470,0.059898,149.211828,90.448141,71.528042,32.000000,32.000000,32.000000,32.000000,32.000000,71.002953,64.699700,107.036970,95.746216,25.092052,39.987342,49.341772,39.427715,31.113924,25.532869,54.596996,159.069886,66.154366,0.593100,159.711435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.860639,48.799016,199.885623,162.437415,178.257080,175.033734,79.363080,14.328266,196.055681,2.340159,48.220919,49.270807,160.668546,201.586510,159.204297,196.303683,94.655426,192.511805,-0.000470,0.037903,85.910146,65.999471,195.412714,21.208971,57.546193,0.678818,720976.353582,0.853293,8.666290,27.794811,3.992703,0.068805,0.061563,149.219494,90.532075,71.526773,32.000000,32.000000,32.000000,32.000000,32.000000,71.012414,64.686266,107.036237,95.746216,25.066109,39.987342,49.341772,39.449636,31.113924,25.532869,54.566487,158.726160,66.065444,0.591115,159.741923,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.863894,48.799016,199.275730,162.437415,178.308060,175.055035,79.362624,14.330407,196.065666,2.397937,48.258232,49.211221,160.676545,201.742122,159.202518,196.327011,94.573254,192.628051,-0.000470,0.038122,85.954777,66.100769,195.504102,21.211818,57.592351,0.681608,721330.958886,0.855557,8.675544,27.854905,4.008886,0.069633,0.062318,149.189141,90.413032,71.532916,32.000000,32.000000,32.000000,32.000000,32.000000,71.007142,64.693063,107.044269,95.746216,25.327116,39.987342,49.341772,39.459563,31.113924,25.532869,54.523777,158.725248,65.906824,0.593713,159.719853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.878004,48.797641,199.259244,162.450870,178.332560,175.086287,79.532379,14.328551,196.048285,2.458773,48.273748,49.146340,160.700974,201.776147,159.235657,196.364433,94.513446,192.594690,-0.000471,0.038348,85.987855,66.318300,195.399784,21.214548,57.606956,0.679610,721689.177331,0.855604,8.672178,27.980387,3.996393,0.069741,0.062729,149.204232,90.472059,71.529620,32.000000,32.000000,32.000000,32.000000,32.000000,71.024127,64.691386,107.099419,95.746216,25.109129,39.987342,49.341772,39.457603,31.113924,25.532869,54.489302,159.064757,66.147322,0.593874,159.794637,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.884169,48.808360,199.164510,162.460962,178.315933,175.110463,79.428169,14.328979,195.954573,2.497999,48.271001,49.208819,160.686560,201.784241,159.189200,196.253221,94.425337,192.649314,-0.000472,0.038573,85.992516,66.119108,195.498433,21.217025,57.562961,0.679347,721994.541506,0.853658,8.656213,28.027767,3.994932,0.069913,0.063488,149.171715,90.518859,71.532687,32.000000,32.000000,32.000000,32.000000,32.000000,70.981711,64.663265,107.137002,95.746216,25.116667,39.987342,49.341772,39.448614,31.113924,25.532869,54.456081,158.856338,66.158621,0.591636,159.735156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.847813,48.808360,199.277286,162.460962,178.342876,175.152378,79.389332,14.326553,195.981075,2.465146,48.247640,49.023489,160.686839,201.641228,159.224508,196.513190,94.371207,192.629748,-0.000473,0.038542,86.018751,66.067348,195.434660,21.219962,57.556380,0.679675,722404.505129,0.854805,8.660557,28.136223,3.992539,0.067492,0.060441,149.167448,90.618027,71.531806,32.000000,32.000000,32.000000,32.000000,32.000000,71.001498,64.633091,107.173499,95.746216,25.133091,39.987342,49.341772,39.444426,31.113924,25.532869,54.434433,158.778663,66.030375,0.591368,159.820168,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.897315,48.803963,199.212337,162.472455,178.430685,175.182209,79.451822,14.328979,196.047242,2.434232,48.171436,49.192576,160.694099,201.689646,159.212196,196.322650,94.341719,192.655517,-0.000474,0.038541,86.037737,65.986626,195.496639,21.222681,57.536150,0.680633,722799.397326,0.856121,8.698156,28.183065,3.997714,0.068556,0.061865,149.162839,90.525610,71.512830,32.000000,32.000000,32.000000,32.000000,32.000000,70.979247,64.610670,107.222759,95.746216,25.128068,39.987342,49.341772,39.464953,31.113924,25.532869,54.397826,158.903645,66.173514,0.593284,159.749790,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.961577,48.794343,199.141699,162.481985,178.410885,175.219511,79.340012,14.325840,195.923159,2.402922,48.122190,49.046004,160.701832,201.736739,159.189059,196.308591,94.379474,192.327039,-0.000473,0.038541,86.072001,66.143412,195.480120,21.225407,57.523872,0.680217,722951.651594,0.854639,8.642570,28.222151,3.992446,0.068810,0.062228,149.183991,90.478454,71.542647,32.000000,32.000000,32.000000,32.000000,32.000000,71.028803,64.598798,107.271909,95.746216,25.195037,39.987342,49.341772,39.454658,31.113924,25.532869,54.344307,158.680024,66.242260,0.591431,159.924810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.929083,48.767410,199.390424,162.483387,178.435693,175.242740,79.412737,14.329408,195.949608,2.377255,48.095506,49.113572,160.703012,201.632339,159.216230,196.405219,94.395983,192.528618,-0.000473,0.038318,86.100321,66.050763,195.385792,21.227240,57.557300,0.679465,722824.659997,0.854317,8.564056,28.062882,3.985752,0.067376,0.059227,149.189292,90.448445,71.516195,32.000000,32.000000,32.000000,32.000000,32.000000,71.017256,64.554588,107.288980,95.746216,25.107415,39.987342,49.341772,39.397576,31.113924,25.532869,54.283471,158.825474,65.971974,0.592254,159.684999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.910717,48.767410,199.275354,162.483387,178.429454,175.253099,79.442184,14.327695,195.946914,2.349142,48.050328,49.152306,160.704472,201.758655,159.220329,196.449793,94.409790,192.490176,-0.000473,0.038220,86.137265,65.960839,195.383754,21.228414,57.566207,0.680175,722896.419982,0.854662,8.573189,28.120613,3.993473,0.068699,0.061475,149.191664,90.438006,71.530290,32.000000,32.000000,32.000000,32.000000,32.000000,71.027983,64.524886,107.278737,95.746216,25.176512,39.987342,49.341772,39.415023,31.113924,25.532869,54.247238,158.884367,66.167132,0.593419,159.607894,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.966124,48.767410,199.349520,162.483387,178.406958,175.268287,79.319557,14.326125,195.992415,2.334076,47.984372,49.141153,160.692617,201.612095,159.201672,196.341309,94.436061,192.464447,-0.000474,0.038185,86.134084,66.121808,195.457237,21.230459,57.558400,0.680050,722914.966743,0.854745,8.592166,28.092480,3.992637,0.067015,0.060500,149.167376,90.459539,71.506666,32.000000,32.000000,32.000000,32.000000,32.000000,70.994606,64.485820,107.258516,95.746216,25.159521,39.987342,49.341772,39.423477,31.113924,25.532869,54.211006,158.639114,65.827587,0.591652,159.555849,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.909682,48.694031,199.286220,162.453393,178.472306,175.288854,79.413397,14.330692,196.009729,2.330767,47.965367,49.084968,160.692418,201.709136,159.220681,196.383198,94.474005,192.583608,-0.000473,0.038154,86.207003,66.287116,195.434066,21.232441,57.507338,0.679708,722822.738725,0.855086,8.534932,28.056618,3.989694,0.067971,0.059873,149.187950,90.471732,71.505764,32.000000,32.000000,32.000000,32.000000,32.000000,70.993972,64.463461,107.271276,95.746216,25.168333,39.987342,49.341772,39.390855,31.113924,25.532869,54.100430,158.826793,66.017756,0.594324,159.624299,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.960140,48.659403,199.313233,162.432930,178.511007,175.307987,79.462317,14.329550,195.969036,2.328851,47.939161,49.122161,160.688484,201.603614,159.229923,196.435513,94.520008,192.537412,-0.000474,0.038147,86.288009,65.986054,195.428030,21.234641,57.540964,0.680770,722685.313585,0.855073,8.519857,28.063079,3.992937,0.068063,0.060522,149.176951,90.483920,71.528816,32.000000,32.000000,32.000000,32.000000,32.000000,71.016574,64.429853,107.294766,95.746216,25.176586,39.987342,49.341772,39.420694,31.113924,25.532869,54.021802,158.924634,66.063023,0.593011,159.505849,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
