OSU 80 Ton Compressor Load Stand
49.957018,48.631921,199.317332,162.418073,178.487276,175.325534,79.417237,14.325412,195.986798,2.339378,47.981874,49.100642,160.695375,201.782793,159.230424,196.258943,94.566348,192.712512,-0.000475,0.038125,86.373801,66.302419,195.470229,21.236821,57.515199,0.679827,722470.838548,0.853596,8.433104,27.999864,3.989445,0.069038,0.062388,149.194418,90.528457,71.535546,32.000000,32.000000,32.000000,32.000000,32.000000,71.026658,64.419548,107.288375,95.746216,25.168745,39.987342,49.341772,39.388873,31.113924,25.532869,53.974806,158.834474,66.153852,0.592130,159.612025,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.957319,48.617355,199.261938,162.409103,178.549509,175.360466,79.432129,14.326696,196.109516,2.329304,47.958274,49.127916,160.674622,201.826319,159.187032,196.522786,94.589426,192.514153,-0.000476,0.038139,86.420448,66.034493,195.524376,21.239166,57.563791,0.680186,722334.782780,0.854160,8.408846,28.018747,3.989776,0.066866,0.060213,149.175871,90.591754,71.515125,32.000000,32.000000,32.000000,32.000000,32.000000,71.002121,64.367248,107.260637,95.746216,25.222373,39.987342,49.341772,39.420142,31.113924,25.532869,53.881562,158.864257,66.025826,0.591365,159.834841,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.936737,48.617355,199.438734,162.409103,178.627625,175.399373,79.384402,14.323129,196.176063,2.314124,48.002322,49.238380,160.703453,201.738921,159.215919,196.579520,94.610022,192.718064,-0.000476,0.038066,86.454482,65.919190,195.461908,21.241329,57.566513,0.679586,722331.273309,0.854380,8.398684,27.920078,3.988917,0.067038,0.060008,149.209752,90.688606,71.546089,32.000000,32.000000,32.000000,32.000000,32.000000,71.034320,64.382993,107.290489,95.746216,25.185706,39.987342,49.341772,39.384432,31.113924,25.532869,53.816103,158.768805,66.364490,0.591446,159.738618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.974614,48.610484,199.315800,162.407702,178.674192,175.434686,79.412836,14.328551,196.092576,2.327230,48.054186,49.164208,160.694036,201.878244,159.216653,196.457494,94.613877,192.642030,-0.000475,0.037871,86.501660,66.068693,195.493110,21.243281,57.574303,0.680380,722485.920749,0.855224,8.415226,27.977142,3.993828,0.069047,0.061501,149.214529,90.619156,71.544311,32.000000,32.000000,32.000000,32.000000,32.000000,71.052120,64.344959,107.249758,95.746216,25.234931,39.987342,49.341772,39.393094,31.113924,25.532869,53.757956,158.825673,66.170653,0.590182,159.756203,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.945677,48.622302,199.384209,162.407702,178.672640,175.452854,79.489988,14.330692,196.078700,2.359727,48.120479,49.185354,160.691503,201.686140,159.220519,196.428180,94.634707,192.586057,-0.000474,0.037632,86.520142,65.916136,195.397029,21.245042,57.615989,0.679646,722554.619995,0.854352,8.369240,27.944971,3.988341,0.067573,0.060292,149.227333,90.586611,71.565731,32.000000,32.000000,32.000000,32.000000,32.000000,71.065076,64.302039,107.240480,95.746216,25.225806,39.987342,49.341772,39.368324,31.113924,25.532869,53.718058,158.979977,66.137051,0.591352,159.839995,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.952001,48.639341,199.308256,162.413308,178.717401,175.486334,79.437689,14.337114,196.070739,2.397414,48.157637,49.195187,160.687155,201.772151,159.199213,196.456278,94.601976,192.660876,-0.000475,0.037386,86.543544,66.267891,195.533652,21.247204,57.604251,0.679772,722621.272479,0.854190,8.410939,27.903289,3.992021,0.067435,0.060004,149.242477,90.622999,71.554573,32.000000,32.000000,32.000000,32.000000,32.000000,71.062769,64.272558,107.228480,95.746216,25.224132,39.987342,49.341772,39.382256,31.113924,25.532869,53.667365,158.875378,66.209391,0.592191,159.720089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.945839,48.667648,199.264956,162.418073,178.792345,175.510764,79.382680,14.325412,196.129969,2.404765,48.214454,49.183810,160.688933,201.772355,159.221709,196.393238,94.601286,192.700759,-0.000476,0.037133,86.574824,65.904648,195.384897,21.249355,57.595452,0.679812,722901.003643,0.854836,8.421446,27.963890,3.989995,0.067526,0.060158,149.231558,90.555055,71.557985,32.000000,32.000000,32.000000,32.000000,32.000000,71.114457,64.276623,107.215473,95.746216,25.244035,39.987342,49.341772,39.375801,31.113924,25.532869,53.635066,158.765360,66.023258,0.591458,159.675912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.842975,48.667648,199.362445,162.418073,178.867312,175.530590,79.472434,14.327124,196.079218,2.385896,48.277706,49.104304,160.677001,201.732316,159.214275,196.407988,94.607539,192.617423,-0.000476,0.037021,86.607001,66.294003,195.452852,21.251415,57.580920,0.680041,723077.638428,0.855733,8.456118,27.979433,3.989621,0.070078,0.062770,149.252289,90.510289,71.557337,32.000000,32.000000,32.000000,32.000000,32.000000,71.115394,64.255007,107.202156,95.746216,25.196886,39.987342,49.341772,39.377075,31.113924,25.532869,53.615690,158.944867,66.166545,0.593235,159.725400,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.910023,48.694581,199.337601,162.427324,178.852144,175.547701,79.369279,14.328837,195.971101,2.375088,48.260241,49.165468,160.683750,201.607956,159.202957,196.543180,94.548153,192.526251,-0.000477,0.037041,86.632382,66.245892,195.476101,21.253133,57.576556,0.681785,723261.634784,0.856826,8.562447,27.942143,3.999810,0.068676,0.063169,149.236587,90.385781,71.543789,32.000000,32.000000,32.000000,32.000000,32.000000,71.102114,64.228666,107.142794,95.746216,25.240447,39.987342,49.341772,39.434520,31.113924,25.532869,53.596803,158.738558,66.164270,0.593318,159.772646,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.952346,48.701726,199.433344,162.440779,178.809844,175.562592,79.410502,14.331263,195.990034,2.358615,48.251222,49.146453,160.683098,201.759287,159.201174,196.365026,94.457698,192.760806,-0.000477,0.037050,86.692954,66.376552,195.383405,21.255520,57.571418,0.681077,723505.804982,0.856806,8.520053,27.967561,3.993939,0.069114,0.060440,149.244073,90.569601,71.537502,32.000000,32.000000,32.000000,32.000000,32.000000,71.110926,64.201619,107.137100,95.746216,25.249434,39.987342,49.341772,39.396111,31.113924,25.532869,53.546055,158.821004,66.084813,0.592678,159.682953,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.862436,48.716842,199.266805,162.447506,178.750229,175.580919,79.421596,14.324556,196.032358,2.337732,48.296028,49.067948,160.702304,201.785851,159.205351,196.391403,94.459276,192.613222,-0.000476,0.037064,86.744713,65.875041,195.410309,21.256854,57.538188,0.681969,723814.530395,0.857408,8.577504,28.091628,3.998949,0.067235,0.060827,149.280550,90.674489,71.582547,32.000000,32.000000,32.000000,32.000000,32.000000,71.116765,64.207507,107.148995,95.746216,25.273400,39.987342,49.341772,39.370135,31.113924,25.532869,53.503276,158.843192,65.937932,0.594082,159.694126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.864340,48.728934,199.357747,162.453954,178.767786,175.611353,79.371361,14.332262,196.051178,2.303340,48.298248,49.229807,160.683632,201.721959,159.188150,196.362439,94.446068,192.412633,-0.000475,0.037070,86.752906,66.153264,195.404473,21.258103,57.498990,0.682114,724049.234044,0.857366,8.591512,28.088841,3.996331,0.068375,0.062607,149.281785,90.707806,71.589988,32.000000,32.000000,32.000000,32.000000,32.000000,71.126018,64.173801,107.137959,95.746216,25.249646,39.987342,49.341772,39.419807,31.113924,25.532869,53.476816,158.742721,66.219516,0.595220,159.592316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.899887,48.728934,199.236516,162.453954,178.773588,175.650163,79.461226,14.325126,195.963958,2.279797,48.298013,49.127646,160.700408,201.682205,159.190268,196.315048,94.446247,192.640074,-0.000474,0.037047,86.782623,65.987674,195.335011,21.258578,57.518444,0.682927,724237.801605,0.858051,8.601635,28.027298,3.998002,0.067624,0.061556,149.305913,90.779681,71.563947,32.000000,32.000000,32.000000,32.000000,32.000000,71.117575,64.169466,107.102346,95.746216,25.255334,39.987342,49.341772,39.418331,31.113924,25.532869,53.448197,158.922453,66.202348,0.592991,159.716313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.938866,48.742675,199.302785,162.462644,178.809537,175.704486,79.413616,14.325126,196.034236,2.276715,48.319177,49.236479,160.675163,201.656925,159.190588,196.381870,94.433757,192.627015,-0.000475,0.037024,86.823095,66.127343,195.302706,21.258396,57.536835,0.682111,724360.995339,0.856591,8.564883,28.111871,3.992725,0.068711,0.060543,149.340911,90.694225,71.546516,32.000000,32.000000,32.000000,32.000000,32.000000,71.094720,64.110486,107.080882,95.746216,25.238933,39.987342,49.341772,39.397362,31.113924,25.532869,53.422052,158.827233,66.189288,0.592637,159.787556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.926791,48.758616,199.303773,162.472735,178.867225,175.756160,79.436699,14.332262,195.955567,2.284663,48.353030,49.060710,160.678153,201.596540,159.201869,196.305071,94.456352,192.570813,-0.000474,0.036997,86.866802,66.043489,195.395336,21.258875,57.572716,0.681822,724609.416498,0.856658,8.538347,28.119498,3.990935,0.067926,0.062576,149.356894,90.661425,71.567406,32.000000,32.000000,32.000000,32.000000,32.000000,71.106718,64.093334,107.099187,95.746216,25.245350,39.987342,49.341772,39.373659,31.113924,25.532869,53.383355,158.873398,66.159061,0.592692,159.691962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.841483,48.783350,199.242922,162.483948,178.907020,175.782975,79.409313,14.330549,195.874751,2.308628,48.361415,49.166693,160.682147,201.608853,159.202481,196.342147,94.432487,192.533840,-0.000473,0.037007,86.916491,66.154329,195.293444,21.258671,57.559788,0.681780,724798.207592,0.856930,8.566763,28.075966,3.991920,0.070193,0.062422,149.367093,90.678771,71.551524,32.000000,32.000000,32.000000,32.000000,32.000000,71.102004,64.064761,107.072073,95.746216,25.284540,39.987342,49.341772,39.378139,31.113924,25.532869,53.361865,158.818626,65.863684,0.593296,159.702308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.843419,48.808360,199.321332,162.487031,179.001798,175.800628,79.360788,14.328551,195.953328,2.319958,48.356006,49.095335,160.685849,201.555644,159.211087,196.332978,94.401923,192.573142,-0.000473,0.036996,86.941659,66.004494,195.347736,21.258725,57.575493,0.682984,725147.034992,0.859048,8.679694,28.086055,3.997532,0.067716,0.061311,149.343217,90.699112,71.553555,32.000000,32.000000,32.000000,32.000000,32.000000,71.086608,64.009953,107.049887,95.746216,25.250987,39.987342,49.341772,39.429921,31.113924,25.532869,53.339089,158.721575,66.023185,0.596876,159.778233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.877674,48.808360,199.261095,162.487031,179.104693,175.793792,79.376797,14.323271,195.882509,2.334744,48.333691,49.106298,160.688949,201.405210,159.210427,196.213450,94.388715,192.424047,-0.000474,0.036955,86.997179,65.886009,195.171955,21.258406,57.519797,0.684284,725347.142155,0.859339,8.693680,28.130502,3.999702,0.070084,0.062347,149.364607,90.723921,71.549857,32.000000,32.000000,32.000000,32.000000,32.000000,71.093755,64.028444,107.009420,95.746216,25.266162,39.987342,49.341772,39.428153,31.113924,25.532869,53.330614,158.753595,66.039472,0.595763,159.594598,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.865850,48.811108,199.265382,162.484228,179.101954,175.809887,79.463638,14.330264,195.894241,2.346591,48.300279,49.160398,160.691387,201.576112,159.194414,196.287753,94.364120,192.430550,-0.000473,0.036959,87.038041,66.059950,195.343575,21.258565,57.505138,0.683158,725347.159974,0.858820,8.667273,28.088906,3.994996,0.068186,0.060261,149.357388,90.700434,71.546612,32.000000,32.000000,32.000000,32.000000,32.000000,71.103488,63.996886,106.986358,95.746216,25.239003,39.987342,49.341772,39.408497,31.113924,25.532869,53.298462,158.927276,65.915555,0.595025,159.811789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.892161,48.806436,199.175707,162.485069,179.101311,175.827342,79.420752,14.327267,195.887485,2.348757,48.303385,49.084954,160.676722,201.533321,159.197422,196.249716,94.332396,192.392783,-0.000473,0.036934,87.089144,66.090115,195.253777,21.258333,57.449622,0.683556,725516.006904,0.858193,8.682249,28.115925,3.996029,0.068881,0.061353,149.346109,90.696927,71.564236,32.000000,32.000000,32.000000,32.000000,32.000000,71.083177,63.960521,106.972573,95.746216,25.249514,39.987342,49.341772,39.414955,31.113924,25.532869,53.269277,158.841505,65.746370,0.596338,159.575912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.878808,48.813032,199.290802,162.483667,179.060106,175.829293,79.384700,14.320274,195.832279,2.342216,48.329175,49.111423,160.697282,201.549161,159.216139,196.257065,94.306569,192.491407,-0.000473,0.036919,87.100050,66.023007,195.211379,21.257651,57.531048,0.683725,725649.856666,0.858227,8.650373,28.133570,3.992124,0.070219,0.062617,149.339631,90.725672,71.575293,32.000000,32.000000,32.000000,32.000000,32.000000,71.098797,63.946183,106.961025,95.746216,25.193497,39.987342,49.341772,39.399452,31.113924,25.532869,53.232355,158.769399,66.061189,0.597444,159.499397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.874874,48.813032,199.118486,162.483667,178.986861,175.828158,79.417708,14.325126,195.763911,2.314318,48.405124,49.167606,160.697200,201.501008,159.216056,196.180265,94.329377,192.257764,-0.000472,0.036900,87.132225,65.935890,195.192084,21.257364,57.456834,0.683233,725777.307182,0.858897,8.670773,28.196160,3.995500,0.070015,0.063607,149.329952,90.743717,71.557535,32.000000,32.000000,32.000000,32.000000,32.000000,71.106165,63.946510,106.958459,95.746216,25.264454,39.987342,49.341772,39.406685,31.113924,25.532869,53.206913,158.835417,66.054806,0.595010,159.632953,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.816632,48.831446,199.288231,162.481705,178.972377,175.831962,79.301429,14.330121,195.653192,2.285547,48.376879,49.179098,160.686280,201.355304,159.198336,196.179067,94.364959,192.412777,-0.000471,0.036882,87.179231,66.118289,195.093473,21.256760,57.468140,0.683730,725695.600229,0.858610,8.674840,28.086238,3.992361,0.069596,0.062906,149.307220,90.783098,71.559523,32.000000,32.000000,32.000000,32.000000,32.000000,71.094128,63.943564,106.960140,95.746216,25.216859,39.987342,49.341772,39.408328,31.113924,25.532869,53.193882,158.602857,66.217975,0.594733,159.628469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.832448,48.844088,199.195028,162.471894,178.975581,175.843502,79.401077,14.323842,195.773740,2.268563,48.349533,49.099072,160.667919,201.422254,159.179940,196.073371,94.352599,192.177472,-0.000470,0.036879,87.227095,65.961560,194.989462,21.256015,57.485395,0.684784,725709.669309,0.861050,8.753505,28.108461,4.000436,0.066231,0.059273,149.315341,90.696964,71.547913,32.000000,32.000000,32.000000,32.000000,32.000000,71.081762,63.910612,106.957098,95.746216,25.264082,39.987342,49.341772,39.442464,31.113924,25.532869,53.164031,158.802154,66.166178,0.594299,159.597391,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.844849,48.838042,199.308436,162.461522,178.947659,175.835932,79.359990,14.325983,195.564720,2.292060,48.340701,49.110472,160.695182,201.288211,159.210645,196.115604,94.355874,192.202466,-0.000470,0.037175,87.288207,66.113987,195.002207,21.253962,57.471782,0.684226,725802.288405,0.859753,8.749780,28.033058,3.997296,0.068535,0.060333,149.318809,90.706330,71.570938,32.000000,32.000000,32.000000,32.000000,32.000000,71.120103,63.899963,107.001295,95.746216,25.230038,39.987342,49.341772,39.419070,31.113924,25.532869,53.137877,158.719980,66.012400,0.594458,159.619814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.829742,48.828972,199.052793,162.451151,178.981450,175.840916,79.324597,14.324841,195.628136,2.320140,48.301504,48.961674,160.679097,201.246622,159.210725,195.988643,94.369724,192.012781,-0.000469,0.037422,87.308563,66.170183,194.953913,21.253235,57.440697,0.684507,725742.555287,0.859125,8.734298,28.037885,3.998774,0.068987,0.063145,149.321221,90.501073,71.541889,32.000000,32.000000,32.000000,32.000000,32.000000,71.102786,63.865778,107.018532,95.746216,25.195993,39.987342,49.341772,39.427882,31.113924,25.532869,53.102758,158.649194,66.041673,0.598404,159.602662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.766665,48.828972,199.115524,162.451151,178.948931,175.845791,79.382411,14.331263,195.527833,2.346729,48.304829,49.149539,160.676428,201.196450,159.195621,195.854251,94.311187,192.094294,-0.000471,0.037638,87.304868,66.193757,194.941082,21.252542,57.453337,0.684392,725698.609854,0.860585,8.737463,27.954461,3.994658,0.070608,0.063042,149.302914,90.502233,71.543795,32.000000,32.000000,32.000000,32.000000,32.000000,71.100258,63.840239,107.045919,95.746216,25.183414,39.987342,49.341772,39.437922,31.113924,25.532869,53.064074,158.764822,65.987235,0.595260,159.555928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.818448,48.821002,199.089782,162.438536,178.941648,175.854463,79.416752,14.328266,195.600834,2.374082,48.365426,49.066460,160.693664,201.234227,159.190668,195.934374,94.266920,191.984211,-0.000472,0.037874,87.342170,65.936089,194.992254,21.251222,57.425534,0.685195,725992.884778,0.861193,8.802761,28.043429,4.000982,0.066565,0.059925,149.328108,90.514083,71.552722,32.000000,32.000000,32.000000,32.000000,32.000000,71.132104,63.820529,107.107261,95.746216,25.174241,39.987342,49.341772,39.475867,31.113924,25.532869,53.025902,158.833505,65.835071,0.596581,159.518280,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.833705,48.830072,198.912202,162.436854,178.949711,175.851822,79.315818,14.328837,195.660243,2.397115,48.367302,49.056798,160.688046,201.206256,159.210275,196.016271,94.236440,192.011553,-0.000472,0.037937,87.366202,65.868051,194.906514,21.250496,57.376743,0.684841,726091.023236,0.859850,8.741180,28.046597,3.996306,0.070014,0.063613,149.294807,90.566523,71.554231,32.000000,32.000000,32.000000,32.000000,32.000000,71.137100,63.800906,107.150779,95.746216,25.192141,39.987342,49.341772,39.449118,31.113924,25.532869,52.995009,158.631637,65.815849,0.597362,159.482875,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.809873,48.832820,199.092410,162.438817,178.989895,175.855359,79.377117,14.331263,195.514921,2.381070,48.330737,49.058249,160.673029,201.102345,159.189203,195.809269,94.279018,191.992105,-0.000470,0.037957,87.350254,65.887629,194.838455,21.249418,57.423298,0.684806,726184.312998,0.860660,8.734462,28.087287,3.991519,0.069474,0.063100,149.307190,90.594298,71.561570,32.000000,32.000000,32.000000,32.000000,32.000000,71.130907,63.784209,107.138277,95.746216,25.160326,39.987342,49.341772,39.441516,31.113924,25.532869,52.973607,158.754233,66.176669,0.596998,159.587910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.801270,48.832820,198.784257,162.438817,178.991046,175.852699,79.396599,14.328266,195.474170,2.358632,48.290429,49.111943,160.660269,201.231454,159.187341,195.825504,94.301491,192.013268,-0.000470,0.037977,87.353375,65.960593,194.784716,21.247985,57.416771,0.685005,726091.934907,0.860477,8.761874,28.037447,3.997047,0.067294,0.060297,149.277798,90.618086,71.533306,32.000000,32.000000,32.000000,32.000000,32.000000,71.109382,63.755806,107.150094,95.746216,25.180353,39.987342,49.341772,39.456687,31.113924,25.532869,52.946495,158.793199,65.911006,0.594397,159.610845,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.798323,48.815780,198.839489,162.428445,179.032643,175.850320,79.433596,14.326696,195.442365,2.378166,48.322768,49.069601,160.684511,201.181446,159.209370,195.856367,94.336357,191.998312,-0.000470,0.038003,87.385902,65.583469,194.894257,21.247200,57.374562,0.684419,726018.404179,0.860418,8.770778,28.022876,3.991550,0.067371,0.060161,149.300786,90.729664,71.570880,32.000000,32.000000,32.000000,32.000000,32.000000,71.158481,63.773985,107.214292,95.746216,25.108408,39.987342,49.341772,39.463414,31.113924,25.532869,52.899517,158.867191,66.012840,0.596215,159.606085,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.762197,48.821552,198.747279,162.429566,178.988930,175.839307,79.438022,14.326696,195.467534,2.395245,48.364813,48.975550,160.676451,201.167093,159.208074,195.780908,94.360311,191.748554,-0.000468,0.038017,87.478648,66.053606,194.818388,21.245631,57.373588,0.685052,725856.098147,0.860020,8.756790,27.982425,3.992895,0.066307,0.058472,149.275835,90.788555,71.562686,32.000000,32.000000,32.000000,32.000000,32.000000,71.153325,63.746628,107.241486,95.746216,25.076330,39.987342,49.341772,39.463432,31.113924,25.532869,52.857633,158.876044,65.816656,0.595408,159.623197,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.735764,48.828148,198.941854,162.424520,178.985721,175.823741,79.362660,14.324556,195.392174,2.377171,48.329671,48.991927,160.658349,201.036272,159.194081,195.787242,94.353424,191.952260,-0.000468,0.038001,87.476192,65.908856,194.776437,21.244042,57.325213,0.685246,725782.174262,0.860627,8.799971,27.865166,3.993941,0.068833,0.063476,149.250326,90.837532,71.547879,32.000000,32.000000,32.000000,32.000000,32.000000,71.131300,63.739458,107.249806,95.746216,25.030664,39.987342,49.341772,39.491615,31.113924,25.532869,52.832451,158.725319,66.104549,0.597342,159.582678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.804920,48.824575,198.861923,162.422278,178.969890,175.807337,79.344106,14.323557,195.308148,2.350109,48.321497,49.071985,160.631133,200.958456,159.189036,195.833181,94.317398,191.979665,-0.000468,0.038082,87.516489,65.908837,194.785228,21.242349,57.359470,0.686586,725792.804237,0.861892,8.833950,27.948160,3.999976,0.071043,0.062710,149.242596,90.861701,71.518377,32.000000,32.000000,32.000000,32.000000,32.000000,71.122020,63.737621,107.237352,95.746216,25.053030,39.987342,49.341772,39.510343,31.113924,25.532869,52.808735,158.688212,66.008658,0.595400,159.570837,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.789453,48.824575,198.920681,162.422278,178.918808,175.777155,79.392763,14.329693,195.350078,2.321833,48.346714,49.061552,160.658384,201.006996,159.196752,195.817804,94.347894,191.924749,-0.000468,0.038307,87.534120,65.878708,194.748290,21.240617,57.375499,0.685053,725753.715057,0.860675,8.758755,27.994421,3.992817,0.066898,0.059639,149.255380,90.879769,71.542740,32.000000,32.000000,32.000000,32.000000,32.000000,71.141284,63.733226,107.295248,95.746216,25.052840,39.987342,49.341772,39.473377,31.113924,25.532869,52.774816,158.785526,65.992444,0.595290,159.507658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.778602,48.831721,198.801766,162.418354,178.920596,175.747085,79.290094,14.322415,195.358980,2.291797,48.350714,49.085787,160.669611,200.986018,159.217793,195.660912,94.363001,191.858541,-0.000469,0.038305,87.546029,65.967974,194.708217,21.239169,57.378745,0.685080,725544.750788,0.860296,8.774768,27.943416,3.995237,0.070189,0.061576,149.258976,90.851200,71.554834,32.000000,32.000000,32.000000,32.000000,32.000000,71.145372,63.744039,107.345127,95.746216,25.022336,39.987342,49.341772,39.484243,31.113924,25.532869,52.751520,158.580188,65.797507,0.595626,159.518791,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.715021,48.830896,198.771071,162.423119,178.873100,175.722470,79.402234,14.326268,195.255945,2.273627,48.397816,48.981132,160.700127,201.024610,159.227276,195.779176,94.398230,191.981070,-0.000469,0.038447,87.529597,65.699840,194.604385,21.237133,57.362247,0.684779,725398.599419,0.861489,8.793149,27.903577,3.993719,0.068683,0.062653,149.268999,90.818537,71.566793,32.000000,32.000000,32.000000,32.000000,32.000000,71.149588,63.761670,107.392179,95.746216,25.016809,39.987342,49.341772,39.493302,31.113924,25.532869,52.721696,158.804467,65.787235,0.597162,159.506006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.740095,48.838866,198.834615,162.433210,178.705628,175.711830,79.397007,14.318134,195.202538,2.303551,48.402112,48.914195,160.664681,200.841313,159.210594,195.683848,94.397084,191.811165,-0.000468,0.038622,87.488424,65.567882,194.736405,21.233619,57.287872,0.685584,725259.142448,0.861372,8.858197,27.914115,3.998210,0.069328,0.062786,149.243196,90.817385,71.541653,32.000000,32.000000,32.000000,32.000000,32.000000,71.135379,63.726014,107.369978,95.746216,25.002379,39.987342,49.341772,39.530927,31.113924,25.532869,52.681013,158.794014,65.622452,0.597785,159.490900,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.723824,48.858654,198.607994,162.443302,178.695327,175.700397,79.335667,14.327695,195.187257,2.307283,48.420955,48.865279,160.696740,200.910078,159.225765,195.538417,94.389643,191.742697,-0.000468,0.038380,87.498348,65.828031,194.657534,21.231023,57.295138,0.686185,725180.241735,0.860274,8.821418,27.855685,3.996844,0.068052,0.060905,149.287902,90.825303,71.565736,32.000000,32.000000,32.000000,32.000000,32.000000,71.133423,63.737000,107.386099,95.746216,24.960801,39.987342,49.341772,39.524520,31.113924,25.532869,52.659446,158.671334,65.853486,0.596452,159.608170,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.746192,48.858654,198.739935,162.443302,178.695504,175.685918,79.401271,14.332262,195.189045,2.307148,48.385821,48.899247,160.675935,200.836359,159.175541,195.688197,94.338397,191.686701,-0.000469,0.038121,87.499536,65.729030,194.621474,21.228729,57.247754,0.685847,725242.225330,0.861884,8.876831,27.833644,3.994222,0.069001,0.062269,149.282554,90.759257,71.560865,32.000000,32.000000,32.000000,32.000000,32.000000,71.122507,63.716373,107.366196,95.746216,24.908427,39.987342,49.341772,39.537088,31.113924,25.532869,52.651040,158.802541,65.672489,0.596714,159.482914,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.727756,48.862227,198.656040,162.437976,178.726185,175.687798,79.396373,14.324841,195.186855,2.301936,48.412305,48.824902,160.674932,200.884391,159.201655,195.548601,94.285001,191.792896,-0.000470,0.037866,87.509082,65.843636,194.651906,21.226689,57.277053,0.686408,725323.760201,0.860671,8.853653,27.863957,3.995078,0.069467,0.062044,149.291534,90.761935,71.560291,32.000000,32.000000,32.000000,32.000000,32.000000,71.121815,63.713167,107.393473,95.746216,24.903595,39.987342,49.341772,39.528364,31.113924,25.532869,52.627519,158.792746,66.028761,0.598353,159.526935,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.761350,48.870197,198.725572,162.423119,178.736449,175.672233,79.339797,14.327981,195.136223,2.294616,48.438811,48.993728,160.666073,200.771897,159.177713,195.535932,94.225573,191.578109,-0.000471,0.037631,87.519457,65.720828,194.578687,21.224688,57.301989,0.686093,725541.824054,0.861097,8.876329,27.957047,3.994872,0.069629,0.062196,149.294069,90.853740,71.567763,32.000000,32.000000,32.000000,32.000000,32.000000,71.114122,63.706241,107.408049,95.746216,24.897617,39.987342,49.341772,39.542798,31.113924,25.532869,52.600736,158.679595,65.850331,0.595155,159.382875,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.712142,48.886138,198.543706,162.405179,178.689780,175.654753,79.379951,14.325126,195.001802,2.297844,48.470391,48.885127,160.662722,200.666619,159.189799,195.538619,94.198815,191.542117,-0.000472,0.037388,87.521748,65.908120,194.566859,21.221925,57.304748,0.685512,725647.353073,0.861007,8.849493,27.936175,3.993573,0.067954,0.060388,149.309533,90.841049,71.547239,32.000000,32.000000,32.000000,32.000000,32.000000,71.110429,63.702516,107.436141,95.746216,24.877645,39.987342,49.341772,39.527343,31.113924,25.532869,52.582556,158.759903,65.724506,0.596523,159.449515,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.695080,48.886138,198.487036,162.405179,178.671390,175.647854,79.309104,14.331405,194.957252,2.298563,48.458939,48.897903,160.662140,200.586622,159.197502,195.463246,94.156025,191.547090,-0.000472,0.037077,87.562952,65.764439,194.449954,21.219141,57.248746,0.685596,725759.231650,0.861471,8.916424,27.949471,3.993867,0.070666,0.062014,149.347914,90.964942,71.566197,32.000000,32.000000,32.000000,32.000000,32.000000,71.121390,63.720681,107.495739,95.746216,24.847414,39.987342,49.341772,39.560106,31.113924,25.532869,52.565112,158.618208,65.841601,0.597766,159.440625,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.662696,48.900429,198.460018,162.405739,178.604840,175.623504,79.357950,14.325412,195.004703,2.296221,48.417078,48.897108,160.655400,200.629556,159.155343,195.286940,94.118923,191.748086,-0.000471,0.037024,87.575899,65.959535,194.438902,21.216936,57.274475,0.686427,725878.943243,0.861633,8.910262,27.971365,3.995188,0.069663,0.062895,149.327010,90.973458,71.527975,32.000000,32.000000,32.000000,32.000000,32.000000,71.097799,63.681831,107.502508,95.746216,24.782028,39.987342,49.341772,39.575210,31.113924,25.532869,52.555190,158.715899,66.025606,0.596820,159.527839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.687331,48.905376,198.466058,162.410224,178.548705,175.602094,79.356666,14.326411,194.905024,2.277044,48.461365,48.883650,160.648089,200.730206,159.181918,195.298532,94.127276,191.508794,-0.000472,0.036990,87.526057,66.076353,194.364358,21.214287,57.236034,0.686268,725992.855971,0.862545,8.981990,28.106378,3.996159,0.067145,0.059588,149.347814,90.939728,71.552969,32.000000,32.000000,32.000000,32.000000,32.000000,71.076894,63.671192,107.511931,95.746216,24.781293,39.987342,49.341772,39.599511,31.113924,25.532869,52.537225,158.713333,65.681073,0.595309,159.461081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.666823,48.917469,198.224913,162.414990,178.460678,175.579984,79.362455,14.326982,194.874705,2.247832,48.455945,48.807388,160.630609,200.698647,159.179471,195.312793,94.132191,191.635387,-0.000473,0.036973,87.510365,65.724240,194.303092,21.211588,57.270292,0.686365,725851.895406,0.861990,8.961386,28.008543,3.994299,0.069799,0.064273,149.331151,90.930489,71.556187,32.000000,32.000000,32.000000,32.000000,32.000000,71.061768,63.653007,107.494117,95.746216,24.737160,39.987342,49.341772,39.591230,31.113924,25.532869,52.514741,158.724909,65.707338,0.598114,159.469460,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.632654,48.924890,198.441299,162.416111,178.323118,175.563606,79.338558,14.339397,194.891370,2.239025,48.469091,48.799173,160.655215,200.573737,159.192447,195.323416,94.160059,191.582343,-0.000473,0.036956,87.494631,65.860479,194.295928,21.209141,57.212072,0.685543,725799.172506,0.862244,8.994747,28.050977,3.991093,0.067708,0.060815,149.369591,90.924447,71.548680,32.000000,32.000000,32.000000,32.000000,32.000000,71.057397,63.652777,107.549798,95.746216,24.727433,39.987342,49.341772,39.608765,31.113924,25.532869,52.505312,158.677115,65.697874,0.597517,159.465959,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.649965,48.924890,198.464112,162.416111,178.264279,175.551936,79.390507,14.330121,194.804461,2.217044,48.465989,48.821735,160.647684,200.546521,159.176239,195.318214,94.125635,191.453575,-0.000475,0.036963,87.464174,65.825719,194.307374,21.207118,57.218923,0.685543,725799.172506,0.862244,8.994747,28.050977,3.991093,0.068662,0.062983,149.324210,90.917832,71.557261,32.000000,32.000000,32.000000,32.000000,32.000000,71.030860,63.633531,107.553640,95.746216,24.678108,39.987342,49.341772,39.635005,31.113924,25.532869,52.491797,158.781013,65.869774,0.597517,159.571073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.656043,48.922691,198.288286,162.412467,178.249434,175.522106,79.404391,14.328266,194.828102,2.228392,48.445117,48.749870,160.660571,200.538305,159.186891,195.250190,94.145665,191.430172,-0.000475,0.036946,87.470907,65.698080,194.314003,21.204958,57.227452,0.686875,725738.185767,0.862144,9.019659,27.989524,3.997266,0.068284,0.060652,149.340811,90.890153,71.567236,32.000000,32.000000,32.000000,32.000000,32.000000,71.030976,63.618597,107.602788,95.746216,24.642230,39.987342,49.341772,39.632445,31.113924,25.532869,52.469030,158.808782,65.830742,0.596666,159.570719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.581014,48.915820,198.380335,162.420035,178.237933,175.491740,79.401409,14.327981,194.923918,2.259674,48.395801,48.881808,160.647485,200.399227,159.174156,195.129301,94.166806,191.437069,-0.000476,0.036962,87.470262,65.657936,194.208317,21.202513,57.274890,0.686137,725534.681528,0.861724,9.011153,27.960736,3.993236,0.069739,0.061736,149.351232,90.830782,71.566576,32.000000,32.000000,32.000000,32.000000,32.000000,71.050948,63.624530,107.634348,95.746216,24.582867,39.987342,49.341772,39.638182,31.113924,25.532869,52.448272,158.802818,65.857448,0.596467,159.577957,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.592258,48.890535,198.344155,162.416111,178.202246,175.481357,79.309144,14.330407,194.847077,2.261786,48.371055,48.803503,160.645042,200.427259,159.170202,195.081040,94.098830,191.449126,-0.000477,0.036956,87.464804,65.785166,194.175337,21.199853,57.213947,0.686584,725415.291260,0.863040,9.082170,27.942177,4.001135,0.068054,0.059837,149.319477,90.790887,71.551894,32.000000,32.000000,32.000000,32.000000,32.000000,71.038309,63.616378,107.658392,95.746216,24.592094,39.987342,49.341772,39.688855,31.113924,25.532869,52.420096,158.618289,65.840940,0.597108,159.573748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.613278,48.874320,198.238475,162.417793,178.221102,175.436791,79.298438,14.331691,194.753731,2.235096,48.378830,48.821843,160.661786,200.423650,159.180198,195.176200,93.979965,191.381523,-0.000478,0.036983,87.500535,65.494861,194.247106,21.196566,57.171990,0.686993,725525.684571,0.863714,9.045206,28.014664,3.999498,0.070104,0.063430,149.272085,90.790231,71.554120,32.000000,32.000000,32.000000,32.000000,32.000000,71.071686,63.594443,107.674838,95.746216,24.543998,39.987342,49.341772,39.694781,31.113924,25.532869,52.364208,158.596875,65.837272,0.596978,159.483504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.618829,48.874320,198.222454,162.417793,178.242721,175.396424,79.383140,14.326982,194.730553,2.211346,48.399146,48.762392,160.672170,200.473251,159.190226,195.191537,93.946890,191.473779,-0.000479,0.036986,87.528038,65.905074,194.144828,21.193988,57.181564,0.687151,725551.452503,0.863133,9.034068,27.993444,3.998379,0.067869,0.061072,149.281984,90.821430,71.575066,32.000000,32.000000,32.000000,32.000000,32.000000,71.076502,63.591776,107.705451,95.746216,24.486408,39.987342,49.341772,39.690836,31.113924,25.532869,52.323278,158.766281,65.825973,0.596765,159.486415,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.593367,48.886138,198.130606,162.410785,178.204820,175.356018,79.344065,14.324270,194.677503,2.185948,48.393863,48.852595,160.681919,200.295540,159.188317,195.019328,93.994304,191.385856,-0.000479,0.036999,87.508839,65.575325,194.080280,21.191762,57.202570,0.686388,725609.722170,0.861939,9.001402,28.175828,3.994904,0.070041,0.063536,149.276853,90.888056,71.567645,32.000000,32.000000,32.000000,32.000000,32.000000,71.113356,63.594675,107.694923,95.746216,24.471242,39.987342,49.341772,39.695537,31.113924,25.532869,52.309672,158.688130,65.662658,0.596250,159.447863,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.545113,48.896032,198.204245,162.413028,178.191558,175.327820,79.366242,14.329550,194.757638,2.167417,48.353069,48.828961,160.658903,200.346160,159.151697,195.035691,94.006634,191.406807,-0.000478,0.037048,87.512300,66.017581,194.053254,21.189716,57.182466,0.686085,725341.030119,0.862685,9.039659,28.095511,3.995103,0.067406,0.059535,149.243219,90.836849,71.544447,32.000000,32.000000,32.000000,32.000000,32.000000,71.079697,63.577439,107.697133,95.746216,24.395924,39.987342,49.341772,39.718045,31.113924,25.532869,52.285271,158.732485,65.702129,0.597689,159.469932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.635064,48.882290,197.881512,162.409383,178.110593,175.287441,79.348382,14.328694,194.666727,2.187474,48.324096,48.821933,160.669204,200.323776,159.197423,195.019189,94.062920,191.308333,-0.000478,0.037027,87.532719,65.867908,194.081440,21.186987,57.204787,0.687019,725265.200868,0.863262,9.099683,28.091023,4.000480,0.070660,0.062672,149.254822,90.869455,71.585028,32.000000,32.000000,32.000000,32.000000,32.000000,71.076133,63.587222,107.699720,95.746216,24.420828,39.987342,49.341772,39.754969,31.113924,25.532869,52.271551,158.696764,65.644169,0.597932,159.499083,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.605946,48.882290,198.235823,162.409383,178.108729,175.244079,79.342248,14.329408,194.544373,2.203961,48.308439,48.928231,160.660791,200.348464,159.192007,195.043371,94.040322,191.344469,-0.000478,0.037052,87.528672,65.619995,194.100754,21.184610,57.150967,0.684646,724768.710836,0.861487,8.992521,27.997873,3.986728,0.069913,0.063596,149.235421,90.954090,71.561614,32.000000,32.000000,32.000000,32.000000,32.000000,71.073904,63.583719,107.683819,95.746216,24.244945,39.987342,49.341772,39.713123,31.113924,25.532869,52.233757,158.684496,65.609393,0.596626,159.442828,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.612743,48.860853,197.907113,162.412467,178.038164,175.200839,79.358879,14.327124,194.563826,2.205490,48.306562,48.731672,160.640542,200.320901,159.202606,195.006210,94.017955,191.153153,-0.000478,0.037052,87.514749,65.384276,194.125718,21.182246,57.218527,0.686363,724701.093413,0.861902,9.022748,28.034000,3.996211,0.068712,0.060873,149.207870,91.025182,71.554827,32.000000,32.000000,32.000000,32.000000,32.000000,71.066502,63.605520,107.705105,95.746216,24.222522,39.987342,49.341772,39.737607,31.113924,25.532869,52.208972,158.717758,65.869774,0.597876,159.500459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
