OSU 80 Ton Compressor Load Stand
49.564356,48.847386,198.182180,162.403497,178.003295,175.173761,79.385223,14.324698,194.650474,2.206858,48.289151,48.769530,160.680548,200.219967,159.195229,195.073702,94.007805,191.250631,-0.000479,0.037051,87.528835,65.676707,193.973675,21.179715,57.186613,0.684434,724534.108065,0.861325,8.994254,27.984720,3.989038,0.068295,0.060300,149.234054,91.040506,71.585390,32.000000,32.000000,32.000000,32.000000,32.000000,71.091953,63.627853,107.732861,95.746216,24.189279,39.987342,49.341772,39.742014,31.113924,25.532869,52.161045,158.770446,65.873515,0.594541,159.555731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.580125,48.839691,198.180672,162.404338,178.009276,175.123099,79.354027,14.327124,194.600600,2.234599,48.254852,48.812728,160.654661,200.244410,159.182852,195.000832,93.964199,191.271340,-0.000480,0.037069,87.493633,65.860621,194.142523,21.176632,57.201272,0.685969,724484.992747,0.861808,9.031041,28.031381,3.998482,0.067379,0.061177,149.194471,91.109308,71.572827,32.000000,32.000000,32.000000,32.000000,32.000000,71.072534,63.625403,107.745946,95.746216,24.225955,39.987342,49.341772,39.758813,31.113924,25.532869,52.110612,158.708053,65.694499,0.595509,159.563520,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.537524,48.818254,198.138518,162.397610,178.008966,175.078423,79.427481,14.323699,194.596848,2.252963,48.261687,48.752125,160.651336,200.273930,159.178014,195.014683,93.928755,191.243429,-0.000479,0.037050,87.479142,65.762777,194.061109,21.174772,57.194005,0.685376,724384.172347,0.861574,9.006964,28.082743,3.997180,0.066756,0.059151,149.184641,91.051876,71.563780,32.000000,32.000000,32.000000,32.000000,32.000000,71.050634,63.633412,107.735278,95.746216,24.164288,39.987342,49.341772,39.780968,31.113924,25.532869,52.074041,158.854961,65.822085,0.596768,159.555023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.569983,48.818254,198.132268,162.397610,177.950385,175.034816,79.390607,14.331834,194.528820,2.244376,48.275797,48.864220,160.659341,200.231016,159.166072,194.992992,93.932932,191.329592,-0.000479,0.037045,87.487371,65.792800,194.010995,21.172270,57.163227,0.685666,724318.448496,0.861328,9.029791,28.107735,3.999766,0.069763,0.063190,149.220147,90.977513,71.583569,32.000000,32.000000,32.000000,32.000000,32.000000,71.056973,63.636462,107.771978,95.746216,24.170009,39.987342,49.341772,39.814145,31.113924,25.532869,52.022581,158.781215,65.624140,0.595787,159.557855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.506967,48.813856,197.818055,162.390322,177.965427,175.008650,79.361041,14.327695,194.683707,2.239255,48.303762,48.854883,160.674702,200.291463,159.221011,195.018679,93.932571,191.265381,-0.000480,0.037041,87.485391,65.746843,194.104099,21.170381,57.206645,0.685443,724087.576912,0.860887,8.996062,28.135821,3.997021,0.068368,0.061445,149.230836,90.955687,71.582150,32.000000,32.000000,32.000000,32.000000,32.000000,71.022517,63.659398,107.786723,95.746216,24.140911,39.987342,49.341772,39.805563,31.113924,25.532869,51.991415,158.722082,65.578065,0.597069,159.560570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.576301,48.810559,198.153790,162.400133,177.907267,174.985349,79.412765,14.334545,194.592984,2.260494,48.285995,48.823235,160.681522,200.248406,159.211648,194.887975,93.899886,191.421922,-0.000480,0.037047,87.467602,65.645715,194.110297,21.169130,57.188921,0.684807,724044.168636,0.862285,9.057161,28.112140,3.995762,0.067195,0.059411,149.233118,90.897777,71.587055,32.000000,32.000000,32.000000,32.000000,32.000000,71.032521,63.670327,107.786723,95.746216,23.987378,39.987342,49.341772,39.851342,31.113924,25.532869,51.955502,158.825529,65.670801,0.597387,159.537163,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.551654,48.808910,198.077962,162.409383,177.783680,174.962889,79.423771,14.328551,194.643867,2.285516,48.227608,48.790927,160.668370,200.312543,159.204497,195.036485,93.883741,191.239466,-0.000480,0.037065,87.443744,65.639231,194.090434,21.167017,57.238955,0.684903,723969.182651,0.860263,8.981804,28.203429,3.996946,0.068238,0.060021,149.227789,90.892103,71.587448,32.000000,32.000000,32.000000,32.000000,32.000000,70.989426,63.657791,107.777976,95.746216,24.083032,39.987342,49.341772,39.822341,31.113924,25.532869,51.920337,158.847541,65.881219,0.596442,159.582167,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.530955,48.808910,198.154201,162.409383,177.770527,174.955727,79.462213,14.330407,194.696715,2.309777,48.228542,48.848173,160.693610,200.356639,159.198147,195.053171,93.932650,191.038576,-0.000480,0.037058,87.445041,65.711656,194.206990,21.164544,57.209980,0.684330,723951.051941,0.860504,9.005762,28.151264,3.997404,0.070374,0.062125,149.200103,90.883682,71.592875,32.000000,32.000000,32.000000,32.000000,32.000000,70.983681,63.647815,107.784417,95.746216,24.020451,39.987342,49.341772,39.845092,31.113924,25.532869,51.886679,158.924426,65.911300,0.594560,159.636887,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.554304,48.791045,198.111472,162.406020,177.721683,174.938203,79.405111,14.327267,194.535694,2.345142,48.195942,48.845683,160.666134,200.256133,159.194347,195.088494,93.946751,191.254342,-0.000482,0.037408,87.415506,65.687280,194.128145,21.162041,57.273591,0.685091,723778.729502,0.860452,9.027276,28.027089,4.000613,0.068345,0.062028,149.192096,90.944407,71.594709,32.000000,32.000000,32.000000,32.000000,32.000000,70.969553,63.642343,107.745055,95.746216,24.018249,39.987342,49.341772,39.848076,31.113924,25.532869,51.825190,158.810222,65.698314,0.594649,159.753842,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.599361,48.775380,198.301529,162.407141,177.719564,174.901322,79.397713,14.335116,194.727737,2.364975,48.211152,48.877248,160.698230,200.353846,159.220102,195.048590,93.937853,191.343648,-0.000482,0.037398,87.410228,65.654944,194.059962,21.160265,57.232446,0.683852,723629.403853,0.859820,8.984107,28.094199,3.997806,0.067637,0.059631,149.214136,90.935882,71.581939,32.000000,32.000000,32.000000,32.000000,32.000000,70.952302,63.664242,107.712050,95.746216,24.011384,39.987342,49.341772,39.867081,31.113924,25.532869,51.775442,158.795426,65.815115,0.594705,159.746879,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.551122,48.761364,198.103790,162.412187,177.743311,174.863147,79.436310,14.326839,194.756397,2.376430,48.195876,48.787752,160.685410,200.341655,159.221193,195.041128,93.893425,191.313823,-0.000482,0.037534,87.401291,65.689956,194.108790,21.158791,57.247880,0.684063,723386.021191,0.859484,8.922677,28.136163,3.998066,0.070563,0.062639,149.241861,90.979170,71.578867,32.000000,32.000000,32.000000,32.000000,32.000000,70.977956,63.671724,107.693727,95.746216,24.002860,39.987342,49.341772,39.851470,31.113924,25.532869,51.740003,158.872621,65.822892,0.594857,159.741372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.564298,48.744599,197.907875,162.418354,177.731281,174.828843,79.381640,14.326411,194.700073,2.396284,48.169578,48.807304,160.682026,200.302084,159.220816,195.151363,93.850991,191.301968,-0.000481,0.037783,87.394759,65.582366,194.071488,21.157620,57.212090,0.683802,723400.777240,0.859774,8.958771,28.169424,3.997968,0.070812,0.063667,149.231152,90.916743,71.591184,32.000000,32.000000,32.000000,32.000000,32.000000,70.953502,63.639532,107.660679,95.746216,23.860475,39.987342,49.341772,39.888214,31.113924,25.532869,51.689433,158.763280,66.072561,0.594720,159.741765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.659283,48.744599,197.925626,162.418354,177.687261,174.802072,79.403592,14.329408,194.684929,2.390282,48.195405,48.722097,160.683218,200.453660,159.229167,195.093406,93.819127,191.450249,-0.000480,0.038051,87.398010,65.614767,194.243191,21.156722,57.226929,0.683411,723343.618571,0.859902,8.928313,28.207419,3.992952,0.068147,0.061899,149.228125,90.964950,71.560035,32.000000,32.000000,32.000000,32.000000,32.000000,70.963935,63.651728,107.634465,95.746216,23.798010,39.987342,49.341772,39.890607,31.113924,25.532869,51.635056,158.807183,65.868967,0.591764,159.671309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.594013,48.742950,198.283215,162.425081,177.631582,174.775913,79.425788,14.334260,194.865313,2.369505,48.206696,48.745142,160.690756,200.375660,159.240109,195.229292,93.780663,191.378868,-0.000479,0.038277,87.386967,65.666176,194.231401,21.155677,57.250098,0.682005,723227.122870,0.857707,8.829700,28.294787,3.985672,0.067175,0.059281,149.245501,90.963204,71.577413,32.000000,32.000000,32.000000,32.000000,32.000000,70.959397,63.681851,107.597775,95.746216,23.896874,39.987342,49.341772,39.844632,31.113924,25.532869,51.594880,158.851576,65.640354,0.592526,159.741687,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.590010,48.752294,197.362620,162.434332,177.638829,174.760402,79.386699,14.330977,194.730953,2.342793,48.217163,48.716682,160.682589,200.504321,159.210081,195.118444,93.755939,191.351589,-0.000478,0.038497,87.367858,65.517017,194.276414,21.155184,57.326276,0.683317,723318.820988,0.858588,8.895800,28.306536,3.998128,0.069967,0.061787,149.242740,90.912073,71.560350,32.000000,32.000000,32.000000,32.000000,32.000000,70.952465,63.661480,107.571041,95.746216,23.869620,39.987342,49.341772,39.890555,31.113924,25.532869,51.556209,158.773398,65.964711,0.595974,159.723630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.569426,48.755043,198.222175,162.442461,177.689064,174.720609,79.442655,14.329408,194.756841,2.302476,48.142477,48.841326,160.697593,200.360370,159.236412,195.217269,93.787612,191.375159,-0.000478,0.038780,87.444873,65.919589,194.156717,21.154460,57.280353,0.680130,723361.962137,0.859035,8.909300,28.321048,3.979887,0.070158,0.062223,149.253952,90.986375,71.547493,32.000000,32.000000,32.000000,32.000000,32.000000,70.977297,63.695308,107.578784,95.746216,23.753652,39.987342,49.341772,39.930071,31.113924,25.532869,51.514737,158.885310,65.955247,0.591063,159.765565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.576663,48.743225,198.057008,162.432650,177.710268,174.679875,79.428113,14.322843,194.783128,2.277932,48.139806,48.854417,160.681072,200.452314,159.232666,195.216735,93.779011,191.312439,-0.000479,0.038994,87.458493,65.713567,194.152437,21.154292,57.291207,0.682964,723168.180453,0.858943,8.934320,28.298262,3.998932,0.069751,0.063151,149.267144,91.016618,71.552597,32.000000,32.000000,32.000000,32.000000,32.000000,70.985607,63.680697,107.550837,95.746216,23.786784,39.987342,49.341772,39.926376,31.113924,25.532869,51.479965,158.856226,65.782320,0.594930,159.703803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.617321,48.729759,198.253035,162.416111,177.705241,174.653585,79.344943,14.329408,194.824504,2.257443,48.156000,48.796656,160.694831,200.583645,159.231762,195.293869,93.806160,191.462329,-0.000479,0.039031,87.474775,65.716374,194.367355,21.154316,57.309887,0.682100,722946.642846,0.858426,8.914095,28.283319,3.994964,0.068952,0.062291,149.261162,91.070582,71.572788,32.000000,32.000000,32.000000,32.000000,32.000000,70.974666,63.693908,107.573203,95.746216,23.706552,39.987342,49.341772,39.930777,31.113924,25.532869,51.429741,158.689887,65.890096,0.594055,159.733032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.618258,48.729759,198.278685,162.416111,177.686480,174.638340,79.431382,14.326411,194.980205,2.273246,48.175934,48.841254,160.689860,200.573472,159.238458,195.408543,93.780781,191.452640,-0.000480,0.039053,87.445712,65.720402,194.463559,21.155301,57.310878,0.682100,722946.642846,0.858426,8.914095,28.283319,3.994964,0.068023,0.060783,149.226977,91.059291,71.547635,32.000000,32.000000,32.000000,32.000000,32.000000,71.000685,63.669985,107.552183,95.746216,23.719143,39.987342,49.341772,39.915515,31.113924,25.532869,51.377008,158.862765,65.901395,0.594055,159.742473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.657875,48.740202,198.289652,162.416952,177.694415,174.633827,79.386011,14.317706,194.944206,2.297924,48.159164,48.844406,160.697028,200.672899,159.228690,195.313785,93.747431,191.444587,-0.000479,0.039031,87.451519,65.721171,194.415696,21.156354,57.326493,0.681714,722692.782257,0.857355,8.857433,28.334028,3.996083,0.068630,0.060154,149.232060,91.021781,71.553218,32.000000,32.000000,32.000000,32.000000,32.000000,71.001541,63.674194,107.540801,95.746216,23.679023,39.987342,49.341772,39.922807,31.113924,25.532869,51.347604,158.772021,65.819590,0.592850,159.758052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.647508,48.743775,198.349249,162.430687,177.729756,174.627282,79.420590,14.328123,195.026863,2.310185,48.166071,48.910053,160.691804,200.587417,159.250574,195.374074,93.714467,191.584618,-0.000480,0.039030,87.453672,65.501258,194.470329,21.156976,57.325934,0.681714,722692.782257,0.857355,8.857433,28.334028,3.996083,0.069813,0.063483,149.216209,91.041753,71.560941,32.000000,32.000000,32.000000,32.000000,32.000000,70.985835,63.656678,107.519067,95.746216,23.682507,39.987342,49.341772,39.908117,31.113924,25.532869,51.308659,158.841180,65.852019,0.592850,159.735353,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.576476,48.735255,198.498072,162.441339,177.663076,174.623058,79.420742,14.324984,195.165914,2.313382,48.120863,48.817410,160.732215,200.728126,159.265074,195.455194,93.709687,191.834502,-0.000478,0.039054,87.476375,65.723875,194.458379,21.157197,57.333723,0.681073,722758.846123,0.857087,8.826763,28.364365,3.993116,0.067639,0.059895,149.218551,90.969334,71.546622,32.000000,32.000000,32.000000,32.000000,32.000000,70.991015,63.652705,107.539799,95.746216,23.664595,39.987342,49.341772,39.920693,31.113924,25.532869,51.273572,158.841484,65.999340,0.593190,159.885589,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.616311,48.735255,198.384800,162.441339,177.610758,174.598782,79.467739,14.328266,195.122780,2.292993,48.080149,48.908896,160.715092,200.811161,159.256204,195.559523,93.723724,191.793382,-0.000479,0.039055,87.477904,65.754601,194.649784,21.157816,57.346777,0.682448,722935.911698,0.858211,8.906319,28.547910,4.003876,0.069724,0.062878,149.217326,90.955477,71.559241,32.000000,32.000000,32.000000,32.000000,32.000000,71.005293,63.634497,107.519042,95.746216,23.703761,39.987342,49.341772,39.968005,31.113924,25.532869,51.226070,158.935477,65.895526,0.592844,159.786848,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.654178,48.704200,198.442983,162.437695,177.594130,174.598019,79.414061,14.326696,195.157330,2.261233,48.054671,48.775589,160.721352,200.814321,159.262853,195.648732,93.768842,191.851885,-0.000478,0.039051,87.479032,65.793217,194.565166,21.158672,57.391709,0.681431,722740.007506,0.856819,8.864951,28.518506,3.998379,0.070420,0.062163,149.219529,90.888572,71.596956,32.000000,32.000000,32.000000,32.000000,32.000000,70.994788,63.615956,107.496302,95.746216,23.678973,39.987342,49.341772,39.953943,31.113924,25.532869,51.155169,158.828122,66.096039,0.593027,159.843339,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.686849,48.683588,198.408724,162.444703,177.628642,174.598853,79.460906,14.326125,195.385571,2.259949,48.095695,48.971081,160.725546,200.987119,159.267431,195.647673,93.846305,191.882493,-0.000478,0.039060,87.468095,65.831198,194.630022,21.159701,57.398975,0.680512,722473.299143,0.856593,8.794596,28.495249,3.996501,0.066193,0.059597,149.245752,90.884501,71.566545,32.000000,32.000000,32.000000,32.000000,32.000000,71.028422,63.617275,107.497474,95.746216,23.644691,39.987342,49.341772,39.937768,31.113924,25.532869,51.112637,158.921812,66.241819,0.590894,159.823118,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.660295,48.683588,198.318424,162.444703,177.637693,174.592762,79.394279,14.321273,195.371567,2.278781,48.068949,48.915873,160.726952,201.022551,159.275996,195.749409,93.857520,191.887926,-0.000478,0.039050,87.425559,65.847909,194.780660,21.160502,57.370090,0.679898,722136.992463,0.855417,8.740096,28.429221,3.993184,0.070025,0.061735,149.273055,90.951238,71.558417,32.000000,32.000000,32.000000,32.000000,32.000000,71.011323,63.591662,107.489839,95.746216,23.604927,39.987342,49.341772,39.925301,31.113924,25.532869,51.047853,158.788558,66.040720,0.589136,159.735550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.692725,48.673144,198.706651,162.454795,177.622008,174.588162,79.503386,14.325412,195.416728,2.306746,48.058947,48.949250,160.739118,201.039574,159.284418,195.899250,93.842736,191.923896,-0.000477,0.039074,87.430154,65.743906,194.881552,21.162003,57.431808,0.680321,722106.307191,0.856614,8.767639,28.420035,3.993501,0.069580,0.063374,149.294111,91.015771,71.593186,32.000000,32.000000,32.000000,32.000000,32.000000,71.011059,63.567144,107.460965,95.746216,23.558071,39.987342,49.341772,39.946532,31.113924,25.532869,50.992687,159.006771,65.873295,0.591000,159.767178,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.787677,48.659128,198.717885,162.463484,177.647368,174.585878,79.390473,14.328409,195.564204,2.336136,48.043999,49.075537,160.748930,201.249700,159.300275,195.900291,93.902732,192.043610,-0.000475,0.039075,87.424363,65.890983,194.895317,21.163722,57.470303,0.680110,722074.442148,0.854770,8.723559,28.448256,3.998707,0.067853,0.062785,149.340384,91.058561,71.600576,32.000000,32.000000,32.000000,32.000000,32.000000,71.019805,63.600637,107.498997,95.746216,23.682420,39.987342,49.341772,39.933885,31.113924,25.532869,50.932860,158.780947,66.188628,0.592955,159.803370,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.807252,48.639616,198.831017,162.479463,177.668701,174.581289,79.372727,14.336543,195.636896,2.363968,48.009052,48.984422,160.758782,201.288659,159.325209,196.104977,93.920251,192.074598,-0.000475,0.039051,87.414828,66.171104,195.103810,21.166345,57.532364,0.678490,721723.932877,0.854127,8.611159,28.432963,3.991307,0.069773,0.063145,149.374387,91.049417,71.571123,32.000000,32.000000,32.000000,32.000000,32.000000,71.035225,63.606577,107.457822,95.746216,23.714507,39.987342,49.341772,39.885309,31.113924,25.532869,50.885837,158.745453,66.013794,0.589119,159.745699,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.771773,48.631646,198.585811,162.496842,177.710357,174.598569,79.518878,14.329978,195.714992,2.344153,48.022324,48.986467,160.744723,201.406372,159.324306,196.113733,93.931292,192.177405,-0.000475,0.039081,87.410932,66.102791,195.121556,21.169019,57.481933,0.678490,721723.932877,0.854127,8.611159,28.432963,3.991307,0.068696,0.062116,149.366160,91.011097,71.553167,32.000000,32.000000,32.000000,32.000000,32.000000,71.035474,63.606829,107.429345,95.746216,23.690243,39.987342,49.341772,39.877023,31.113924,25.532869,50.831428,159.037755,65.981585,0.589119,159.756714,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.805680,48.634119,198.913091,162.507775,177.808459,174.619955,79.406931,14.327267,195.747093,2.329042,48.067555,49.008283,160.770220,201.407249,159.347590,196.262428,93.981683,192.330588,-0.000475,0.039054,87.432314,65.904870,195.225225,21.171852,57.529317,0.678215,721643.090537,0.853047,8.600145,28.454341,3.989928,0.070091,0.063522,149.404903,91.047493,71.575441,32.000000,32.000000,32.000000,32.000000,32.000000,71.059026,63.631843,107.427709,95.746216,23.752370,39.987342,49.341772,39.899689,31.113924,25.532869,50.768342,158.813863,66.203668,0.590848,159.809861,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.832419,48.634119,199.062699,162.507775,177.904453,174.648406,79.438780,14.327124,195.857434,2.326429,48.046974,49.042415,160.742565,201.534972,159.343986,196.270597,93.982637,192.213892,-0.000473,0.039052,87.447420,66.051910,195.322651,21.174750,57.524503,0.678215,721643.090537,0.853047,8.600145,28.454341,3.989928,0.067081,0.061573,149.422914,91.043591,71.564082,32.000000,32.000000,32.000000,32.000000,32.000000,71.052988,63.584777,107.416722,95.746216,23.704817,39.987342,49.341772,39.883202,31.113924,25.532869,50.715652,158.877559,66.200880,0.590848,159.776698,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.848828,48.643463,198.714127,162.521511,177.904621,174.675845,79.471794,14.326125,196.028044,2.326196,48.109618,49.217661,160.782683,201.708483,159.338611,196.370156,93.981039,192.576920,-0.000473,0.039056,87.441372,65.802284,195.391647,21.177744,57.560022,0.678343,721612.904162,0.853001,8.539839,28.416611,3.994642,0.070919,0.063714,149.432436,91.076000,71.566998,32.000000,32.000000,32.000000,32.000000,32.000000,71.057432,63.585916,107.429062,95.746216,23.790378,39.987342,49.341772,39.869340,31.113924,25.532869,50.670119,158.943588,66.160455,0.589439,159.890428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.884200,48.659128,199.328340,162.546179,177.914056,174.699989,79.369962,14.328551,196.055476,2.304305,48.120108,49.108167,160.784089,201.684488,159.355837,196.418542,94.027354,192.501643,-0.000474,0.039053,87.468781,66.023770,195.394562,21.181413,57.592459,0.676998,721742.773635,0.852491,8.532210,28.553554,3.986335,0.069506,0.062643,149.463536,91.055671,71.584592,32.000000,32.000000,32.000000,32.000000,32.000000,71.075560,63.571173,107.436930,95.746216,23.626232,39.987342,49.341772,39.861112,31.113924,25.532869,50.616136,158.739924,66.102642,0.588992,159.768752,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.896792,48.664625,198.975263,162.564960,177.827467,174.729731,79.445256,14.326982,196.201163,2.271220,48.136001,49.140222,160.776209,201.755006,159.360746,196.543118,94.022739,192.545454,-0.000474,0.039034,87.475072,66.044743,195.568225,21.184976,57.651491,0.677821,721680.530384,0.853067,8.511293,28.479189,3.995821,0.068312,0.060978,149.444738,91.035247,71.584217,32.000000,32.000000,32.000000,32.000000,32.000000,71.104169,63.579133,107.427215,95.746216,23.816863,39.987342,49.341772,39.840667,31.113924,25.532869,50.579210,158.890512,66.050918,0.590557,159.748060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.899230,48.664625,199.508351,162.564960,177.816157,174.761218,79.459101,14.329550,196.168103,2.239588,48.122791,49.166669,160.787687,201.784322,159.348519,196.566222,94.007722,192.567612,-0.000474,0.039017,87.504900,66.051396,195.598857,21.188894,57.648371,0.676237,721816.990049,0.852178,8.503772,28.500130,3.987737,0.068995,0.062695,149.455681,91.075649,71.562986,32.000000,32.000000,32.000000,32.000000,32.000000,71.080354,63.553432,107.406853,95.746216,23.717815,39.987342,49.341772,39.832481,31.113924,25.532869,50.532743,158.918202,66.173588,0.590242,159.824653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.888591,48.669297,199.455229,162.573090,177.820875,174.793557,79.382886,14.323271,196.229814,2.231404,48.159422,49.066339,160.800409,201.913411,159.359759,196.721617,94.049913,192.726532,-0.000473,0.038993,87.571430,66.117810,195.730284,21.192548,57.687515,0.677671,721994.157735,0.852136,8.501254,28.523402,3.998225,0.070680,0.062708,149.447534,91.101390,71.590274,32.000000,32.000000,32.000000,32.000000,32.000000,71.105154,63.584727,107.416224,95.746216,23.891405,39.987342,49.341772,39.829853,31.113924,25.532869,50.485846,158.765771,66.361408,0.590366,159.919893,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.944690,48.682763,199.491826,162.580378,177.920903,174.830176,79.465276,14.327410,196.361924,2.228873,48.217848,49.155595,160.834213,202.068085,159.410195,196.806104,94.016060,192.902563,-0.000475,0.038975,87.638974,66.104306,195.711091,21.196991,57.713028,0.677338,722016.115566,0.853326,8.516924,28.540402,3.998013,0.070182,0.063845,149.470003,91.020851,71.569078,32.000000,32.000000,32.000000,32.000000,32.000000,71.076118,63.573827,107.417454,95.746216,23.967992,39.987342,49.341772,39.833726,31.113924,25.532869,50.431351,158.930551,66.237711,0.588805,159.884369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.984185,48.706948,199.671461,162.595796,178.033828,174.854564,79.490126,14.325697,196.362989,2.228889,48.257837,49.153070,160.835697,201.929863,159.401514,196.824927,93.988431,192.915053,-0.000475,0.038944,87.694965,66.182638,195.702036,21.201298,57.741426,0.678340,722278.012003,0.853692,8.586358,28.562483,4.006012,0.068809,0.062660,149.486171,91.068841,71.565303,32.000000,32.000000,32.000000,32.000000,32.000000,71.076096,63.584259,107.436345,95.746216,23.930108,39.987342,49.341772,39.802040,31.113924,25.532869,50.381720,158.980251,66.203082,0.590982,159.881694,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.948662,48.725086,199.753447,162.615419,178.115425,174.891165,79.442153,14.333546,196.446837,2.235072,48.260371,49.108289,160.840480,202.178275,159.408942,196.900575,93.969059,193.151112,-0.000475,0.038929,87.749120,66.030562,195.849386,21.206000,57.736342,0.676398,722446.464003,0.850750,8.455823,28.672054,3.994693,0.070208,0.062396,149.490729,91.121877,71.563775,32.000000,32.000000,32.000000,32.000000,32.000000,71.051532,63.561147,107.441906,95.746216,24.022824,39.987342,49.341772,39.776125,31.113924,25.532869,50.358421,158.884306,66.389655,0.589945,159.993889,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.979246,48.739927,199.548566,162.630556,178.138206,174.903390,79.252909,14.323414,196.573175,2.236954,48.265645,49.152249,160.864833,202.236153,159.425810,196.973725,94.002737,193.025079,-0.000475,0.038912,87.801444,66.112725,195.792754,21.209338,57.777145,0.677256,722703.850123,0.854107,8.515357,28.777518,3.999449,0.069634,0.063696,149.482542,91.158505,71.553529,32.000000,32.000000,32.000000,32.000000,32.000000,71.030724,63.573604,107.470316,95.746216,24.046976,39.987342,49.341772,39.796775,31.113924,25.532869,50.346199,158.505818,66.285106,0.587637,160.000184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.040477,48.756417,199.526591,162.656066,178.241280,174.953129,79.436159,14.328979,196.561743,2.227574,48.293073,49.200698,160.853849,202.120377,159.411793,196.927463,94.017194,192.953758,-0.000474,0.038929,87.847851,66.108326,195.918893,21.215640,57.792687,0.675994,722685.507579,0.853707,8.493900,28.698677,3.992629,0.068825,0.062014,149.480958,91.177466,71.571994,32.000000,32.000000,32.000000,32.000000,32.000000,71.021514,63.533370,107.461106,95.746216,24.055291,39.987342,49.341772,39.773282,31.113924,25.532869,50.302431,158.872317,66.155026,0.589228,159.873354,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.033475,48.756417,199.561489,162.656066,178.327248,174.996897,79.411453,14.336828,196.551940,2.193771,48.327673,49.182556,160.865248,202.179927,159.406644,197.051353,94.023162,192.977931,-0.000474,0.038777,87.912424,66.284431,195.868984,21.220492,57.744744,0.675250,722804.755483,0.850860,8.447208,28.657691,3.987304,0.066943,0.058878,149.503312,91.168070,71.555859,32.000000,32.000000,32.000000,32.000000,32.000000,71.017920,63.539360,107.443135,95.746216,23.999427,39.987342,49.341772,39.733819,31.113924,25.532869,50.276474,158.822905,66.111079,0.589895,159.872922,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.934309,48.786648,199.703012,162.671204,178.351023,175.049969,79.509893,14.322700,196.573605,2.156548,48.390987,49.272551,160.867840,202.196297,159.414513,197.049774,94.036749,193.125575,-0.000475,0.038606,87.955529,66.278308,195.885856,21.225571,57.802928,0.676150,722975.220107,0.851470,8.454430,28.660716,3.988559,0.068585,0.062219,149.500528,91.222593,71.563072,32.000000,32.000000,32.000000,32.000000,32.000000,70.997983,63.549352,107.432671,95.746216,24.088044,39.987342,49.341772,39.732226,31.113924,25.532869,50.265683,159.019786,66.549375,0.590584,159.945778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.993283,48.819353,199.879284,162.688584,178.430785,175.120180,79.442327,14.329550,196.588954,2.157083,48.394437,49.230832,160.876802,202.229079,159.409936,197.038696,94.040847,193.089982,-0.000475,0.038348,88.073168,66.263921,195.976080,21.231151,57.787765,0.677277,723341.671920,0.852626,8.587029,28.702032,3.999315,0.069023,0.061208,149.557999,91.244517,71.576848,32.000000,32.000000,32.000000,32.000000,32.000000,71.008694,63.530053,107.478050,95.746216,24.171691,39.987342,49.341772,39.783204,31.113924,25.532869,50.248040,158.884655,66.397652,0.588264,159.901639,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.981451,48.838591,199.690922,162.714935,178.468430,175.176067,79.424389,14.334830,196.540627,2.179439,48.393657,49.223117,160.883821,202.149550,159.399269,197.031590,93.998546,193.128726,-0.000476,0.038125,88.136658,66.434027,196.056577,21.235395,57.722729,0.678017,723712.872184,0.854437,8.631654,28.699558,4.003951,0.070590,0.063031,149.570985,91.161588,71.558533,32.000000,32.000000,32.000000,32.000000,32.000000,70.973745,63.510263,107.461019,95.746216,24.179462,39.987342,49.341772,39.747053,31.113924,25.532869,50.213533,158.848779,66.232795,0.590356,159.801915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.039522,48.855356,200.008149,162.721663,178.499346,175.227386,79.495954,14.330549,196.591097,2.209972,48.423354,49.202105,160.884300,202.167450,159.407657,196.995691,93.975631,193.161991,-0.000476,0.037882,88.214708,66.250218,195.907084,21.239645,57.820147,0.678217,724051.102333,0.853388,8.590289,28.741407,3.995301,0.068146,0.060633,149.580569,91.215112,71.583884,32.000000,32.000000,32.000000,32.000000,32.000000,70.992924,63.523759,107.484953,95.746216,24.188023,39.987342,49.341772,39.749754,31.113924,25.532869,50.199972,158.991908,66.537123,0.591075,159.950223,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.986559,48.880366,199.590730,162.730073,178.589751,175.299873,79.410172,14.328694,196.583522,2.245979,48.447216,49.303235,160.915988,202.348423,159.417565,196.909739,93.970958,193.146587,-0.000476,0.037583,88.302932,66.303577,195.961682,21.245647,57.815171,0.677381,724308.003955,0.851809,8.547132,28.776688,3.997004,0.068384,0.059731,149.573124,91.206779,71.600559,32.000000,32.000000,32.000000,32.000000,32.000000,71.010874,63.525979,107.487106,95.746216,24.246257,39.987342,49.341772,39.708788,31.113924,25.532869,50.175056,158.820344,66.537563,0.588638,159.934881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.042737,48.880366,199.902629,162.730073,178.608405,175.342922,79.479548,14.328551,196.635352,2.272835,48.444118,49.286199,160.913040,202.375191,159.410092,197.076323,94.004316,193.092085,-0.000475,0.037357,88.382367,66.477081,195.963660,21.249902,57.798709,0.677864,724532.977583,0.852738,8.526605,28.744159,3.993928,0.070327,0.063034,149.545246,91.171426,71.596654,32.000000,32.000000,32.000000,32.000000,32.000000,70.985242,63.497610,107.494132,95.746216,24.144865,39.987342,49.341772,39.733350,31.113924,25.532869,50.170843,158.959096,66.361115,0.588461,159.801482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.100399,48.890810,199.477417,162.736520,178.690060,175.400810,79.395418,14.328123,196.577884,2.292372,48.423283,49.184085,160.912800,202.329259,159.420019,197.119573,94.040926,193.253591,-0.000475,0.037146,88.416590,66.275726,196.043343,21.253718,57.778894,0.677836,724742.202446,0.852546,8.568827,28.722015,3.994638,0.067959,0.060384,149.517011,91.174964,71.598225,32.000000,32.000000,32.000000,32.000000,32.000000,70.984149,63.493161,107.488066,95.746216,24.146991,39.987342,49.341772,39.696287,31.113924,25.532869,50.143092,158.790837,66.435069,0.590377,159.846368,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.056858,48.899879,199.993931,162.737641,178.730531,175.455680,79.422529,14.321987,196.661312,2.276116,48.438730,49.281259,160.918678,202.315947,159.437958,197.041889,94.034681,193.143634,-0.000475,0.037085,88.473337,66.304548,196.042917,21.256949,57.732339,0.676582,724818.980209,0.852663,8.519827,28.745436,3.981553,0.066452,0.060458,149.524053,91.192988,71.602215,32.000000,32.000000,32.000000,32.000000,32.000000,70.947111,63.478374,107.524446,95.746216,24.134073,39.987342,49.341772,39.656293,31.113924,25.532869,50.126711,158.845058,66.299706,0.588426,159.815054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.026968,48.912247,200.001512,162.734838,178.763234,175.493756,79.443678,14.326125,196.603671,2.251945,48.470491,49.254534,160.913215,202.353520,159.447924,197.069497,94.064170,193.079374,-0.000474,0.037108,88.507295,66.295781,196.071203,21.260371,57.783437,0.679145,725136.609081,0.853485,8.573778,28.710814,3.995335,0.068625,0.060167,149.495192,91.152541,71.603716,32.000000,32.000000,32.000000,32.000000,32.000000,70.957252,63.464350,107.509378,95.746216,24.191067,39.987342,49.341772,39.673903,31.113924,25.532869,50.109991,158.887356,66.225385,0.591385,159.767454,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.092443,48.912247,200.065067,162.734838,178.809716,175.538373,79.460346,14.327838,196.679093,2.241114,48.437566,49.365080,160.927815,202.317884,159.461798,197.012374,94.140077,193.146383,-0.000472,0.037117,88.588117,66.442717,196.032942,21.263804,57.734395,0.679102,725259.091838,0.854040,8.616972,28.657436,3.997874,0.069111,0.061670,149.478901,91.161511,71.607530,32.000000,32.000000,32.000000,32.000000,32.000000,70.948069,63.436267,107.488770,95.746216,24.356037,39.987342,49.341772,39.685672,31.113924,25.532869,50.097409,158.920693,66.400513,0.592535,159.806517,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.074798,48.911972,200.088157,162.738763,178.947665,175.576424,79.414089,14.328551,196.652840,2.239788,48.492858,49.288960,160.931016,202.422814,159.455215,197.075671,94.235571,193.232308,-0.000472,0.037124,88.663509,66.432812,196.068735,21.267728,57.785889,0.679212,725114.284443,0.852837,8.549463,28.606440,3.993917,0.070037,0.062931,149.480319,91.242774,71.614739,32.000000,32.000000,32.000000,32.000000,32.000000,70.942896,63.420592,107.495419,95.746216,24.337538,39.987342,49.341772,39.641844,31.113924,25.532869,50.072909,158.828179,66.395157,0.590566,159.810530,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.059398,48.934234,200.123869,162.733156,179.037637,175.640366,79.473127,14.325412,196.683859,2.237546,48.500488,49.300440,160.923240,202.353459,159.452320,197.144568,94.265436,193.162077,-0.000473,0.037147,88.724488,66.296211,196.067063,21.270872,57.732555,0.679024,724977.871339,0.853852,8.567374,28.542883,3.995786,0.069884,0.062774,149.433565,91.255340,71.593375,32.000000,32.000000,32.000000,32.000000,32.000000,70.913182,63.414030,107.463237,95.746216,24.436076,39.987342,49.341772,39.645440,31.113924,25.532869,50.048657,158.946254,66.377549,0.590977,159.845817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.084081,48.963642,200.032640,162.737922,179.164924,175.703484,79.342849,14.329836,196.687956,2.237180,48.554573,49.223645,160.934218,202.345487,159.425662,196.954559,94.233524,193.268200,-0.000475,0.037153,88.798721,66.402895,196.054519,21.275573,57.759871,0.680217,725210.886340,0.853874,8.605513,28.486916,3.997728,0.070054,0.062988,149.405002,91.246387,71.590584,32.000000,32.000000,32.000000,32.000000,32.000000,70.906221,63.391952,107.478695,95.746216,24.417732,39.987342,49.341772,39.635946,31.113924,25.532869,50.041382,158.685698,66.194131,0.591625,159.753567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.115921,48.996348,199.871635,162.738202,179.230742,175.732967,79.352476,14.326696,196.650167,2.236186,48.618165,49.369461,160.925275,202.394212,159.453605,197.172418,94.209876,193.181155,-0.000473,0.037147,88.855789,66.296352,195.976000,21.279357,57.775360,0.679695,725574.490876,0.854130,8.616095,28.555881,3.994320,0.069223,0.063219,149.407426,91.216987,71.605101,32.000000,32.000000,32.000000,32.000000,32.000000,70.936979,63.359416,107.506272,95.746216,24.457969,39.987342,49.341772,39.624130,31.113924,25.532869,50.051614,158.704951,66.290462,0.589258,159.834173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.094556,48.996348,200.038616,162.738202,179.292440,175.788381,79.535610,14.331263,196.730732,2.240557,48.584220,49.143529,160.930401,202.347567,159.457987,197.144226,94.128684,193.346024,-0.000473,0.037141,88.940441,66.241620,196.090536,21.282124,57.817515,0.678905,725852.140822,0.854700,8.609372,28.549565,3.988186,0.071336,0.063317,149.400858,91.196230,71.579639,32.000000,32.000000,32.000000,32.000000,32.000000,70.932269,63.350064,107.516101,95.746216,24.442035,39.987342,49.341772,39.598361,31.113924,25.532869,50.067486,159.071221,66.269993,0.591699,159.903409,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.042413,49.021908,199.923313,162.740445,179.305423,175.847871,79.389388,14.326982,196.645223,2.240271,48.660869,49.210233,160.960643,202.501487,159.469083,197.045743,94.129596,193.187970,-0.000474,0.037125,88.994628,66.502629,196.064391,21.284854,57.742166,0.678905,725852.140822,0.854700,8.609372,28.549565,3.988186,0.069887,0.063720,149.395634,91.253417,71.610196,32.000000,32.000000,32.000000,32.000000,32.000000,70.932048,63.366152,107.571057,95.746216,24.497023,39.987342,49.341772,39.602583,31.113924,25.532869,50.078519,158.778777,66.482318,0.591699,159.814975,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.102580,49.041147,199.976356,162.750537,179.367838,175.902741,79.365759,14.324698,196.657649,2.241466,48.635224,49.366001,160.915445,202.359758,159.452794,197.041504,94.120863,193.185850,-0.000475,0.037117,89.021003,66.324411,195.913144,21.287153,57.720998,0.680809,726741.175314,0.856319,8.710703,28.632380,3.995077,0.069957,0.063358,149.376374,91.206599,71.562347,32.000000,32.000000,32.000000,32.000000,32.000000,70.905828,63.327983,107.565235,95.746216,24.506619,39.987342,49.341772,39.625230,31.113924,25.532869,50.066440,158.731518,66.360821,0.591306,159.828390,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
