OSU 80 Ton Compressor Load Stand
50.074270,49.041147,199.942714,162.750537,179.449089,175.950769,79.497125,14.327695,196.557844,2.240869,48.691331,49.243434,160.949050,202.378086,159.465376,196.986970,94.201014,193.274058,-0.000476,0.037111,89.120957,66.376252,195.925930,21.288647,57.773394,0.680712,726968.257167,0.855744,8.667916,28.640324,3.991338,0.069982,0.063649,149.382340,91.200805,71.590990,32.000000,32.000000,32.000000,32.000000,32.000000,70.911803,63.336522,107.629500,95.746216,24.529028,39.987342,49.341772,39.583908,31.113924,25.532869,50.075308,158.994250,66.319516,0.592087,159.733465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.074491,49.063959,200.001525,162.758666,179.449126,175.990697,79.377295,14.323557,196.547331,2.244910,48.762297,49.338545,160.944022,202.408523,159.455820,196.973704,94.207405,193.130022,-0.000475,0.037071,89.159632,66.439742,195.913634,21.290109,57.748494,0.680541,726936.422586,0.855100,8.697094,28.592953,3.992923,0.069813,0.062441,149.397871,91.246893,71.616469,32.000000,32.000000,32.000000,32.000000,32.000000,70.889263,63.337200,107.669579,95.746216,24.559069,39.987342,49.341772,39.592285,31.113924,25.532869,50.088513,158.754590,66.339545,0.592845,159.808406,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.070056,49.097764,199.568969,162.768198,179.407935,176.021827,79.347505,14.328694,196.499515,2.247600,48.774373,49.297550,160.964142,202.334723,159.430038,196.939238,94.214892,193.301992,-0.000474,0.037070,89.219979,66.349807,195.996924,21.292022,57.772240,0.681176,727128.248939,0.856636,8.719677,28.533030,3.994080,0.068163,0.059342,149.398085,91.178703,71.584074,32.000000,32.000000,32.000000,32.000000,32.000000,70.850934,63.296016,107.696032,95.746216,24.408523,39.987342,49.341772,39.585129,31.113924,25.532869,50.115402,158.695011,66.315480,0.592963,159.726541,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.086019,49.134594,199.938892,162.780532,179.364065,176.057595,79.412250,14.325840,196.601587,2.249547,48.826528,49.378351,160.950100,202.295499,159.429525,197.033845,94.236014,192.954863,-0.000474,0.037032,89.282663,66.534975,196.029149,21.294309,57.706375,0.681176,727128.248939,0.856636,8.719677,28.533030,3.994080,0.067838,0.060044,149.384153,91.148891,71.586473,32.000000,32.000000,32.000000,32.000000,32.000000,70.829228,63.290008,107.714060,95.746216,24.459773,39.987342,49.341772,39.580747,31.113924,25.532869,50.111722,158.824500,66.233676,0.592963,159.667690,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.081258,49.170324,199.544550,162.782495,179.454727,176.090665,79.336636,14.319276,196.550731,2.253181,48.849599,49.266852,160.976466,202.156176,159.460085,196.974313,94.278194,193.137168,-0.000473,0.037029,89.315976,66.472216,196.001048,21.295802,57.735675,0.681789,727453.208378,0.856536,8.778430,28.439281,3.991910,0.067893,0.060262,149.378287,91.298505,71.590394,32.000000,32.000000,32.000000,32.000000,32.000000,70.841729,63.301366,107.754027,95.746216,24.621190,39.987342,49.341772,39.564552,31.113924,25.532869,50.148142,158.673271,66.575201,0.594012,159.846132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.081353,49.170324,200.021271,162.782495,179.462873,176.122671,79.345082,14.332975,196.551029,2.262227,48.862414,49.195597,160.941948,202.269526,159.445834,196.939934,94.259766,193.327657,-0.000472,0.037012,89.368547,66.140746,195.959110,21.296749,57.769842,0.680736,727541.457509,0.857690,8.819067,28.464898,3.984416,0.070486,0.063510,149.347223,91.197022,71.574238,32.000000,32.000000,32.000000,32.000000,32.000000,70.841379,63.281773,107.736666,95.746216,24.491178,39.987342,49.341772,39.559641,31.113924,25.532869,50.186124,158.690164,66.233235,0.590351,159.579531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.057350,49.202756,199.961653,162.787541,179.605337,176.165854,79.408929,14.326839,196.504851,2.270232,48.904501,49.201481,160.997966,202.412295,159.503466,196.970956,94.353969,193.099514,-0.000472,0.037011,89.530122,66.506243,196.124128,21.298286,57.724225,0.681628,727740.417561,0.857753,8.818970,28.554115,3.993927,0.069327,0.061427,149.397632,91.182674,71.636357,32.000000,32.000000,32.000000,32.000000,32.000000,70.879121,63.303963,107.775039,95.746216,24.638510,39.987342,49.341772,39.562630,31.113924,25.532869,50.224847,158.817858,66.526411,0.594529,159.736140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.081777,49.225019,199.959402,162.807725,179.632661,176.188695,79.370650,14.330121,196.529053,2.273912,48.912396,49.299627,160.971989,202.328322,159.465390,196.981247,94.328026,193.283830,-0.000472,0.037019,89.540882,66.617013,195.971593,21.299098,57.755111,0.682500,727929.038476,0.857469,8.875411,28.456051,3.994609,0.069066,0.062538,149.363665,91.128292,71.593108,32.000000,32.000000,32.000000,32.000000,32.000000,70.845496,63.236569,107.770936,95.746216,24.674916,39.987342,49.341772,39.557473,31.113924,25.532869,50.255389,158.741301,66.554585,0.593313,159.840428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.085547,49.252779,200.010605,162.818097,179.700995,176.212683,79.367040,14.334973,196.451696,2.273133,48.919600,49.141391,161.000034,202.228630,159.479179,196.922700,94.321186,193.162823,-0.000473,0.037006,89.628013,66.414077,195.990803,21.299875,57.745880,0.682017,727909.983493,0.857922,8.873228,28.469572,3.992658,0.066589,0.060392,149.344286,91.185394,71.604329,32.000000,32.000000,32.000000,32.000000,32.000000,70.836220,63.262764,107.781682,95.746216,24.708716,39.987342,49.341772,39.536095,31.113924,25.532869,50.265799,158.734080,66.742552,0.591845,159.651482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.045097,49.275592,199.935522,162.823423,179.627401,176.237242,79.461107,14.323699,196.460525,2.274167,48.943113,49.296941,160.993884,202.124067,159.487327,196.975151,94.328295,192.888895,-0.000472,0.037024,89.682708,66.289435,195.942819,21.300262,57.666474,0.682361,728088.461577,0.858073,8.897101,28.431442,3.993380,0.068904,0.059965,149.336538,91.206699,71.605088,32.000000,32.000000,32.000000,32.000000,32.000000,70.839385,63.246299,107.820077,95.746216,24.744138,39.987342,49.341772,39.533030,31.113924,25.532869,50.301940,158.922214,66.195305,0.590381,159.636927,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.058605,49.287960,199.800183,162.839402,179.610513,176.279988,79.392251,14.326553,196.440988,2.279134,48.931135,49.178779,160.994040,202.058422,159.490495,196.904665,94.299927,192.886689,-0.000473,0.037056,89.788222,65.965251,195.832441,21.300189,57.673163,0.683749,728259.789608,0.858002,8.961618,28.322457,3.995107,0.067933,0.061301,149.348580,91.167293,71.604014,32.000000,32.000000,32.000000,32.000000,32.000000,70.868574,63.261112,107.863256,95.746216,24.741322,39.987342,49.341772,39.544240,31.113924,25.532869,50.344757,158.784502,65.959942,0.595652,159.593418,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.058027,49.292633,199.790367,162.834917,179.618029,176.292913,79.440004,14.326696,196.397493,2.275576,48.957360,49.199389,161.008315,202.010452,159.485218,196.831956,94.264852,192.772726,-0.000473,0.037055,89.843880,66.328043,195.774499,21.300546,57.711694,0.683348,728504.336784,0.859121,8.961970,28.349313,3.991436,0.067913,0.060391,149.388144,91.172168,71.613755,32.000000,32.000000,32.000000,32.000000,32.000000,70.871469,63.255250,107.889496,95.746216,24.749010,39.987342,49.341772,39.529340,31.113924,25.532869,50.374234,158.880009,66.541158,0.593743,159.688894,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.005644,49.292633,199.780928,162.834917,179.656184,176.306585,79.389663,14.325126,196.307994,2.272995,48.953771,49.202042,161.026788,202.054059,159.475486,196.777418,94.210603,192.997245,-0.000474,0.037025,89.888838,66.119175,195.781250,21.299995,57.707547,0.682950,728721.586665,0.858295,8.965325,28.342662,3.991175,0.069118,0.063268,149.423322,91.202738,71.599756,32.000000,32.000000,32.000000,32.000000,32.000000,70.857025,63.247785,107.913538,95.746216,24.735887,39.987342,49.341772,39.522387,31.113924,25.532869,50.396528,158.779326,66.352017,0.592328,159.816982,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.073544,49.300603,199.768871,162.830151,179.653557,176.324885,79.357421,14.326839,196.346153,2.270070,48.924402,49.227796,161.022830,202.055935,159.446291,196.779620,94.150305,192.941170,-0.000474,0.037000,89.946296,66.400389,195.689636,21.299038,57.730139,0.683667,729028.357579,0.859906,9.019359,28.480458,3.995168,0.067183,0.059077,149.427702,91.214689,71.591426,32.000000,32.000000,32.000000,32.000000,32.000000,70.872970,63.227902,107.903017,95.746216,24.766428,39.987342,49.341772,39.546690,31.113924,25.532869,50.422515,158.714843,66.270433,0.594598,159.879924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.027573,49.315995,199.873146,162.822022,179.651355,176.344782,79.436301,14.319846,196.291110,2.269729,49.000816,49.218204,161.029685,202.057749,159.490815,196.813209,94.126819,192.834437,-0.000474,0.037146,90.010708,66.344716,195.757207,21.297943,57.699902,0.682635,729239.589982,0.859068,8.957297,28.519896,3.989509,0.066486,0.060281,149.439407,91.183427,71.587064,32.000000,32.000000,32.000000,32.000000,32.000000,70.882605,63.233860,107.943854,95.746216,24.765650,39.987342,49.341772,39.502861,31.113924,25.532869,50.441295,158.872601,66.373514,0.594664,159.801993,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.032636,49.337159,199.824529,162.826227,179.642086,176.353497,79.378790,14.330121,196.331947,2.272087,49.044688,49.328053,161.024716,202.048942,159.518219,196.798711,94.190878,192.840468,-0.000476,0.037314,90.084797,66.186245,195.721960,21.295943,57.623904,0.683921,729487.389017,0.859225,9.020096,28.503667,3.995260,0.068162,0.061197,149.457962,91.308840,71.615369,32.000000,32.000000,32.000000,32.000000,32.000000,70.889559,63.227911,107.969996,95.746216,24.829271,39.987342,49.341772,39.519564,31.113924,25.532869,50.483660,158.757579,66.360821,0.594547,159.631616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.002732,49.361346,199.838867,162.838842,179.652579,176.361109,79.389045,14.319133,196.209985,2.270598,49.067237,49.216191,161.029020,201.976141,159.509351,196.707374,94.208366,192.682563,-0.000476,0.037522,90.109527,66.184894,195.702488,21.295085,57.601853,0.684751,729498.587996,0.860366,9.040453,28.485284,3.994140,0.069156,0.063622,149.463040,91.319508,71.597181,32.000000,32.000000,32.000000,32.000000,32.000000,70.866533,63.209275,107.972123,95.746216,24.825695,39.987342,49.341772,39.512703,31.113924,25.532869,50.527187,158.778089,66.064270,0.597337,159.578980,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.974842,49.361346,199.729828,162.838842,179.662071,176.367199,79.482572,14.328123,196.256239,2.269256,49.075236,49.317284,161.002810,201.958710,159.500412,196.657366,94.238186,192.894788,-0.000475,0.037721,90.159476,66.318525,195.648173,21.293840,57.646749,0.685459,729413.981259,0.860401,9.091079,28.365576,3.996559,0.067661,0.059655,149.454266,91.379789,71.610520,32.000000,32.000000,32.000000,32.000000,32.000000,70.876175,63.203109,108.008246,95.746216,24.859263,39.987342,49.341772,39.524451,31.113924,25.532869,50.575457,158.965145,66.201908,0.597656,159.597352,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.048117,49.389107,199.784046,162.853419,179.699312,176.359624,79.164665,14.324556,196.151177,2.264742,49.048248,49.128375,161.022561,201.977323,159.489325,196.604253,94.236631,192.778748,-0.000474,0.037874,90.192583,66.324105,195.551278,21.292784,57.668007,0.685020,729379.524435,0.859951,9.119866,28.414759,3.996607,0.069293,0.062613,149.463447,91.421941,71.601314,32.000000,32.000000,32.000000,32.000000,32.000000,70.904176,63.202923,108.025387,95.746216,24.829428,39.987342,49.341772,39.537725,31.113924,25.532869,50.592460,158.329330,66.198239,0.596496,159.645070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.043356,49.401750,199.693286,162.851457,179.635803,176.340580,79.380195,14.325269,196.100081,2.263921,49.062992,49.222815,161.044649,201.865013,159.529153,196.562266,94.241425,192.824679,-0.000473,0.038131,90.267900,66.284470,195.525886,21.291833,57.600447,0.684040,729325.765662,0.862030,9.072020,28.373126,3.991839,0.069584,0.063213,149.472529,91.506886,71.620210,32.000000,32.000000,32.000000,32.000000,32.000000,70.921493,63.212869,108.065067,95.746216,24.864802,39.987342,49.341772,39.491143,31.113924,25.532869,50.648191,158.760391,66.064637,0.595896,159.576187,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.017587,49.413294,199.714677,162.852298,179.597871,176.347643,79.395748,14.329693,196.183282,2.265786,49.047658,49.286366,161.034906,201.791804,159.526169,196.636282,94.275999,192.666515,-0.000473,0.038429,90.286324,66.201662,195.470268,21.289429,57.599563,0.684624,729266.674667,0.859718,9.089572,28.385429,3.990406,0.066870,0.060049,149.465958,91.490988,71.609804,32.000000,32.000000,32.000000,32.000000,32.000000,70.898311,63.199513,108.086804,95.746216,24.885917,39.987342,49.341772,39.502355,31.113924,25.532869,50.700062,158.791496,66.164930,0.596911,159.642237,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.025557,49.421265,199.636421,162.856503,179.658696,176.345376,79.377721,14.325697,196.126332,2.267183,49.026872,49.125943,161.031601,201.824667,159.515327,196.537107,94.313438,192.778257,-0.000476,0.038668,90.351936,66.020099,195.553072,21.287854,57.576520,0.685057,729221.395340,0.859258,9.128730,28.291595,3.992949,0.067204,0.059184,149.482620,91.503057,71.618890,32.000000,32.000000,32.000000,32.000000,32.000000,70.919536,63.214241,108.111362,95.746216,24.857973,39.987342,49.341772,39.495695,31.113924,25.532869,50.742611,158.755442,66.380410,0.594127,159.801167,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.023781,49.421265,199.678504,162.856503,179.703610,176.324988,79.446682,14.326839,196.093969,2.269541,48.996678,49.108242,161.023211,201.833638,159.521982,196.515106,94.322941,192.931865,-0.000475,0.038812,90.373921,66.376866,195.652925,21.285995,57.635786,0.685049,729111.759205,0.860155,9.127447,28.296136,3.990689,0.067580,0.060516,149.435684,91.407365,71.628670,32.000000,32.000000,32.000000,32.000000,32.000000,70.899505,63.172272,108.119927,95.746216,24.866228,39.987342,49.341772,39.486375,31.113924,25.532869,50.782252,158.893365,66.349083,0.594193,159.647588,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.027672,49.421540,199.736821,162.846411,179.764690,176.302709,79.399100,14.327124,196.115338,2.270450,48.951979,49.175776,161.035147,201.873881,159.528670,196.478721,94.300858,192.677006,-0.000475,0.038802,90.435267,66.274074,195.464273,21.284884,57.562439,0.684393,729001.846245,0.859343,9.129279,28.343799,3.991672,0.070109,0.063431,149.469620,91.345537,71.621409,32.000000,32.000000,32.000000,32.000000,32.000000,70.884070,63.173846,108.147037,95.746216,24.879908,39.987342,49.341772,39.482091,31.113924,25.532869,50.814392,158.798199,66.252384,0.594515,159.688540,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.049555,49.412195,199.623571,162.836319,179.769208,176.297004,79.391777,14.326125,196.129702,2.274418,49.017331,49.294331,161.071710,201.806829,159.572457,196.578606,94.387819,192.747180,-0.000476,0.038774,90.504813,66.232889,195.428031,21.283096,57.599383,0.685274,728972.547573,0.859676,9.125540,28.271014,3.992527,0.067649,0.061344,149.495709,91.341333,71.659984,32.000000,32.000000,32.000000,32.000000,32.000000,70.928129,63.214128,108.204478,95.746216,24.931645,39.987342,49.341772,39.474379,31.113924,25.532869,50.846831,158.783555,66.719955,0.595391,159.695817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.041475,49.414119,199.724249,162.835197,179.754042,176.291619,79.345452,14.325126,196.144230,2.280729,49.034897,49.254835,161.040060,201.909884,159.556936,196.492532,94.357797,192.890975,-0.000476,0.038754,90.529615,66.468266,195.483485,21.281263,57.588637,0.684246,728613.207807,0.859287,9.093623,28.210185,3.988518,0.069992,0.062374,149.468926,91.297843,71.623294,32.000000,32.000000,32.000000,32.000000,32.000000,70.855498,63.180151,108.206687,95.746216,24.924077,39.987342,49.341772,39.456075,31.113924,25.532869,50.868826,158.690904,66.150184,0.590710,159.611986,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.076636,49.414119,199.600786,162.835197,179.727126,176.273125,79.364688,14.333831,196.151137,2.281692,49.055109,49.278971,161.053051,201.795127,159.559786,196.565125,94.349659,192.847443,-0.000477,0.038705,90.587555,66.337629,195.555170,21.279629,57.692997,0.684708,728708.661891,0.859921,9.103881,28.293729,3.991174,0.067294,0.060136,149.470379,91.279150,71.629373,32.000000,32.000000,32.000000,32.000000,32.000000,70.854491,63.190011,108.232433,95.746216,24.957442,39.987342,49.341772,39.455559,31.113924,25.532869,50.901985,158.729376,66.188995,0.596089,159.604590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.017228,49.431710,199.662795,162.833796,179.700221,176.259454,79.350512,14.325269,195.959361,2.282703,49.068646,49.120966,161.046145,201.802059,159.558891,196.474095,94.337572,192.730652,-0.000477,0.038717,90.638727,66.388691,195.498802,21.278229,57.560491,0.682660,728616.153473,0.858952,9.067627,28.285667,3.985906,0.069713,0.062920,149.464687,91.282806,71.648285,32.000000,32.000000,32.000000,32.000000,32.000000,70.846873,63.170610,108.257467,95.746216,24.940978,39.987342,49.341772,39.429117,31.113924,25.532869,50.951188,158.701025,66.240059,0.595034,159.510570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.063494,49.440231,199.608764,162.829591,179.589539,176.263235,79.399173,14.344392,196.058241,2.286013,49.033200,49.250222,161.039789,201.740287,159.548758,196.411728,94.339239,192.725942,-0.000476,0.038713,90.654491,66.365014,195.480398,21.275309,57.579477,0.685093,728708.557155,0.860215,9.146485,28.254279,3.991880,0.069878,0.062971,149.478427,91.219708,71.644550,32.000000,32.000000,32.000000,32.000000,32.000000,70.839862,63.173993,108.251960,95.746216,24.801632,39.987342,49.341772,39.453521,31.113924,25.532869,51.004231,158.798346,66.069773,0.595324,159.580200,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.070052,49.439131,199.564850,162.821461,179.547364,176.275791,79.316218,14.332690,196.120413,2.285585,49.005701,49.248916,161.045044,201.721898,159.546870,196.479071,94.279924,192.698895,-0.000476,0.038698,90.681857,66.173948,195.466901,21.273411,57.577386,0.683738,728757.443576,0.860029,9.189225,28.220125,3.985173,0.068283,0.060256,149.484867,91.271500,71.662396,32.000000,32.000000,32.000000,32.000000,32.000000,70.827005,63.176497,108.276559,95.746216,24.949449,39.987342,49.341772,39.423850,31.113924,25.532869,51.038471,158.632435,66.025312,0.596220,159.579492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.007341,49.439131,199.146305,162.821461,179.594899,176.267718,79.384874,14.330692,195.953834,2.284058,49.039944,49.221253,161.043296,201.764751,159.561308,196.458820,94.254117,192.705059,-0.000476,0.038689,90.699587,66.332039,195.428356,21.272007,57.582560,0.684089,728921.046529,0.859676,9.099425,28.300101,3.985713,0.070010,0.062456,149.484874,91.351656,71.647134,32.000000,32.000000,32.000000,32.000000,32.000000,70.831709,63.161164,108.264652,95.746216,24.761012,39.987342,49.341772,39.413641,31.113924,25.532869,51.071554,158.769749,66.196478,0.596560,159.604354,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.990180,49.436932,199.486519,162.823704,179.583841,176.263928,79.430667,14.327267,195.934719,2.285828,49.031821,49.093563,161.045389,201.682552,159.544956,196.402264,94.274600,192.604833,-0.000476,0.038678,90.735750,66.134057,195.385773,21.270346,57.608182,0.683720,729049.352055,0.860090,9.164106,28.328203,3.982341,0.067075,0.061536,149.490874,91.314327,71.660774,32.000000,32.000000,32.000000,32.000000,32.000000,70.831116,63.163912,108.278863,95.746216,24.795289,39.987342,49.341772,39.444068,31.113924,25.532869,51.103440,158.861334,66.392296,0.594750,159.643614,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.049158,49.444079,199.571502,162.829591,179.540815,176.256462,79.359969,14.330121,195.883802,2.288842,49.019445,49.123219,161.070186,201.825014,159.556246,196.442766,94.237377,192.652415,-0.000476,0.038678,90.765844,66.025993,195.341311,21.268898,57.572193,0.684452,728978.733176,0.859898,9.179618,28.270392,3.990514,0.070296,0.064044,149.493048,91.428761,71.662905,32.000000,32.000000,32.000000,32.000000,32.000000,70.844789,63.182731,108.286297,95.746216,24.935393,39.987342,49.341772,39.449502,31.113924,25.532869,51.144568,158.719939,66.352824,0.593895,159.621034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.979977,49.436657,199.433594,162.819218,179.545283,176.233011,79.379374,14.330407,195.927398,2.285062,48.967024,49.153718,161.028486,201.600719,159.554377,196.384705,94.181299,192.620215,-0.000475,0.038711,90.778723,66.263144,195.346165,21.267015,57.594154,0.684357,729017.830273,0.859518,9.125917,28.325337,3.987510,0.068359,0.061066,149.506728,91.498364,71.663837,32.000000,32.000000,32.000000,32.000000,32.000000,70.835270,63.178144,108.289465,95.746216,24.965403,39.987342,49.341772,39.409725,31.113924,25.532869,51.179234,158.758749,66.165738,0.593794,159.595739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.002141,49.426763,199.518020,162.815294,179.586246,176.230784,79.451432,14.338113,195.870383,2.279756,48.942943,49.168247,161.015845,201.666324,159.560161,196.368127,94.174050,192.609312,-0.000475,0.038712,90.791624,66.327698,195.331192,21.265329,57.569236,0.684491,729172.930836,0.860498,9.189876,28.369422,3.990270,0.068626,0.060983,149.528792,91.537227,71.660887,32.000000,32.000000,32.000000,32.000000,32.000000,70.817595,63.169929,108.284314,95.746216,24.935380,39.987342,49.341772,39.444271,31.113924,25.532869,51.205820,158.902865,66.054219,0.595817,159.622056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.996978,49.426763,199.370968,162.815294,179.626635,176.204145,79.315380,14.327410,195.807544,2.278467,48.922639,49.289606,161.014266,201.643226,159.539000,196.342593,94.162741,192.452345,-0.000476,0.038738,90.833496,66.256553,195.276599,21.262288,57.543453,0.684693,729138.167006,0.859259,9.157105,28.372610,3.990190,0.067867,0.060117,149.537905,91.732251,71.646427,32.000000,32.000000,32.000000,32.000000,32.000000,70.809635,63.189088,108.264046,95.746216,24.928484,39.987342,49.341772,39.430348,31.113924,25.532869,51.240171,158.630761,66.024212,0.596741,159.621506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.018477,49.416868,199.482706,162.815574,179.588918,176.188572,79.377998,14.323699,195.857441,2.277223,48.910798,49.189732,161.021044,201.570690,159.514916,196.374412,94.142163,192.505606,-0.000475,0.038746,90.831478,66.317368,195.212846,21.260227,57.519544,0.684621,729043.116312,0.860587,9.161917,28.300418,3.988409,0.069989,0.062972,149.531057,91.733865,71.651608,32.000000,32.000000,32.000000,32.000000,32.000000,70.787679,63.175298,108.215983,95.746216,24.929838,39.987342,49.341772,39.424579,31.113924,25.532869,51.262877,158.755997,66.387674,0.596763,159.636887,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.946288,49.406973,199.543071,162.820900,179.568778,176.174054,79.489192,14.328123,195.904359,2.276060,48.938133,49.204390,161.059194,201.669545,159.556529,196.305659,94.186806,192.599159,-0.000476,0.038744,90.852285,66.426340,195.366561,21.258054,57.583678,0.684814,729024.486732,0.859512,9.130353,28.365856,3.988180,0.066322,0.059843,149.550700,91.800485,71.662432,32.000000,32.000000,32.000000,32.000000,32.000000,70.820643,63.215674,108.205523,95.746216,24.945355,39.987342,49.341772,39.407347,31.113924,25.532869,51.284486,158.978385,65.855760,0.593336,159.552702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.978832,49.404224,199.566167,162.818938,179.514794,176.158006,79.449126,14.323557,195.854683,2.277150,48.962936,49.157264,161.052995,201.666446,159.569896,196.379159,94.244358,192.595735,-0.000477,0.038749,90.873499,66.079707,195.374394,21.255967,57.547672,0.685003,728882.701663,0.859594,9.194978,28.356073,3.995153,0.068008,0.061513,149.576051,91.746950,71.673393,32.000000,32.000000,32.000000,32.000000,32.000000,70.810074,63.257714,108.195465,95.746216,25.003652,39.987342,49.341772,39.444878,31.113924,25.532869,51.315043,158.898253,66.056860,0.598961,159.765998,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.994193,49.403674,199.443599,162.820900,179.485691,176.151892,79.358475,14.325412,195.797701,2.276669,48.929225,49.173252,161.028030,201.589038,159.564839,196.245579,94.225097,192.353872,-0.000477,0.038770,90.844201,66.215187,195.216517,21.254310,57.559337,0.685022,728578.954299,0.859320,9.158626,28.297244,3.993014,0.068942,0.060503,149.578807,91.739364,71.672410,32.000000,32.000000,32.000000,32.000000,32.000000,70.802019,63.290160,108.166568,95.746216,24.954990,39.987342,49.341772,39.422975,31.113924,25.532869,51.342608,158.716949,66.269846,0.596780,159.588422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.968025,49.403674,199.361692,162.820900,179.479420,176.152861,79.418488,14.326125,195.732876,2.280164,48.951289,49.214412,161.045609,201.540823,159.571156,196.183872,94.229210,192.361279,-0.000476,0.038788,90.892606,66.391181,195.261936,21.252425,57.591215,0.684371,728591.830031,0.859977,9.142218,28.226361,3.989335,0.068918,0.062510,149.592949,91.777879,71.672599,32.000000,32.000000,32.000000,32.000000,32.000000,70.790734,63.310562,108.144403,95.746216,24.988930,39.987342,49.341772,39.410929,31.113924,25.532869,51.372282,158.836977,66.103742,0.594418,159.636415,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.919947,49.402850,199.331928,162.818377,179.553055,176.138486,79.342502,14.324270,195.742135,2.282154,49.025940,49.143034,161.015720,201.377831,159.554012,196.131167,94.208482,192.294617,-0.000476,0.038787,90.875939,66.080910,194.972921,21.250357,57.492841,0.684110,728613.625740,0.859832,9.169232,28.225009,3.989785,0.068156,0.062151,149.555163,91.814943,71.654503,32.000000,32.000000,32.000000,32.000000,32.000000,70.773930,63.332506,108.106910,95.746216,24.936658,39.987342,49.341772,39.421812,31.113924,25.532869,51.401637,158.685004,66.057814,0.596014,159.636533,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.922222,49.419066,199.237337,162.817817,179.527510,176.118780,79.373426,14.324841,195.723093,2.280249,49.030122,49.045979,161.023133,201.464189,159.552779,196.189921,94.204810,192.288005,-0.000474,0.038772,90.848110,66.232912,195.071224,21.248425,57.492949,0.685742,728678.518948,0.861504,9.218070,28.220877,3.993032,0.067346,0.060589,149.569191,91.907540,71.661673,32.000000,32.000000,32.000000,32.000000,32.000000,70.750601,63.356231,108.095349,95.746216,24.957730,39.987342,49.341772,39.445428,31.113924,25.532869,51.431738,158.746851,66.213500,0.596830,159.627564,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.997252,49.444079,199.307694,162.810808,179.430745,176.105035,79.353127,14.334830,195.659862,2.281052,48.994213,49.219381,161.028609,201.401765,159.546216,196.194044,94.184657,192.295546,-0.000472,0.038791,90.859805,66.083793,195.106014,21.245562,57.494139,0.685435,728642.795503,0.861068,9.231934,28.222084,3.990955,0.069221,0.062154,149.542972,91.960547,71.679713,32.000000,32.000000,32.000000,32.000000,32.000000,70.771151,63.422130,108.068749,95.746216,24.907151,39.987342,49.341772,39.417226,31.113924,25.532869,51.490127,158.706253,66.005650,0.595161,159.617336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.929449,49.444628,199.182830,162.814733,179.352123,176.105870,79.322030,14.320988,195.578193,2.285275,48.995762,49.119934,161.022273,201.313715,159.553799,196.146628,94.146603,192.126135,-0.000471,0.038795,90.876585,66.203575,195.034250,21.243388,57.498052,0.684679,728620.665304,0.859845,9.179467,28.245050,3.986373,0.070729,0.062860,149.558053,92.025128,71.688298,32.000000,32.000000,32.000000,32.000000,32.000000,70.777427,63.441426,108.049151,95.746216,24.945776,39.987342,49.341772,39.394575,31.113924,25.532869,51.549257,158.644060,66.308070,0.596389,159.597273,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.874759,49.444628,199.280735,162.814733,179.300235,176.097495,79.459023,14.321273,195.513267,2.289897,48.936652,48.973863,161.026407,201.387392,159.550411,196.039184,94.098659,192.389075,-0.000472,0.038810,90.844430,66.234735,195.086257,21.242043,57.485016,0.685152,728829.616600,0.861486,9.250029,28.219897,3.989286,0.068421,0.063201,149.561154,92.028022,71.669007,32.000000,32.000000,32.000000,32.000000,32.000000,70.755455,63.489099,108.034117,95.746216,24.915301,39.987342,49.341772,39.430579,31.113924,25.532869,51.584501,158.918046,66.070580,0.594120,159.611396,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.927265,49.433084,199.151555,162.816415,179.251980,176.081093,79.289110,14.325983,195.617837,2.291025,48.856149,49.211833,161.029207,201.378402,159.550204,195.975769,94.044422,192.097339,-0.000471,0.038838,90.833783,66.342031,195.009713,21.240195,57.487216,0.686188,729026.177632,0.861007,9.306557,28.365924,3.995623,0.068427,0.060250,149.510040,91.863619,71.648663,32.000000,32.000000,32.000000,32.000000,32.000000,70.734499,63.509359,107.989448,95.746216,24.899968,39.987342,49.341772,39.460100,31.113924,25.532869,51.619228,158.578221,65.911300,0.597021,159.448060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.992358,49.404224,199.198778,162.799595,179.215371,176.075300,79.320526,14.327838,195.553990,2.289298,48.835716,49.065382,161.033555,201.401949,159.545147,195.948125,94.131832,192.150778,-0.000470,0.038861,90.799415,66.138549,195.061821,21.238449,57.516659,0.685110,729042.277477,0.861736,9.240743,28.311330,3.988834,0.071180,0.063067,149.496605,91.857415,71.663502,32.000000,32.000000,32.000000,32.000000,32.000000,70.751318,63.556848,107.967464,95.746216,24.906327,39.987342,49.341772,39.427905,31.113924,25.532869,51.641385,158.641052,65.893031,0.597546,159.547234,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.943935,49.404224,199.216768,162.799595,179.172767,176.066931,79.424045,14.320132,195.681447,2.288537,48.822918,49.292074,161.035058,201.154168,159.541759,196.108775,94.193442,192.138175,-0.000471,0.038865,90.812999,66.313474,195.017894,21.236398,57.499098,0.684000,728583.560496,0.860050,9.144663,28.243864,3.984585,0.067674,0.060300,149.497262,91.850428,71.683747,32.000000,32.000000,32.000000,32.000000,32.000000,70.762511,63.591971,107.915706,95.746216,24.871992,39.987342,49.341772,39.387483,31.113924,25.532869,51.644476,158.848089,66.045122,0.597049,159.499712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.928771,49.372615,199.096907,162.780532,179.168107,176.047443,79.349202,14.325555,195.599757,2.286661,48.839445,49.144968,161.017487,201.323500,159.553522,195.941930,94.218086,192.254601,-0.000471,0.038905,90.813842,66.196380,194.976816,21.234545,57.500684,0.684808,728402.015292,0.859814,9.194660,28.177550,3.988808,0.068212,0.061977,149.476005,91.742447,71.653469,32.000000,32.000000,32.000000,32.000000,32.000000,70.734836,63.599599,107.879189,95.746216,24.930631,39.987342,49.341772,39.412218,31.113924,25.532869,51.642646,158.698404,66.070433,0.596196,159.590113,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.936980,49.358048,199.182057,162.775767,179.134655,176.035248,79.369471,14.335829,195.611176,2.284054,48.845491,49.248644,161.014539,201.197103,159.573160,196.057489,94.219821,192.107512,-0.000471,0.038910,90.803895,66.162712,194.903717,21.232640,57.462550,0.684538,728189.114823,0.860744,9.178717,28.196348,3.987619,0.067172,0.060580,149.475359,91.744592,71.653356,32.000000,32.000000,32.000000,32.000000,32.000000,70.741948,63.611371,107.868183,95.746216,24.860017,39.987342,49.341772,39.418250,31.113924,25.532869,51.654613,158.738942,66.380557,0.595749,159.704039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.946545,49.363270,199.210376,162.776047,179.134211,176.033743,79.481971,14.331691,195.534472,2.279996,48.890632,49.205521,161.021796,201.337791,159.555204,196.027926,94.209648,192.130635,-0.000471,0.038901,90.773198,65.935757,194.982952,21.229970,57.499639,0.685027,728085.260109,0.860272,9.155669,28.139729,3.988668,0.067169,0.060045,149.487823,91.796289,71.662571,32.000000,32.000000,32.000000,32.000000,32.000000,70.769439,63.649967,107.853792,95.746216,24.860464,39.987342,49.341772,39.414214,31.113924,25.532869,51.693434,158.963941,66.064784,0.592996,159.572175,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.860980,49.373990,199.159606,162.778570,179.131351,176.020059,79.327903,14.326411,195.639021,2.275728,48.920063,49.153783,161.040658,201.283094,159.574102,196.071702,94.256288,192.123069,-0.000471,0.038912,90.773852,66.029960,195.096452,21.228687,57.485268,0.684591,728172.768854,0.859928,9.176969,28.198611,3.987096,0.069722,0.062845,149.501749,91.769840,71.688005,32.000000,32.000000,32.000000,32.000000,32.000000,70.796465,63.696454,107.864371,95.746216,24.918174,39.987342,49.341772,39.403043,31.113924,25.532869,51.719152,158.655805,66.212179,0.595716,159.613992,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.928239,49.378113,199.124423,162.797352,179.094055,176.002758,79.318550,14.326268,195.479200,2.272294,48.905929,49.092727,161.014889,201.191945,159.549414,195.982410,94.214968,192.224789,-0.000468,0.038912,90.707218,66.008908,194.943266,21.227737,57.484908,0.685601,728029.974663,0.862145,9.250165,28.109067,3.994298,0.070638,0.062454,149.453292,91.766831,71.668994,32.000000,32.000000,32.000000,32.000000,32.000000,70.774257,63.661515,107.826051,95.746216,24.868053,39.987342,49.341772,39.450456,31.113924,25.532869,51.756542,158.637100,66.226632,0.595238,159.606360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.915988,49.378113,199.134801,162.797352,179.068894,175.988797,79.480553,14.328409,195.553907,2.267431,48.908438,49.154482,161.030511,201.323745,159.548122,195.908603,94.224623,192.244723,-0.000467,0.038911,90.707192,66.276665,195.053092,21.226908,57.514279,0.684638,728026.347506,0.860881,9.184765,28.188344,3.988212,0.067666,0.060301,149.466577,91.799576,71.684968,32.000000,32.000000,32.000000,32.000000,32.000000,70.772006,63.687674,107.835563,95.746216,24.887067,39.987342,49.341772,39.410309,31.113924,25.532869,51.787783,158.961107,66.007484,0.594268,159.738539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.869542,49.381686,199.065360,162.806043,179.044032,176.010307,79.354230,14.327695,195.510863,2.265626,48.895576,49.095940,161.011521,201.186848,159.530978,195.997201,94.208719,191.891409,-0.000468,0.038911,90.656267,66.130238,194.938493,21.225096,57.446792,0.684410,727951.914509,0.859293,9.197422,28.186126,3.989399,0.070287,0.064000,149.459950,91.726983,71.644492,32.000000,32.000000,32.000000,32.000000,32.000000,70.764737,63.679508,107.858837,95.746216,24.846044,39.987342,49.341772,39.415317,31.113924,25.532869,51.818772,158.708460,65.905283,0.596347,159.642001,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.870298,49.384434,199.040985,162.804921,178.990527,176.013598,79.416516,14.325697,195.500203,2.265698,48.907007,49.101740,161.008210,201.096780,159.535945,195.878022,94.187760,192.050367,-0.000468,0.038964,90.658298,66.182148,194.823426,21.223695,57.458854,0.685703,728149.348202,0.861665,9.249007,28.070137,3.991722,0.069083,0.060200,149.455023,91.712838,71.669400,32.000000,32.000000,32.000000,32.000000,32.000000,70.751965,63.700073,107.860045,95.746216,24.864202,39.987342,49.341772,39.440985,31.113924,25.532869,51.846529,158.833033,66.059575,0.597698,159.678311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.855014,49.382235,199.083648,162.813612,178.896682,176.005826,79.417887,14.333689,195.555592,2.266101,48.888742,49.065061,161.034166,201.137553,159.554043,195.866782,94.132007,191.963189,-0.000468,0.038965,90.628405,66.113689,194.877755,21.221970,57.481049,0.685506,728241.410227,0.860998,9.250974,28.150458,3.991173,0.067923,0.063257,149.459507,91.760091,71.664254,32.000000,32.000000,32.000000,32.000000,32.000000,70.763186,63.692158,107.876651,95.746216,24.800024,39.987342,49.341772,39.440229,31.113924,25.532869,51.877279,158.835773,66.010786,0.596255,159.572765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.878182,49.382235,199.001223,162.813612,178.904355,176.005980,79.390332,14.331548,195.363373,2.266361,48.891811,49.129844,161.051213,201.244685,159.569994,195.835468,94.096611,192.074500,-0.000469,0.038980,90.653888,66.258078,194.920809,21.219925,57.402076,0.685503,728406.607039,0.861233,9.264583,28.173660,3.993252,0.069657,0.061772,149.456944,91.809150,71.676678,32.000000,32.000000,32.000000,32.000000,32.000000,70.757118,63.714467,107.883906,95.746216,24.857556,39.987342,49.341772,39.448591,31.113924,25.532869,51.903028,158.780664,65.873809,0.596924,159.577328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.868615,49.371516,199.047170,162.811369,178.909580,175.998704,79.376578,14.330407,195.414695,2.270056,48.917773,49.170774,161.036279,201.122365,159.567832,195.872790,93.963637,192.021285,-0.000469,0.038955,90.626663,66.085740,194.798930,21.216984,57.416969,0.685959,728498.906757,0.861088,9.240623,28.250617,3.989745,0.070029,0.062355,149.420218,91.776548,71.686746,32.000000,32.000000,32.000000,32.000000,32.000000,70.752665,63.699107,107.952013,95.746216,24.808445,39.987342,49.341772,39.428954,31.113924,25.532869,51.928843,158.753156,65.884154,0.597741,159.588107,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
