OSU 80 Ton Compressor Load Stand
49.853423,49.371241,198.966962,162.790344,178.934446,175.987992,79.363156,14.327410,195.460076,2.270758,48.933902,49.133990,161.022174,201.049890,159.557089,195.781784,93.960472,191.977641,-0.000468,0.038935,90.565897,66.193171,194.717780,21.214926,57.440860,0.686026,728816.231239,0.860706,9.244815,28.329271,3.991723,0.067757,0.059838,149.409630,91.709449,71.653331,32.000000,32.000000,32.000000,32.000000,32.000000,70.728398,63.724804,107.995778,95.746216,24.833935,39.987342,49.341772,39.439872,31.113924,25.532869,51.955474,158.726312,66.443506,0.596971,159.619224,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.847017,49.381411,199.013726,162.787260,178.925963,175.971294,79.397194,14.326839,195.451823,2.270048,48.884466,49.084526,161.045253,201.073783,159.571552,195.814787,94.013349,191.795383,-0.000468,0.038937,90.507502,66.046071,194.696325,21.213444,57.490335,0.685614,728880.083355,0.861743,9.255234,28.350591,3.991039,0.069899,0.062215,149.399383,91.671437,71.656140,32.000000,32.000000,32.000000,32.000000,32.000000,70.745153,63.727904,108.034334,95.746216,24.803205,39.987342,49.341772,39.447973,31.113924,25.532869,51.981806,158.794388,66.399926,0.592718,159.630554,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.826900,49.380311,198.794473,162.802959,178.864624,175.960455,79.449210,14.322130,195.383864,2.268407,48.832358,49.123187,161.028621,200.924084,159.539827,195.774223,94.079813,191.767820,-0.000467,0.038944,90.453006,66.087918,194.658332,21.211744,57.415401,0.685177,728660.616162,0.861440,9.272029,28.229630,3.992490,0.066715,0.060443,149.411072,91.695204,71.647270,32.000000,32.000000,32.000000,32.000000,32.000000,70.707319,63.710237,108.042176,95.746216,24.816510,39.987342,49.341772,39.451920,31.113924,25.532869,52.019104,158.898420,66.188628,0.593239,159.614425,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.865165,49.380311,198.903150,162.802959,178.841245,175.938007,79.370222,14.323842,195.239300,2.266197,48.792926,48.886604,161.030533,200.962818,159.552662,195.719708,94.141831,191.872048,-0.000467,0.038939,90.432349,66.061696,194.765445,21.210508,57.439237,0.685731,728415.890819,0.861206,9.291743,28.152864,3.989702,0.069659,0.063058,149.447854,91.749715,71.659168,32.000000,32.000000,32.000000,32.000000,32.000000,70.724353,63.726160,108.057164,95.746216,24.732011,39.987342,49.341772,39.463907,31.113924,25.532869,52.045674,158.740443,66.132722,0.594838,159.737202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.832456,49.364370,198.811233,162.806884,178.787833,175.916582,79.386401,14.330407,195.268255,2.263199,48.776728,48.991768,161.043672,200.988465,159.546248,195.662873,94.177204,191.866696,-0.000467,0.038928,90.429805,66.152389,194.739377,21.209096,57.455933,0.685161,728074.001044,0.861218,9.252159,28.129793,3.988820,0.068462,0.061127,149.497926,91.754444,71.667783,32.000000,32.000000,32.000000,32.000000,32.000000,70.724338,63.733252,108.058232,95.746216,24.527841,39.987342,49.341772,39.442434,31.113924,25.532869,52.057099,158.772802,65.942774,0.595093,159.557973,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.874576,49.339633,198.335773,162.792026,178.753306,175.907292,79.472899,14.326696,195.332862,2.262516,48.758856,48.995367,161.049264,200.994540,159.563146,195.657533,94.169027,191.848131,-0.000467,0.038929,90.383359,65.939584,194.620477,21.207498,57.423893,0.685018,727870.014649,0.861527,9.270052,28.092420,3.989593,0.069580,0.061896,149.469305,91.751502,71.660393,32.000000,32.000000,32.000000,32.000000,32.000000,70.735483,63.732784,108.017206,95.746216,24.706553,39.987342,49.341772,39.461677,31.113924,25.532869,52.082939,158.945798,65.938959,0.596856,159.739759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.859555,49.317919,198.244302,162.783055,178.714040,175.881323,79.441213,14.330264,195.368953,2.261651,48.752783,49.063260,161.026374,200.958802,159.551884,195.666968,94.140238,191.721269,-0.000466,0.038947,90.365080,65.953116,194.666792,21.204590,57.440337,0.683609,727751.688487,0.859677,9.201750,28.093661,3.976691,0.068360,0.060966,149.439888,91.735171,71.656118,32.000000,32.000000,32.000000,32.000000,32.000000,70.739665,63.695195,108.003553,95.746216,24.686316,39.987342,49.341772,39.425514,31.113924,25.532869,52.090458,158.882425,66.082392,0.595331,159.746840,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.829114,49.314071,198.753048,162.786700,178.688690,175.875348,79.464696,14.328409,195.242559,2.270388,48.835709,49.023232,161.048176,201.116290,159.604601,195.806578,94.191529,191.775242,-0.000466,0.038935,90.345796,66.103018,194.718779,21.202922,57.474775,0.683264,727732.126645,0.860489,9.197487,28.074345,3.976165,0.068043,0.060773,149.439563,91.809672,71.689071,32.000000,32.000000,32.000000,32.000000,32.000000,70.786932,63.698546,108.015927,95.746216,24.478759,39.987342,49.341772,39.445660,31.113924,25.532869,52.089918,158.929392,66.031842,0.594186,159.698610,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.854792,49.314071,198.870211,162.786700,178.725160,175.867598,79.463347,14.325697,195.297704,2.289755,48.803024,49.020521,161.011108,200.829143,159.565957,195.713088,94.160745,191.810566,-0.000466,0.038945,90.304568,65.857234,194.646889,21.201603,57.396649,0.684421,727539.166561,0.860419,9.223212,28.043922,3.988693,0.070538,0.063425,149.402940,91.764234,71.650558,32.000000,32.000000,32.000000,32.000000,32.000000,70.746041,63.672777,107.988390,95.746216,24.618875,39.987342,49.341772,39.463548,31.113924,25.532869,52.106567,158.926695,65.911006,0.595726,159.693182,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.842960,49.331112,198.138240,162.792867,178.702543,175.865389,79.414443,14.326125,195.228672,2.297080,48.851417,48.923974,161.024300,201.061001,159.571644,195.582644,94.177876,191.832868,-0.000466,0.038969,90.289040,65.988509,194.670159,21.200255,57.400057,0.685294,727579.267985,0.859904,9.196647,28.087907,3.988989,0.068419,0.061781,149.386767,91.781011,71.648772,32.000000,32.000000,32.000000,32.000000,32.000000,70.765568,63.668640,107.975069,95.746216,24.637092,39.987342,49.341772,39.449627,31.113924,25.532869,52.126837,158.828887,66.235950,0.596768,159.783779,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.787611,49.345954,198.235079,162.806884,178.686914,175.852501,79.411605,14.318705,195.193303,2.295106,48.832168,49.029610,161.035179,200.945612,159.572001,195.671544,94.195008,191.870176,-0.000466,0.038984,90.286408,65.786859,194.584422,21.198358,57.403609,0.683608,727566.820501,0.860691,9.225928,28.079110,3.975250,0.068169,0.060016,149.377438,91.809925,71.670194,32.000000,32.000000,32.000000,32.000000,32.000000,70.765132,63.628900,107.980817,95.746216,24.377660,39.987342,49.341772,39.455262,31.113924,25.532869,52.165662,158.823209,66.245414,0.592414,159.577328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.803771,49.336884,198.808528,162.811369,178.689355,175.833488,79.417530,14.330407,195.076707,2.292720,48.836973,48.978611,161.049796,200.920944,159.586270,195.636145,94.235895,191.828008,-0.000466,0.038955,90.263988,66.266411,194.636098,21.195930,57.374850,0.684467,727557.774691,0.861757,9.298054,28.075916,3.981615,0.068893,0.061476,149.405336,91.764760,71.685474,32.000000,32.000000,32.000000,32.000000,32.000000,70.777941,63.633455,108.008374,95.746216,24.561258,39.987342,49.341772,39.488152,31.113924,25.532869,52.203980,158.835061,66.227513,0.593111,159.659743,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.849437,49.336884,198.243281,162.811369,178.661879,175.812913,79.305296,14.325555,195.285467,2.290825,48.784276,49.032236,161.042831,200.920495,159.563478,195.572947,94.204172,191.674933,-0.000467,0.038921,90.251234,66.228071,194.603835,21.193927,57.393043,0.685950,727302.917959,0.861267,9.272254,28.019274,3.991837,0.069677,0.061966,149.397485,91.696931,71.663827,32.000000,32.000000,32.000000,32.000000,32.000000,70.762381,63.570933,108.016857,95.746216,24.574959,39.987342,49.341772,39.479357,31.113924,25.532869,52.218240,158.610592,66.215481,0.594259,159.598846,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.858614,49.323691,198.164838,162.804641,178.612287,175.797374,79.440111,14.329978,195.159958,2.285654,48.727418,49.026101,161.014251,200.920190,159.572118,195.722584,94.179372,191.702537,-0.000468,0.038903,90.193410,65.868212,194.662917,21.192090,57.381323,0.683686,727263.261771,0.861508,9.224999,27.993783,3.976841,0.070946,0.062756,149.385515,91.629569,71.640351,32.000000,32.000000,32.000000,32.000000,32.000000,70.775211,63.559622,108.014283,95.746216,24.281531,39.987342,49.341772,39.461895,31.113924,25.532869,52.234758,158.880222,66.130815,0.592592,159.599437,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.824304,49.305825,198.737059,162.795110,178.591069,175.784427,79.411820,14.325697,195.201276,2.284085,48.730730,49.018572,161.035705,200.944613,159.585706,195.672832,94.174867,191.913081,-0.000469,0.038909,90.193746,65.966028,194.630899,21.190859,57.342882,0.683421,727240.730140,0.859762,9.202314,28.028904,3.974536,0.069841,0.062443,149.404845,91.608055,71.651179,32.000000,32.000000,32.000000,32.000000,32.000000,70.797219,63.562168,108.071423,95.746216,24.507153,39.987342,49.341772,39.449645,31.113924,25.532869,52.237960,158.823640,65.823332,0.593001,159.562340,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.862924,49.292907,198.699496,162.796231,178.576057,175.757767,79.396831,14.326125,195.135349,2.285116,48.768734,48.951913,161.035685,200.973093,159.593216,195.640665,94.163526,191.647100,-0.000469,0.038882,90.219896,66.276505,194.655801,21.189800,57.460008,0.685638,727209.116547,0.860620,9.219943,28.112085,3.988757,0.069475,0.063409,149.415448,91.586157,71.666109,32.000000,32.000000,32.000000,32.000000,32.000000,70.811292,63.538730,108.082898,95.746216,24.477935,39.987342,49.341772,39.470706,31.113924,25.532869,52.257318,158.793661,66.218709,0.597303,159.576305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.832545,49.292633,198.791199,162.795951,178.555458,175.736817,79.470423,14.333118,195.254296,2.285118,48.791784,48.918134,161.060423,201.010258,159.593152,195.682372,94.168576,191.860756,-0.000468,0.038881,90.231390,66.259158,194.630978,21.188383,57.340755,0.683544,727052.779810,0.859880,9.167074,28.024024,3.984915,0.069044,0.060101,149.457854,91.608219,71.661093,32.000000,32.000000,32.000000,32.000000,32.000000,70.846042,63.528205,108.127992,95.746216,24.494560,39.987342,49.341772,39.449133,31.113924,25.532869,52.262610,158.940846,65.951578,0.593132,159.560255,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.858437,49.292633,198.186152,162.795951,178.532069,175.717679,79.293950,14.329408,195.365972,2.284623,48.714962,49.186344,161.047608,200.993826,159.584830,195.639383,94.127147,191.902916,-0.000467,0.038890,90.189597,66.103200,194.662510,21.186801,57.392772,0.685484,726990.875483,0.859562,9.198223,28.098828,3.989184,0.070050,0.061535,149.448843,91.627360,71.628397,32.000000,32.000000,32.000000,32.000000,32.000000,70.834392,63.471709,108.089580,95.746216,24.472066,39.987342,49.341772,39.466950,31.113924,25.532869,52.280248,158.587901,65.993691,0.595985,159.556596,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.858628,49.281638,198.716682,162.797913,178.534230,175.693387,79.348440,14.323271,195.238075,2.280437,48.724118,49.056917,161.047109,201.015253,159.578683,195.682793,94.135076,191.788714,-0.000467,0.038858,90.197116,66.129572,194.687863,21.185204,57.424812,0.682966,727018.759363,0.860885,9.171439,28.156007,3.974977,0.067402,0.059819,149.484074,91.646238,71.624968,32.000000,32.000000,32.000000,32.000000,32.000000,70.841719,63.440627,108.077526,95.746216,24.218246,39.987342,49.341772,39.444814,31.113924,25.532869,52.292546,158.696880,66.083786,0.593955,159.511750,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.894118,49.277516,198.739594,162.788101,178.641586,175.677787,79.420239,14.322700,195.263491,2.280083,48.722691,49.100530,161.046151,201.025120,159.558898,195.726715,94.152272,191.873682,-0.000468,0.038824,90.209862,66.166082,194.641281,21.184260,57.397929,0.683784,726863.946562,0.860144,9.160247,28.105409,3.985603,0.068652,0.060596,149.504843,91.704757,71.650662,32.000000,32.000000,32.000000,32.000000,32.000000,70.850196,63.408195,108.082541,95.746216,24.247156,39.987342,49.341772,39.452250,31.113924,25.532869,52.305041,158.840479,65.859282,0.594187,159.518083,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.856970,49.272843,198.768726,162.778290,178.729365,175.651864,79.359487,14.335972,195.211714,2.284140,48.738841,48.994410,161.055449,200.948690,159.580261,195.804037,94.154772,191.805986,-0.000468,0.038823,90.220017,66.181968,194.657816,21.183378,57.390122,0.683662,726691.793602,0.858601,9.119430,28.119962,3.983227,0.067788,0.061196,149.520888,91.705241,71.646081,32.000000,32.000000,32.000000,32.000000,32.000000,70.858379,63.383412,108.069907,95.746216,24.388150,39.987342,49.341772,39.432301,31.113924,25.532869,52.321264,158.718975,65.895599,0.595828,159.512576,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.850940,49.266247,198.197046,162.771001,178.762645,175.637097,79.354941,14.338826,195.322437,2.290407,48.712644,49.115681,161.052618,200.989871,159.578931,195.785541,94.125743,191.831530,-0.000469,0.038816,90.182552,66.252941,194.719407,21.182822,57.415365,0.684168,726608.676369,0.859832,9.153167,28.092169,3.986779,0.070111,0.062314,149.525846,91.613811,71.645378,32.000000,32.000000,32.000000,32.000000,32.000000,70.851940,63.362278,108.083827,95.746216,24.205852,39.987342,49.341772,39.452918,31.113924,25.532869,52.332400,158.709883,66.075716,0.595859,159.599633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.892654,49.266247,198.785219,162.771001,178.814898,175.613793,79.376187,14.332547,195.334300,2.294115,48.746218,49.023310,161.055922,201.084874,159.575088,195.686364,94.047237,191.859695,-0.000469,0.038813,90.150875,66.219872,194.703991,21.182334,57.439832,0.682449,726636.571539,0.859908,9.152808,28.130743,3.975794,0.069747,0.063108,149.537027,91.571486,71.613881,32.000000,32.000000,32.000000,32.000000,32.000000,70.841905,63.374320,108.081605,95.746216,24.147117,39.987342,49.341772,39.456217,31.113924,25.532869,52.341166,158.752375,66.072781,0.593002,159.594008,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.856053,49.265147,198.200317,162.771281,178.770175,175.590139,79.382948,14.324270,195.347270,2.297472,48.779773,48.995540,161.068907,201.047892,159.602781,195.727796,94.047787,192.071140,-0.000471,0.038830,90.126033,66.259621,194.670751,21.181635,57.448126,0.683022,726751.246906,0.858766,9.109673,28.219772,3.984258,0.069127,0.062382,149.563019,91.663894,71.661309,32.000000,32.000000,32.000000,32.000000,32.000000,70.862033,63.365769,108.107570,95.746216,24.394302,39.987342,49.341772,39.432292,31.113924,25.532869,52.355026,158.765896,65.895085,0.593780,159.579256,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.812030,49.272568,198.887590,162.776047,178.708938,175.560344,79.406764,14.325126,195.332926,2.300900,48.766217,49.134631,161.043534,200.966549,159.595809,195.838499,94.032431,191.957728,-0.000472,0.038564,90.068368,66.077519,194.749434,21.180470,57.392159,0.681819,726698.766290,0.859275,9.146418,28.298185,3.975451,0.070899,0.061857,149.562615,91.706758,71.653264,32.000000,32.000000,32.000000,32.000000,32.000000,70.856429,63.357605,108.105957,95.746216,24.106137,39.987342,49.341772,39.451254,31.113924,25.532869,52.374830,158.813529,66.041233,0.594418,159.603921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.890776,49.274217,198.141972,162.782775,178.655856,175.557278,79.360009,14.325555,195.312271,2.303514,48.739092,49.007546,161.060180,201.062713,159.598933,195.757764,94.072713,191.845846,-0.000473,0.038344,90.064274,66.279365,194.865052,21.179144,57.465705,0.681768,726626.457664,0.858726,9.125781,28.258773,3.972968,0.070393,0.062739,149.571300,91.610797,71.671960,32.000000,32.000000,32.000000,32.000000,32.000000,70.877692,63.364421,108.136481,95.746216,24.337940,39.987342,49.341772,39.478167,31.113924,25.532869,52.397764,158.720019,66.094058,0.592710,159.577800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.861297,49.269820,198.277001,162.793147,178.589114,175.555775,79.316348,14.331120,195.297734,2.304295,48.703747,49.054695,161.055696,201.052133,159.598205,195.756974,94.116850,191.969272,-0.000473,0.038101,90.069275,66.260917,194.762607,21.178412,57.403464,0.680937,726453.670548,0.858719,9.119586,28.189123,3.971515,0.068573,0.060788,149.541799,91.636454,71.688482,32.000000,32.000000,32.000000,32.000000,32.000000,70.903833,63.361940,108.155312,95.746216,24.066816,39.987342,49.341772,39.433440,31.113924,25.532869,52.415235,158.632696,66.037711,0.592043,159.570680,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.907807,49.269820,198.206381,162.793147,178.505015,175.540513,79.410014,14.324556,195.399038,2.304911,48.649870,49.093776,161.071596,201.085037,159.617147,195.828476,94.142501,191.809424,-0.000473,0.037864,90.044921,66.130856,194.838111,21.178587,57.421621,0.682358,726329.724403,0.859739,9.145669,28.191088,3.976571,0.070428,0.062069,149.553046,91.802173,71.654977,32.000000,32.000000,32.000000,32.000000,32.000000,70.901475,63.364161,108.184540,95.746216,24.068668,39.987342,49.341772,39.449620,31.113924,25.532869,52.426467,158.820027,66.053339,0.593142,159.498925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.875808,49.242060,198.821919,162.778290,178.520553,175.524697,79.363061,14.328551,195.498481,2.299915,48.638003,49.243478,161.045964,201.256530,159.597867,195.804765,94.134004,191.865657,-0.000473,0.037602,90.024741,65.985218,194.760527,21.178805,57.445529,0.681337,726121.264388,0.857761,9.097584,28.105725,3.971450,0.069448,0.061504,149.548080,91.865661,71.658203,32.000000,32.000000,32.000000,32.000000,32.000000,70.920871,63.346926,108.209538,95.746216,24.252260,39.987342,49.341772,39.422280,31.113924,25.532869,52.413661,158.726121,65.961630,0.592301,159.452584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.919694,49.214849,198.814393,162.767917,178.543679,175.516286,79.366373,14.333689,195.358650,2.303965,48.619552,49.018441,161.047325,201.248783,159.620315,195.897422,94.090985,191.992898,-0.000471,0.037357,90.046655,66.013715,194.773170,21.178451,57.395549,0.682849,726059.876005,0.858736,9.102902,28.135231,3.986340,0.069727,0.062308,149.548218,91.893317,71.649718,32.000000,32.000000,32.000000,32.000000,32.000000,70.922372,63.358479,108.243046,95.746216,24.222892,39.987342,49.341772,39.438641,31.113924,25.532869,52.425959,158.732745,65.980632,0.594689,159.464307,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.878725,49.207154,198.895351,162.768198,178.459048,175.500903,79.455960,14.326125,195.488047,2.305158,48.642232,49.134005,161.053831,201.084976,159.623820,195.852537,94.056949,191.989906,-0.000470,0.037096,90.066260,66.091587,194.762670,21.178386,57.429518,0.682796,726055.653752,0.857754,9.030329,28.225776,3.982685,0.069384,0.063973,149.549601,91.940497,71.646560,32.000000,32.000000,32.000000,32.000000,32.000000,70.927475,63.372411,108.286590,95.746216,24.217641,39.987342,49.341772,39.412562,31.113924,25.532869,52.408629,158.911919,66.013720,0.593954,159.463245,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.872894,49.207154,198.757589,162.768198,178.419144,175.491573,79.345312,14.322130,195.412139,2.304642,48.659833,48.986415,161.044831,201.139367,159.588072,195.791335,94.014434,191.953262,-0.000471,0.036854,90.081426,66.052633,194.876964,21.178050,57.398416,0.683024,726136.896647,0.857476,9.064980,28.258696,3.987579,0.070041,0.062637,149.553640,92.043083,71.664670,32.000000,32.000000,32.000000,32.000000,32.000000,70.927911,63.360722,108.297164,95.746216,24.233298,39.987342,49.341772,39.434017,31.113924,25.532869,52.409818,158.690623,66.121497,0.594206,159.517690,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.912515,49.215399,198.895079,162.768758,178.440826,175.468852,79.398192,14.331263,195.435818,2.301324,48.648905,49.158960,161.053338,201.085873,159.589065,195.917650,93.981412,191.940521,-0.000471,0.036647,90.076652,66.298958,194.835355,21.178524,57.433088,0.683084,726246.000955,0.858737,9.071010,28.287525,3.985283,0.070130,0.061254,149.534309,91.987329,71.652225,32.000000,32.000000,32.000000,32.000000,32.000000,70.933977,63.343422,108.286503,95.746216,24.253715,39.987342,49.341772,39.436772,31.113924,25.532869,52.426620,158.796385,65.993618,0.592968,159.508799,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.854104,49.217598,198.983602,162.756984,178.481521,175.446510,79.407582,14.323271,195.423577,2.302931,48.624670,49.110359,161.029462,201.230211,159.560250,195.974524,93.965147,192.093974,-0.000471,0.036341,90.081766,66.151951,194.713805,21.178268,57.434765,0.682460,726231.055611,0.857317,9.038298,28.315787,3.984874,0.069101,0.062742,149.540274,91.907113,71.642829,32.000000,32.000000,32.000000,32.000000,32.000000,70.933756,63.345708,108.272875,95.746216,24.196385,39.987342,49.341772,39.415842,31.113924,25.532869,52.439080,158.815163,66.513352,0.593933,159.644834,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.886375,49.200832,198.780292,162.753340,178.463199,175.436324,79.395318,14.326268,195.514993,2.306981,48.594959,49.148443,161.040029,201.135841,159.582132,195.877289,94.012652,192.024166,-0.000472,0.036095,90.090126,66.305398,194.890403,21.178600,57.471078,0.681172,726196.206305,0.856773,9.022311,28.371871,3.982790,0.066870,0.058527,149.547018,91.872218,71.639952,32.000000,32.000000,32.000000,32.000000,32.000000,70.961576,63.336975,108.252516,95.746216,24.237993,39.987342,49.341772,39.444142,31.113924,25.532869,52.450819,158.790636,66.189362,0.588972,159.594558,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.911857,49.180493,198.947797,162.754742,178.473977,175.435263,79.373228,14.328409,195.504222,2.309348,48.544189,49.091618,161.045778,201.200609,159.579231,196.011931,94.032401,192.177467,-0.000472,0.035847,90.061889,66.100241,194.921096,21.178936,57.482221,0.681883,725994.200015,0.857653,9.050749,28.315783,3.984661,0.069661,0.062780,149.548519,91.830125,71.628787,32.000000,32.000000,32.000000,32.000000,32.000000,70.929369,63.355083,108.233034,95.746216,24.202528,39.987342,49.341772,39.425390,31.113924,25.532869,52.442153,158.746456,66.059355,0.592068,159.654433,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.909140,49.180493,198.909343,162.754742,178.516313,175.428334,79.387763,14.326839,195.529293,2.310313,48.586056,49.064546,161.043801,201.294123,159.597206,195.940281,94.062660,192.197445,-0.000472,0.035773,90.059874,66.040843,194.974674,21.179352,57.507716,0.681811,725851.078445,0.857351,9.004072,28.353254,3.985983,0.067563,0.060135,149.570191,91.799378,71.641824,32.000000,32.000000,32.000000,32.000000,32.000000,70.929261,63.362503,108.240978,95.746216,24.208705,39.987342,49.341772,39.409227,31.113924,25.532869,52.428491,158.775526,66.250257,0.593285,159.735353,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.921921,49.161804,199.039918,162.756704,178.578050,175.419910,79.418390,14.325983,195.548539,2.312121,48.526828,49.145071,161.056993,201.239935,159.620212,196.092950,94.094510,192.218627,-0.000474,0.035747,90.056628,66.257087,194.925197,21.180196,57.559500,0.681414,725725.232897,0.857212,9.006880,28.330451,3.985429,0.068742,0.063042,149.613893,91.807853,71.653786,32.000000,32.000000,32.000000,32.000000,32.000000,70.931791,63.374257,108.217126,95.746216,24.190542,39.987342,49.341772,39.409135,31.113924,25.532869,52.415001,158.836779,66.032869,0.591493,159.760491,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.881213,49.161804,198.923028,162.756704,178.639496,175.422191,79.413103,14.315565,195.532238,2.313837,48.440944,49.091932,161.037950,201.318893,159.587955,195.983931,94.135231,192.134914,-0.000476,0.035737,90.057409,66.120885,195.096538,21.181462,57.547203,0.680899,725528.047394,0.856552,8.974982,28.306503,3.987024,0.070694,0.063834,149.629076,91.834933,71.628438,32.000000,32.000000,32.000000,32.000000,32.000000,70.902083,63.333824,108.167054,95.746216,24.228256,39.987342,49.341772,39.399711,31.113924,25.532869,52.418412,158.826206,65.909979,0.593526,159.759468,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.939547,49.109583,198.974580,162.765955,178.656327,175.420481,79.415857,14.328266,195.653461,2.306052,48.476922,49.185202,161.053371,201.322950,159.597758,196.046503,94.162687,192.285553,-0.000475,0.035732,90.073154,66.308213,194.976754,21.182323,57.502758,0.681258,725449.731768,0.857397,9.017057,28.234545,3.987935,0.070138,0.060393,149.638224,91.874603,71.630181,32.000000,32.000000,32.000000,32.000000,32.000000,70.910388,63.371063,108.164696,95.746216,24.218408,39.987342,49.341772,39.421455,31.113924,25.532869,52.421823,158.831714,66.224358,0.594819,159.720601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.952804,49.098589,198.978627,162.756984,178.567518,175.412918,79.392058,14.326411,195.601758,2.279422,48.501875,49.088808,161.043503,201.324683,159.619498,196.201433,94.188908,192.136781,-0.000476,0.035711,90.089278,66.109841,195.140015,21.183150,57.570408,0.681085,725165.040701,0.856120,8.904553,28.263292,3.984309,0.067190,0.059365,149.602107,91.711967,71.639421,32.000000,32.000000,32.000000,32.000000,32.000000,70.910281,63.376391,108.146424,95.746216,24.178385,39.987342,49.341772,39.385504,31.113924,25.532869,52.369512,158.784115,66.245268,0.591387,159.772332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.879495,49.098589,198.960718,162.756984,178.590175,175.417411,79.459700,14.322272,195.697970,2.274944,48.544436,49.093279,161.054641,201.346639,159.601289,196.064956,94.150842,192.195817,-0.000474,0.035686,90.105657,66.296175,195.021013,21.184189,57.509267,0.679864,724997.941866,0.855997,8.872090,28.168394,3.980945,0.068017,0.059625,149.604250,91.672572,71.628981,32.000000,32.000000,32.000000,32.000000,32.000000,70.915104,63.408861,108.117679,95.746216,24.189190,39.987342,49.341772,39.374039,31.113924,25.532869,52.355577,158.919400,66.096552,0.590754,159.772764,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.982735,49.102162,199.092779,162.757265,178.640827,175.425855,79.426019,14.331263,195.643383,2.275784,48.582541,49.181214,161.052152,201.367536,159.625151,196.086985,94.088354,192.153387,-0.000474,0.035691,90.120209,66.094764,195.171952,21.185299,57.578954,0.681672,725237.378209,0.856751,8.955619,28.241661,3.988828,0.069585,0.063335,149.607331,91.642671,71.619495,32.000000,32.000000,32.000000,32.000000,32.000000,70.935157,63.444566,108.100639,95.746216,23.927383,39.987342,49.341772,39.413889,31.113924,25.532869,52.351988,158.852037,66.272194,0.593109,159.811592,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.967616,49.116729,198.196837,162.772683,178.686569,175.427868,79.432202,14.327552,195.655036,2.278012,48.625340,48.986315,161.053914,201.196980,159.602067,196.165090,94.085210,192.160777,-0.000475,0.035706,90.129966,66.183513,195.020583,21.186907,57.556200,0.679954,725361.807566,0.855197,8.852533,28.288316,3.983231,0.069628,0.062580,149.614253,91.673103,71.648222,32.000000,32.000000,32.000000,32.000000,32.000000,70.944975,63.492527,108.086024,95.746216,24.203141,39.987342,49.341772,39.353411,31.113924,25.532869,52.352290,158.864404,66.461188,0.590761,159.827170,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.897952,49.142564,198.359651,162.787821,178.763113,175.440066,79.475881,14.329550,195.767517,2.279033,48.644434,49.201593,161.049541,201.368759,159.582249,196.318983,94.067119,192.204075,-0.000473,0.035720,90.149779,66.262941,195.223429,21.188040,57.593198,0.678230,725431.710821,0.855463,8.882710,28.294217,3.966506,0.070774,0.063412,149.585419,91.688946,71.629586,32.000000,32.000000,32.000000,32.000000,32.000000,70.916941,63.516932,108.060265,95.746216,24.156263,39.987342,49.341772,39.358303,31.113924,25.532869,52.364957,158.951762,66.244387,0.587356,159.778783,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.974622,49.142564,199.079830,162.787821,178.798038,175.438420,79.381084,14.322986,195.658151,2.283319,48.671387,49.065891,161.064993,201.397097,159.601496,196.135261,94.068224,192.293169,-0.000473,0.035734,90.168617,66.018694,194.994805,21.188965,57.561555,0.679146,725686.768735,0.856441,8.980515,28.328465,3.975306,0.068381,0.060764,149.598246,91.691673,71.642053,32.000000,32.000000,32.000000,32.000000,32.000000,70.917404,63.545416,108.062942,95.746216,23.913884,39.987342,49.341772,39.396274,31.113924,25.532869,52.390553,158.762168,66.184153,0.590453,159.791411,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.007912,49.160429,199.142180,162.810808,178.806713,175.433878,79.371055,14.323985,195.673696,2.284084,48.697224,49.101814,161.074168,201.481110,159.611441,196.336072,94.079159,192.368769,-0.000474,0.035725,90.221053,66.106762,195.186700,21.190456,57.523601,0.680364,725586.242264,0.855994,8.901311,28.360595,3.983619,0.070096,0.062772,149.613493,91.690906,71.651945,32.000000,32.000000,32.000000,32.000000,32.000000,70.928353,63.571932,108.094366,95.746216,23.835584,39.987342,49.341772,39.350059,31.113924,25.532869,52.409966,158.742110,66.021717,0.591725,159.577328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.931862,49.176645,199.136948,162.819779,178.871290,175.440340,79.386913,14.325269,195.754247,2.282463,48.725619,49.148093,161.067248,201.518928,159.605261,196.302642,94.080432,192.468488,-0.000476,0.035715,90.212652,66.078806,195.224532,21.192420,57.570696,0.680579,725534.245634,0.855489,8.884816,28.377854,3.982213,0.068021,0.059082,149.600626,91.659004,71.651423,32.000000,32.000000,32.000000,32.000000,32.000000,70.888389,63.588902,108.070991,95.746216,23.864221,39.987342,49.341772,39.322246,31.113924,25.532869,52.430770,158.773826,66.082025,0.592977,159.660255,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.902399,49.192037,199.259665,162.825386,178.902756,175.439110,79.395579,14.334260,195.762747,2.278732,48.709706,49.211013,161.072089,201.543575,159.606722,196.333471,94.126166,192.422303,-0.000476,0.035732,90.215620,66.256869,195.325544,21.194845,57.513576,0.678715,725660.473964,0.855798,8.951736,28.405472,3.969405,0.068360,0.062639,149.588599,91.577817,71.619663,32.000000,32.000000,32.000000,32.000000,32.000000,70.905335,63.643206,108.077094,95.746216,24.147723,39.987342,49.341772,39.365963,31.113924,25.532869,52.435824,158.791158,66.253265,0.591214,159.770286,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.938675,49.198633,199.149188,162.841084,178.984887,175.457363,79.379213,14.323985,195.891231,2.276776,48.699954,49.213409,161.095432,201.555481,159.639145,196.293208,94.158817,192.512747,-0.000477,0.035728,90.266777,66.098594,195.323264,21.196646,57.573509,0.682358,725600.896080,0.857337,9.025390,28.350805,3.992988,0.070547,0.064138,149.603402,91.518303,71.650616,32.000000,32.000000,32.000000,32.000000,32.000000,70.953050,63.683810,108.111232,95.746216,24.133089,39.987342,49.341772,39.380848,31.113924,25.532869,52.457636,158.758426,66.308731,0.592346,159.800105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.978562,49.198633,198.369919,162.841084,178.981743,175.468228,79.388311,14.329122,195.898983,2.277855,48.628938,49.270364,161.092459,201.595521,159.643696,196.423676,94.239918,192.511355,-0.000477,0.035697,90.245036,66.220857,195.348796,21.198296,57.553387,0.681020,725540.953250,0.856927,8.994503,28.351864,3.987875,0.071096,0.063185,149.597719,91.534512,71.652074,32.000000,32.000000,32.000000,32.000000,32.000000,70.936922,63.712694,108.110061,95.746216,24.150430,39.987342,49.341772,39.357565,31.113924,25.532869,52.471333,158.776621,66.150477,0.591305,159.769381,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.965196,49.193411,199.224177,162.850896,178.915325,175.469118,79.395883,14.333689,196.049663,2.277934,48.548409,49.308717,161.081386,201.640534,159.630720,196.524889,94.259510,192.509719,-0.000477,0.035697,90.269043,66.169720,195.403616,21.199758,57.558219,0.678894,725268.961583,0.856121,8.953312,28.270245,3.969100,0.067519,0.059444,149.617706,91.519366,71.626419,32.000000,32.000000,32.000000,32.000000,32.000000,70.925537,63.715425,108.099960,95.746216,23.878137,39.987342,49.341772,39.331725,31.113924,25.532869,52.473522,158.791766,66.354732,0.590663,159.700892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.958632,49.193411,199.217613,162.850896,178.895800,175.468482,79.368803,14.327124,196.043099,2.276565,48.548409,49.302153,161.081386,201.633970,159.630720,196.518325,94.259510,192.503154,-0.000477,0.035700,90.269043,66.163155,195.397051,21.200245,57.558219,0.681102,725212.772170,0.856286,8.961891,28.250043,3.987259,0.069712,0.061317,149.617706,91.519366,71.626419,32.000000,32.000000,32.000000,32.000000,32.000000,70.925537,63.715425,108.099960,95.746216,23.874264,39.987342,49.341772,39.351035,31.113924,25.532869,52.475825,158.737607,66.115114,0.590810,159.673905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.050454,49.156032,199.329346,162.832674,178.882626,175.495936,79.435902,14.324270,196.076037,2.272205,48.584483,49.212557,161.069355,201.680859,159.668363,196.362434,94.233010,192.522501,-0.000477,0.035691,90.336462,66.282001,195.282923,21.203008,57.630648,0.681156,725218.065756,0.856700,8.968669,28.247597,3.987651,0.069959,0.060417,149.670665,91.860174,71.618391,32.000000,32.000000,32.000000,32.000000,32.000000,70.945426,63.706639,108.180319,95.746216,24.179951,39.987342,49.341772,39.311557,31.113924,25.532869,52.445720,158.871805,66.454658,0.592998,159.832009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.986416,49.159880,198.592162,162.838001,178.833783,175.517940,79.383742,14.326125,195.988492,2.272286,48.638320,49.160970,161.110775,201.813842,159.673717,196.535905,94.223455,192.642216,-0.000477,0.035646,90.401866,66.261803,195.498516,21.204720,57.644098,0.679434,725188.056369,0.854345,8.833444,28.282423,3.982390,0.067216,0.061370,149.706518,91.829151,71.672712,32.000000,32.000000,32.000000,32.000000,32.000000,70.973288,63.736833,108.238035,95.746216,24.160936,39.987342,49.341772,39.279788,31.113924,25.532869,52.452397,158.767484,66.029421,0.591363,159.683071,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.044630,49.168400,198.809510,162.843047,178.842122,175.526208,79.167903,14.326839,196.030065,2.273465,48.625009,49.194821,161.085773,201.783242,159.640386,196.610285,94.192202,192.746914,-0.000478,0.035493,90.389181,66.364287,195.531535,21.206317,57.650842,0.678389,725435.383485,0.856170,8.906451,28.335461,3.972923,0.068863,0.061408,149.691890,91.861320,71.636678,32.000000,32.000000,32.000000,32.000000,32.000000,70.952758,63.696058,108.211631,95.746216,23.930614,39.987342,49.341772,39.305643,31.113924,25.532869,52.454529,158.335805,66.208511,0.592238,159.566274,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.052348,49.167850,199.452081,162.864352,178.883112,175.540600,79.150753,14.329836,196.183915,2.273129,48.577483,49.366103,161.124705,201.824239,159.678639,196.647996,94.211005,192.678574,-0.000477,0.035317,90.396279,66.274498,195.575811,21.208223,57.639230,0.678183,725524.349949,0.857455,8.854907,28.405702,3.972644,0.069809,0.061893,149.687942,91.918202,71.645000,32.000000,32.000000,32.000000,32.000000,32.000000,70.932700,63.671645,108.231337,95.746216,24.004661,39.987342,49.341772,39.327213,31.113924,25.532869,52.465623,158.301505,66.165371,0.590525,159.629806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.011512,49.159330,198.833616,162.882574,178.931185,175.568231,79.439583,14.325126,196.242782,2.272438,48.550523,49.287485,161.134935,201.820835,159.660652,196.666756,94.247812,192.737366,-0.000477,0.035228,90.452788,66.365842,195.535859,21.210342,57.658901,0.679865,725509.166991,0.857563,8.846400,28.361453,3.984870,0.066986,0.059494,149.692598,91.915472,71.663438,32.000000,32.000000,32.000000,32.000000,32.000000,70.924502,63.678845,108.262813,95.746216,24.260559,39.987342,49.341772,39.267140,31.113924,25.532869,52.460518,158.879167,66.282979,0.592257,159.595699,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.110830,49.143664,198.658550,162.883415,178.959522,175.576197,79.386797,14.326982,196.210970,2.274203,48.514192,49.283817,161.110148,202.008943,159.639959,196.620044,94.267614,192.853163,-0.000478,0.035209,90.470554,66.441370,195.577852,21.212690,57.620514,0.678693,725532.502745,0.855335,8.880001,28.346537,3.975757,0.069579,0.062402,149.657279,91.903778,71.618926,32.000000,32.000000,32.000000,32.000000,32.000000,70.919544,63.657539,108.239417,95.746216,24.013990,39.987342,49.341772,39.285406,31.113924,25.532869,52.463655,158.773593,66.593543,0.590388,159.683032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.104013,49.132945,199.574782,162.882574,178.996521,175.593569,79.416326,14.329836,196.262038,2.275863,48.529615,49.223970,161.131191,202.047189,159.653889,196.780172,94.314187,192.902867,-0.000476,0.035218,90.554139,66.323668,195.720043,21.214754,57.643016,0.677508,725346.811221,0.854019,8.761933,28.369841,3.964384,0.067784,0.060069,149.663540,91.897900,71.639547,32.000000,32.000000,32.000000,32.000000,32.000000,70.924932,63.681369,108.241589,95.746216,24.228591,39.987342,49.341772,39.222220,31.113924,25.532869,52.449734,158.832651,66.152091,0.586219,159.606832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
