OSU 80 Ton Compressor Load Stand
50.007682,49.413020,199.031863,163.130678,179.765102,176.668692,79.326612,14.326411,196.157445,2.295062,48.929727,49.023184,161.325234,201.903177,159.805014,196.623873,94.558294,192.892423,-0.000475,0.038700,93.406695,66.240689,195.621660,21.295879,57.647290,0.684599,729962.606189,0.863011,9.217726,28.077907,3.982406,0.065844,0.058741,149.684567,92.253527,71.671434,32.000000,32.000000,32.000000,32.000000,32.000000,70.759720,63.887223,108.380713,95.746216,25.294557,39.987342,49.341772,38.677659,31.113924,25.532869,53.849006,158.653224,66.207410,0.594224,159.614897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.981833,49.408897,198.821719,163.128996,179.691282,176.633707,79.466857,14.339540,196.109939,2.292763,48.919604,49.250568,161.315149,201.897713,159.814860,196.597561,94.561944,192.705255,-0.000473,0.038706,93.396275,66.295964,195.684715,21.294073,57.636904,0.684165,729636.718271,0.862610,9.137644,28.093771,3.980026,0.068130,0.060977,149.701313,92.190871,71.659222,32.000000,32.000000,32.000000,32.000000,32.000000,70.753151,63.904007,108.389074,95.746216,25.608365,39.987342,49.341772,38.632147,31.113924,25.532869,53.875932,158.933714,66.494863,0.595708,159.808760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.949468,49.408897,198.862063,163.128996,179.695424,176.609568,79.334956,14.328123,196.038050,2.297116,48.864936,49.070541,161.286810,201.882056,159.793618,196.519324,94.579555,192.736445,-0.000474,0.038720,93.330690,66.019095,195.529393,21.291833,57.675742,0.683935,729497.713551,0.861402,9.160200,28.020450,3.977880,0.069450,0.062708,149.684464,92.219047,71.639689,32.000000,32.000000,32.000000,32.000000,32.000000,70.732659,63.885437,108.379017,95.746216,25.275783,39.987342,49.341772,38.643135,31.113924,25.532869,53.902822,158.669911,66.461408,0.592827,159.708052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.940256,49.390481,199.544399,163.127594,179.646047,176.593647,79.394497,14.320845,195.966541,2.307368,48.853143,49.070898,161.304799,201.751642,159.812395,196.353142,94.617901,192.533768,-0.000474,0.038727,93.320692,66.164064,195.288472,21.288814,57.586185,0.683881,729379.191506,0.863338,9.193617,28.014452,3.981265,0.070042,0.063165,149.714915,92.168541,71.653222,32.000000,32.000000,32.000000,32.000000,32.000000,70.754167,63.882043,108.379456,95.746216,25.554858,39.987342,49.341772,38.658298,31.113924,25.532869,53.914900,158.788994,66.157227,0.593477,159.676738,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.975490,49.377288,199.521318,163.113577,179.632662,176.577595,79.395451,14.326411,195.897089,2.309532,48.831270,49.094169,161.315591,201.723610,159.837512,196.286834,94.678886,192.590917,-0.000474,0.038737,93.315175,66.274340,195.325527,21.286003,57.546067,0.686652,729149.547678,0.862744,9.184719,27.900614,3.995662,0.070051,0.062353,149.713494,92.183609,71.659715,32.000000,32.000000,32.000000,32.000000,32.000000,70.750323,63.879003,108.351364,95.746216,25.543034,39.987342,49.341772,38.661795,31.113924,25.532869,53.943631,158.790901,65.902055,0.597693,159.596289,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.912939,49.365744,198.660748,163.094513,179.643287,176.553935,79.373091,14.325983,195.979197,2.309045,48.832688,49.139548,161.299651,201.548998,159.801214,196.356160,94.645162,192.236257,-0.000476,0.038765,93.285598,66.154009,195.304704,21.282749,57.593379,0.686545,728807.843916,0.861948,9.135138,27.860922,3.992383,0.066530,0.059010,149.711348,92.190627,71.641993,32.000000,32.000000,32.000000,32.000000,32.000000,70.739365,63.868791,108.323705,95.746216,25.245665,39.987342,49.341772,38.638596,31.113924,25.532869,53.957998,158.746182,66.325825,0.599496,159.601994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.921896,49.365744,199.485718,163.094513,179.591941,176.528356,79.378380,14.327695,195.863398,2.308950,48.856653,49.015371,161.308901,201.664713,159.810105,196.343042,94.648665,192.506337,-0.000477,0.038776,93.311979,66.287223,195.363032,21.279921,57.536132,0.684495,728862.059701,0.863248,9.188205,27.762428,3.980145,0.069475,0.062519,149.721873,92.197779,71.651208,32.000000,32.000000,32.000000,32.000000,32.000000,70.786884,63.884099,108.289029,95.746216,25.224826,39.987342,49.341772,38.671422,31.113924,25.532869,53.973125,158.756760,66.064784,0.594375,159.597942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.856140,49.360797,198.397628,163.079655,179.530712,176.496372,79.422799,14.324128,195.811289,2.314698,48.851373,49.026423,161.268358,201.549589,159.787553,196.301011,94.533554,192.339365,-0.000478,0.038810,93.248730,66.116052,195.215396,21.275775,57.534978,0.687017,728741.786861,0.862893,9.178948,27.859628,3.995956,0.070558,0.062828,149.696217,92.381556,71.621429,32.000000,32.000000,32.000000,32.000000,32.000000,70.808477,63.837739,108.203045,95.746216,25.494067,39.987342,49.341772,38.664648,31.113924,25.532869,54.002577,158.845598,65.969406,0.598326,159.579846,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.824877,49.364645,199.355878,163.086663,179.467204,176.468967,79.367651,14.316992,195.693017,2.315870,48.863941,48.952689,161.279326,201.354733,159.778215,196.203586,94.500380,192.365858,-0.000477,0.038832,93.240588,66.208564,195.101065,21.271481,57.533590,0.685000,729057.269446,0.863506,9.241979,27.912495,3.979402,0.070223,0.063241,149.704097,92.404491,71.613733,32.000000,32.000000,32.000000,32.000000,32.000000,70.803997,63.842836,108.162025,95.746216,25.448968,39.987342,49.341772,38.720323,31.113924,25.532869,54.040551,158.735301,66.287527,0.597420,159.795542,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.901592,49.380037,199.330718,163.093672,179.413739,176.443805,79.428786,14.332404,195.674270,2.316890,48.861690,49.029015,161.295515,201.473220,159.793305,196.205145,94.520815,192.190441,-0.000477,0.038826,93.271383,66.030890,195.346694,21.267727,57.505877,0.687684,729102.035767,0.864584,9.278170,27.955548,4.001131,0.069242,0.062527,149.714238,92.350184,71.637793,32.000000,32.000000,32.000000,32.000000,32.000000,70.834710,63.809014,108.146406,95.746216,25.412964,39.987342,49.341772,38.719479,31.113924,25.532869,54.066421,158.857572,66.141673,0.596868,159.658720,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.883247,49.378113,199.230693,163.093952,179.323861,176.427806,79.418954,14.325697,195.702212,2.316918,48.830649,49.011587,161.279793,201.280097,159.814067,196.094946,94.531127,192.269436,-0.000479,0.038824,93.218197,65.849229,195.038796,21.264234,57.552179,0.686947,728868.283629,0.862357,9.214223,27.869683,3.994476,0.071246,0.063039,149.711035,92.276828,71.636024,32.000000,32.000000,32.000000,32.000000,32.000000,70.804098,63.803645,108.116841,95.746216,25.462039,39.987342,49.341772,38.675682,31.113924,25.532869,54.109050,158.837909,66.207410,0.597256,159.789326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.847861,49.358598,199.307982,163.092551,179.224611,176.390588,79.397927,14.322700,195.621909,2.315656,48.771654,48.997707,161.284672,201.267152,159.791853,196.082497,94.545021,192.357201,-0.000478,0.038835,93.186652,66.237142,195.137937,21.260603,57.453679,0.686302,728787.215210,0.862733,9.231264,27.888840,3.993940,0.070782,0.063354,149.730976,92.158128,71.638811,32.000000,32.000000,32.000000,32.000000,32.000000,70.813627,63.804057,108.095176,95.746216,25.429800,39.987342,49.341772,38.685137,31.113924,25.532869,54.134530,158.795854,66.451797,0.596582,159.820915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.830071,49.358598,199.118282,163.092551,179.151044,176.341556,79.392987,14.336971,195.658244,2.314658,48.777661,49.090272,161.307604,201.363948,159.794878,196.134415,94.529379,192.302584,-0.000480,0.038853,93.173481,66.242101,195.112723,21.257205,57.447855,0.687924,728587.438175,0.863413,9.248343,27.907677,3.998326,0.067998,0.060524,149.734857,92.173175,71.643669,32.000000,32.000000,32.000000,32.000000,32.000000,70.848463,63.809089,108.067848,95.746216,25.460747,39.987342,49.341772,38.706357,31.113924,25.532869,54.141364,158.785973,66.315554,0.594774,159.627249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.872844,49.348428,199.061744,163.102923,179.025409,176.295827,79.374634,14.325555,195.429129,2.313374,48.777529,49.048642,161.309145,201.336059,159.801316,195.905912,94.517559,192.135762,-0.000480,0.038844,93.138411,66.117316,194.885447,21.251291,57.415996,0.687544,728456.996129,0.863569,9.266748,27.902952,3.995946,0.070344,0.063374,149.732457,92.122902,71.649618,32.000000,32.000000,32.000000,32.000000,32.000000,70.838557,63.811222,108.039916,95.746216,25.389504,39.987342,49.341772,38.722665,31.113924,25.532869,54.164268,158.749267,66.150771,0.595606,159.481341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.818990,49.336060,198.982622,163.082738,178.965710,176.244182,79.434122,14.322415,195.418635,2.315528,48.788826,48.988812,161.314697,201.246153,159.827205,195.825194,94.495268,192.041534,-0.000481,0.038851,93.378866,66.041974,194.738402,21.246526,57.479282,0.687059,728228.150185,0.862697,9.212336,27.852533,3.991385,0.069930,0.062282,149.744515,92.128855,71.690720,32.000000,32.000000,32.000000,32.000000,32.000000,70.855460,63.822415,108.069599,95.746216,25.374279,39.987342,49.341772,38.693705,31.113924,25.532869,54.175789,158.868244,66.272267,0.596337,159.600774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.817912,49.325615,199.044608,163.058068,178.855585,176.182318,79.402244,14.330549,195.406829,2.318507,48.742164,49.002307,161.301011,201.137023,159.767568,196.007227,94.489072,192.007879,-0.000481,0.038860,93.341775,65.629794,194.770194,21.241677,57.423839,0.686546,728123.687118,0.862804,9.255678,27.839653,3.994112,0.068714,0.062831,149.734113,92.141244,71.639977,32.000000,32.000000,32.000000,32.000000,32.000000,70.823363,63.802171,108.020591,95.746216,25.337712,39.987342,49.341772,38.725156,31.113924,25.532869,54.198494,158.804489,66.147322,0.595455,159.581891,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.829060,49.313247,198.923875,163.043210,178.809168,176.130152,79.316268,14.326125,195.304180,2.321527,48.746987,48.979365,161.286586,201.074211,159.804311,195.708138,94.502946,191.915958,-0.000479,0.038829,93.224670,66.189273,194.749617,21.235422,57.455771,0.687108,727864.367642,0.862843,9.246347,27.833283,3.995443,0.068887,0.061075,149.787104,92.247761,71.660369,32.000000,32.000000,32.000000,32.000000,32.000000,70.863824,63.817473,107.979037,95.746216,25.322567,39.987342,49.341772,38.758314,31.113924,25.532869,54.217396,158.632537,66.107997,0.596492,159.501128,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.818413,49.304451,198.024783,163.033398,178.745062,176.104806,79.399896,14.325412,195.206221,2.320918,48.737346,49.091545,161.289865,200.982328,159.809854,195.869099,94.464717,191.809954,-0.000479,0.038843,93.176150,66.076988,194.792957,21.230821,57.410550,0.686065,727559.065855,0.863278,9.222445,27.785081,3.992126,0.068879,0.062051,149.790981,92.269676,71.645349,32.000000,32.000000,32.000000,32.000000,32.000000,70.840497,63.803146,107.945346,95.746216,25.294740,39.987342,49.341772,38.723690,31.113924,25.532869,54.225478,158.799793,66.134190,0.596273,159.596643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.780916,49.304451,198.099713,163.033398,178.653597,176.051007,79.344074,14.326696,195.255065,2.316059,48.763555,48.887834,161.279242,201.032867,159.814268,195.657859,94.502619,191.939219,-0.000478,0.038863,93.152448,65.953469,194.747904,21.226242,57.395928,0.684371,727571.875948,0.862428,9.224665,27.783706,3.974932,0.067801,0.059990,149.828607,92.392586,71.668709,32.000000,32.000000,32.000000,32.000000,32.000000,70.863597,63.812646,107.923887,95.746216,24.971210,39.987342,49.341772,38.730975,31.113924,25.532869,54.236405,158.688147,66.158621,0.594097,159.580986,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.787127,49.302527,198.725229,163.020221,178.607807,175.997968,79.366527,14.322843,195.203489,2.315366,48.787117,48.956428,161.284535,200.904084,159.797738,195.680735,94.487589,191.752210,-0.000478,0.038889,93.115787,65.981797,194.522971,21.219199,57.368954,0.684987,727271.619260,0.863493,9.263484,27.794095,3.979431,0.068589,0.062315,149.857391,92.447862,71.666353,32.000000,32.000000,32.000000,32.000000,32.000000,70.881458,63.802233,107.895172,95.746216,25.183333,39.987342,49.341772,38.779868,31.113924,25.532869,54.260060,158.733054,66.118856,0.594260,159.494519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.805466,49.305825,198.770520,163.009008,178.537748,175.948448,79.433191,14.325840,195.182951,2.296408,48.772491,48.963161,161.253248,200.936112,159.768273,195.613651,94.492592,191.871924,-0.000477,0.038901,93.067345,65.916184,194.682763,21.214690,57.345857,0.686579,727085.915243,0.862864,9.255129,27.739254,3.991498,0.068951,0.063201,149.854885,92.362722,71.634940,32.000000,32.000000,32.000000,32.000000,32.000000,70.841550,63.787069,107.872288,95.746216,24.920103,39.987342,49.341772,38.755055,31.113924,25.532869,54.282400,158.866382,65.957741,0.595720,159.485353,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.708613,49.311597,198.772900,163.004242,178.418286,175.880028,79.379924,14.325269,195.108506,2.281607,48.792648,48.925392,161.267377,200.871934,159.783936,195.693754,94.516253,191.795936,-0.000476,0.038907,93.047934,66.136633,194.707971,21.208777,57.377230,0.686557,726852.810610,0.861553,9.239440,27.778985,3.990938,0.068863,0.062263,149.878708,92.361783,71.646075,32.000000,32.000000,32.000000,32.000000,32.000000,70.857554,63.786487,107.857061,95.746216,25.113008,39.987342,49.341772,38.750130,31.113924,25.532869,54.308210,158.759848,66.104329,0.596916,159.581931,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.748612,49.308574,197.962760,163.000597,178.334295,175.810487,79.404703,14.328551,195.216388,2.283592,48.741636,49.054400,161.244745,200.976824,159.767283,195.603324,94.540989,191.705681,-0.000476,0.038926,92.974153,65.912525,194.707175,21.203473,57.356784,0.687130,726620.227369,0.863675,9.345541,27.726932,3.998762,0.068063,0.060570,149.874278,92.437524,71.646787,32.000000,32.000000,32.000000,32.000000,32.000000,70.859942,63.779699,107.807925,95.746216,24.866910,39.987342,49.341772,38.809500,31.113924,25.532869,54.337449,158.809406,66.258180,0.596415,159.566942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.756880,49.303077,198.070675,163.002279,178.253366,175.744967,79.308568,14.322986,195.140381,2.299371,48.741345,48.913849,161.255694,200.942880,159.789169,195.586187,94.526599,191.863193,-0.000477,0.038948,92.963833,66.053489,194.536329,21.199892,57.405682,0.685465,726340.781519,0.862833,9.302431,27.737561,3.980231,0.065901,0.059049,149.885038,92.428352,71.645908,32.000000,32.000000,32.000000,32.000000,32.000000,70.883214,63.799823,107.787783,95.746216,24.814527,39.987342,49.341772,38.788861,31.113924,25.532869,54.357111,158.617136,66.082245,0.592785,159.568005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.731129,49.287410,198.711338,163.011531,178.173794,175.671921,79.364028,14.326411,195.118800,2.341061,48.724001,48.808279,161.265813,200.918579,159.801190,195.625304,94.556026,191.745657,-0.000478,0.038958,92.920435,65.864155,194.551665,21.194540,57.402815,0.683902,725951.586946,0.862837,9.287002,27.741716,3.980770,0.069730,0.062081,149.886551,92.451792,71.653401,32.000000,32.000000,32.000000,32.000000,32.000000,70.881942,63.796033,107.760356,95.746216,25.054187,39.987342,49.341772,38.848603,31.113924,25.532869,54.377342,158.728055,66.184520,0.594106,159.584134,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.749414,49.266796,197.973997,163.007045,178.035743,175.589991,79.345481,14.327124,195.183418,2.348557,48.683520,48.928384,161.246782,200.833995,159.779864,195.715819,94.491614,191.701969,-0.000476,0.038988,92.850227,65.990325,194.489562,21.188744,57.359831,0.685531,725544.655612,0.862334,9.298017,27.668367,3.995713,0.066503,0.059151,149.870687,92.421981,71.631383,32.000000,32.000000,32.000000,32.000000,32.000000,70.880428,63.774441,107.749333,95.746216,24.792499,39.987342,49.341772,38.816051,31.113924,25.532869,54.385110,158.690962,65.957668,0.594571,159.575164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.753197,49.244533,198.781629,163.004242,177.961268,175.548435,79.421062,14.325269,195.121908,2.347263,48.642834,48.933838,161.276756,201.021818,159.809142,195.582440,94.513704,191.649509,-0.000476,0.039000,92.801117,66.009870,194.647276,21.185198,57.360191,0.683618,725349.349881,0.861731,9.258456,27.716448,3.979424,0.067323,0.060255,149.868703,92.424318,71.648769,32.000000,32.000000,32.000000,32.000000,32.000000,70.895673,63.788143,107.751630,95.746216,24.995975,39.987342,49.341772,38.804616,31.113924,25.532869,54.379984,158.842124,66.294277,0.594506,159.612615,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.744541,49.244808,198.044112,162.996392,177.957913,175.473406,79.518424,14.344249,195.183381,2.345723,48.639487,48.941285,161.284893,200.939353,159.799979,195.645587,94.439942,191.878090,-0.000477,0.039028,92.703903,65.980333,194.660709,21.180492,57.322328,0.685367,725048.116494,0.860581,9.232274,27.674745,3.995354,0.069986,0.062897,149.882038,92.453055,71.671866,32.000000,32.000000,32.000000,32.000000,32.000000,70.858640,63.798869,107.709141,95.746216,24.947729,39.987342,49.341772,38.807386,31.113924,25.532869,54.375792,159.036848,66.268085,0.593004,159.714936,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.748154,49.244808,198.726112,162.996392,177.967615,175.427949,79.418736,14.326553,195.346938,2.344639,48.614291,49.022514,161.267410,200.927855,159.792250,195.676948,94.423979,191.800648,-0.000479,0.038815,92.631329,65.828359,194.657697,21.176457,57.415527,0.683799,724999.183713,0.859326,9.241517,27.833939,3.981223,0.069139,0.062520,149.867753,92.486777,71.639780,32.000000,32.000000,32.000000,32.000000,32.000000,70.849714,63.790704,107.671155,95.746216,24.673208,39.987342,49.341772,38.828731,31.113924,25.532869,54.392853,158.837472,66.347615,0.591490,159.788343,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.722630,49.231615,198.786156,162.983216,177.955763,175.407415,79.335650,14.329550,195.220329,2.345799,48.613062,48.899947,161.268434,200.959393,159.813227,195.597804,94.414741,191.891795,-0.000478,0.038720,92.579118,65.949462,194.756632,21.174062,57.346056,0.684159,724858.470975,0.860113,9.237773,27.820967,3.994643,0.067285,0.060860,149.869309,92.497729,71.662531,32.000000,32.000000,32.000000,32.000000,32.000000,70.825972,63.775958,107.690666,95.746216,24.917761,39.987342,49.341772,38.817924,31.113924,25.532869,54.392064,158.671300,66.006971,0.592054,159.604708,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.720168,49.221171,198.785054,162.980973,177.921828,175.367776,79.349317,14.328694,195.370489,2.351336,48.636073,49.049833,161.279934,201.000289,159.814584,195.756666,94.412086,191.806870,-0.000479,0.038739,92.512964,65.976213,194.659185,21.170283,57.407684,0.685344,724806.982843,0.861372,9.251029,27.864259,3.997901,0.067506,0.060398,149.877449,92.493047,71.658476,32.000000,32.000000,32.000000,32.000000,32.000000,70.833271,63.794605,107.681293,95.746216,24.912204,39.987342,49.341772,38.842463,31.113924,25.532869,54.395932,158.698634,66.029054,0.595419,159.598886,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.751435,49.211002,198.840234,163.003401,177.839537,175.335516,79.313161,14.329408,195.281966,2.342025,48.636157,48.928555,161.278166,200.916683,159.819966,195.778078,94.398858,191.739022,-0.000479,0.038749,92.386418,65.855717,194.598225,21.166653,57.380187,0.684455,724628.597461,0.861051,9.243137,27.835185,3.998077,0.070173,0.063009,149.850158,92.508488,71.671065,32.000000,32.000000,32.000000,32.000000,32.000000,70.850804,63.857011,107.631295,95.746216,24.871035,39.987342,49.341772,38.815032,31.113924,25.532869,54.398547,158.626321,65.880265,0.595086,159.621899,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.745296,49.201107,198.742811,163.014895,177.819243,175.288345,79.398301,14.322843,195.330480,2.324042,48.592372,48.932062,161.295981,201.022164,159.807324,195.727509,94.361939,191.899290,-0.000480,0.038715,92.311824,65.818441,194.677156,21.163343,57.411073,0.684394,724476.953070,0.860659,9.200568,27.823055,3.996673,0.068051,0.060390,149.854133,92.536970,71.671889,32.000000,32.000000,32.000000,32.000000,32.000000,70.865899,63.874740,107.645388,95.746216,24.858592,39.987342,49.341772,38.832935,31.113924,25.532869,54.399950,158.796602,66.063610,0.596091,159.573551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.688494,49.193411,198.771811,163.019100,177.783102,175.240487,79.346295,14.329836,195.342048,2.317768,48.602248,49.008578,161.294472,201.044814,159.834797,195.806701,94.362888,191.888652,-0.000478,0.038675,92.283018,65.946644,194.758549,21.160972,57.384424,0.683652,724393.554274,0.859599,9.197033,27.919862,3.995208,0.066962,0.059437,149.862630,92.562579,71.677424,32.000000,32.000000,32.000000,32.000000,32.000000,70.877913,63.888527,107.643939,95.746216,24.913578,39.987342,49.341772,38.826814,31.113924,25.532869,54.402205,158.692589,66.372340,0.594112,159.682678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.808835,49.178020,198.823150,163.011811,177.738847,175.183112,79.376267,14.324128,195.356280,2.332142,48.481939,48.940656,161.281473,201.125871,159.813115,195.773613,94.306634,191.992805,-0.000477,0.038705,92.175467,65.940609,194.663103,21.158883,57.398975,0.684533,724243.073366,0.861001,9.248215,27.914938,4.000359,0.069707,0.062682,149.841163,92.573703,71.667477,32.000000,32.000000,32.000000,32.000000,32.000000,70.887198,63.849822,107.656467,95.746216,24.921395,39.987342,49.341772,38.849269,31.113924,25.532869,54.395229,158.752534,66.050771,0.591836,159.556950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.786039,49.156032,198.809942,163.007326,177.690953,175.142568,79.322373,14.326411,195.341892,2.354485,48.476564,49.076626,161.294441,201.090317,159.814063,195.738248,94.299491,191.850620,-0.000478,0.038710,92.155077,65.896989,194.637649,21.156729,57.385993,0.682760,724014.850040,0.858048,9.108148,28.010092,3.991725,0.068791,0.062917,149.894866,92.613433,71.701953,32.000000,32.000000,32.000000,32.000000,32.000000,70.922645,63.861742,107.695133,95.746216,24.848087,39.987342,49.341772,38.820729,31.113924,25.532869,54.379041,158.644746,66.086281,0.593327,159.550145,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.769315,49.125799,198.741741,163.009288,177.647324,175.085599,79.403367,14.327552,195.425243,2.385903,48.433934,48.965198,161.276285,201.115596,159.784202,195.814686,94.277392,191.880656,-0.000478,0.038690,92.087199,65.760585,194.790692,21.155067,57.421279,0.682955,723843.444144,0.858816,9.109758,27.964126,3.993287,0.066852,0.060350,149.891144,92.594924,71.684603,32.000000,32.000000,32.000000,32.000000,32.000000,70.919609,63.817716,107.714291,95.746216,24.846467,39.987342,49.341772,38.849286,31.113924,25.532869,54.352051,158.806733,66.157814,0.593044,159.600617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.777589,49.071929,198.854596,162.971442,177.726476,175.035345,79.436833,14.325697,195.395113,2.393842,48.380140,48.885698,161.269297,201.207194,159.836299,195.814949,94.342660,192.261600,-0.000476,0.038696,92.015944,66.017649,194.930785,21.153772,57.494554,0.682288,723633.166453,0.857908,9.096845,27.997447,3.993259,0.068135,0.062095,149.858010,92.613041,71.662712,32.000000,32.000000,32.000000,32.000000,32.000000,70.942157,63.796983,107.821912,95.746216,24.830372,39.987342,49.341772,38.830226,31.113924,25.532869,54.328647,158.873665,65.881953,0.592188,159.544283,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.741764,49.071929,198.851734,162.971442,177.773504,175.022721,79.470378,14.324556,195.473075,2.393820,48.363146,49.001024,161.268242,201.182893,159.826585,195.959836,94.338556,191.978542,-0.000475,0.038668,91.992948,66.011280,194.800421,21.152872,57.397821,0.681286,723087.297826,0.857013,9.034405,28.074384,3.994862,0.064681,0.057072,149.860603,92.589527,71.686093,32.000000,32.000000,32.000000,32.000000,32.000000,70.940993,63.802080,107.859193,95.746216,24.840377,39.987342,49.341772,38.843633,31.113924,25.532869,54.288627,158.940755,65.996626,0.594552,159.635353,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.797623,49.038123,198.875214,162.945931,177.806195,175.010143,79.431902,14.328979,195.552190,2.396127,48.375228,49.010646,161.282669,201.267559,159.827488,195.946659,94.296030,192.109967,-0.000474,0.038654,91.975477,66.216304,194.890667,21.152001,57.463380,0.682814,723084.645053,0.857275,9.071516,27.972844,3.997682,0.067140,0.060038,149.812925,92.620473,71.659671,32.000000,32.000000,32.000000,32.000000,32.000000,70.914632,63.739960,107.941266,95.746216,24.837544,39.987342,49.341772,38.856970,31.113924,25.532869,54.259669,158.863803,66.104476,0.593849,159.665487,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.807936,49.028504,198.898282,162.948734,177.824184,174.998657,79.438562,14.325983,195.485452,2.400638,48.366918,48.988968,161.256461,201.237815,159.826827,195.925734,94.327633,192.003802,-0.000473,0.038668,91.991708,65.930702,194.976755,21.151671,57.502632,0.681292,723032.251204,0.856478,8.979856,28.064436,3.993669,0.068700,0.062361,149.827504,92.609703,71.669607,32.000000,32.000000,32.000000,32.000000,32.000000,70.874941,63.732119,107.966437,95.746216,24.811738,39.987342,49.341772,38.820405,31.113924,25.532869,54.228819,158.877123,66.155173,0.592235,159.670404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.784983,49.028504,198.876376,162.948734,177.853101,175.008142,79.358546,14.322272,195.629490,2.400440,48.359277,49.042761,161.252996,201.027465,159.799265,195.949730,94.370762,192.042371,-0.000473,0.038672,91.960713,65.929932,194.826365,21.152131,57.467743,0.680694,722842.736436,0.856130,8.959561,27.993199,3.993305,0.066370,0.058644,149.824439,92.605636,71.672415,32.000000,32.000000,32.000000,32.000000,32.000000,70.839200,63.727846,107.989455,95.746216,24.850471,39.987342,49.341772,38.832747,31.113924,25.532869,54.208062,158.717091,66.268672,0.591665,159.620208,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.826262,48.998821,198.858414,162.963592,177.890010,175.010175,79.453381,14.328409,195.576625,2.397978,48.316548,48.980186,161.226503,201.286560,159.796814,196.099451,94.267909,192.135841,-0.000473,0.038703,91.916866,66.157579,194.930559,21.153163,57.504417,0.681364,722768.103043,0.857479,8.983325,27.964470,3.994706,0.069147,0.062500,149.797828,92.675959,71.645183,32.000000,32.000000,32.000000,32.000000,32.000000,70.779293,63.669103,108.031960,95.746216,24.812527,39.987342,49.341772,38.834926,31.113924,25.532869,54.179870,158.906763,66.217388,0.590875,159.612340,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.847858,48.986453,198.838875,162.960508,177.942480,175.013243,79.086107,14.326696,195.583738,2.397517,48.348865,49.052383,161.270515,201.258426,159.829992,195.946331,94.293077,192.067690,-0.000473,0.038699,91.897316,66.000515,195.022011,21.153874,57.432710,0.680359,723016.502716,0.856260,8.912390,28.101681,3.991122,0.070033,0.064189,149.806341,92.742399,71.685367,32.000000,32.000000,32.000000,32.000000,32.000000,70.757794,63.701771,108.086541,95.746216,24.817166,39.987342,49.341772,38.827453,31.113924,25.532869,54.144536,158.172213,65.963537,0.589869,159.463717,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.880185,48.985904,198.845386,162.967517,178.009016,175.026132,79.434161,14.327552,195.606985,2.404090,48.354519,49.089625,161.272881,201.326803,159.818058,195.992984,94.331943,192.208606,-0.000474,0.038696,91.868903,66.255716,195.041141,21.155279,57.449442,0.680861,722857.394062,0.856477,8.879597,28.050383,3.989112,0.067095,0.060205,149.801158,92.730422,71.668366,32.000000,32.000000,32.000000,32.000000,32.000000,70.747967,63.657161,108.091453,95.746216,24.790931,39.987342,49.341772,38.807913,31.113924,25.532869,54.110521,158.868321,66.035804,0.591389,159.559035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.829085,48.977109,198.973432,162.962751,178.022506,175.018884,79.423313,14.324413,195.610056,2.406262,48.336585,49.047176,161.249122,201.302624,159.800653,196.085839,94.391474,192.441023,-0.000473,0.038664,91.810013,66.114378,194.896053,21.157278,57.502722,0.680328,722763.152430,0.854831,8.842219,28.065331,3.986460,0.068592,0.060251,149.802908,92.674894,71.686273,32.000000,32.000000,32.000000,32.000000,32.000000,70.738748,63.680474,108.117116,95.746216,24.764122,39.987342,49.341772,38.812764,31.113924,25.532869,54.080174,158.846626,66.410198,0.591868,159.646053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.845530,48.963917,198.837900,162.960508,177.983344,175.023468,79.445781,14.316992,195.591032,2.405448,48.334690,49.159634,161.243163,201.228009,159.802588,196.098954,94.382408,192.192822,-0.000475,0.038675,91.782464,66.177200,194.920285,21.158741,57.508816,0.680589,722584.455488,0.855866,8.886280,28.092476,3.993118,0.068931,0.062598,149.794364,92.729665,71.638231,32.000000,32.000000,32.000000,32.000000,32.000000,70.752902,63.642487,108.144335,95.746216,24.802771,39.987342,49.341772,38.826811,31.113924,25.532869,54.049744,158.891562,66.244828,0.589303,159.638894,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.784578,48.965566,198.918707,162.953500,178.031762,175.040535,79.299923,14.326982,195.660676,2.403119,48.348689,49.120567,161.234379,201.360156,159.780237,196.107965,94.373170,192.207383,-0.000475,0.038697,91.741870,66.007171,194.983627,21.161316,57.528469,0.679970,722577.249019,0.855301,8.856074,28.008979,3.989082,0.068558,0.061896,149.787557,92.760821,71.648036,32.000000,32.000000,32.000000,32.000000,32.000000,70.731602,63.637312,108.178532,95.746216,24.779034,39.987342,49.341772,38.815329,31.113924,25.532869,54.026751,158.599845,66.221350,0.590299,159.588146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.785125,48.962817,198.909526,162.953500,178.019318,175.047468,79.336917,14.327267,195.713261,2.400355,48.350602,49.017380,161.240483,201.376751,159.786728,196.056912,94.346762,192.203913,-0.000474,0.038676,91.740068,65.941461,195.091434,21.162463,57.500576,0.680752,722755.144948,0.858128,8.920806,28.023649,3.995589,0.065460,0.059162,149.772551,92.759415,71.630160,32.000000,32.000000,32.000000,32.000000,32.000000,70.749116,63.624872,108.200982,95.746216,24.761582,39.987342,49.341772,38.852826,31.113924,25.532869,54.008433,158.673835,66.275568,0.591390,159.673473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.839747,48.953748,198.901778,162.951818,178.091792,175.070360,79.455555,14.323699,195.646770,2.371078,48.356832,48.922847,161.248250,201.563350,159.789240,196.056930,94.343829,192.328979,-0.000474,0.038650,91.756453,66.107293,195.156557,21.163917,57.538530,0.681075,722864.528523,0.857744,8.917490,28.048763,3.995361,0.067495,0.060794,149.770927,92.706364,71.648857,32.000000,32.000000,32.000000,32.000000,32.000000,70.775927,63.624735,108.241388,95.746216,24.795597,39.987342,49.341772,38.812762,31.113924,25.532869,53.980915,158.911109,66.287747,0.590899,159.699476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.850469,48.953748,199.023210,162.962471,178.098625,175.092896,79.352704,14.331405,195.669349,2.350439,48.322489,49.055793,161.236133,201.526532,159.793663,196.210502,94.363113,192.378965,-0.000473,0.038639,91.770459,66.120553,195.214026,21.166203,57.488370,0.680006,722884.936953,0.855511,8.851888,28.098346,3.990826,0.069157,0.062992,149.746528,92.603628,71.646865,32.000000,32.000000,32.000000,32.000000,32.000000,70.777067,63.627138,108.306051,95.746216,24.793253,39.987342,49.341772,38.818138,31.113924,25.532869,53.945876,158.705408,66.392296,0.590253,159.743890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.897527,48.957046,199.036660,162.968078,178.127919,175.107857,79.418927,14.329978,195.740488,2.380787,48.333880,49.062163,161.247282,201.439970,159.795422,196.206956,94.377602,192.477278,-0.000475,0.038644,91.784912,66.151634,195.236583,21.168158,57.536871,0.680854,722903.641055,0.856525,8.840795,28.097702,3.992404,0.068227,0.062147,149.776151,92.704642,71.650174,32.000000,32.000000,32.000000,32.000000,32.000000,70.775688,63.630765,108.327865,95.746216,24.760365,39.987342,49.341772,38.818780,31.113924,25.532869,53.926250,158.837853,66.091343,0.589544,159.757029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.793703,48.965840,199.022618,162.974806,178.184949,175.126140,79.346370,14.327124,195.800067,2.427722,48.405966,49.089035,161.253839,201.438910,159.802744,196.196116,94.423342,192.224666,-0.000476,0.038663,91.848238,66.008458,195.216761,21.170898,57.544516,0.679806,722869.725603,0.854995,8.795435,28.119860,3.988908,0.069861,0.063101,149.782011,92.670053,71.652021,32.000000,32.000000,32.000000,32.000000,32.000000,70.788312,63.615484,108.367743,95.746216,24.787308,39.987342,49.341772,38.792969,31.113924,25.532869,53.903672,158.692739,66.227806,0.591816,159.567415,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.872971,48.965840,199.006323,162.974806,178.199705,175.161375,79.347493,14.331976,195.829435,2.469926,48.414175,48.942982,161.260376,201.531506,159.799507,196.235031,94.460204,192.474542,-0.000474,0.038642,91.868514,66.022458,195.163528,21.173801,57.543741,0.681040,722932.795079,0.857871,8.911632,27.979924,3.996944,0.068297,0.062493,149.765820,92.709825,71.658298,32.000000,32.000000,32.000000,32.000000,32.000000,70.788478,63.623595,108.382995,95.746216,24.820349,39.987342,49.341772,38.852224,31.113924,25.532869,53.887566,158.694987,66.284152,0.591747,159.702662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.844069,48.975735,199.075718,162.974806,178.169676,175.170399,79.415824,14.329693,195.782696,2.481791,48.449744,48.999501,161.250997,201.538193,159.800650,196.172934,94.473953,192.339217,-0.000472,0.038878,91.916822,66.299839,195.187677,21.175741,57.509519,0.680176,722867.099280,0.856515,8.829615,28.036240,3.990264,0.066788,0.061307,149.755593,92.779777,71.633946,32.000000,32.000000,32.000000,32.000000,32.000000,70.795540,63.632391,108.410830,95.746216,24.759293,39.987342,49.341772,38.807431,31.113924,25.532869,53.879322,158.831647,66.248569,0.590486,159.585156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.869039,48.980407,199.017333,162.979011,178.228949,175.199217,79.422326,14.322700,195.825716,2.486098,48.482681,48.967331,161.226261,201.549630,159.790172,196.216465,94.436399,192.319982,-0.000471,0.038980,92.171348,66.123610,195.212826,21.178314,57.508978,0.681159,722912.957038,0.856398,8.869404,27.972040,3.993970,0.069232,0.062937,149.745662,92.756692,71.644900,32.000000,32.000000,32.000000,32.000000,32.000000,70.796852,63.627024,108.442946,95.746216,24.789293,39.987342,49.341772,38.819020,31.113924,25.532869,53.861314,158.844651,66.234703,0.591306,159.594401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.928703,49.006792,199.125338,162.986300,178.248139,175.226709,79.413361,14.327552,195.902807,2.486868,48.547182,49.029848,161.252659,201.513056,159.801186,196.271189,94.385388,192.225583,-0.000472,0.038962,92.206135,65.947627,195.125331,21.180157,57.527532,0.680845,723136.502057,0.856003,8.848248,28.002421,3.990799,0.067898,0.060642,149.720767,92.837316,71.662553,32.000000,32.000000,32.000000,32.000000,32.000000,70.788668,63.655981,108.477297,95.746216,24.796566,39.987342,49.341772,38.813346,31.113924,25.532869,53.865861,158.826722,66.072854,0.591151,159.594047,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.812339,49.030978,199.183326,163.006204,178.237843,175.238033,79.378651,14.328123,195.834080,2.486509,48.572618,49.037079,161.250755,201.548692,159.809818,196.303866,94.349956,192.385151,-0.000473,0.038957,92.174025,66.066958,195.144338,21.182639,57.530687,0.680324,723404.916560,0.855161,8.812963,28.018221,3.988194,0.069097,0.061951,149.718922,92.969906,71.665931,32.000000,32.000000,32.000000,32.000000,32.000000,70.792786,63.648427,108.484900,95.746216,24.792918,39.987342,49.341772,38.821971,31.113924,25.532869,53.872965,158.757303,66.175862,0.592336,159.497234,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.886748,49.060661,198.384879,163.023025,178.234983,175.249049,79.424572,14.328837,195.787887,2.487014,48.602194,49.196494,161.240864,201.608283,159.798779,196.312892,94.355577,192.321058,-0.000473,0.038950,92.154296,66.152616,195.367274,21.184802,57.520067,0.681947,723767.860119,0.857870,8.957479,28.113164,3.998674,0.068760,0.061242,149.740566,92.919780,71.663464,32.000000,32.000000,32.000000,32.000000,32.000000,70.754511,63.647455,108.449932,95.746216,24.560004,39.987342,49.341772,38.841755,31.113924,25.532869,53.861890,158.849145,66.288848,0.592858,159.509114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.885415,49.093642,199.170847,163.041808,178.159071,175.257730,79.320674,14.324128,195.811289,2.492129,48.630632,48.999134,161.255047,201.554482,159.784757,196.183341,94.402057,192.363035,-0.000474,0.038955,92.058686,66.030618,195.171506,21.186576,57.494933,0.679300,723771.157164,0.856078,8.910192,28.083645,3.976705,0.069363,0.062714,149.739901,92.844320,71.677406,32.000000,32.000000,32.000000,32.000000,32.000000,70.737824,63.654457,108.416676,95.746216,24.759149,39.987342,49.341772,38.800199,31.113924,25.532869,53.914013,158.641348,66.315921,0.589441,159.525164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
