OSU 80 Ton Compressor Load Stand
49.879252,49.118103,199.170724,163.047695,178.226975,175.286580,79.301005,14.324128,195.872742,2.479780,48.615043,49.072068,161.261882,201.540456,159.796122,196.276727,94.396870,192.275375,-0.000475,0.038949,92.040643,66.202631,195.149643,21.188828,57.503137,0.681652,723730.881627,0.857347,8.944552,28.052817,3.992567,0.069541,0.062371,149.742233,92.927613,71.656783,32.000000,32.000000,32.000000,32.000000,32.000000,70.728783,63.651193,108.388933,95.746216,24.733892,39.987342,49.341772,38.796151,31.113924,25.532869,53.933325,158.602010,66.317021,0.590982,159.533780,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.884991,49.127723,199.138783,163.051340,178.295498,175.304192,79.413594,14.326982,195.802376,2.454767,48.614638,49.033826,161.279437,201.673948,159.826885,196.241119,94.431972,192.570920,-0.000473,0.038945,92.036638,66.324244,195.268829,21.191619,57.557084,0.681795,723928.370173,0.857877,8.975385,28.025313,3.993058,0.069969,0.062537,149.741109,92.985003,71.673257,32.000000,32.000000,32.000000,32.000000,32.000000,70.757275,63.689124,108.352017,95.746216,24.757810,39.987342,49.341772,38.795447,31.113924,25.532869,53.931421,158.827187,66.092370,0.591181,159.480160,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.875792,49.124424,199.059348,163.041247,178.386696,175.328072,79.308225,14.325126,195.858378,2.424246,48.611132,49.013777,161.290327,201.714987,159.811070,196.311952,94.419353,192.566942,-0.000474,0.038936,92.030086,66.094508,195.292916,21.194300,57.515253,0.681096,723908.240601,0.856661,8.979070,28.100385,3.991958,0.067496,0.060479,149.768748,92.987713,71.692126,32.000000,32.000000,32.000000,32.000000,32.000000,70.753538,63.687027,108.264529,95.746216,24.806031,39.987342,49.341772,38.795702,31.113924,25.532869,53.936998,158.616450,65.954733,0.593138,159.621191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.865959,49.124974,199.238608,163.042088,178.298570,175.343098,79.438824,14.320703,195.901678,2.414599,48.529328,49.044115,161.263652,201.633093,159.796390,196.520215,94.380864,192.375771,-0.000475,0.038910,92.033128,66.147749,195.269239,21.196442,57.545310,0.681596,724051.845885,0.858084,8.985283,28.111523,3.991101,0.067283,0.062452,149.770482,92.983496,71.684276,32.000000,32.000000,32.000000,32.000000,32.000000,70.727419,63.661524,108.190480,95.746216,24.777133,39.987342,49.341772,38.799391,31.113924,25.532869,53.936586,158.877648,66.206163,0.594380,159.611356,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.889806,49.104910,199.310579,163.045452,178.289907,175.328160,79.426994,14.323699,195.959099,2.416686,48.483784,49.138077,161.277523,201.657619,159.826473,196.477904,94.366472,192.386603,-0.000473,0.038928,92.044515,66.106967,195.347616,21.197886,57.595254,0.681863,724250.018894,0.856935,8.996001,28.078758,3.995483,0.070131,0.062829,149.793408,92.821191,71.670887,32.000000,32.000000,32.000000,32.000000,32.000000,70.753919,63.655637,108.121488,95.746216,24.766267,39.987342,49.341772,38.803324,31.113924,25.532869,53.915332,158.853989,66.468525,0.592664,159.791136,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.855080,49.082923,198.589710,163.047415,178.356637,175.325757,79.498671,14.328837,195.999375,2.416615,48.459527,49.070280,161.272705,201.675967,159.836327,196.447186,94.346970,192.510417,-0.000474,0.038928,92.103892,66.129583,195.381143,21.199653,57.547383,0.681054,724161.369822,0.856487,8.951281,28.097190,3.995016,0.068074,0.059590,149.816841,92.803672,71.690299,32.000000,32.000000,32.000000,32.000000,32.000000,70.763113,63.670344,108.023625,95.746216,24.825859,39.987342,49.341772,38.784249,31.113924,25.532869,53.889163,158.997341,66.278503,0.590136,159.633386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.937165,49.063959,198.665845,163.040967,178.301981,175.313536,79.398101,14.330835,195.976858,2.414039,48.457025,48.986673,161.302342,201.807461,159.802781,196.455703,94.346601,192.534615,-0.000476,0.038932,92.123229,66.172583,195.425399,21.202319,57.618171,0.680214,724210.942633,0.856312,8.965202,28.162842,3.983340,0.067530,0.060732,149.819153,92.874018,71.674973,32.000000,32.000000,32.000000,32.000000,32.000000,70.792497,63.683255,107.956517,95.746216,24.798073,39.987342,49.341772,38.812468,31.113924,25.532869,53.862817,158.796202,66.245194,0.590607,159.716470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.936938,49.052415,198.752526,163.046574,178.260813,175.299870,79.431004,14.326411,196.071640,2.413051,48.454888,49.143550,161.252879,201.765689,159.823615,196.419172,94.332060,192.689025,-0.000476,0.038907,92.124012,66.191682,195.310679,21.204330,57.593144,0.678482,724019.251353,0.855725,8.861387,28.172229,3.978316,0.068336,0.060728,149.782643,92.832780,71.659823,32.000000,32.000000,32.000000,32.000000,32.000000,70.759062,63.642847,107.881005,95.746216,24.795262,39.987342,49.341772,38.761749,31.113924,25.532869,53.852919,158.862007,66.454878,0.590124,159.621860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.897639,49.062310,199.272963,163.054984,178.260777,175.289151,79.323286,14.318419,195.978661,2.412302,48.496994,49.103071,161.297377,201.830111,159.847870,196.453718,94.353256,192.600882,-0.000476,0.038863,92.237630,66.096132,195.458178,21.206550,57.595362,0.678910,723989.426622,0.855281,8.850080,28.244289,3.980070,0.065882,0.059305,149.783613,92.953818,71.686056,32.000000,32.000000,32.000000,32.000000,32.000000,70.819354,63.689855,107.824405,95.746216,24.812623,39.987342,49.341772,38.755749,31.113924,25.532869,53.840070,158.646571,66.465883,0.588377,159.724181,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.919270,49.056813,199.359086,163.052181,178.255755,175.291534,79.345929,14.326839,196.057686,2.416013,48.504977,49.125460,161.294864,201.782100,159.851375,196.516898,94.358852,192.623667,-0.000477,0.038850,92.458699,66.159766,195.337702,21.208843,57.598211,0.680621,723942.441923,0.857163,8.900584,28.190263,3.993635,0.070502,0.062664,149.766081,92.943667,71.707586,32.000000,32.000000,32.000000,32.000000,32.000000,70.797098,63.704617,107.763557,95.746216,24.832786,39.987342,49.341772,38.773491,31.113924,25.532869,53.829929,158.691859,66.147983,0.589786,159.640349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.920070,49.055164,199.430262,163.046574,178.207317,175.296245,79.372042,14.324984,196.021509,2.413977,48.524718,49.110285,161.304348,201.778614,159.874428,196.564100,94.400665,192.629974,-0.000476,0.038834,92.584382,66.004193,195.483506,21.210931,57.585391,0.680540,723896.036232,0.856504,8.872731,28.193156,3.993630,0.067831,0.058988,149.782303,92.913233,71.712029,32.000000,32.000000,32.000000,32.000000,32.000000,70.829948,63.684652,107.703422,95.746216,24.795260,39.987342,49.341772,38.761964,31.113924,25.532869,53.811926,158.744084,66.356933,0.592579,159.608524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.921568,49.067257,198.659911,163.061432,178.211174,175.301940,79.318360,14.325269,196.080632,2.413013,48.537485,48.990529,161.300458,201.841690,159.837406,196.424387,94.482202,192.684129,-0.000477,0.038839,92.649567,66.163424,195.359138,21.213244,57.572391,0.680869,723772.738035,0.856226,8.870256,28.153692,3.994992,0.071309,0.063624,149.771351,92.813907,71.695716,32.000000,32.000000,32.000000,32.000000,32.000000,70.811975,63.679487,107.624010,95.746216,24.842153,39.987342,49.341772,38.756718,31.113924,25.532869,53.813004,158.636720,66.634261,0.590866,159.647194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.944568,49.080174,199.389371,163.075730,178.301668,175.309859,79.301401,14.327124,195.939316,2.416777,48.493717,49.086273,161.300399,201.717148,159.815139,196.487848,94.473536,192.732997,-0.000476,0.038838,92.838241,66.097160,195.437188,21.215760,57.559590,0.679151,723553.538047,0.856834,8.880801,28.092324,3.979441,0.069161,0.062923,149.777247,92.885232,71.690437,32.000000,32.000000,32.000000,32.000000,32.000000,70.793671,63.666043,107.586058,95.746216,24.622982,39.987342,49.341772,38.743672,31.113924,25.532869,53.814352,158.602801,66.113133,0.586790,159.497588,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.957313,49.076052,198.760133,163.081897,178.335907,175.309828,79.339943,14.325412,196.090090,2.418777,48.493929,49.086997,161.308273,201.896306,159.833190,196.559313,94.408408,192.705166,-0.000476,0.038811,92.837237,66.178759,195.354549,21.217573,57.571959,0.680832,723597.678646,0.855893,8.865977,28.120622,3.991983,0.069657,0.061925,149.800244,92.912102,71.668287,32.000000,32.000000,32.000000,32.000000,32.000000,70.777070,63.678567,107.573935,95.746216,24.804966,39.987342,49.341772,38.733382,31.113924,25.532869,53.802512,158.679887,66.175349,0.590760,159.484134,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.961796,49.064783,199.362217,163.069282,178.383730,175.329705,79.386716,14.323699,196.024964,2.422013,48.511203,49.156270,161.315898,201.790051,159.822386,196.575691,94.401086,192.544947,-0.000477,0.038807,92.838380,66.354450,195.416142,21.218987,57.619523,0.679019,723807.698751,0.855980,8.852671,28.173953,3.978599,0.067143,0.059714,149.780799,92.939918,71.659280,32.000000,32.000000,32.000000,32.000000,32.000000,70.786313,63.663222,107.551615,95.746216,24.880197,39.987342,49.341772,38.752797,31.113924,25.532869,53.782547,158.773431,66.378209,0.590740,159.597470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.933170,49.065608,198.680505,163.062273,178.333671,175.338607,79.371590,14.329265,196.109633,2.424061,48.511199,49.127236,161.301221,201.856777,159.843440,196.446310,94.372851,192.654660,-0.000476,0.038776,92.855654,66.143733,195.453524,21.220507,57.564512,0.679944,723878.693964,0.855460,8.836773,28.121594,3.990293,0.069781,0.063063,149.799041,92.952439,71.669759,32.000000,32.000000,32.000000,32.000000,32.000000,70.763485,63.665285,107.513849,95.746216,24.863021,39.987342,49.341772,38.731420,31.113924,25.532869,53.773638,158.743181,66.293543,0.590224,159.584842,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.896065,49.062859,199.358469,163.056666,178.336541,175.372922,79.408558,14.323271,196.108706,2.380552,48.534208,49.058054,161.324547,201.864483,159.869822,196.528651,94.387938,192.648666,-0.000476,0.038781,92.893987,66.494834,195.543141,21.222286,57.699235,0.679296,724048.556115,0.856214,8.867166,28.190700,3.978928,0.069029,0.061358,149.835305,92.915432,71.672650,32.000000,32.000000,32.000000,32.000000,32.000000,70.764765,63.722597,107.512421,95.746216,24.864718,39.987342,49.341772,38.710372,31.113924,25.532869,53.758578,158.817115,66.448349,0.589852,159.640388,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.937535,49.064783,198.761600,163.060030,178.360928,175.384352,79.315474,14.311141,195.987891,2.333778,48.550543,49.119834,161.308957,201.772437,159.856085,196.561177,94.356732,192.696119,-0.000474,0.038772,92.895846,66.277040,195.385963,21.223445,57.630936,0.680775,724164.310975,0.856439,8.901873,28.126317,3.997492,0.068513,0.062041,149.838584,92.920533,71.684876,32.000000,32.000000,32.000000,32.000000,32.000000,70.765804,63.720300,107.496770,95.746216,24.870830,39.987342,49.341772,38.747145,31.113924,25.532869,53.741290,158.630948,66.119663,0.590632,159.611907,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.937944,49.064783,198.919348,163.060030,178.393159,175.399917,79.456918,14.321844,196.071323,2.292061,48.569433,49.180892,161.296982,201.819510,159.870812,196.619958,94.411043,192.699150,-0.000474,0.038804,92.941112,66.357659,195.531761,21.224393,57.698262,0.678834,724284.279196,0.856958,8.861830,28.222259,3.980204,0.067749,0.061016,149.811470,92.959995,71.666362,32.000000,32.000000,32.000000,32.000000,32.000000,70.738909,63.791419,107.534400,95.746216,24.847141,39.987342,49.341772,38.713404,31.113924,25.532869,53.739792,158.913836,66.210565,0.591682,159.585235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.898304,49.098039,199.363405,163.079094,178.426795,175.407952,79.366046,14.327838,195.994454,2.281516,48.563530,49.047352,161.310805,201.921566,159.847773,196.487420,94.421546,192.598221,-0.000476,0.038809,92.964833,66.302394,195.557171,21.225659,57.661642,0.678484,724168.522690,0.855500,8.861407,28.169077,3.983331,0.067322,0.058961,149.807305,93.029906,71.676517,32.000000,32.000000,32.000000,32.000000,32.000000,70.728044,63.821011,107.577741,95.746216,24.871002,39.987342,49.341772,38.716687,31.113924,25.532869,53.747941,158.732092,66.348276,0.591255,159.692237,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.928549,49.097490,199.392464,163.090588,178.470670,175.430374,79.462651,14.327267,196.034743,2.279531,48.588230,49.101685,161.313405,201.814984,159.878984,196.575184,94.478167,192.732650,-0.000477,0.038813,93.016821,66.214265,195.632632,21.226706,57.623652,0.680594,724287.945526,0.857355,8.935624,28.120983,3.995394,0.068519,0.061513,149.808600,93.071682,71.652141,32.000000,32.000000,32.000000,32.000000,32.000000,70.726351,63.804675,107.594994,95.746216,24.881780,39.987342,49.341772,38.741986,31.113924,25.532869,53.758337,158.925302,66.356052,0.591487,159.684252,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.934558,49.103261,199.498070,163.093392,178.593031,175.453686,79.364933,14.324556,196.123393,2.276941,48.601133,49.147380,161.331939,201.811946,159.882497,196.689817,94.497326,192.635422,-0.000475,0.038839,93.059207,66.164180,195.588478,21.227806,57.579874,0.680833,724158.121786,0.855845,8.903821,28.114427,3.993556,0.068991,0.062516,149.822098,93.044013,71.693001,32.000000,32.000000,32.000000,32.000000,32.000000,70.702858,63.878799,107.623019,95.746216,24.862543,39.987342,49.341772,38.696357,31.113924,25.532869,53.751635,158.729866,66.113647,0.591236,159.692041,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.901575,49.107934,199.390987,163.092551,178.665180,175.458237,79.502545,14.323699,196.088868,2.279275,48.621713,49.134178,161.319360,201.963746,159.881563,196.589381,94.484691,192.594082,-0.000475,0.038866,93.107678,66.314755,195.606059,21.229348,57.653889,0.681636,724194.969713,0.856912,8.903385,28.059059,3.995190,0.067419,0.059730,149.790803,93.045495,71.673336,32.000000,32.000000,32.000000,32.000000,32.000000,70.708048,63.876926,107.638784,95.746216,24.890888,39.987342,49.341772,38.719377,31.113924,25.532869,53.753185,159.005089,66.181658,0.593652,159.726580,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.954681,49.115629,199.576602,163.097597,178.758971,175.481808,79.369079,14.330549,196.049629,2.279389,48.615247,49.132257,161.342066,201.824137,159.884363,196.635509,94.524495,192.756827,-0.000474,0.038904,93.212395,66.202845,195.673114,21.230902,57.624085,0.680931,724304.514350,0.856090,8.942138,28.056295,3.995685,0.069659,0.062968,149.771306,92.964171,71.674174,32.000000,32.000000,32.000000,32.000000,32.000000,70.738495,63.954431,107.712987,95.746216,24.893208,39.987342,49.341772,38.701359,31.113924,25.532869,53.761137,158.738159,66.297285,0.593191,159.799476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.901062,49.120302,199.385276,163.095354,178.709216,175.491697,79.521583,14.338398,196.134947,2.279999,48.612622,49.154887,161.347515,201.847806,159.867614,196.540355,94.551427,192.672608,-0.000473,0.038912,93.249262,66.138654,195.498389,21.231782,57.599401,0.680011,724207.605097,0.856344,8.892293,28.019242,3.991054,0.068105,0.061044,149.775789,92.951966,71.675046,32.000000,32.000000,32.000000,32.000000,32.000000,70.728339,63.963419,107.769335,95.746216,24.942452,39.987342,49.341772,38.693604,31.113924,25.532869,53.763610,159.043166,66.536903,0.591628,159.895778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.887737,49.130746,199.569043,163.098718,178.692808,175.501647,79.481597,14.330121,196.124055,2.279092,48.639157,49.115260,161.331837,201.919445,159.860940,196.582438,94.564633,192.874912,-0.000474,0.038894,93.288922,66.198823,195.545423,21.232562,57.668205,0.681722,724252.972045,0.856088,8.955037,28.018809,3.995612,0.069984,0.062689,149.772273,92.898935,71.682769,32.000000,32.000000,32.000000,32.000000,32.000000,70.742960,63.947231,107.881291,95.746216,24.957748,39.987342,49.341772,38.726330,31.113924,25.532869,53.772631,158.963194,66.542772,0.590151,159.777642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.893572,49.147237,199.537701,163.112455,178.695104,175.526724,79.456725,14.320417,196.052572,2.279750,48.658071,49.043667,161.336559,201.860650,159.850239,196.548125,94.534283,192.801217,-0.000474,0.038884,93.320137,66.321601,195.560029,21.234171,57.619685,0.681584,724295.104654,0.856847,8.979255,28.080915,4.000363,0.070105,0.061309,149.809041,92.825688,71.681674,32.000000,32.000000,32.000000,32.000000,32.000000,70.748586,63.959171,107.922108,95.746216,24.932732,39.987342,49.341772,38.701110,31.113924,25.532869,53.789931,158.913451,66.377696,0.590683,159.643890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.898362,49.162903,199.468567,163.121707,178.780922,175.537404,79.366772,14.323699,196.128093,2.277436,48.684720,49.078300,161.348721,201.898834,159.885384,196.584655,94.560904,192.761404,-0.000476,0.038931,93.349060,66.272936,195.555480,21.235330,57.578161,0.682141,724528.488568,0.857166,8.989714,28.083837,3.999267,0.070075,0.061891,149.821973,92.868934,71.700582,32.000000,32.000000,32.000000,32.000000,32.000000,70.792269,63.970193,107.964629,95.746216,24.973455,39.987342,49.341772,38.710415,31.113924,25.532869,53.808229,158.733544,66.342479,0.592138,159.557658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.958852,49.170599,199.466612,163.143574,178.853017,175.562385,79.424190,14.337114,196.075642,2.273885,48.704391,49.116892,161.385234,201.964765,159.878305,196.589431,94.617563,192.845502,-0.000476,0.038942,93.372561,66.415891,195.607400,21.236493,57.712506,0.682481,724513.394009,0.858136,9.000429,28.042394,3.997497,0.069263,0.060906,149.845737,92.885307,71.723440,32.000000,32.000000,32.000000,32.000000,32.000000,70.819294,63.953138,108.000592,95.746216,24.992527,39.987342,49.341772,38.695388,31.113924,25.532869,53.816718,158.848381,66.508290,0.592320,159.644086,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.906216,49.192037,199.400710,163.149181,178.862120,175.585983,79.344744,14.325555,196.113932,2.277968,48.746347,49.043282,161.377899,201.887316,159.927038,196.591888,94.740218,192.666294,-0.000476,0.038931,93.367031,66.177594,195.439045,21.236702,57.654195,0.680262,724374.908572,0.856502,8.945628,28.017041,3.992618,0.070167,0.061917,149.838223,92.780337,71.696836,32.000000,32.000000,32.000000,32.000000,32.000000,70.820320,63.924916,107.984793,95.746216,25.017032,39.987342,49.341772,38.680829,31.113924,25.532869,53.827479,158.689488,66.423110,0.590296,159.812222,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.925527,49.213475,199.534291,163.151984,178.951528,175.602788,79.479454,14.325983,196.136751,2.280600,48.766787,48.985557,161.370911,201.826747,159.899336,196.591338,94.773816,192.827678,-0.000475,0.038947,93.391665,66.205956,195.455626,21.237081,57.625401,0.681565,724174.062694,0.858532,9.021445,27.827666,3.995508,0.070241,0.063358,149.851277,92.715412,71.716011,32.000000,32.000000,32.000000,32.000000,32.000000,70.832508,63.902932,107.998040,95.746216,25.028693,39.987342,49.341772,38.691898,31.113924,25.532869,53.858920,158.958907,66.449376,0.591588,159.878193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.936735,49.226668,199.571180,163.162077,178.996555,175.646343,79.420853,14.325126,196.186560,2.280997,48.792921,49.154773,161.383732,201.840569,159.915568,196.704893,94.816471,192.843799,-0.000475,0.038996,93.437367,66.062817,195.542386,21.237705,57.650932,0.682115,724160.922792,0.856842,9.022928,27.854153,3.996639,0.067226,0.059759,149.876672,92.685430,71.723759,32.000000,32.000000,32.000000,32.000000,32.000000,70.853701,63.946870,107.992404,95.746216,25.037623,39.987342,49.341772,38.680266,31.113924,25.532869,53.907708,158.841705,66.433602,0.591535,159.811159,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.886242,49.241785,199.457708,163.170488,178.954841,175.654008,79.388719,14.323414,196.108522,2.281385,48.830587,49.137629,161.390210,201.940953,159.919048,196.548840,94.822555,192.816621,-0.000476,0.038987,93.453867,66.302544,195.528600,21.238147,57.667989,0.681958,724216.321970,0.857504,9.024541,27.817498,3.996480,0.066753,0.060175,149.866446,92.797412,71.709914,32.000000,32.000000,32.000000,32.000000,32.000000,70.880746,63.949479,108.011511,95.746216,25.026146,39.987342,49.341772,38.679816,31.113924,25.532869,53.937175,158.777437,66.359647,0.591802,159.680357,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.911780,49.267346,199.480051,163.188710,178.939431,175.660807,79.425243,14.325840,196.172728,2.284224,48.870379,49.093111,161.391696,201.914186,159.934463,196.626073,94.801242,192.839125,-0.000476,0.039022,93.500896,66.125933,195.735300,21.238555,57.691194,0.682153,724323.600605,0.858890,9.091840,27.801299,3.998251,0.066052,0.058936,149.888159,92.782107,71.736340,32.000000,32.000000,32.000000,32.000000,32.000000,70.886531,63.973701,108.003616,95.746216,25.096096,39.987342,49.341772,38.685254,31.113924,25.532869,53.984507,158.850486,66.651723,0.592806,159.848492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.931014,49.300878,199.441485,163.211419,178.860516,175.675651,79.441688,14.326125,196.146536,2.279272,48.878377,49.051487,161.402580,201.919690,159.951389,196.683727,94.803225,192.790602,-0.000477,0.039028,93.534187,66.137653,195.577159,21.238808,57.740363,0.681707,724449.580035,0.858102,9.091004,27.830988,3.996653,0.067209,0.060688,149.851640,92.717414,71.719588,32.000000,32.000000,32.000000,32.000000,32.000000,70.881960,63.947359,107.976171,95.746216,25.101945,39.987342,49.341772,38.667597,31.113924,25.532869,54.034208,158.883377,66.498312,0.590059,159.640625,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.905489,49.309399,198.948085,163.215905,178.908756,175.663081,79.394440,14.324270,196.178513,2.281595,48.864110,49.097551,161.402193,201.852108,159.927290,196.741196,94.832349,192.957537,-0.000477,0.039021,93.521039,66.235935,195.531577,21.239048,57.644729,0.680925,724556.689368,0.857710,9.104663,27.810944,3.994341,0.067018,0.059340,149.841473,92.662146,71.696632,32.000000,32.000000,32.000000,32.000000,32.000000,70.851688,63.917673,107.944089,95.746216,25.112564,39.987342,49.341772,38.667675,31.113924,25.532869,54.075905,158.788881,66.514012,0.591246,159.826974,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.924609,49.328913,199.548316,163.217867,178.897928,175.681836,79.458443,14.316279,196.190951,2.282392,48.927819,49.079651,161.420907,201.908049,159.941899,196.809478,94.822558,192.813730,-0.000477,0.039042,93.532164,66.166195,195.595701,21.240012,57.650463,0.681116,724463.475790,0.858668,9.139559,27.843942,3.986497,0.069375,0.063874,149.835661,92.607868,71.714798,32.000000,32.000000,32.000000,32.000000,32.000000,70.852026,63.915924,107.919340,95.746216,24.838342,39.987342,49.341772,38.648137,31.113924,25.532869,54.110576,158.916887,66.334776,0.590293,159.618162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.940370,49.357498,199.648263,163.222353,178.923424,175.678894,79.355665,14.333974,196.100451,2.283550,48.962630,49.058036,161.438874,202.026374,159.988504,196.675767,94.866637,192.925125,-0.000478,0.039070,93.562819,66.211171,195.689266,21.241038,57.704933,0.682414,724589.978788,0.857750,9.139315,27.800221,3.996993,0.069538,0.061007,149.849099,92.662576,71.715623,32.000000,32.000000,32.000000,32.000000,32.000000,70.858173,63.915017,107.953650,95.746216,24.943886,39.987342,49.341772,38.689710,31.113924,25.532869,54.195199,158.711331,66.326192,0.593075,159.608917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.941949,49.374265,199.588976,163.252631,179.011665,175.675916,79.355112,14.323129,196.183255,2.283268,48.918745,49.028186,161.432199,202.020584,159.949825,196.688390,94.765934,192.959661,-0.000478,0.038958,93.558876,66.317941,195.742215,21.242255,57.669179,0.681868,724480.813962,0.858614,9.151617,27.797595,3.997733,0.068776,0.060901,149.813058,92.665478,71.700988,32.000000,32.000000,32.000000,32.000000,32.000000,70.824277,63.864956,107.970805,95.746216,24.918286,39.987342,49.341772,38.633483,31.113924,25.532869,54.260022,158.710225,66.662581,0.593237,159.664503,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.960593,49.375914,198.875002,163.258799,179.027488,175.670598,79.364501,14.318562,196.234093,2.286165,48.916777,49.149021,161.444034,202.052224,159.958295,196.676000,94.742692,192.878371,-0.000478,0.038571,93.565840,66.376920,195.651827,21.242863,57.625238,0.682152,724840.740768,0.858615,9.166752,27.911146,3.996419,0.069617,0.061840,149.954958,92.706437,71.705139,32.000000,32.000000,32.000000,32.000000,32.000000,70.859721,63.845940,107.987231,95.746216,25.153243,39.987342,49.341772,38.656118,31.113924,25.532869,54.308018,158.729001,66.346588,0.590123,159.570168,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.986669,49.389107,199.572545,163.264406,179.058381,175.669325,79.305585,14.338541,196.267801,2.286095,48.954478,49.190929,161.474748,202.103028,159.995090,196.786106,94.752040,192.975236,-0.000478,0.038548,93.565514,66.364554,195.871349,21.243384,57.682449,0.680672,724875.452196,0.858136,9.149147,27.904143,3.980637,0.068205,0.059671,149.992654,92.799059,71.725556,32.000000,32.000000,32.000000,32.000000,32.000000,70.873302,63.843751,108.035377,95.746216,25.155607,39.987342,49.341772,38.620582,31.113924,25.532869,54.368219,158.611170,66.415920,0.591196,159.630593,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.035411,49.390756,198.995293,163.266368,179.127902,175.642879,79.415810,14.325126,196.374513,2.285395,48.882811,49.255322,161.457287,202.153383,159.980983,196.776277,94.704655,192.970637,-0.000479,0.038533,93.553253,66.371069,195.854508,21.244333,57.695232,0.680638,724775.262039,0.857054,9.099696,27.948792,3.990189,0.067433,0.061275,150.016770,92.749134,71.686468,32.000000,32.000000,32.000000,32.000000,32.000000,70.812582,63.831010,108.039532,95.746216,25.238165,39.987342,49.341772,38.605250,31.113924,25.532869,54.417525,158.831620,66.284959,0.591497,159.512261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.010245,49.375089,199.790505,163.271695,179.028019,175.623781,79.336426,14.327695,196.479720,2.287940,48.845553,49.332450,161.477288,202.073426,160.002528,196.843223,94.712664,193.004221,-0.000481,0.038522,93.558017,66.451885,195.839619,21.245718,57.720295,0.679157,724832.803038,0.856057,9.086773,27.976508,3.977089,0.068058,0.060463,150.010259,92.828689,71.672492,32.000000,32.000000,32.000000,32.000000,32.000000,70.823047,63.813556,108.095094,95.746216,25.233784,39.987342,49.341772,38.556136,31.113924,25.532869,54.448402,158.672852,66.203889,0.591147,159.550813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.984271,49.336060,199.812192,163.260201,178.931567,175.630541,79.430717,14.318277,196.472427,2.286470,48.749666,49.137852,161.490450,202.254501,160.020230,196.861347,94.691780,193.202281,-0.000481,0.038503,93.542841,66.201681,195.825143,21.246400,57.713425,0.681014,724722.166464,0.857262,9.097067,27.980993,3.994992,0.068888,0.062923,149.993233,92.750372,71.695653,32.000000,32.000000,32.000000,32.000000,32.000000,70.828037,63.788909,108.169851,95.746216,25.274807,39.987342,49.341772,38.585055,31.113924,25.532869,54.471900,158.861433,66.487160,0.593747,159.630396,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.006697,49.317369,199.778228,163.256556,178.901946,175.630166,79.355236,14.316279,196.434309,2.285421,48.676823,49.228606,161.479297,202.063478,160.017713,196.916229,94.656592,192.877720,-0.000481,0.038482,93.554371,66.203440,195.863445,21.247809,57.798150,0.681406,724767.605783,0.856678,9.084845,28.075515,3.997501,0.069328,0.063001,149.977925,92.711058,71.689395,32.000000,32.000000,32.000000,32.000000,32.000000,70.810755,63.779006,108.197147,95.746216,25.350419,39.987342,49.341772,38.563152,31.113924,25.532869,54.472664,158.710472,66.300220,0.591486,159.701089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.985614,49.289884,199.861672,163.248986,178.895935,175.666553,79.477060,14.327552,196.500171,2.288979,48.656496,49.206418,161.493878,202.119765,160.020654,196.965314,94.547699,193.035584,-0.000482,0.038448,93.605329,66.255389,195.869498,21.249708,57.731996,0.680010,724804.296613,0.857018,9.043011,27.990002,3.995029,0.070256,0.062347,149.977898,92.864995,71.712077,32.000000,32.000000,32.000000,32.000000,32.000000,70.878661,63.804846,108.276157,95.746216,25.348565,39.987342,49.341772,38.563423,31.113924,25.532869,54.478146,158.954119,66.532501,0.592808,159.823158,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.029369,49.242609,199.918636,163.222913,178.832636,175.681072,79.380178,14.327838,196.472835,2.287630,48.611466,49.094134,161.503049,202.267488,160.036617,196.890140,94.514841,193.328560,-0.000482,0.038443,93.650496,66.238686,195.907310,21.250351,57.748639,0.681336,725281.747156,0.856217,9.037284,28.157622,3.998384,0.070348,0.063233,149.958330,92.785595,71.706884,32.000000,32.000000,32.000000,32.000000,32.000000,70.900387,63.815470,108.299792,95.746216,25.418128,39.987342,49.341772,38.547877,31.113924,25.532869,54.479336,158.760357,66.529273,0.591213,159.781930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.038116,49.226668,199.385849,163.224596,178.805607,175.678775,79.473519,14.326553,196.504402,2.289081,48.618474,49.328546,161.476374,202.293603,160.017794,197.023150,94.511443,193.064295,-0.000480,0.038418,93.665981,66.323163,196.001963,21.251310,57.822004,0.680706,725297.528649,0.856386,8.944858,28.299375,3.996026,0.066837,0.060092,149.933844,92.782998,71.704464,32.000000,32.000000,32.000000,32.000000,32.000000,70.881728,63.801252,108.302800,95.746216,25.434610,39.987342,49.341772,38.516968,31.113924,25.532869,54.479755,158.947039,66.647761,0.590865,159.859940,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.037202,49.219522,199.962748,163.221792,178.842898,175.713799,79.458477,14.324984,196.601548,2.293385,48.643750,49.112397,161.488525,202.429685,160.006635,197.059717,94.624251,193.108106,-0.000481,0.038402,93.696398,66.453258,196.027314,21.253412,57.892990,0.678381,725246.003993,0.855164,8.919895,28.204554,3.984679,0.067563,0.062205,149.911714,92.798666,71.716840,32.000000,32.000000,32.000000,32.000000,32.000000,70.871096,63.813520,108.270540,95.746216,25.450306,39.987342,49.341772,38.530460,31.113924,25.532869,54.474565,158.916954,66.565663,0.588547,159.835117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.036535,49.224744,199.475085,163.228801,178.941481,175.746112,79.424777,14.327267,196.526199,2.291055,48.675103,49.161787,161.485456,202.353030,159.989635,197.076017,94.738808,193.398019,-0.000483,0.038437,93.734992,66.303457,196.047545,21.255744,57.811276,0.679098,725001.696341,0.855497,8.913690,28.108036,3.996282,0.069231,0.063324,149.884785,92.785390,71.726271,32.000000,32.000000,32.000000,32.000000,32.000000,70.852372,63.826825,108.314682,95.746216,25.377237,39.987342,49.341772,38.513763,31.113924,25.532869,54.494468,158.849555,66.844019,0.590620,159.952033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.946074,49.228317,199.846677,163.228240,178.956094,175.778376,79.509195,14.326696,196.556681,2.289999,48.672557,49.132789,161.491772,202.322450,160.020050,197.072512,94.789997,193.158464,-0.000484,0.038446,93.798403,66.314484,195.880063,21.257830,57.821373,0.679002,724775.349241,0.856042,8.919602,28.101207,3.986589,0.066789,0.058951,149.895800,92.871050,71.736663,32.000000,32.000000,32.000000,32.000000,32.000000,70.844419,63.849738,108.341283,95.746216,25.558276,39.987342,49.341772,38.506008,31.113924,25.532869,54.516424,159.018390,66.516067,0.587247,159.898649,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.041605,49.226118,199.505712,163.234969,179.024511,175.787522,79.379512,14.324698,196.601753,2.290887,48.666170,49.181310,161.483211,202.194381,160.008838,197.052913,94.801242,192.978371,-0.000485,0.038444,93.776285,66.303665,196.004839,21.259528,57.836573,0.681023,724850.056491,0.857021,9.016544,27.961012,4.001249,0.069177,0.063283,149.894620,92.843126,71.716502,32.000000,32.000000,32.000000,32.000000,32.000000,70.860672,63.856930,108.366261,95.746216,25.583251,39.987342,49.341772,38.487585,31.113924,25.532869,54.535646,158.759024,66.688994,0.592003,159.918240,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.991684,49.233814,199.923725,163.271975,179.122972,175.824786,79.488045,14.326411,196.444114,2.289070,48.718417,49.163367,161.486503,202.251056,159.996329,196.901100,94.772042,193.069049,-0.000484,0.038422,93.794573,66.223373,195.890382,21.261358,57.789405,0.678883,724724.137715,0.856639,8.915747,27.882800,3.986797,0.067554,0.060738,149.954504,92.905581,71.743806,32.000000,32.000000,32.000000,32.000000,32.000000,70.869693,63.903645,108.392297,95.746216,25.459835,39.987342,49.341772,38.455666,31.113924,25.532869,54.559702,158.976091,66.500660,0.588767,159.817257,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.022701,49.245358,199.875067,163.281508,179.124579,175.846904,79.404293,14.324841,196.530637,2.292484,48.720725,49.195584,161.479989,202.238396,160.000341,196.960973,94.687164,193.023078,-0.000484,0.038358,93.809608,66.299234,195.995029,21.263123,57.729238,0.679969,724983.108930,0.856214,8.935837,27.962385,3.987207,0.068620,0.063578,149.926934,92.984150,71.722032,32.000000,32.000000,32.000000,32.000000,32.000000,70.837219,63.906846,108.397642,95.746216,25.657449,39.987342,49.341772,38.480130,31.113924,25.532869,54.583332,158.808586,66.522156,0.590628,159.828075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.959797,49.260200,199.829508,163.282629,179.075983,175.872423,79.381030,14.326125,196.625081,2.293745,48.792729,49.019000,161.493351,202.199559,160.031040,196.961768,94.704219,193.072518,-0.000484,0.038351,93.836621,66.156112,195.953403,21.263651,57.764289,0.681557,725416.165237,0.857067,8.954486,28.013505,3.995687,0.070143,0.062675,149.941492,92.927708,71.744062,32.000000,32.000000,32.000000,32.000000,32.000000,70.904193,63.944282,108.389820,95.746216,25.665088,39.987342,49.341772,38.464958,31.113924,25.532869,54.630791,158.762060,66.523037,0.591469,159.784212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.988580,49.272568,199.388339,163.288516,179.091266,175.880322,79.377284,14.328551,196.384149,2.292347,48.784754,49.134970,161.495106,202.066128,160.045595,196.848968,94.681698,192.954799,-0.000486,0.038331,93.842295,66.333002,195.859076,21.264591,57.697432,0.681920,725576.282411,0.858679,9.034256,28.014836,3.999806,0.068309,0.060286,149.949905,92.995640,71.743385,32.000000,32.000000,32.000000,32.000000,32.000000,70.925611,63.957938,108.309654,95.746216,25.700398,39.987342,49.341772,38.462635,31.113924,25.532869,54.672869,158.754568,66.701906,0.592135,159.817886,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.015411,49.282188,199.826516,163.290759,179.125725,175.902113,79.329845,14.322272,196.394704,2.290621,48.755291,49.026842,161.478773,202.197011,160.013801,196.793959,94.701981,193.054463,-0.000488,0.038294,93.840414,66.393535,195.773501,21.265060,57.730843,0.681339,725674.096146,0.858238,9.016906,27.993574,3.988678,0.070576,0.062407,149.959145,93.038187,71.714132,32.000000,32.000000,32.000000,32.000000,32.000000,70.918366,63.996604,108.255765,95.746216,25.584715,39.987342,49.341772,38.459978,31.113924,25.532869,54.707673,158.659690,66.481291,0.589361,159.793103,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.965769,49.278615,199.791113,163.285993,179.075034,175.940223,79.425189,14.324984,196.416210,2.289851,48.757357,49.196052,161.509970,202.098115,160.020971,196.905377,94.734590,192.770198,-0.000488,0.038280,93.864449,66.215085,195.880471,21.264968,57.702318,0.681798,725689.314191,0.858369,8.998836,28.010360,3.995299,0.069943,0.063215,149.937439,93.107626,71.720386,32.000000,32.000000,32.000000,32.000000,32.000000,70.950302,64.051371,108.252145,95.746216,25.790545,39.987342,49.341772,38.480929,31.113924,25.532869,54.738947,158.850379,66.557152,0.592058,159.783504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.974967,49.270369,199.769731,163.291320,179.026648,175.961945,79.338730,14.326839,196.359555,2.287553,48.731562,49.174029,161.486183,202.132426,160.015203,196.822646,94.651536,192.808619,-0.000490,0.038648,93.851602,66.123501,195.705625,21.265032,57.702012,0.682794,725782.653662,0.858463,9.046502,27.871983,3.998560,0.069667,0.063328,149.921092,93.196489,71.718399,32.000000,32.000000,32.000000,32.000000,32.000000,70.936075,64.141077,108.242609,95.746216,25.816816,39.987342,49.341772,38.445919,31.113924,25.532869,54.757211,158.677459,66.370139,0.591954,159.771624,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.970540,49.269545,199.729459,163.299450,179.066708,175.993280,79.354287,14.336115,196.250175,2.285569,48.734103,49.107122,161.490496,201.997363,160.012373,196.654438,94.663635,192.822465,-0.000491,0.038724,93.884917,66.285514,195.627611,21.265101,57.663156,0.682694,726119.323326,0.859309,9.028760,27.969340,3.997396,0.069300,0.062905,149.948080,93.185587,71.725878,32.000000,32.000000,32.000000,32.000000,32.000000,70.922182,64.181808,108.279947,95.746216,25.774608,39.987342,49.341772,38.456887,31.113924,25.532869,54.786355,158.708573,66.454365,0.593532,159.704747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
