OSU 80 Ton Compressor Load Stand
49.942032,49.264048,199.756686,163.280106,179.034632,176.027962,79.398004,14.329408,196.197869,2.287026,48.718459,49.120394,161.499414,201.870782,160.010770,196.595089,94.722093,192.731036,-0.000491,0.038718,93.939897,66.204154,195.504246,21.263804,57.651581,0.683229,726211.793066,0.859376,9.032507,27.962394,3.996944,0.066595,0.058938,149.934018,93.169834,71.748368,32.000000,32.000000,32.000000,32.000000,32.000000,70.934095,64.205098,108.375260,95.746216,25.804977,39.987342,49.341772,38.452872,31.113924,25.532869,54.811050,158.796007,66.319075,0.592845,159.602112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.955429,49.258826,199.789820,163.247585,179.033238,176.075200,79.363197,14.341395,196.104929,2.287643,48.677871,49.268342,161.469661,201.879018,160.015961,196.577903,94.638239,192.703356,-0.000491,0.038711,93.941506,66.294878,195.534996,21.262142,57.661660,0.683907,726180.315618,0.859604,9.056449,27.869900,3.999771,0.066040,0.058138,149.891454,93.133079,71.727188,32.000000,32.000000,32.000000,32.000000,32.000000,70.897119,64.154872,108.446742,95.746216,25.795633,39.987342,49.341772,38.465553,31.113924,25.532869,54.835365,158.726394,66.503961,0.594525,159.617769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.918982,49.249756,199.768805,163.242258,179.002572,176.094760,79.408637,14.323699,196.092627,2.287090,48.739876,49.152047,161.489764,201.775862,160.007877,196.537717,94.755817,192.628689,-0.000492,0.038710,94.112303,66.202039,195.574569,21.259700,57.681620,0.683876,726624.233542,0.859942,9.037390,27.943447,3.999361,0.070256,0.063587,149.939208,93.107082,71.747090,32.000000,32.000000,32.000000,32.000000,32.000000,70.908525,64.127511,108.521250,95.746216,25.844237,39.987342,49.341772,38.451825,31.113924,25.532869,54.853797,158.817273,66.202935,0.592948,159.652505,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.919210,49.254153,199.608782,163.230763,179.015915,176.068791,79.399523,14.332975,195.955954,2.282421,48.737991,49.028773,161.460904,201.815473,160.006812,196.412046,94.902358,192.554876,-0.000491,0.038736,94.130174,66.149240,195.546319,21.257741,57.639086,0.683492,726267.699636,0.858503,9.003752,27.831746,3.993840,0.069433,0.061613,149.935232,93.083870,71.729633,32.000000,32.000000,32.000000,32.000000,32.000000,70.860927,64.097914,108.581021,95.746216,25.872586,39.987342,49.341772,38.459603,31.113924,25.532869,54.873318,158.799047,66.567937,0.595059,159.829924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.902416,49.270369,199.545758,163.221512,179.062106,176.045218,79.348075,14.323557,195.927576,2.280496,48.740038,49.000187,161.450503,201.663347,159.986229,196.290825,94.975246,192.654339,-0.000490,0.038735,94.142950,65.985124,195.431826,21.255657,57.609408,0.684109,725748.832370,0.860200,9.070133,27.624021,3.998637,0.070104,0.062032,149.937833,93.160155,71.715230,32.000000,32.000000,32.000000,32.000000,32.000000,70.875564,64.081329,108.628601,95.746216,25.858349,39.987342,49.341772,38.469671,31.113924,25.532869,54.918956,158.696149,66.356346,0.592349,159.704708,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.854852,49.270644,199.560999,163.215624,179.065577,176.026845,79.406607,14.324413,195.949516,2.279778,48.757690,49.164618,161.467407,201.672521,159.976068,196.316780,94.945321,192.459143,-0.000490,0.038712,94.156891,66.103106,195.283392,21.252838,57.580974,0.684450,725469.850833,0.861003,9.103706,27.588186,3.998719,0.070206,0.062707,149.926716,93.072394,71.719108,32.000000,32.000000,32.000000,32.000000,32.000000,70.842817,64.067539,108.682096,95.746216,25.892636,39.987342,49.341772,38.436054,31.113924,25.532869,54.949521,158.813214,66.337344,0.594227,159.590271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.863987,49.283837,199.453580,163.217587,178.934834,175.997199,79.374980,14.329122,195.856817,2.278856,48.842937,49.114099,161.485574,201.707892,160.001420,196.364189,94.843198,192.474300,-0.000491,0.038718,94.195661,66.180509,195.369517,21.249132,57.647416,0.685341,725547.070046,0.861191,9.153159,27.545383,4.002840,0.066479,0.058207,149.950901,93.287946,71.748098,32.000000,32.000000,32.000000,32.000000,32.000000,70.843797,64.052229,108.677187,95.746216,25.894053,39.987342,49.341772,38.488152,31.113924,25.532869,54.975808,158.749961,66.383932,0.594877,159.593103,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.897863,49.302527,199.344725,163.227119,178.773797,175.948363,79.350294,14.334117,195.690365,2.277777,48.815299,48.989468,161.459157,201.603614,159.970813,196.153726,94.782179,192.498557,-0.000488,0.038717,94.139744,66.019697,195.212659,21.244178,57.543110,0.684085,725784.104459,0.861246,9.156904,27.653155,3.999953,0.068438,0.060087,149.943538,93.210246,71.707625,32.000000,32.000000,32.000000,32.000000,32.000000,70.823764,64.019079,108.665923,95.746216,25.884630,39.987342,49.341772,38.476086,31.113924,25.532869,55.042218,158.700589,66.357006,0.594056,159.591844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.865464,49.323416,199.375109,163.235249,178.715389,175.902517,79.385689,14.327124,195.651666,2.281239,48.829452,49.110476,161.463562,201.553402,159.974097,196.302704,94.841225,192.390845,-0.000489,0.038668,94.080153,65.854577,195.270114,21.239067,57.523042,0.684488,725787.172331,0.860670,9.140569,27.723214,3.995055,0.069203,0.060494,149.952461,93.286372,71.717758,32.000000,32.000000,32.000000,32.000000,32.000000,70.845206,63.980516,108.671274,95.746216,25.726151,39.987342,49.341772,38.496226,31.113924,25.532869,55.087938,158.771379,66.171900,0.593570,159.487792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.864349,49.331662,199.343298,163.246183,178.599326,175.866650,79.352730,14.324698,195.536141,2.279547,48.818122,48.919298,161.480972,201.467961,159.989282,196.151316,94.877985,192.294392,-0.000491,0.038624,94.102702,66.061736,195.100613,21.235214,57.581244,0.685120,725531.862475,0.861599,9.196283,27.623539,3.998338,0.067386,0.061362,149.948736,93.295338,71.724513,32.000000,32.000000,32.000000,32.000000,32.000000,70.856129,63.965616,108.654679,95.746216,25.837016,39.987342,49.341772,38.504096,31.113924,25.532869,55.145526,158.705461,66.152385,0.596353,159.635589,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.798724,49.322317,199.233807,163.234969,178.606161,175.820104,79.449946,14.325983,195.592504,2.279610,48.850410,48.910349,161.495299,201.320993,160.015304,196.056769,94.814448,192.314286,-0.000492,0.038624,94.093223,66.247122,195.006939,21.229582,57.547131,0.684191,725234.011873,0.860957,9.204354,27.551291,3.997712,0.069515,0.060296,149.980802,93.322145,71.730570,32.000000,32.000000,32.000000,32.000000,32.000000,70.855358,63.978631,108.661577,95.746216,25.712358,39.987342,49.341772,38.534583,31.113924,25.532869,55.186072,158.899891,66.444533,0.595543,159.774181,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.819567,49.334960,199.220348,163.229081,178.547106,175.782094,79.404853,14.329122,195.658077,2.277596,48.833407,48.925996,161.460974,201.378606,159.998979,196.084518,94.743412,192.288695,-0.000490,0.038640,94.066653,65.941846,194.992784,21.224371,57.422721,0.684923,725311.674861,0.860912,9.262910,27.622248,4.000781,0.070240,0.063653,149.971218,93.290555,71.708014,32.000000,32.000000,32.000000,32.000000,32.000000,70.811676,63.947128,108.612262,95.746216,25.681413,39.987342,49.341772,38.530740,31.113924,25.532869,55.215946,158.809707,66.506235,0.593207,159.666431,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.753639,49.355299,199.057629,163.233567,178.607024,175.753105,79.438608,14.328694,195.388630,2.273512,48.879667,48.857506,161.457290,201.159958,160.026901,195.901880,94.699641,192.173019,-0.000491,0.038446,94.088893,66.073409,194.995619,21.219240,57.514928,0.686002,725393.766409,0.860845,9.253981,27.683739,3.998837,0.067472,0.058943,149.988102,93.341211,71.704024,32.000000,32.000000,32.000000,32.000000,32.000000,70.797661,63.945955,108.592183,95.746216,25.808470,39.987342,49.341772,38.563147,31.113924,25.532869,55.294874,158.877216,66.086868,0.592307,159.775440,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.729524,49.365194,198.890385,163.218147,178.515953,175.721602,79.491544,14.319561,195.380968,2.272130,48.864541,48.956719,161.454973,201.180834,160.015923,195.976355,94.655784,191.963263,-0.000489,0.037971,94.092591,66.043693,194.919917,21.212850,57.524268,0.685234,725542.706442,0.861653,9.342583,27.684355,4.000866,0.067936,0.062676,149.981725,93.294854,71.706509,32.000000,32.000000,32.000000,32.000000,32.000000,70.780594,63.936690,108.510082,95.746216,25.686764,39.987342,49.341772,38.537268,31.113924,25.532869,55.355684,158.983088,66.165004,0.596354,159.757658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.759667,49.361071,198.584441,163.229081,178.367421,175.659027,79.371861,14.325412,195.386656,2.274853,48.807090,48.930245,161.453284,201.157165,160.010091,195.916851,94.635264,192.111133,-0.000487,0.037501,94.084609,65.884065,194.857404,21.206678,57.450975,0.684903,725605.333463,0.861412,9.377464,27.649910,3.999443,0.070656,0.062480,149.966563,93.165646,71.707643,32.000000,32.000000,32.000000,32.000000,32.000000,70.763391,63.934393,108.466446,95.746216,25.631265,39.987342,49.341772,38.605258,31.113924,25.532869,55.403209,158.743723,66.388921,0.595459,159.761868,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.755997,49.332486,199.010604,163.223754,178.269886,175.590829,79.383383,14.328266,195.322174,2.274486,48.789003,48.847495,161.455538,201.124791,160.021382,195.777751,94.657527,192.041019,-0.000488,0.037175,94.105159,65.971701,194.780963,21.201258,57.449785,0.684390,725372.647502,0.861814,9.342111,27.725638,3.990872,0.067383,0.060030,150.136891,93.254999,71.741772,32.000000,32.000000,32.000000,32.000000,32.000000,70.798214,63.924362,108.459782,95.746216,25.683379,39.987342,49.341772,38.596610,31.113924,25.532869,55.441473,158.766766,66.188188,0.592251,159.752584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.725247,49.310223,198.904812,163.216465,178.204960,175.560705,79.482456,14.323414,195.200464,2.272560,48.671329,48.922562,161.460713,200.985386,160.024309,195.692551,94.664658,191.954383,-0.000489,0.037187,94.138736,65.957374,194.724879,21.194082,57.438461,0.685251,724998.859205,0.861940,9.320874,27.675923,3.999937,0.068725,0.061039,150.057733,93.317071,71.748242,32.000000,32.000000,32.000000,32.000000,32.000000,70.789002,63.903789,108.473159,95.746216,25.649524,39.987342,49.341772,38.559471,31.113924,25.532869,55.445738,158.964912,66.065444,0.593185,159.581341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.779066,49.260200,198.823919,163.161797,178.088116,175.484400,79.376611,14.326125,195.266099,2.267844,48.657930,48.812542,161.438169,201.079594,159.981023,195.739267,94.584147,191.874331,-0.000489,0.037119,94.160928,65.976258,194.716985,21.187448,57.399786,0.685270,724790.349545,0.860672,9.326924,27.637720,4.000077,0.069014,0.062617,150.012630,93.182699,71.733835,32.000000,32.000000,32.000000,32.000000,32.000000,70.772828,63.908799,108.476063,95.746216,25.623786,39.987342,49.341772,38.591964,31.113924,25.532869,55.451702,158.753222,66.218489,0.595786,159.583268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.728552,49.260200,198.640018,163.143013,178.089771,175.406720,79.319338,14.324556,195.053041,2.265978,48.695919,48.844759,161.425216,200.967772,159.975197,195.505126,94.472791,191.816933,-0.000489,0.037116,94.177716,65.930582,194.600715,21.181260,57.423244,0.684465,724560.853236,0.860290,9.221146,27.688330,3.994127,0.068916,0.062205,150.019031,93.135375,71.741527,32.000000,32.000000,32.000000,32.000000,32.000000,70.782164,63.919464,108.476398,95.746216,25.551559,39.987342,49.341772,38.605343,31.113924,25.532869,55.460689,158.638676,66.204989,0.593311,159.594676,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.696848,49.256902,198.655358,163.135163,178.119452,175.329402,79.452373,14.326125,195.013098,2.265096,48.681878,48.847141,161.405735,200.775260,159.957937,195.486650,94.453754,191.656079,-0.000488,0.037083,94.176027,66.026245,194.608811,21.174901,57.419746,0.684043,724667.696340,0.861501,9.273476,27.778240,3.994486,0.068330,0.061018,150.026552,93.194265,71.736295,32.000000,32.000000,32.000000,32.000000,32.000000,70.750715,63.904477,108.437004,95.746216,25.520322,39.987342,49.341772,38.647426,31.113924,25.532869,55.484968,158.904745,65.955687,0.593308,159.573040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.757586,49.243709,198.660308,163.137406,178.085696,175.284412,79.351606,14.331691,195.116726,2.266079,48.615974,48.872686,161.428884,200.873789,159.972097,195.444789,94.568737,191.692170,-0.000488,0.037085,94.191733,66.036384,194.542913,21.167975,57.334318,0.684206,724438.018577,0.860280,9.303042,27.737152,3.997343,0.069509,0.061254,150.059289,93.302166,71.768305,32.000000,32.000000,32.000000,32.000000,32.000000,70.771702,63.954891,108.449372,95.746216,25.425669,39.987342,49.341772,38.647865,31.113924,25.532869,55.499489,158.703212,66.034190,0.595656,159.502426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.685520,49.210452,198.639513,163.122548,177.983462,175.238217,79.348655,14.327124,194.900017,2.269157,48.591664,48.974029,161.395879,200.707760,159.948815,195.504599,94.504426,191.564520,-0.000491,0.036712,94.119721,65.884798,194.459378,21.162021,57.347282,0.684287,723769.859987,0.859952,9.226903,27.635662,3.992563,0.070370,0.061396,150.044663,93.239770,71.752962,32.000000,32.000000,32.000000,32.000000,32.000000,70.765127,64.025579,108.414631,95.746216,25.420305,39.987342,49.341772,38.665996,31.113924,25.532869,55.498150,158.697309,66.114894,0.594133,159.556950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.652267,49.180493,198.305174,163.085261,177.870723,175.198622,79.334346,14.319704,194.945060,2.270990,48.576189,48.831298,161.378729,200.622543,159.963249,195.428238,94.534833,191.490660,-0.000494,0.036172,94.078156,65.784754,194.307072,21.154363,57.346398,0.684714,723799.745299,0.861063,9.268339,27.652238,3.997936,0.066959,0.059304,150.063059,93.155918,71.755789,32.000000,32.000000,32.000000,32.000000,32.000000,70.781025,64.047873,108.393746,95.746216,25.309984,39.987342,49.341772,38.672635,31.113924,25.532869,55.497146,158.668691,66.170506,0.593913,159.586297,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.684421,49.167026,198.601783,163.077412,177.874958,175.170347,79.406160,14.328123,194.909188,2.272209,48.587224,48.744529,161.377260,200.593778,159.938065,195.470883,94.489709,191.464473,-0.000495,0.036101,94.066558,65.838750,194.281555,21.148292,57.349139,0.684082,723505.316856,0.861591,9.272874,27.594202,3.993880,0.070445,0.062449,150.052454,93.137375,71.753866,32.000000,32.000000,32.000000,32.000000,32.000000,70.785208,64.052089,108.400137,95.746216,25.173173,39.987342,49.341772,38.669848,31.113924,25.532869,55.490516,158.812321,65.943068,0.592857,159.426187,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.657165,49.160704,198.504731,163.070403,177.754510,175.132465,79.312896,14.325126,194.859775,2.276320,48.608096,48.867584,161.371775,200.454924,159.911117,195.426164,94.445897,191.368102,-0.000497,0.036115,94.037409,65.752115,194.343006,21.142133,57.299411,0.684256,723466.847777,0.860022,9.226052,27.629529,3.997265,0.068551,0.059801,150.126309,93.114493,71.740676,32.000000,32.000000,32.000000,32.000000,32.000000,70.788276,64.040138,108.401072,95.746216,25.250213,39.987342,49.341772,38.719093,31.113924,25.532869,55.479935,158.625792,66.012620,0.595082,159.476777,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.669524,49.164827,198.314072,163.065077,177.674461,175.100129,79.335085,14.322700,194.851138,2.269575,48.553046,48.908691,161.378669,200.578732,159.945875,195.269234,94.592200,191.480924,-0.000495,0.036126,93.990390,65.824016,194.260632,21.135870,57.297969,0.684784,723471.748885,0.861357,9.248001,27.637272,3.997504,0.070432,0.062501,150.151321,93.115230,71.731231,32.000000,32.000000,32.000000,32.000000,32.000000,70.813293,63.985120,108.430785,95.746216,25.271879,39.987342,49.341772,38.708884,31.113924,25.532869,55.489404,158.670171,66.200073,0.594398,159.502190,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.707437,49.132945,198.428330,163.068721,177.600754,175.061319,79.481482,14.330977,194.809730,2.270803,48.516001,48.957415,161.374408,200.612941,159.920153,195.318093,94.634700,191.491487,-0.000492,0.036140,93.909089,65.852712,194.343962,21.129655,57.315656,0.684058,722851.605720,0.860729,9.239305,27.533191,3.992671,0.069850,0.063546,150.182633,93.238190,71.748119,32.000000,32.000000,32.000000,32.000000,32.000000,70.824345,64.002112,108.513538,95.746216,25.206906,39.987342,49.341772,38.712522,31.113924,25.532869,55.484925,158.962965,66.138151,0.592071,159.496801,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.663273,49.129647,198.538838,163.070403,177.452861,175.023908,79.333948,14.327267,194.884797,2.269748,48.535514,48.856567,161.352945,200.560629,159.900531,195.402717,94.582743,191.645957,-0.000492,0.036173,93.828877,65.794605,194.302562,21.125342,57.270905,0.683444,722432.632197,0.858149,9.168107,27.494645,3.991924,0.070029,0.061843,150.199023,93.341638,71.725203,32.000000,32.000000,32.000000,32.000000,32.000000,70.786981,63.976564,108.550915,95.746216,25.129252,39.987342,49.341772,38.715602,31.113924,25.532869,55.465696,158.667897,65.822672,0.592276,159.406439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.666294,49.129097,198.287654,163.074048,177.324776,174.970851,79.395571,14.323699,194.825334,2.268884,48.533281,48.908553,161.345284,200.526726,159.884952,195.390348,94.622950,191.461845,-0.000491,0.036231,93.801472,66.039337,194.354142,21.120079,57.281092,0.683444,722432.632197,0.858149,9.168107,27.494645,3.991924,0.069814,0.062137,150.225134,93.270444,71.688275,32.000000,32.000000,32.000000,32.000000,32.000000,70.791379,63.935442,108.554378,95.746216,25.033471,39.987342,49.341772,38.760402,31.113924,25.532869,55.461502,158.791142,65.858182,0.592276,159.464818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.635116,49.129647,198.385551,163.058629,177.189923,174.933950,79.358816,14.325697,194.970666,2.264443,48.552700,48.855322,161.369673,200.727209,159.886427,195.281847,94.564856,191.504326,-0.000491,0.036828,93.822310,65.822276,194.374087,21.115344,57.374039,0.683652,722139.054066,0.859414,9.206924,27.495303,3.992399,0.069415,0.062499,150.251319,93.243754,71.710914,32.000000,32.000000,32.000000,32.000000,32.000000,70.828240,63.949619,108.613502,95.746216,25.026241,39.987342,49.341772,38.789345,31.113924,25.532869,55.454127,158.717631,65.818930,0.594616,159.521388,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.671356,49.135968,198.548382,163.068160,177.216135,174.904185,79.379309,14.324270,194.936715,2.260700,48.613522,48.790219,161.351435,200.574431,159.906922,195.424656,94.488574,191.498818,-0.000491,0.037319,93.825852,65.812517,194.406597,21.112099,57.336373,0.683024,722218.407992,0.860232,9.239824,27.569293,3.996879,0.068493,0.061305,150.219717,93.147549,71.686168,32.000000,32.000000,32.000000,32.000000,32.000000,70.859103,63.913864,108.637253,95.746216,24.906920,39.987342,49.341772,38.803521,31.113924,25.532869,55.466711,158.758618,66.220836,0.595388,159.602859,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.690295,49.148061,198.526693,163.097597,177.223783,174.877156,79.379175,14.322130,194.952062,2.261952,48.588468,48.764688,161.354956,200.825412,159.927011,195.426427,94.477587,191.660898,-0.000489,0.037668,93.855854,65.735397,194.429909,21.108799,57.318740,0.683328,722317.649950,0.859182,9.208545,27.643513,3.997241,0.066815,0.058456,150.218103,93.179361,71.712772,32.000000,32.000000,32.000000,32.000000,32.000000,70.881641,63.902735,108.686779,95.746216,24.933749,39.987342,49.341772,38.799909,31.113924,25.532869,55.477686,158.758350,66.196625,0.591650,159.553528,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.656774,49.143664,198.638312,163.103484,177.150384,174.803939,79.356406,14.325555,194.918223,2.261649,48.522166,48.965474,161.364610,200.765882,159.938565,195.556975,94.476063,191.750187,-0.000490,0.037138,93.924169,65.887802,194.455034,21.107166,57.368413,0.683170,722251.978342,0.858716,9.200996,27.715121,3.995281,0.068673,0.061912,150.144475,93.206109,71.710860,32.000000,32.000000,32.000000,32.000000,32.000000,70.852499,63.882128,108.670591,95.746216,24.923590,39.987342,49.341772,38.801498,31.113924,25.532869,55.480314,158.712813,66.202641,0.591548,159.600105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.654437,49.111232,198.520534,163.106007,177.190994,174.769940,79.420828,14.328266,195.118694,2.264983,48.473979,48.833362,161.379064,200.822252,159.935357,195.559197,94.393822,191.709477,-0.000492,0.036718,93.853561,65.829418,194.567062,21.106858,57.388211,0.682974,721986.274941,0.859236,9.231368,27.750024,4.000226,0.066885,0.059321,150.086741,93.214214,71.714864,32.000000,32.000000,32.000000,32.000000,32.000000,70.863059,63.874385,108.644019,95.746216,24.973881,39.987342,49.341772,38.823145,31.113924,25.532869,55.469195,158.841655,66.293250,0.591836,159.799318,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.725779,49.100238,198.712390,163.106848,177.101468,174.745101,79.377229,14.325126,195.306776,2.266639,48.409522,48.873919,161.403492,201.023632,159.931602,195.736638,94.406165,191.856355,-0.000490,0.036210,93.883103,65.857480,194.640444,21.107667,57.452435,0.682274,722046.201010,0.858339,9.201360,27.817048,3.998042,0.068737,0.061186,150.078612,93.243945,71.748981,32.000000,32.000000,32.000000,32.000000,32.000000,70.866800,63.891114,108.616866,95.746216,24.870817,39.987342,49.341772,38.841984,31.113924,25.532869,55.432494,158.754458,66.049744,0.590625,159.518437,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.778949,49.055713,198.760188,163.110773,176.975743,174.739849,79.356064,14.326696,195.215841,2.268365,48.325844,48.881011,161.373920,201.037108,159.944881,195.756298,94.432854,191.881758,-0.000490,0.036165,93.833408,65.955266,194.729141,21.109398,57.439489,0.680990,721795.058044,0.857294,9.116388,27.859596,3.996164,0.066972,0.058895,150.044859,93.221802,71.707057,32.000000,32.000000,32.000000,32.000000,32.000000,70.846606,63.838148,108.603836,95.746216,24.868372,39.987342,49.341772,38.829239,31.113924,25.532869,55.378147,158.712128,66.387013,0.592349,159.620994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.745939,48.993050,198.808230,163.088065,177.032340,174.734041,79.355292,14.324698,195.357504,2.267664,48.245009,48.853673,161.385369,201.159387,159.956352,195.893158,94.475568,192.142415,-0.000489,0.036224,93.843008,65.955555,194.922770,21.111742,57.427084,0.680503,721520.449604,0.856372,9.016782,27.842396,3.992856,0.067847,0.059218,150.060409,93.203997,71.722591,32.000000,32.000000,32.000000,32.000000,32.000000,70.889084,63.819955,108.595863,95.746216,24.871036,39.987342,49.341772,38.810403,31.113924,25.532869,55.323116,158.710585,66.185620,0.588786,159.578744,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.789088,48.963917,198.741805,163.073207,177.177512,174.743550,79.407750,14.319133,195.404729,2.264560,48.289638,48.973997,161.382016,201.152354,159.962778,195.941049,94.474154,192.054086,-0.000487,0.036720,93.812703,66.000139,194.905783,21.114038,57.436081,0.681014,721259.917136,0.856832,8.988311,27.897009,3.996472,0.071399,0.062722,150.057176,93.090284,71.676199,32.000000,32.000000,32.000000,32.000000,32.000000,70.862586,63.813717,108.557547,95.746216,24.787730,39.987342,49.341772,38.791979,31.113924,25.532869,55.232621,158.815500,66.159061,0.590894,159.463048,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.825681,48.927913,198.805597,163.065918,177.214912,174.741586,79.413516,14.330549,195.505219,2.262134,48.262075,49.016601,161.399184,201.409227,159.986752,196.046504,94.419248,192.246210,-0.000486,0.037209,93.856791,66.233393,195.024069,21.118590,57.526865,0.680192,721183.314698,0.855418,8.914488,27.865452,3.991674,0.065512,0.058155,150.046858,93.176668,71.706411,32.000000,32.000000,32.000000,32.000000,32.000000,70.901425,63.807320,108.441544,95.746216,24.803583,39.987342,49.341772,38.775202,31.113924,25.532869,55.150070,158.827032,66.321423,0.590510,159.584684,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.925606,48.878442,198.969737,163.070123,177.216131,174.774023,79.361559,14.321702,195.635293,2.258857,48.190096,49.036830,161.363167,201.460071,159.914536,196.053140,94.430083,192.369587,-0.000485,0.037203,93.842289,66.286457,195.067432,21.124218,57.542154,0.678749,721235.446159,0.854562,8.840606,27.992056,3.990023,0.067215,0.059519,149.998545,93.156014,71.705745,32.000000,32.000000,32.000000,32.000000,32.000000,70.918886,63.776022,108.391060,95.746216,24.866238,39.987342,49.341772,38.746020,31.113924,25.532869,55.071922,158.723117,66.119663,0.588743,159.580200,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.867116,48.864426,199.108916,163.072085,177.271071,174.792713,79.370760,14.325269,195.855252,2.260179,48.207295,49.067849,161.394410,201.507674,159.952989,196.334586,94.368641,192.409884,-0.000485,0.037204,93.895928,66.020978,195.196469,21.130306,57.553441,0.677778,721103.630467,0.853259,8.687814,28.027234,3.985324,0.070526,0.062670,149.962308,93.163951,71.699746,32.000000,32.000000,32.000000,32.000000,32.000000,70.940508,63.792394,108.362328,95.746216,24.911878,39.987342,49.341772,38.760574,31.113924,25.532869,54.975174,158.741519,66.640865,0.589852,159.619578,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.868497,48.861403,198.679701,163.079935,177.386631,174.808063,79.322235,14.326125,195.908244,2.262357,48.229746,49.056685,161.364296,201.662654,159.941261,196.467943,94.382784,192.617893,-0.000487,0.037231,93.940902,66.141083,195.345147,21.141113,57.608055,0.678739,721423.303854,0.854330,8.734256,28.103700,3.992790,0.068091,0.060197,149.953972,93.157515,71.717336,32.000000,32.000000,32.000000,32.000000,32.000000,70.908940,63.819079,108.281735,95.746216,24.906802,39.987342,49.341772,38.741720,31.113924,25.532869,54.892391,158.644470,66.209171,0.586183,159.577171,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.947538,48.861677,199.328433,163.098718,177.532110,174.824905,79.373434,14.326553,195.916191,2.261529,48.304703,49.040220,161.412468,201.747402,159.992910,196.454518,94.485691,192.442837,-0.000489,0.037238,93.977492,66.369556,195.398928,21.150019,57.645631,0.677080,721436.820420,0.854894,8.729805,28.167073,3.984072,0.068986,0.063318,149.973803,93.201616,71.707369,32.000000,32.000000,32.000000,32.000000,32.000000,70.938465,63.851362,108.221436,95.746216,24.895945,39.987342,49.341772,38.743719,31.113924,25.532869,54.819954,158.746868,66.476448,0.589122,159.639995,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.901984,48.862777,199.184360,163.100961,177.765849,174.894948,79.421636,14.322272,196.023537,2.263827,48.272006,48.983796,161.402153,201.815534,159.951338,196.475825,94.450895,192.629221,-0.000489,0.037245,94.018708,66.231813,195.527947,21.158740,57.598986,0.677341,721066.203647,0.852923,8.648393,27.998935,3.990756,0.067570,0.060077,149.957351,93.130406,71.723965,32.000000,32.000000,32.000000,32.000000,32.000000,70.931229,63.878340,108.147442,95.746216,24.985828,39.987342,49.341772,38.725197,31.113924,25.532869,54.751513,158.843272,66.222010,0.587362,159.587556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.985374,48.874869,199.421076,163.100400,177.884784,174.962458,79.392703,14.318134,196.024302,2.269198,48.374204,49.034724,161.407914,201.827705,159.979315,196.526610,94.465246,192.671117,-0.000489,0.037218,94.062681,66.270311,195.512551,21.166281,57.646208,0.678344,721460.697466,0.853135,8.702606,28.101002,3.991863,0.069470,0.059478,149.943893,93.152861,71.734962,32.000000,32.000000,32.000000,32.000000,32.000000,70.967842,63.965832,108.104378,95.746216,25.006336,39.987342,49.341772,38.716063,31.113924,25.532869,54.707254,158.785406,66.676081,0.589279,159.650420,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.911157,48.934509,199.516903,163.120585,177.964929,175.024319,79.376532,14.328266,196.182672,2.274628,48.488808,49.162136,161.413367,201.823159,159.946388,196.735087,94.409575,192.672760,-0.000488,0.037218,94.050223,66.154496,195.643584,21.175696,57.690545,0.677661,721691.827452,0.852700,8.622516,28.104434,3.989589,0.069346,0.060393,149.936274,93.192024,71.712997,32.000000,32.000000,32.000000,32.000000,32.000000,70.941114,64.073031,108.065826,95.746216,24.988439,39.987342,49.341772,38.704378,31.113924,25.532869,54.673672,158.753065,66.523330,0.585886,159.794086,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.925242,48.981781,199.563816,163.150022,178.098032,175.082257,79.368712,14.330549,196.221565,2.274601,48.490021,49.038855,161.396724,202.043662,159.971868,196.736229,94.395810,192.860975,-0.000489,0.037416,94.050972,66.259693,195.631835,21.186851,57.712704,0.678638,722356.805008,0.854729,8.758810,28.160717,3.997441,0.067531,0.060962,149.954846,93.342218,71.691039,32.000000,32.000000,32.000000,32.000000,32.000000,70.911560,64.107588,108.005787,95.746216,25.118968,39.987342,49.341772,38.715065,31.113924,25.532869,54.678744,158.737423,66.516067,0.588530,159.784763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.953863,49.001844,199.622890,163.198803,178.183139,175.137960,79.400525,14.330977,196.316133,2.275572,48.420685,49.178005,161.429532,202.018647,159.969359,196.698683,94.529720,192.802799,-0.000487,0.037714,94.124827,66.141852,195.630469,21.191946,57.687966,0.678638,722356.805008,0.854729,8.758810,28.160717,3.997441,0.069960,0.063541,149.941190,93.358399,71.705255,32.000000,32.000000,32.000000,32.000000,32.000000,70.904238,64.220961,107.893773,95.746216,25.135267,39.987342,49.341772,38.694294,31.113924,25.532869,54.691173,158.801051,66.667057,0.588530,159.634370,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.952729,48.992225,199.577634,163.202728,178.190424,175.234945,79.413351,14.329122,196.315749,2.275263,48.356330,49.097043,161.450114,202.043376,159.987721,196.845139,94.445787,192.794088,-0.000484,0.038237,94.317736,66.342884,195.798299,21.200697,57.712578,0.678994,722534.250256,0.854375,8.782027,28.088991,3.996145,0.066776,0.059960,149.975340,93.244449,71.705003,32.000000,32.000000,32.000000,32.000000,32.000000,70.882182,64.380877,107.777292,95.746216,25.184983,39.987342,49.341772,38.644495,31.113924,25.532869,54.650948,158.826701,66.570285,0.587543,159.729098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.029598,48.959519,199.515803,163.190673,178.365343,175.288024,79.380451,14.322986,196.423692,2.275547,48.342724,49.245872,161.480491,202.145371,160.020791,196.846662,94.443704,192.952825,-0.000484,0.038766,94.351765,66.161957,195.786125,21.209398,57.700750,0.678994,722534.250256,0.854375,8.782027,28.088991,3.996145,0.070725,0.064358,149.999980,93.234284,71.719843,32.000000,32.000000,32.000000,32.000000,32.000000,70.892075,64.443061,107.711259,95.746216,25.221181,39.987342,49.341772,38.654695,31.113924,25.532869,54.592650,158.760902,66.545560,0.587543,159.602387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.033473,48.946602,199.687370,163.192916,178.473811,175.376497,79.406136,14.324270,196.398826,2.276523,48.370568,49.142871,161.469061,202.243207,160.035683,196.903033,94.474684,192.984309,-0.000483,0.038831,94.403839,66.171736,195.736667,21.217576,57.686758,0.678961,723190.989011,0.854709,8.773578,28.169680,3.995330,0.069143,0.061259,150.003713,93.278642,71.726004,32.000000,32.000000,32.000000,32.000000,32.000000,70.893141,64.408630,107.603087,95.746216,25.289632,39.987342,49.341772,38.624195,31.113924,25.532869,54.523951,158.812272,66.362435,0.588620,159.611828,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.078481,48.956221,199.714170,163.199364,178.587513,175.428707,79.359618,14.328694,196.410932,2.279533,48.406919,49.222991,161.444355,202.286774,160.025232,196.929785,94.603692,193.132874,-0.000481,0.038342,94.447532,66.130094,195.956950,21.226785,57.747376,0.678158,723253.726123,0.853782,8.661532,28.230834,3.987955,0.069797,0.063405,149.990769,93.209954,71.730991,32.000000,32.000000,32.000000,32.000000,32.000000,70.936758,64.425017,107.443669,95.746216,25.291895,39.987342,49.341772,38.587822,31.113924,25.532869,54.485135,158.719237,66.725090,0.588022,159.848335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.038658,48.960618,199.900985,163.196841,178.528879,175.479682,79.317078,14.325555,196.531841,2.284871,48.470603,49.180704,161.441456,202.186430,160.009909,197.012209,94.583759,193.244003,-0.000481,0.038143,94.503506,66.312199,195.898174,21.234977,57.736216,0.678037,723242.503125,0.853756,8.607826,28.137804,3.988024,0.070608,0.063534,149.997064,93.341041,71.725208,32.000000,32.000000,32.000000,32.000000,32.000000,70.891696,64.439337,107.394599,95.746216,25.392172,39.987342,49.341772,38.571154,31.113924,25.532869,54.438397,158.634156,66.508070,0.586809,159.539405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.032204,49.017510,199.765525,163.215064,178.722163,175.529697,79.490457,14.323985,196.467838,2.288197,48.585400,49.105550,161.484918,202.377800,160.010924,197.028404,94.606113,193.216478,-0.000478,0.038099,94.574665,66.305402,196.015057,21.241495,57.732736,0.679290,723557.055569,0.854600,8.652402,28.199358,3.994880,0.070129,0.063737,150.013573,93.332738,71.736705,32.000000,32.000000,32.000000,32.000000,32.000000,70.901934,64.519823,107.378872,95.746216,25.475355,39.987342,49.341772,38.582686,31.113924,25.532869,54.455530,158.980913,66.560381,0.590912,159.655691,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.975912,49.085396,199.935656,163.230763,178.882829,175.590237,79.377785,14.325555,196.443258,2.286407,48.665538,49.156501,161.456553,202.267814,160.019012,196.983688,94.611562,193.096597,-0.000478,0.038094,94.610560,66.192133,195.818389,21.247784,57.718005,0.679418,723848.832120,0.853866,8.716836,28.166457,3.992739,0.070451,0.062999,150.010347,93.406445,71.681691,32.000000,32.000000,32.000000,32.000000,32.000000,70.896334,64.511674,107.318248,95.746216,25.499716,39.987342,49.341772,38.509459,31.113924,25.532869,54.454364,158.755570,66.531327,0.589309,159.812851,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.058677,49.128547,199.899301,163.256276,178.884600,175.658282,79.216438,14.330264,196.415280,2.284623,48.668755,49.320074,161.469226,202.187388,160.012139,196.948142,94.641239,192.966796,-0.000478,0.037956,94.659724,66.177240,195.830277,21.251354,57.749612,0.681072,724300.630612,0.856608,8.842811,28.116447,4.000640,0.070552,0.063231,149.990056,93.543173,71.706419,32.000000,32.000000,32.000000,32.000000,32.000000,70.892909,64.536624,107.317296,95.746216,25.496689,39.987342,49.341772,38.550748,31.113924,25.532869,54.515111,158.432876,66.516874,0.590851,159.815841,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.947976,49.156307,199.764425,163.288797,178.936048,175.758879,79.351339,14.326696,196.152664,2.284191,48.760918,49.093967,161.503037,202.109287,160.035476,196.762201,94.651307,192.892382,-0.000477,0.037944,94.700612,66.257473,195.663551,21.253671,57.688904,0.680178,724518.260751,0.858885,8.878793,28.016330,3.998203,0.067897,0.059633,150.030329,93.611799,71.716257,32.000000,32.000000,32.000000,32.000000,32.000000,70.889182,64.554169,107.357440,95.746216,25.574010,39.987342,49.341772,38.538558,31.113924,25.532869,54.559599,158.702678,66.238518,0.589402,159.797745,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.970723,49.225294,199.752872,163.291320,178.752050,175.821780,79.374575,14.325840,196.287297,2.285477,48.801626,49.177741,161.497567,202.031124,160.020211,196.693872,94.660695,192.906544,-0.000474,0.037916,94.774499,66.364105,195.644910,21.255321,57.692654,0.682139,725055.376993,0.858421,8.942570,28.000743,3.999450,0.066736,0.060072,150.044118,93.682161,71.697590,32.000000,32.000000,32.000000,32.000000,32.000000,70.882732,64.524282,107.409235,95.746216,25.613637,39.987342,49.341772,38.588153,31.113924,25.532869,54.645806,158.749150,66.545780,0.594094,159.800498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.930605,49.241510,199.779969,163.293563,178.601595,175.839891,79.434262,14.332404,196.181580,2.285520,48.886371,49.115269,161.516333,201.904114,160.054442,196.652684,94.699181,192.711179,-0.000473,0.037366,94.970713,66.180034,195.557659,21.256797,57.676968,0.682179,725413.857609,0.858209,8.988067,27.996623,3.997398,0.069422,0.060445,150.071273,93.721908,71.722299,32.000000,32.000000,32.000000,32.000000,32.000000,70.888933,64.563940,107.493296,95.746216,25.631897,39.987342,49.341772,38.508784,31.113924,25.532869,54.689021,158.868524,66.519588,0.591424,159.711632,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.919322,49.316545,199.672434,163.301974,178.652563,175.880206,79.397303,14.323842,196.161904,2.287526,48.948010,49.151864,161.504049,201.926540,160.011651,196.615437,94.848261,192.765791,-0.000473,0.037107,94.957011,66.025595,195.518912,21.257491,57.683909,0.683025,725442.193263,0.858457,9.045718,27.885418,4.001153,0.069217,0.060107,150.047643,93.538139,71.713899,32.000000,32.000000,32.000000,32.000000,32.000000,70.815685,64.522718,107.480502,95.746216,25.595370,39.987342,49.341772,38.548224,31.113924,25.532869,54.774502,158.794606,66.402641,0.592228,159.614071,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
