OSU 80 Ton Compressor Load Stand
49.920387,49.336609,199.642933,163.316272,178.660830,175.902621,79.456026,14.334545,195.999200,2.286363,48.928708,49.146973,161.498799,201.874289,160.050800,196.408238,94.697227,192.649982,-0.000474,0.037159,95.020477,66.301424,195.567957,21.256290,57.614889,0.683131,725300.614168,0.859451,9.132409,27.756672,3.999903,0.070728,0.064055,150.087672,93.522932,71.722368,32.000000,32.000000,32.000000,32.000000,32.000000,70.830204,64.487644,107.537876,95.746216,25.656438,39.987342,49.341772,38.524599,31.113924,25.532869,54.853847,158.912053,66.115701,0.593435,159.600184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.942439,49.342656,199.695078,163.308141,178.641474,175.939825,79.334376,14.327552,195.917353,2.288187,48.861354,48.995411,161.531590,201.803363,160.014030,196.330024,94.637021,192.674659,-0.000472,0.037186,95.051607,66.189720,195.412327,21.253541,57.560004,0.683997,725936.323904,0.858953,9.151374,27.864582,3.999226,0.068753,0.061326,150.112625,93.584574,71.746728,32.000000,32.000000,32.000000,32.000000,32.000000,70.844836,64.494451,107.602930,95.746216,25.678839,39.987342,49.341772,38.544035,31.113924,25.532869,54.938645,158.668751,66.409537,0.596052,159.478705,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.979725,49.325890,199.587240,163.278143,178.535108,175.980942,79.363070,14.330121,196.013735,2.283205,48.838220,49.145148,161.522379,201.696985,160.046199,196.285492,94.621409,192.708080,-0.000471,0.037254,95.525333,66.181834,195.336416,21.248699,57.540171,0.684665,726277.227269,0.860044,9.134638,27.933978,3.998505,0.069633,0.063341,150.102851,93.653723,71.718209,32.000000,32.000000,32.000000,32.000000,32.000000,70.860371,64.538087,107.641592,95.746216,25.674243,39.987342,49.341772,38.525705,31.113924,25.532869,54.992092,158.726140,66.262069,0.593429,159.489366,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.945158,49.311597,199.441935,163.258238,178.453553,176.000884,79.387778,14.322272,195.846698,2.283922,48.788818,49.086457,161.524803,201.671685,160.025294,196.437525,94.608163,192.475775,-0.000471,0.037248,95.465703,66.222502,195.288593,21.243995,57.545959,0.684665,726277.227269,0.860044,9.134638,27.933978,3.998505,0.069609,0.062782,150.082387,93.599683,71.731299,32.000000,32.000000,32.000000,32.000000,32.000000,70.830713,64.519482,107.633304,95.746216,25.707884,39.987342,49.341772,38.510243,31.113924,25.532869,55.029722,158.775555,66.507629,0.593429,159.548571,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.919588,49.277241,199.379847,163.245342,178.426771,176.006633,79.279637,14.322272,195.746020,2.282440,48.735332,49.080934,161.510436,201.510712,160.027835,196.168447,94.551913,192.458961,-0.000472,0.037495,95.453882,65.980736,195.266893,21.237198,57.501460,0.684340,726545.490252,0.859637,9.100771,27.888740,3.993219,0.067486,0.059908,150.081054,93.656000,71.757836,32.000000,32.000000,32.000000,32.000000,32.000000,70.824392,64.550701,107.722523,95.746216,25.719846,39.987342,49.341772,38.530780,31.113924,25.532869,55.057346,158.559275,66.307997,0.592128,159.450892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.932747,49.244258,199.299206,163.212540,178.490193,176.027729,79.328923,14.327695,195.670705,2.281014,48.731324,49.025118,161.513967,201.476666,160.009921,196.134103,94.544058,192.355666,-0.000473,0.037491,95.424846,66.198684,195.162347,21.231262,57.495780,0.684340,726545.490252,0.859637,9.100771,27.888740,3.993219,0.070524,0.062628,150.034891,93.478963,71.725549,32.000000,32.000000,32.000000,32.000000,32.000000,70.818340,64.552122,107.756509,95.746216,25.724192,39.987342,49.341772,38.514016,31.113924,25.532869,55.050513,158.657845,66.531034,0.592128,159.511710,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.946041,49.248931,199.369673,163.194598,178.477301,176.034368,79.296921,14.324270,195.621845,2.276094,48.728842,49.020718,161.485623,201.420725,160.016147,196.146813,94.606608,192.355016,-0.000472,0.036962,95.545078,66.280367,195.054501,21.224316,57.467617,0.684697,726727.359207,0.860481,9.046252,27.908067,3.991353,0.068591,0.060846,150.024680,93.330407,71.724231,32.000000,32.000000,32.000000,32.000000,32.000000,70.850898,64.534807,107.744639,95.746216,25.677505,39.987342,49.341772,38.530270,31.113924,25.532869,55.080014,158.593842,66.224285,0.591712,159.438028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.866704,49.246732,199.193271,163.181702,178.260334,175.980182,79.487175,14.330692,195.635131,2.275084,48.715925,48.985556,161.478281,201.381969,160.013684,196.099778,94.652753,192.240639,-0.000472,0.036979,95.502797,66.208215,195.000390,21.217917,57.481500,0.684697,726727.359207,0.860481,9.046252,27.908067,3.991353,0.066351,0.059362,150.035872,93.334628,71.725661,32.000000,32.000000,32.000000,32.000000,32.000000,70.820411,64.487801,107.725743,95.746216,25.696604,39.987342,49.341772,38.554156,31.113924,25.532869,55.108687,158.974349,66.258767,0.591712,159.605495,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.821346,49.249206,199.195326,163.200205,178.200933,175.954345,79.463525,14.321559,195.676009,2.278436,48.765651,49.054555,161.494364,201.347883,159.997055,196.128782,94.741692,192.309372,-0.000475,0.037109,95.462980,66.014327,195.017852,21.210590,57.523727,0.685079,726541.448287,0.860617,9.037192,27.845277,3.991701,0.067016,0.060780,150.020902,93.495594,71.716454,32.000000,32.000000,32.000000,32.000000,32.000000,70.802924,64.416717,107.675513,95.746216,25.875730,39.987342,49.341772,38.551562,31.113924,25.532869,55.145014,158.927050,66.211886,0.594493,159.528784,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.864829,49.278890,199.195774,163.218708,178.128245,175.891783,79.406503,14.322130,195.546484,2.277032,48.808675,48.984953,161.478143,201.364274,160.014675,195.990821,94.736759,192.365608,-0.000474,0.037072,95.414010,66.248169,195.105876,21.203371,57.502938,0.685202,725912.244167,0.860811,9.166385,27.693170,3.998192,0.070186,0.062899,150.038673,93.527801,71.699688,32.000000,32.000000,32.000000,32.000000,32.000000,70.767611,64.381135,107.697675,95.746216,25.714002,39.987342,49.341772,38.526577,31.113924,25.532869,55.214255,158.813005,66.318342,0.595291,159.612300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.847432,49.293732,199.153711,163.226278,178.199946,175.828309,79.362136,14.329122,195.585347,2.277037,48.766543,49.082911,161.477498,201.298200,160.047147,196.067894,94.721580,192.139003,-0.000474,0.037077,95.404133,66.069427,194.959336,21.197213,57.485701,0.685202,725912.244167,0.860811,9.166385,27.693170,3.998192,0.069535,0.062710,150.079846,93.553379,71.706152,32.000000,32.000000,32.000000,32.000000,32.000000,70.765241,64.284335,107.702184,95.746216,25.664136,39.987342,49.341772,38.573615,31.113924,25.532869,55.268827,158.724271,66.576741,0.595291,159.608642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.824713,49.289059,199.129277,163.230763,178.238746,175.770270,79.334186,14.326696,195.558405,2.274760,48.815107,48.965154,161.490616,201.248803,160.026042,195.999462,94.589689,192.154207,-0.000475,0.037331,95.367621,66.118131,194.941900,21.191161,57.548988,0.684732,725686.991011,0.860360,9.151085,27.719074,3.994715,0.070727,0.063235,150.098036,93.503662,71.723228,32.000000,32.000000,32.000000,32.000000,32.000000,70.772670,64.269680,107.706901,95.746216,25.718741,39.987342,49.341772,38.588685,31.113924,25.532869,55.310485,158.668371,66.350770,0.593714,159.634134,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.807088,49.271194,199.271244,163.229922,178.280748,175.687390,79.421929,14.321987,195.579846,2.273489,48.643015,48.919998,161.452841,201.280138,160.037121,195.982203,94.534038,192.239607,-0.000476,0.037365,95.382037,66.245903,194.995764,21.185481,57.539522,0.684835,725525.500725,0.860900,9.183922,27.649722,3.995265,0.069677,0.061753,150.067249,93.539590,71.697413,32.000000,32.000000,32.000000,32.000000,32.000000,70.800628,64.185050,107.642113,95.746216,25.665453,39.987342,49.341772,38.579278,31.113924,25.532869,55.339301,158.843857,66.184813,0.591321,159.560924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.853416,49.228042,199.107065,163.234128,178.224017,175.633113,79.330626,14.330549,195.642506,2.270809,48.523859,48.939606,161.475793,201.382642,160.017965,196.033140,94.535342,192.066482,-0.000474,0.037353,95.384134,66.097318,194.873147,21.179803,57.510583,0.684064,725740.602410,0.861344,9.202754,27.787287,3.996597,0.067505,0.059827,150.104578,93.738315,71.715364,32.000000,32.000000,32.000000,32.000000,32.000000,70.851657,64.151665,107.587755,95.746216,25.740796,39.987342,49.341772,38.560281,31.113924,25.532869,55.335102,158.661251,66.356566,0.593319,159.744676,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.854609,49.183517,199.223093,163.202167,178.238187,175.587763,79.329206,14.321416,195.549530,2.269988,48.585419,48.894249,161.489047,201.490284,160.045169,196.004939,94.558553,192.149090,-0.000477,0.037364,95.399986,66.160061,195.055725,21.175269,57.514766,0.684379,725566.199616,0.860282,9.203130,27.874802,4.000861,0.069817,0.061564,150.126072,93.883047,71.762146,32.000000,32.000000,32.000000,32.000000,32.000000,70.860894,64.220724,107.569696,95.746216,25.665199,39.987342,49.341772,38.579461,31.113924,25.532869,55.314748,158.658413,66.361848,0.594983,159.792119,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.851660,49.177470,199.130785,163.198523,178.247643,175.522760,79.390880,14.324270,195.534569,2.273564,48.602367,48.955418,161.469498,201.324010,160.007519,196.048211,94.526729,192.415088,-0.000478,0.037355,95.710056,66.262398,194.966395,21.172614,57.533644,0.683451,725178.473182,0.860013,9.112042,27.808892,3.993850,0.069116,0.061627,150.101402,93.929492,71.726002,32.000000,32.000000,32.000000,32.000000,32.000000,70.859634,64.234077,107.459223,95.746216,25.704342,39.987342,49.341772,38.571562,31.113924,25.532869,55.323915,158.781759,66.197946,0.592341,159.617139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.864592,49.169499,199.195561,163.205532,178.080836,175.486029,79.404070,14.327695,195.557280,2.273305,48.538818,48.892406,161.475849,201.313898,160.021032,195.972755,94.607667,192.278126,-0.000475,0.036802,95.714754,66.132035,194.941430,21.170407,57.503443,0.683396,724812.557726,0.859676,9.066282,27.816515,3.996082,0.067237,0.060714,150.111179,93.969741,71.734601,32.000000,32.000000,32.000000,32.000000,32.000000,70.898973,64.237798,107.356947,95.746216,25.687943,39.987342,49.341772,38.569316,31.113924,25.532869,55.329546,158.808140,66.066105,0.592288,159.565723,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.842354,49.127997,199.187271,163.190673,177.971690,175.434818,79.477434,14.329978,195.564466,2.275431,48.497011,49.061188,161.455852,201.253064,160.025460,196.015946,94.583937,192.123862,-0.000474,0.036193,95.674362,66.203091,194.904882,21.168386,57.497493,0.682917,724188.989606,0.858143,9.041940,27.815542,3.994730,0.067494,0.060773,150.148853,93.873342,71.746056,32.000000,32.000000,32.000000,32.000000,32.000000,70.881881,64.235193,107.266754,95.746216,25.648100,39.987342,49.341772,38.594631,31.113924,25.532869,55.296720,158.954867,66.426045,0.594406,159.580593,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.859968,49.112331,199.172478,163.176655,177.810592,175.435262,79.490446,14.329693,195.507304,2.274258,48.541723,48.984719,161.456012,201.324214,160.015459,195.925533,94.469710,192.258576,-0.000475,0.036531,95.657429,65.934249,194.823180,21.167543,57.488406,0.682951,723985.070990,0.857425,9.023440,27.781715,3.996346,0.067410,0.061347,150.204222,93.874440,71.738617,32.000000,32.000000,32.000000,32.000000,32.000000,70.911902,64.280910,107.266246,95.746216,25.683126,39.987342,49.341772,38.571486,31.113924,25.532869,55.278431,158.980893,66.379897,0.591153,159.652033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.865919,49.112606,199.004369,163.176655,177.845838,175.410248,79.388879,14.321416,195.456534,2.272818,48.551531,48.875894,161.464461,201.340564,160.034837,195.926057,94.481481,192.123298,-0.000475,0.036970,95.612646,66.212335,194.961093,21.165808,57.557588,0.682951,723985.070990,0.857425,9.023440,27.781715,3.996346,0.069357,0.062786,150.234691,93.868463,71.744296,32.000000,32.000000,32.000000,32.000000,32.000000,70.929929,64.299915,107.410243,95.746216,25.672553,39.987342,49.341772,38.571399,31.113924,25.532869,55.274197,158.777758,66.132502,0.591153,159.693496,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.790585,49.125799,199.053884,163.174412,177.846067,175.398546,79.422507,14.323842,195.443270,2.277182,48.564725,48.968960,161.462255,201.318037,160.029617,195.911533,94.559789,191.982725,-0.000475,0.036980,95.712054,65.928235,194.807050,21.163476,57.456185,0.682779,724311.478249,0.856913,8.989554,27.946207,3.994637,0.069635,0.062107,150.229447,93.796697,71.738034,32.000000,32.000000,32.000000,32.000000,32.000000,70.929982,64.303310,107.505727,95.746216,25.635474,39.987342,49.341772,38.618047,31.113924,25.532869,55.271475,158.845014,66.575568,0.591321,159.598807,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.848243,49.108483,199.076172,163.176375,177.857124,175.384880,79.363838,14.324984,195.458140,2.274978,48.517727,48.995767,161.468274,201.264053,160.010432,195.848950,94.628281,192.170941,-0.000474,0.036967,96.019530,66.124586,194.891892,21.161238,57.478651,0.681375,724158.950500,0.857774,8.983675,27.883960,3.990789,0.069495,0.062960,150.253334,93.737306,71.760237,32.000000,32.000000,32.000000,32.000000,32.000000,70.947815,64.347602,107.696455,95.746216,25.624539,39.987342,49.341772,38.598292,31.113924,25.532869,55.261824,158.727677,66.380777,0.593026,159.574889,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.801856,49.110957,198.905767,163.174693,177.769202,175.366001,79.365052,14.324984,195.412868,2.275281,48.637908,48.789308,161.457727,201.301890,160.006639,195.874212,94.691656,192.196733,-0.000474,0.037013,95.882673,66.000273,194.724328,21.159584,57.488532,0.683599,723968.322171,0.858827,9.074820,27.753173,3.997822,0.068094,0.062023,150.311914,93.787033,71.755697,32.000000,32.000000,32.000000,32.000000,32.000000,70.963117,64.302870,107.856277,95.746216,25.612607,39.987342,49.341772,38.611974,31.113924,25.532869,55.255860,158.730104,66.175495,0.589961,159.660923,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.776168,49.146962,199.118791,163.194037,177.843670,175.382113,79.364247,14.325555,195.425697,2.274832,48.622659,48.950205,161.453111,201.116534,160.023090,195.833875,94.683165,192.027044,-0.000473,0.037001,95.805364,66.109965,194.728815,21.158758,57.482131,0.682596,723581.676810,0.858249,8.997833,27.754941,3.993645,0.066184,0.058897,150.272379,93.806787,71.736271,32.000000,32.000000,32.000000,32.000000,32.000000,70.946420,64.248439,107.934924,95.746216,25.567826,39.987342,49.341772,38.639044,31.113924,25.532869,55.271351,158.728495,66.207997,0.591055,159.571466,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.793603,49.150535,198.922389,163.198523,177.824099,175.366755,79.338749,14.324270,195.388456,2.274629,48.561245,48.943723,161.468268,201.195818,159.991609,195.945209,94.735886,191.966829,-0.000474,0.037607,95.840113,66.069966,194.801768,21.156267,57.487522,0.683612,723559.657783,0.859704,9.110910,27.646345,4.000284,0.070590,0.063380,150.211123,93.682769,71.704447,32.000000,32.000000,32.000000,32.000000,32.000000,70.915478,64.198448,107.968208,95.746216,25.600823,39.987342,49.341772,38.655369,31.113924,25.532869,55.298702,158.677498,66.404035,0.593515,159.607029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.784871,49.143114,199.055522,163.185066,177.795607,175.389424,79.375180,14.324128,195.548645,2.279780,48.642655,48.878767,161.468643,201.308863,160.001393,195.910515,94.721176,192.205508,-0.000471,0.037636,95.641678,66.057245,194.933457,21.154394,57.533554,0.683612,723559.657783,0.859704,9.110910,27.646345,4.000284,0.071193,0.063273,150.182061,93.833139,71.737395,32.000000,32.000000,32.000000,32.000000,32.000000,70.950294,64.178809,108.048264,95.746216,25.595030,39.987342,49.341772,38.659854,31.113924,25.532869,55.295771,158.750360,66.508730,0.593515,159.603488,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.812435,49.201382,199.111867,163.208055,177.692552,175.355486,79.360612,14.325269,195.399261,2.282560,48.729795,48.797716,161.465803,201.289618,159.986128,196.009932,94.770393,192.182000,-0.000470,0.037607,95.521546,66.012320,194.883693,21.154427,57.566513,0.682794,723306.404563,0.859580,9.096431,27.571140,3.994939,0.068636,0.060802,150.153976,93.883223,71.742246,32.000000,32.000000,32.000000,32.000000,32.000000,70.942601,64.136374,108.012147,95.746216,25.588238,39.987342,49.341772,38.648024,31.113924,25.532869,55.338642,158.721225,66.360821,0.591111,159.678429,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.747119,49.228042,199.135951,163.238333,177.597369,175.336546,79.335054,14.319846,195.536192,2.282276,48.706691,48.886832,161.470885,201.207541,160.018693,196.088607,94.696359,192.188331,-0.000470,0.037575,95.429950,66.038261,194.864076,21.153841,57.465092,0.682160,723245.313647,0.859049,9.127782,27.616954,3.997232,0.070615,0.063114,150.085334,93.890228,71.728506,32.000000,32.000000,32.000000,32.000000,32.000000,70.944893,64.162084,107.950311,95.746216,25.543479,39.987342,49.341772,38.658938,31.113924,25.532869,55.408249,158.670108,66.591782,0.591759,159.653528,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.750681,49.221446,198.985624,163.242819,177.621125,175.323766,79.448644,14.324556,195.444964,2.285922,48.652071,48.865226,161.480241,201.125973,160.026185,195.944679,94.573722,191.999763,-0.000472,0.038043,95.366178,65.943651,194.869601,21.154122,57.490930,0.682160,723245.313647,0.859049,9.127782,27.616954,3.997232,0.068036,0.059683,150.041567,93.943028,71.716184,32.000000,32.000000,32.000000,32.000000,32.000000,70.925788,64.186279,107.940707,95.746216,25.590869,39.987342,49.341772,38.654641,31.113924,25.532869,55.436116,158.897287,66.447248,0.591759,159.691490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.781286,49.207429,199.089804,163.224315,177.638916,175.306751,79.330615,14.323985,195.570403,2.286101,48.616231,48.987133,161.494378,201.207276,160.027177,196.043851,94.529465,192.020413,-0.000474,0.038769,95.338230,66.027698,194.837867,21.153576,57.488261,0.683418,723881.106380,0.859174,9.211793,27.745602,3.999656,0.066978,0.061386,150.029498,94.038770,71.739622,32.000000,32.000000,32.000000,32.000000,32.000000,70.922735,64.267598,108.001589,95.746216,25.530108,39.987342,49.341772,38.655983,31.113924,25.532869,55.448590,158.661230,66.223551,0.591301,159.671820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.810808,49.175821,199.057298,163.231044,177.658244,175.248240,79.425797,14.325412,195.495995,2.287830,48.564833,48.976865,161.493577,201.233004,160.022611,195.892894,94.555457,192.126151,-0.000473,0.038999,95.534719,65.903178,194.992500,21.153173,57.519688,0.683418,723881.106380,0.859174,9.211793,27.745602,3.999656,0.070812,0.063458,150.054374,93.927169,71.739486,32.000000,32.000000,32.000000,32.000000,32.000000,70.946306,64.283836,108.051431,95.746216,25.569547,39.987342,49.341772,38.668968,31.113924,25.532869,55.436600,158.851594,66.549816,0.591301,159.785392,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.822706,49.154658,199.115606,163.208615,177.531027,175.246864,79.429874,14.327410,195.603574,2.288712,48.515058,49.051634,161.487020,201.370043,160.011902,196.006858,94.670490,192.139086,-0.000472,0.039043,95.713080,66.143675,194.906718,21.153541,57.471457,0.682131,723456.438780,0.857789,9.103906,27.811050,3.996267,0.068332,0.060343,150.096290,93.864330,71.749482,32.000000,32.000000,32.000000,32.000000,32.000000,70.943630,64.275708,108.057908,95.746216,25.542549,39.987342,49.341772,38.665150,31.113924,25.532869,55.428071,158.859749,66.187014,0.589573,159.769027,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.879736,49.125524,199.125946,163.216185,177.679985,175.232584,79.403099,14.324841,195.423512,2.283963,48.515047,48.907583,161.495196,201.329311,160.005792,196.001844,94.651933,192.359015,-0.000472,0.038434,95.719477,66.138819,195.050013,21.155081,57.494608,0.682131,723456.438780,0.857789,9.103906,27.811050,3.996267,0.069966,0.063003,150.100460,93.877638,71.740013,32.000000,32.000000,32.000000,32.000000,32.000000,70.925710,64.258898,107.979237,95.746216,25.574578,39.987342,49.341772,38.670454,31.113924,25.532869,55.402494,158.806198,66.285033,0.589573,159.581734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.801737,49.113156,199.017792,163.215344,177.761030,175.216920,79.391618,14.325126,195.603742,2.283447,48.554010,48.960335,161.519060,201.348515,160.001852,196.141150,94.649163,192.228708,-0.000471,0.037721,95.717526,65.912694,194.988299,21.156668,57.474090,0.682652,723008.081516,0.857459,9.070429,27.700843,3.996483,0.067124,0.059431,150.092150,93.842172,71.752731,32.000000,32.000000,32.000000,32.000000,32.000000,70.924272,64.344762,107.924858,95.746216,25.555077,39.987342,49.341772,38.667586,31.113924,25.532869,55.383653,158.783236,66.275422,0.592760,159.573040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.876334,49.115355,199.141675,163.206933,177.743736,175.181973,79.383419,14.326553,195.576241,2.284370,48.511667,49.042007,161.502634,201.508306,160.052384,196.063696,94.702735,192.163859,-0.000469,0.037481,95.716276,66.104430,195.044547,21.157707,57.571003,0.682428,722887.932640,0.858027,9.050632,27.755612,3.996202,0.068860,0.061742,150.075383,93.803777,71.750474,32.000000,32.000000,32.000000,32.000000,32.000000,70.952984,64.425078,107.896600,95.746216,25.543005,39.987342,49.341772,38.646263,31.113924,25.532869,55.384177,158.766838,66.169406,0.591802,159.587674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.828271,49.096390,199.098312,163.216185,177.643819,175.168535,79.487633,14.323271,195.570834,2.282586,48.553326,48.836977,161.482393,201.456748,160.031728,195.962138,94.626739,192.451961,-0.000468,0.037441,95.697654,66.105885,194.923464,21.161446,57.538711,0.682428,722887.932640,0.858027,9.050632,27.755612,3.996202,0.069690,0.063435,150.073675,93.842326,71.748354,32.000000,32.000000,32.000000,32.000000,32.000000,70.970025,64.514092,107.907130,95.746216,25.585636,39.987342,49.341772,38.625921,31.113924,25.532869,55.369631,158.975267,66.220836,0.591802,159.805691,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.870468,49.142289,199.098735,163.227679,177.715017,175.180923,79.411562,14.324556,195.578165,2.285172,48.667803,48.947582,161.487798,201.360665,160.039401,196.140417,94.587110,192.223892,-0.000470,0.036988,95.664697,66.169408,195.022154,21.164317,57.524665,0.680549,722479.274565,0.856524,8.975654,27.677843,3.992709,0.067268,0.060640,150.086106,93.994768,71.737297,32.000000,32.000000,32.000000,32.000000,32.000000,70.983034,64.511748,107.868475,95.746216,25.551884,39.987342,49.341772,38.672580,31.113924,25.532869,55.395790,158.823124,66.413352,0.592115,159.783425,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.860774,49.164552,199.035099,163.240856,177.635533,175.194283,79.479416,14.326696,195.612340,2.278236,48.598042,48.932017,161.503690,201.403416,160.046668,196.032873,94.680256,192.292472,-0.000471,0.036542,95.721179,66.038904,195.071448,21.166660,57.471547,0.681316,722698.205510,0.856207,9.006404,27.861288,3.995690,0.069171,0.061936,150.145393,94.011324,71.752781,32.000000,32.000000,32.000000,32.000000,32.000000,70.993938,64.554060,107.810472,95.746216,25.600396,39.987342,49.341772,38.661670,31.113924,25.532869,55.424875,158.958832,66.229567,0.591989,159.550577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.846124,49.143389,199.121683,163.243940,177.786609,175.202440,79.416459,14.325126,195.688893,2.278699,48.552068,48.995097,161.518720,201.458603,160.074521,196.144736,94.751325,192.381991,-0.000470,0.036588,95.738114,66.280570,195.150805,21.168949,57.571075,0.681806,722738.859565,0.855965,9.040942,27.748304,3.991817,0.069271,0.063086,150.140943,93.993280,71.733550,32.000000,32.000000,32.000000,32.000000,32.000000,71.000159,64.516894,107.831248,95.746216,25.576571,39.987342,49.341772,38.679171,31.113924,25.532869,55.412126,158.832917,66.565223,0.591645,159.735274,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.830375,49.120302,199.249223,163.225717,177.900882,175.205091,79.428144,14.324556,195.642887,2.274461,48.558735,49.019217,161.498362,201.481029,160.059770,196.168612,94.662940,192.272048,-0.000471,0.036561,95.945046,66.284737,195.112218,21.170974,57.588006,0.681003,722508.710235,0.856912,9.034931,27.710616,3.994728,0.070029,0.064177,150.124134,94.096893,71.748602,32.000000,32.000000,32.000000,32.000000,32.000000,71.004637,64.505535,107.839499,95.746216,25.575091,39.987342,49.341772,38.665822,31.113924,25.532869,55.401861,158.856288,66.394277,0.588988,159.603764,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.824451,49.136243,199.156358,163.224315,178.008992,175.226530,79.190407,14.324270,195.695228,2.273105,48.624333,48.959154,161.489507,201.525431,160.023802,196.083415,94.612995,192.429943,-0.000469,0.036533,95.863411,66.293599,195.071632,21.171508,57.633839,0.681269,722775.654077,0.857044,9.028139,27.758002,3.998550,0.069546,0.062222,150.142039,94.045291,71.729781,32.000000,32.000000,32.000000,32.000000,32.000000,70.980361,64.471047,107.831601,95.746216,25.594813,39.987342,49.341772,38.633871,31.113924,25.532869,55.396377,158.380815,66.360014,0.590908,159.817965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.865583,49.171973,199.184799,163.248986,178.087134,175.266152,79.389558,14.324556,195.583395,2.275289,48.676686,48.991115,161.540752,201.394263,160.078908,196.093479,94.620175,192.345833,-0.000468,0.036283,95.869742,66.179699,195.041733,21.173259,57.510493,0.680687,723076.931293,0.859875,9.050209,27.866824,3.997161,0.070431,0.062987,150.111188,94.120268,71.769329,32.000000,32.000000,32.000000,32.000000,32.000000,70.999603,64.513827,107.818412,95.746216,25.573505,39.987342,49.341772,38.676077,31.113924,25.532869,55.447486,158.779115,66.188848,0.591179,159.549712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.850537,49.177745,199.235289,163.252351,178.136579,175.330444,79.330080,14.336686,195.646354,2.274251,48.548393,49.101357,161.501439,201.652338,160.041025,196.250497,94.654291,192.154565,-0.000468,0.036064,95.839556,66.169613,195.018131,21.174374,57.528776,0.681949,723247.167901,0.857211,9.043389,27.828284,3.994434,0.069585,0.063680,150.010340,94.134236,71.752345,32.000000,32.000000,32.000000,32.000000,32.000000,71.016735,64.506032,107.763024,95.746216,25.544906,39.987342,49.341772,38.640453,31.113924,25.532869,55.467461,158.660160,66.226192,0.592535,159.499279,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.889412,49.142015,199.205033,163.229362,178.254963,175.339029,79.369041,14.318847,195.633746,2.275638,48.527398,49.050219,161.512619,201.455749,160.067280,196.165348,94.604843,192.293112,-0.000469,0.036230,95.895758,66.207642,195.148441,21.176097,57.600230,0.682301,723425.898280,0.858470,9.064724,27.722820,3.996653,0.068478,0.058797,149.976652,94.109363,71.753058,32.000000,32.000000,32.000000,32.000000,32.000000,71.013737,64.554382,107.763166,95.746216,25.578095,39.987342,49.341772,38.655823,31.113924,25.532869,55.455392,158.738083,66.342186,0.592695,159.769814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.860369,49.125524,199.143675,163.222353,178.080053,175.373843,79.389865,14.324128,195.604214,2.273009,48.556995,48.976230,161.502467,201.494953,160.026249,196.221152,94.525806,192.441064,-0.000468,0.036909,95.905762,66.202631,195.086500,21.177983,57.537647,0.682301,723425.898280,0.858470,9.064724,27.722820,3.996653,0.066356,0.059901,149.972465,94.075461,71.725088,32.000000,32.000000,32.000000,32.000000,32.000000,71.065944,64.506341,107.758390,95.746216,25.579465,39.987342,49.341772,38.637823,31.113924,25.532869,55.429668,158.779731,66.362876,0.592695,159.774417,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.818001,49.137617,199.241519,163.237492,178.138579,175.406031,79.358238,14.328409,195.566002,2.274535,48.638026,48.959394,161.507365,201.513097,160.027769,196.125690,94.584925,192.307733,-0.000467,0.037379,96.175443,66.093217,195.115581,21.180500,57.589719,0.681910,723906.809394,0.857722,9.002333,27.958158,3.994027,0.069085,0.060920,150.015644,94.183847,71.735434,32.000000,32.000000,32.000000,32.000000,32.000000,71.043581,64.578192,107.698628,95.746216,25.617176,39.987342,49.341772,38.644800,31.113924,25.532869,55.440682,158.716477,66.385766,0.591226,159.687517,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.879722,49.150535,199.253955,163.248426,178.210484,175.427138,79.401084,14.316992,195.626334,2.272344,48.552199,48.862698,161.502316,201.496951,160.058086,196.158930,94.674853,192.324884,-0.000468,0.037045,96.160249,66.230454,195.197002,21.181142,57.541668,0.682197,723918.969730,0.859062,9.058258,27.849327,3.999388,0.067891,0.060346,150.025921,94.117693,71.759775,32.000000,32.000000,32.000000,32.000000,32.000000,71.065776,64.579678,107.699838,95.746216,25.590085,39.987342,49.341772,38.635032,31.113924,25.532869,55.461079,158.802169,66.279017,0.591806,159.590703,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.904552,49.117553,199.198617,163.234969,178.234449,175.445137,79.299560,14.315137,195.728752,2.276373,48.511015,49.030428,161.513101,201.415506,160.037656,196.105899,94.759359,192.308827,-0.000464,0.037254,96.190117,66.151331,195.116015,21.180856,57.548140,0.682197,723918.969730,0.859062,9.058258,27.849327,3.999388,0.070075,0.062905,149.961169,94.036431,71.755520,32.000000,32.000000,32.000000,32.000000,32.000000,71.050324,64.484334,107.772012,95.746216,25.617073,39.987342,49.341772,38.607572,31.113924,25.532869,55.430801,158.599120,66.244974,0.591806,159.575322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.830138,49.137342,199.262879,163.218147,178.252240,175.477226,79.413758,14.322843,195.698541,2.275797,48.663180,49.032449,161.514574,201.432671,160.046659,196.063082,94.753242,192.302168,-0.000463,0.037924,96.370555,66.159528,195.116216,21.181160,57.571850,0.681643,723352.119261,0.858184,8.948682,27.675301,3.991592,0.067154,0.059654,149.961483,94.311934,71.769962,32.000000,32.000000,32.000000,32.000000,32.000000,71.013407,64.435014,107.834727,95.746216,25.577526,39.987342,49.341772,38.638446,31.113924,25.532869,55.413112,158.827516,66.204035,0.592155,159.588815,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.910551,49.192861,199.141561,163.233847,178.257456,175.522232,79.364055,14.324841,195.609177,2.279377,48.742841,48.924801,161.506891,201.503495,160.047240,196.094579,94.803793,192.269722,-0.000463,0.037969,96.367914,66.137185,195.049850,21.181945,57.534023,0.682591,723639.907985,0.858577,9.045424,27.678935,3.998843,0.066307,0.060408,150.033842,94.224954,71.770172,32.000000,32.000000,32.000000,32.000000,32.000000,70.976746,64.421875,107.779255,95.746216,25.619707,39.987342,49.341772,38.611391,31.113924,25.532869,55.480131,158.728111,66.285840,0.593590,159.479767,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.907668,49.234914,199.135785,163.253472,178.121158,175.523366,79.404687,14.320417,195.640056,2.280978,48.737999,49.010855,161.513578,201.447370,160.075015,196.120958,94.860044,192.383648,-0.000461,0.037993,96.443767,66.193366,194.954221,21.181294,57.496826,0.682048,723686.652168,0.857930,9.017789,27.616282,3.989969,0.069456,0.063014,150.031770,94.217106,71.770994,32.000000,32.000000,32.000000,32.000000,32.000000,70.920296,64.378351,107.726222,95.746216,25.611740,39.987342,49.341772,38.626718,31.113924,25.532869,55.568839,158.809374,66.422597,0.591997,159.622056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.851743,49.253054,199.128155,163.249827,178.018459,175.480202,79.442671,14.325697,195.674591,2.279896,48.693364,49.039039,161.513441,201.401439,160.063211,196.177902,94.868280,192.226340,-0.000460,0.038025,96.553980,66.160421,195.126902,21.180415,57.495690,0.682610,723607.548431,0.857653,9.062820,27.602517,3.990084,0.069930,0.063145,150.012554,94.339117,71.814655,32.000000,32.000000,32.000000,32.000000,32.000000,70.932165,64.364831,107.747854,95.746216,25.611478,39.987342,49.341772,38.603482,31.113924,25.532869,55.634714,158.885343,66.243874,0.590882,159.589051,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.879913,49.232715,199.177999,163.257958,177.911963,175.456671,79.385963,14.327838,195.754201,2.276808,48.704096,48.924387,161.495527,201.545960,160.066338,196.114037,94.877302,192.391232,-0.000458,0.038468,97.140505,66.219900,195.013852,21.179905,57.531390,0.682902,723475.080740,0.858162,9.100357,27.541211,3.992482,0.068131,0.061240,150.037781,94.348549,71.831531,32.000000,32.000000,32.000000,32.000000,32.000000,70.890844,64.358277,107.749596,95.746216,25.620868,39.987342,49.341772,38.635553,31.113924,25.532869,55.654923,158.771926,66.244020,0.592664,159.575754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.860719,49.257451,199.260258,163.267490,177.890833,175.411254,79.500619,14.338541,195.743657,2.281344,48.801745,49.101426,161.516665,201.506920,160.081117,196.276962,94.796667,192.479311,-0.000460,0.038470,97.348785,66.208550,195.044297,21.179621,57.606054,0.682379,723303.413948,0.858054,9.089313,27.588086,3.993150,0.068406,0.062608,149.981900,94.247677,71.800857,32.000000,32.000000,32.000000,32.000000,32.000000,70.893858,64.354213,107.768653,95.746216,25.580793,39.987342,49.341772,38.618728,31.113924,25.532869,55.708121,159.001239,66.432061,0.592630,159.584684,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.776897,49.286861,199.259681,163.282349,177.822123,175.404892,79.490224,14.327267,195.632686,2.281136,48.819953,48.882882,161.534733,201.606713,160.086048,196.156981,94.800323,192.600099,-0.000461,0.038444,97.310035,66.108574,195.180845,21.179590,57.592495,0.681807,723465.855222,0.857021,9.133898,27.701553,3.996337,0.068195,0.062533,149.996368,94.266667,71.818799,32.000000,32.000000,32.000000,32.000000,32.000000,70.834210,64.338381,107.767092,95.746216,25.615529,39.987342,49.341772,38.611595,31.113924,25.532869,55.788335,158.980448,66.257373,0.591224,159.787320,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.871438,49.297305,199.282029,163.317954,177.813813,175.366886,79.443116,14.328837,195.660406,2.283889,48.781463,48.985325,161.532454,201.546796,160.112365,196.029961,94.764831,192.545514,-0.000462,0.038491,97.331206,66.365632,195.142768,21.179584,57.568497,0.683022,723599.482426,0.858777,9.250053,27.742905,4.003055,0.069376,0.063153,150.086796,94.244057,71.799387,32.000000,32.000000,32.000000,32.000000,32.000000,70.815528,64.316630,107.764690,95.746216,25.654983,39.987342,49.341772,38.636546,31.113924,25.532869,55.859627,158.886232,66.438004,0.593699,159.788775,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.888458,49.279714,199.220553,163.312908,177.755952,175.365770,79.373793,14.325269,195.659454,2.285812,48.697048,49.023829,161.544025,201.505717,160.091594,196.251955,94.621448,192.405313,-0.000460,0.039027,97.849285,66.232523,195.149805,21.178294,57.582488,0.682083,723467.606258,0.857316,9.162666,27.758060,3.995915,0.066053,0.058873,150.164445,94.320848,71.809769,32.000000,32.000000,32.000000,32.000000,32.000000,70.814203,64.361665,107.705219,95.746216,25.668704,39.987342,49.341772,38.636596,31.113924,25.532869,55.894743,158.747586,66.433308,0.591025,159.701207,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.909703,49.248656,199.104426,163.306459,177.749891,175.406250,79.330494,14.325697,195.592872,2.282426,48.682043,48.974226,161.552707,201.523759,160.116851,196.100325,94.561578,192.319714,-0.000459,0.039026,98.316415,66.123503,195.140118,21.177693,57.499206,0.681521,723874.173241,0.857691,9.127478,27.849189,3.993320,0.069694,0.062273,150.189717,94.383985,71.797903,32.000000,32.000000,32.000000,32.000000,32.000000,70.821713,64.405575,107.672834,95.746216,25.677245,39.987342,49.341772,38.622402,31.113924,25.532869,55.928180,158.660988,66.387600,0.590723,159.614385,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.895421,49.232990,199.173387,163.282349,177.746020,175.402259,79.403397,14.328266,195.687620,2.281013,48.625212,49.014805,161.524048,201.404986,160.115233,196.199214,94.586416,192.395414,-0.000461,0.038982,98.633655,66.201215,195.035001,21.177425,57.528884,0.682051,724140.479198,0.857877,9.074460,27.877142,3.989293,0.064530,0.057136,150.153849,94.389874,71.807543,32.000000,32.000000,32.000000,32.000000,32.000000,70.802520,64.433436,107.666714,95.746216,25.668275,39.987342,49.341772,38.617608,31.113924,25.532869,55.949414,158.806794,66.277549,0.590734,159.612064,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.905881,49.185166,199.239625,163.259640,177.754927,175.353540,79.384906,14.326268,195.675162,2.280638,48.561832,49.053742,161.539595,201.563146,160.095435,196.229974,94.719110,192.313428,-0.000461,0.038937,98.843245,66.217350,195.089130,21.176677,57.548681,0.681992,724025.122641,0.857304,9.073555,27.880531,3.991817,0.067322,0.060302,150.144396,94.341921,71.800602,32.000000,32.000000,32.000000,32.000000,32.000000,70.820507,64.467849,107.731541,95.746216,25.674285,39.987342,49.341772,38.596961,31.113924,25.532869,55.944917,158.769812,66.564049,0.591969,159.619303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
