OSU 80 Ton Compressor Load Stand
49.875711,49.172523,199.306368,163.248706,177.881011,175.357996,79.417744,14.321702,195.600971,2.278585,48.623705,48.889174,161.534804,201.640779,160.085367,196.051673,94.853473,192.512260,-0.000465,0.038905,99.053261,66.294624,195.097453,21.176271,57.560004,0.681508,723260.344293,0.856951,9.014921,27.717266,3.992308,0.067412,0.059670,150.125136,94.224650,71.804112,32.000000,32.000000,32.000000,32.000000,32.000000,70.872010,64.510554,107.887831,95.746216,25.629189,39.987342,49.341772,38.624318,31.113924,25.532869,55.930784,158.835489,66.419735,0.589205,159.606911,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.895043,49.192587,199.137444,163.247585,177.850701,175.379517,79.371496,14.324413,195.720540,2.277444,48.711926,49.087948,161.531842,201.437992,160.094066,196.049006,94.789637,192.338508,-0.000466,0.038860,99.185569,66.190501,195.088743,21.176170,57.521005,0.681893,722847.079358,0.857164,9.033464,27.657027,3.996061,0.068714,0.062979,150.114738,94.419753,71.818112,32.000000,32.000000,32.000000,32.000000,32.000000,70.901488,64.456723,107.976684,95.746216,25.682060,39.987342,49.341772,38.594178,31.113924,25.532869,55.967061,158.742993,66.708949,0.590935,159.646683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.885365,49.228042,199.139945,163.264406,177.939347,175.368166,79.373912,14.320274,195.607716,2.281300,48.726887,49.060743,161.527491,201.433201,160.086319,196.177043,94.736982,192.310863,-0.000466,0.038821,98.924388,66.166433,194.991604,21.175923,57.530254,0.681831,723164.076181,0.857448,9.033543,27.656092,3.991127,0.070807,0.062642,150.107284,94.377957,71.808817,32.000000,32.000000,32.000000,32.000000,32.000000,70.848188,64.392152,108.007030,95.746216,25.680879,39.987342,49.341772,38.616962,31.113924,25.532869,56.018592,158.747824,66.418855,0.587921,159.621978,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.824484,49.254978,199.136531,163.277863,177.905134,175.349013,79.401572,14.326696,195.618877,2.278848,48.752039,48.991956,161.531179,201.467512,160.107700,196.058297,94.717425,192.452774,-0.000466,0.038841,98.691511,66.188864,195.111585,21.176111,57.545815,0.681877,723384.444667,0.857636,9.079005,27.698436,3.991951,0.069128,0.060818,150.134829,94.247852,71.851998,32.000000,32.000000,32.000000,32.000000,32.000000,70.788004,64.373278,108.044171,95.746216,25.679174,39.987342,49.341772,38.627405,31.113924,25.532869,56.096938,158.803144,66.430153,0.590624,159.766588,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.882258,49.237937,199.120355,163.275900,177.818756,175.388643,79.430262,14.324413,195.623622,2.278106,48.671464,48.901469,161.529159,201.482354,160.089872,196.142719,94.759527,192.225872,-0.000467,0.038837,98.508058,66.108987,194.930969,21.175112,57.550052,0.682406,723508.364092,0.858473,9.168910,27.770904,3.996761,0.066185,0.059273,150.083696,94.260938,71.831372,32.000000,32.000000,32.000000,32.000000,32.000000,70.684202,64.311294,108.118232,95.746216,25.682869,39.987342,49.341772,38.632806,31.113924,25.532869,56.132917,158.860524,66.375201,0.591142,159.732953,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.816029,49.220346,199.267385,163.283750,177.814413,175.410122,79.377667,14.315422,195.692754,2.275882,48.621071,49.004398,161.532783,201.518377,160.095008,196.203972,94.736075,192.329028,-0.000467,0.038826,98.601803,66.053604,195.082527,21.173250,57.532815,0.682406,723508.364092,0.858473,9.168910,27.770904,3.996761,0.067094,0.059571,150.056269,94.317347,71.825699,32.000000,32.000000,32.000000,32.000000,32.000000,70.679911,64.318249,108.201975,95.746216,25.648408,39.987342,49.341772,38.637565,31.113924,25.532869,56.143749,158.755335,66.237124,0.591142,159.614621,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.910262,49.161804,199.242835,163.267490,178.006853,175.385494,79.374640,14.323699,195.695638,2.274977,48.498776,49.000817,161.539783,201.362908,160.094871,196.246800,94.741646,192.334856,-0.000469,0.038794,98.456015,66.097655,195.099777,21.173474,57.491038,0.683150,723626.357786,0.859109,9.143028,27.706118,4.000066,0.069359,0.063097,149.991976,94.327359,71.837499,32.000000,32.000000,32.000000,32.000000,32.000000,70.722049,64.335643,108.265451,95.746216,25.710890,39.987342,49.341772,38.631477,31.113924,25.532869,56.112832,158.749280,66.220470,0.593377,159.578036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.872373,49.117278,199.200778,163.246463,178.132907,175.381271,79.446926,14.325412,195.659596,2.274932,48.524236,48.972804,161.536373,201.548590,160.094841,196.024906,94.524007,192.346526,-0.000471,0.038759,98.380633,66.149355,195.020726,21.174001,57.566694,0.682221,723259.404560,0.857078,8.987030,27.702720,3.992021,0.069859,0.061035,149.992052,94.333087,71.816679,32.000000,32.000000,32.000000,32.000000,32.000000,70.732795,64.267932,108.286580,95.746216,25.713870,39.987342,49.341772,38.575933,31.113924,25.532869,56.079303,158.893851,66.330814,0.592288,159.584802,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.866000,49.115904,199.243673,163.234969,178.283739,175.394573,79.442640,14.319989,195.601383,2.268533,48.515462,48.929695,161.505518,201.498480,160.069198,196.025677,94.460799,192.341920,-0.000471,0.038745,98.278909,66.142462,195.141099,21.174020,57.531228,0.681565,723906.629965,0.856894,8.981673,27.924711,3.994211,0.069035,0.061352,150.002409,94.500585,71.821159,32.000000,32.000000,32.000000,32.000000,32.000000,70.759684,64.241970,108.345061,95.746216,25.709700,39.987342,49.341772,38.596156,31.113924,25.532869,56.067143,158.885280,66.598165,0.591512,159.789484,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.915396,49.119202,199.215059,163.252351,178.362395,175.418224,79.363968,14.325555,195.670853,2.270433,48.535085,49.110856,161.509157,201.223687,160.094294,196.083069,94.538787,192.242848,-0.000475,0.038712,98.258304,66.174817,195.021848,21.173730,57.464227,0.682217,724175.739398,0.857123,8.986890,27.986202,3.995582,0.068885,0.060871,150.047024,94.344243,71.805830,32.000000,32.000000,32.000000,32.000000,32.000000,70.804741,64.206744,108.316626,95.746216,25.674893,39.987342,49.341772,38.605549,31.113924,25.532869,56.061009,158.727936,66.560087,0.589338,159.621899,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.920569,49.106560,199.214054,163.230763,178.301299,175.406080,79.424853,14.321844,195.618765,2.268678,48.483437,48.987104,161.510094,201.393182,160.066632,196.067298,94.678647,192.324676,-0.000476,0.038729,98.130856,66.041729,195.056317,21.172460,57.513324,0.682438,723960.034727,0.857153,8.939124,27.871262,3.991054,0.069606,0.062585,150.058759,94.489808,71.807304,32.000000,32.000000,32.000000,32.000000,32.000000,70.824014,64.199011,108.215698,95.746216,25.645470,39.987342,49.341772,38.599474,31.113924,25.532869,56.047256,158.849707,66.285620,0.589178,159.482009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.891383,49.079350,199.257002,163.198242,178.335951,175.428487,79.411168,14.322130,195.540927,2.269137,48.501815,48.934760,161.514728,201.472079,160.077296,195.977783,94.723580,192.332144,-0.000480,0.038778,98.002021,66.330011,195.150582,21.170807,57.566568,0.681720,723413.999343,0.856307,8.921135,27.761923,3.990621,0.067859,0.060625,150.074511,94.554522,71.811240,32.000000,32.000000,32.000000,32.000000,32.000000,70.844052,64.220043,108.188869,95.746216,25.664854,39.987342,49.341772,38.573007,31.113924,25.532869,56.010648,158.822336,66.250330,0.591501,159.602072,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.836602,49.078800,199.179297,163.211980,178.350501,175.449522,79.496649,14.326553,195.584413,2.268511,48.484306,48.913681,161.497415,201.507654,160.052047,196.122205,94.677459,192.303919,-0.000482,0.038840,97.849255,66.063591,195.154190,21.170963,57.605008,0.681578,723331.399366,0.857056,8.924090,27.719775,3.993816,0.069027,0.060425,150.036738,94.411984,71.809509,32.000000,32.000000,32.000000,32.000000,32.000000,70.862668,64.231286,108.238756,95.746216,25.661677,39.987342,49.341772,38.589224,31.113924,25.532869,55.988096,158.993299,66.107997,0.592240,159.655062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.821251,49.085946,199.199511,163.211980,178.453977,175.485482,79.368944,14.312711,195.641829,2.265978,48.500197,48.935412,161.505181,201.397912,160.050043,196.094998,94.709137,192.265754,-0.000483,0.038876,97.783560,66.134857,195.013083,21.169701,57.588529,0.681685,723635.179513,0.857282,8.980193,27.755370,3.996647,0.068389,0.061198,149.972731,94.449728,71.793707,32.000000,32.000000,32.000000,32.000000,32.000000,70.851755,64.228225,108.266786,95.746216,25.687050,39.987342,49.341772,38.620551,31.113924,25.532869,55.969880,158.737888,66.383785,0.594005,159.737674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.854337,49.092817,199.248427,163.235529,178.633169,175.451017,79.372430,14.324128,195.638046,2.269535,48.523098,48.911417,161.514245,201.539641,160.052727,196.088324,94.701134,192.472896,-0.000483,0.038913,97.726081,66.038295,194.988442,21.170063,57.547347,0.682269,723711.679800,0.859148,9.003224,27.709457,3.998284,0.069798,0.063432,149.980769,94.442124,71.819008,32.000000,32.000000,32.000000,32.000000,32.000000,70.846835,64.214074,108.271611,95.746216,25.671775,39.987342,49.341772,38.587306,31.113924,25.532869,55.965455,158.744859,66.601466,0.591875,159.837084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.884755,49.085122,199.217940,163.226278,178.763397,175.466073,79.371739,14.323271,195.659417,2.267245,48.498160,48.898216,161.521260,201.582657,160.070668,196.180203,94.680184,192.541907,-0.000487,0.038983,98.188692,66.016693,195.171792,21.169873,57.560041,0.682355,723577.806363,0.858325,8.975865,27.794696,3.996612,0.066842,0.059897,150.007764,94.564749,71.840795,32.000000,32.000000,32.000000,32.000000,32.000000,70.812709,64.242767,108.235482,95.746216,25.694549,39.987342,49.341772,38.583384,31.113924,25.532869,55.949359,158.743478,66.420836,0.589592,159.816667,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.939080,49.066707,199.226140,163.224315,178.715808,175.476770,79.391241,14.326553,195.708789,2.267431,48.436156,49.047205,161.491005,201.454485,160.031701,196.111774,94.508178,192.421126,-0.000489,0.039031,98.143721,66.139715,195.213253,21.169706,57.541776,0.681803,723655.787500,0.857806,8.936714,27.841364,3.993564,0.070693,0.061564,149.958892,94.414065,71.827536,32.000000,32.000000,32.000000,32.000000,32.000000,70.688525,64.240450,108.201086,95.746216,25.705894,39.987342,49.341772,38.608417,31.113924,25.532869,55.914411,158.782481,66.091343,0.590848,159.697548,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.886591,49.052140,199.206014,163.225997,178.561063,175.442080,79.440024,14.323271,195.464273,2.273177,48.450379,48.953120,161.478863,201.505513,160.032707,196.042160,94.427779,192.257052,-0.000490,0.039071,98.068483,65.929951,195.006349,21.168384,57.489451,0.681374,724159.751656,0.856566,8.862159,27.968354,3.989383,0.070277,0.063016,149.958750,94.344532,71.841477,32.000000,32.000000,32.000000,32.000000,32.000000,70.658953,64.285853,108.183858,95.746216,25.699706,39.987342,49.341772,38.562379,31.113924,25.532869,55.865996,158.880049,66.102935,0.593232,159.606400,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.892672,49.051316,199.170522,163.204410,178.402657,175.476917,79.469076,14.331548,195.553288,2.278118,48.369888,48.992910,161.480536,201.500090,160.021212,196.032183,94.540974,192.199869,-0.000492,0.039136,97.991672,66.143239,195.022294,21.168348,57.511593,0.682424,724307.990666,0.856837,8.901834,27.987569,3.993178,0.068852,0.060376,149.950657,94.367004,71.833450,32.000000,32.000000,32.000000,32.000000,32.000000,70.629703,64.305678,108.124557,95.746216,25.720309,39.987342,49.341772,38.598076,31.113924,25.532869,55.829907,158.938153,66.579529,0.593501,159.730042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.906729,49.028229,199.309676,163.183384,178.298174,175.449824,79.399404,14.327838,195.700103,2.276690,48.414030,48.948265,161.477960,201.488551,160.068308,196.187866,94.663690,192.244805,-0.000492,0.039175,98.405162,66.368553,195.132795,21.169024,57.562096,0.681959,724133.320358,0.858005,8.947278,27.838782,3.997021,0.068229,0.060298,149.926849,94.390947,71.839849,32.000000,32.000000,32.000000,32.000000,32.000000,70.694028,64.349601,108.012276,95.746216,25.696008,39.987342,49.341772,38.558987,31.113924,25.532869,55.777049,158.798808,66.345194,0.589869,159.714857,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.821094,49.024107,199.236867,163.192635,178.405375,175.443315,79.419621,14.328551,195.736610,2.279269,48.468115,48.825364,161.477350,201.539661,160.060170,196.254912,94.589452,192.442713,-0.000488,0.039164,98.822257,66.181898,195.065308,21.172106,57.630557,0.681548,723479.844650,0.856871,8.857108,27.747089,3.993643,0.070585,0.063965,149.927180,94.494557,71.847796,32.000000,32.000000,32.000000,32.000000,32.000000,70.707036,64.370228,107.883100,95.746216,25.723806,39.987342,49.341772,38.563574,31.113924,25.532869,55.726662,158.839241,66.565736,0.591322,159.947115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.797855,49.071654,199.220610,163.239174,178.294590,175.445187,79.443903,14.322130,195.547955,2.274755,48.652107,48.785480,161.504445,201.503556,160.046295,196.016572,94.557627,192.164659,-0.000485,0.039121,99.168228,65.988434,194.957565,21.173427,57.618189,0.681572,723798.446947,0.858248,8.941547,27.895128,3.999046,0.069248,0.063877,149.952291,94.531288,71.857006,32.000000,32.000000,32.000000,32.000000,32.000000,70.797467,64.395763,107.732129,95.746216,25.749474,39.987342,49.341772,38.601080,31.113924,25.532869,55.735024,158.887805,66.621422,0.590084,159.852701,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.763942,49.147237,199.183800,163.285433,178.284623,175.399512,79.456601,14.323557,195.545950,2.277377,48.684814,48.872836,161.497498,201.421805,160.046485,195.933250,94.426309,192.058184,-0.000484,0.039113,99.059850,66.130837,194.860770,21.173011,57.552955,0.682067,724040.882939,0.858554,9.013148,27.823249,4.000586,0.068604,0.061861,149.981687,94.504809,71.846300,32.000000,32.000000,32.000000,32.000000,32.000000,70.813430,64.371747,107.708424,95.746216,25.719697,39.987342,49.341772,38.616872,31.113924,25.532869,55.780082,158.913202,66.256566,0.589892,159.817493,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.792519,49.154658,199.122734,163.293283,178.321862,175.411853,79.382680,14.323842,195.598535,2.279597,48.603457,48.864837,161.528026,201.466289,160.057502,195.992045,94.511639,192.088179,-0.000482,0.038390,98.842619,65.995047,195.001862,21.171928,57.550827,0.683145,724497.811930,0.859025,9.123847,27.914827,4.002573,0.069864,0.063617,149.983816,94.447375,71.819900,32.000000,32.000000,32.000000,32.000000,32.000000,70.835928,64.406532,107.783373,95.746216,25.738296,39.987342,49.341772,38.623112,31.113924,25.532869,55.821453,158.765360,66.281144,0.593405,159.764936,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.805107,49.136243,199.070203,163.269172,178.132954,175.379822,79.388864,14.326268,195.485901,2.279037,48.541391,48.888867,161.531572,201.383743,160.065947,195.997730,94.607297,192.234583,-0.000479,0.037959,98.809988,66.039292,194.985035,21.170884,57.527496,0.682738,724250.003349,0.859355,9.101675,27.840695,3.999049,0.069941,0.063766,150.004047,94.422865,71.803375,32.000000,32.000000,32.000000,32.000000,32.000000,70.797973,64.389172,107.843071,95.746216,25.735401,39.987342,49.341772,38.675468,31.113924,25.532869,55.804358,158.777728,66.261188,0.592810,159.701128,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.833535,49.098864,199.117814,163.243660,178.025051,175.330386,79.370483,14.320274,195.581566,2.281706,48.529892,48.863381,161.509396,201.370410,160.018514,196.072574,94.550368,192.304007,-0.000476,0.037931,98.571621,66.156959,194.880004,21.168685,57.549222,0.682565,723746.709896,0.858846,9.070229,27.799669,3.996984,0.066377,0.058933,149.983834,94.572020,71.786955,32.000000,32.000000,32.000000,32.000000,32.000000,70.725822,64.346547,107.767099,95.746216,25.721958,39.987342,49.341772,38.581189,31.113924,25.532869,55.768380,158.740965,66.577842,0.592598,159.576108,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.799494,49.161529,199.300706,163.271975,178.122736,175.336978,79.483445,14.326982,195.550846,2.280670,48.651335,48.972424,161.531256,201.307966,160.066006,196.103891,94.664543,192.067485,-0.000475,0.037946,98.474680,66.072514,194.963233,21.167252,57.550971,0.681808,723613.676599,0.858168,9.003430,27.882494,3.995659,0.068988,0.063489,149.963758,94.540634,71.819826,32.000000,32.000000,32.000000,32.000000,32.000000,70.672420,64.337020,107.739351,95.746216,25.738926,39.987342,49.341772,38.622821,31.113924,25.532869,55.801179,158.966890,66.430961,0.589348,159.565172,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.815609,49.176096,199.179187,163.277302,178.182488,175.310316,79.401128,14.323985,195.471197,2.277010,48.659175,49.049671,161.528007,201.366129,160.065009,195.999358,94.563560,192.097953,-0.000474,0.037977,98.309194,66.032599,194.914388,21.165589,57.506346,0.682809,723441.201463,0.857783,9.101325,27.680065,4.002063,0.068925,0.060064,150.000448,94.506167,71.819090,32.000000,32.000000,32.000000,32.000000,32.000000,70.680029,64.272414,107.645776,95.746216,25.707388,39.987342,49.341772,38.648839,31.113924,25.532869,55.846513,158.802255,66.419222,0.591536,159.700813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.725540,49.192037,199.203180,163.284591,178.170391,175.270096,79.338077,14.320560,195.590023,2.270850,48.680686,48.945210,161.534232,201.301218,160.077643,196.058354,94.636891,192.104812,-0.000472,0.038057,98.312337,66.073443,194.868052,21.163490,57.462676,0.683475,723546.857660,0.858530,9.105841,27.790014,3.998119,0.069903,0.063353,150.033081,94.433110,71.828954,32.000000,32.000000,32.000000,32.000000,32.000000,70.732919,64.293541,107.595249,95.746216,25.712166,39.987342,49.341772,38.659819,31.113924,25.532869,55.885064,158.676153,66.202568,0.591169,159.612104,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.758818,49.215674,199.129251,163.279825,178.083627,175.208881,79.366351,14.323842,195.464190,2.268878,48.652896,48.886929,161.535076,201.366802,160.067952,196.127969,94.645874,192.167024,-0.000473,0.038125,98.206623,66.072805,194.913593,21.160040,57.514099,0.684328,723415.890775,0.860520,9.208436,27.721651,4.006054,0.069319,0.061404,149.970483,94.377155,71.814209,32.000000,32.000000,32.000000,32.000000,32.000000,70.747947,64.286960,107.460612,95.746216,25.702331,39.987342,49.341772,38.670462,31.113924,25.532869,55.940410,158.732701,66.592002,0.593985,159.772096,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.908766,49.187639,199.221920,163.300291,178.238561,175.182056,79.444374,14.326268,195.542287,2.266507,48.610376,48.910309,161.563832,201.428594,160.097892,196.168695,94.629120,192.302328,-0.000471,0.038172,98.115342,66.077191,194.923524,21.158356,57.498250,0.682935,723149.326039,0.859331,9.197592,27.735886,4.001889,0.069511,0.062390,150.074398,94.458008,71.836947,32.000000,32.000000,32.000000,32.000000,32.000000,70.782588,64.330641,107.403544,95.746216,25.699507,39.987342,49.341772,38.660445,31.113924,25.532869,55.943938,158.888748,66.440425,0.589837,159.701797,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.853234,49.175271,199.214267,163.298049,178.221351,175.186466,79.360559,14.324270,195.658781,2.265483,48.600176,48.997652,161.569627,201.403111,160.092408,196.238244,94.643183,192.301310,-0.000472,0.038271,98.094125,65.953166,195.003921,21.159477,57.514297,0.681363,722852.375028,0.855423,9.014412,27.803116,3.991722,0.068929,0.062407,150.048512,94.374866,71.856002,32.000000,32.000000,32.000000,32.000000,32.000000,70.796860,64.413113,107.454380,95.746216,25.715379,39.987342,49.341772,38.620735,31.113924,25.532869,55.957023,158.721118,66.267571,0.589659,159.626620,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.881990,49.191212,199.162864,163.301693,178.057250,175.178050,79.386600,14.330407,195.714276,2.265712,48.638429,48.982509,161.572325,201.586856,160.117314,196.147245,94.619581,192.361315,-0.000473,0.039014,98.146631,66.012720,195.048563,21.160601,57.548140,0.681823,722863.053323,0.857378,9.059460,27.788673,3.996015,0.066882,0.060121,150.068448,94.515419,71.880251,32.000000,32.000000,32.000000,32.000000,32.000000,70.794034,64.441176,107.499483,95.746216,25.738700,39.987342,49.341772,38.658492,31.113924,25.532869,55.977289,158.773199,66.574100,0.591761,159.831930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.907909,49.219247,199.247933,163.318795,178.130356,175.232086,79.409771,14.320560,195.637256,2.265483,48.721482,49.052094,161.580676,201.399237,160.106865,196.155000,94.632651,192.355876,-0.000472,0.039426,97.999010,66.240882,195.027459,21.162450,57.542461,0.680943,722910.193127,0.856545,9.045663,27.834653,3.992681,0.069778,0.062778,150.190961,94.527283,71.856883,32.000000,32.000000,32.000000,32.000000,32.000000,70.796204,64.447121,107.667777,95.746216,25.704972,39.987342,49.341772,38.627648,31.113924,25.532869,56.013244,158.819541,66.275055,0.588622,159.517611,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.917393,49.246182,199.175444,163.328047,178.038817,175.250263,79.398851,14.322700,195.733700,2.269919,48.668783,49.053423,161.585037,201.495972,160.129297,196.044686,94.729961,192.235423,-0.000472,0.039495,97.847348,66.176701,195.067126,21.163863,57.588817,0.680943,722910.193127,0.856545,9.045663,27.834653,3.992681,0.069242,0.061760,150.106746,94.412479,71.839840,32.000000,32.000000,32.000000,32.000000,32.000000,70.809308,64.434428,107.732303,95.746216,25.723318,39.987342,49.341772,38.597824,31.113924,25.532869,56.105758,158.797701,66.552824,0.588622,159.569303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.926283,49.194511,199.159393,163.323841,178.047238,175.278814,79.395555,14.323985,195.557982,2.264266,48.532473,49.133652,161.580345,201.390267,160.124596,196.110347,94.752803,192.204386,-0.000469,0.039495,97.881173,66.263583,195.087663,21.165361,57.533698,0.680458,722922.112428,0.856223,9.064039,27.677318,3.990101,0.067611,0.060252,150.060257,94.431704,71.836849,32.000000,32.000000,32.000000,32.000000,32.000000,70.806202,64.459283,107.828732,95.746216,25.722178,39.987342,49.341772,38.617515,31.113924,25.532869,56.094679,158.791110,66.397578,0.588807,159.599673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.904410,49.146687,199.120853,163.272817,178.037112,175.294768,79.356488,14.327124,195.557199,2.264870,48.565989,48.936668,161.579228,201.497787,160.098264,196.064430,94.656149,192.333384,-0.000467,0.039473,98.286687,66.355588,195.055397,21.166806,57.500540,0.680966,722834.632382,0.856105,9.003182,27.642896,3.989069,0.067656,0.062018,150.038693,94.559661,71.867413,32.000000,32.000000,32.000000,32.000000,32.000000,70.836474,64.528627,107.911479,95.746216,25.724315,39.987342,49.341772,38.558093,31.113924,25.532869,56.079060,158.712976,66.202715,0.590059,159.460452,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.939718,49.172798,199.206550,163.273658,178.001521,175.338267,79.448306,14.322700,195.687284,2.271584,48.590062,48.977077,161.549677,201.547347,160.096505,196.199189,94.729493,192.489262,-0.000469,0.039442,98.628417,66.304771,195.110852,21.169469,57.632667,0.681491,723140.130390,0.856906,8.977963,27.787668,3.990045,0.066958,0.059941,149.991540,94.287361,71.849057,32.000000,32.000000,32.000000,32.000000,32.000000,70.806762,64.471961,107.950783,95.746216,25.724783,39.987342,49.341772,38.580903,31.113924,25.532869,56.093874,158.896611,66.614159,0.591911,159.561278,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.873597,49.166476,199.228224,163.276741,178.135999,175.393807,79.507690,14.315851,195.552299,2.267662,48.634406,48.918734,161.546902,201.395017,160.089962,196.192991,94.784666,192.263180,-0.000470,0.039378,98.907343,66.159396,195.084913,21.170903,57.586762,0.679936,723098.050974,0.855518,8.967589,27.772437,3.988940,0.068030,0.061344,149.949303,94.324420,71.835555,32.000000,32.000000,32.000000,32.000000,32.000000,70.867123,64.506883,107.988869,95.746216,25.739246,39.987342,49.341772,38.602233,31.113924,25.532869,56.112244,159.015380,66.246515,0.588261,159.859468,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.854566,49.192037,199.265369,163.286554,178.137136,175.448284,79.409267,14.316850,195.654630,2.275482,48.635547,48.843550,161.541347,201.413793,160.090793,196.086751,94.747860,192.250957,-0.000473,0.039363,99.046081,66.161865,194.914105,21.170277,57.594154,0.681539,723204.380336,0.856395,9.029605,27.632968,3.994663,0.070312,0.063125,149.901301,94.504200,71.845588,32.000000,32.000000,32.000000,32.000000,32.000000,70.878401,64.601774,108.069395,95.746216,25.726100,39.987342,49.341772,38.617528,31.113924,25.532869,56.155299,158.818534,66.602493,0.592448,159.733779,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.926785,49.199733,199.181115,163.294965,178.158450,175.443538,79.294687,14.323699,195.579924,2.273512,48.653801,48.908390,161.551289,201.396832,160.094732,196.053182,95.028866,192.126398,-0.000473,0.039268,98.989889,66.018918,195.090151,21.169853,57.477768,0.682040,723632.261374,0.858148,9.074847,27.665214,3.996933,0.069888,0.062669,149.904786,94.447801,71.859091,32.000000,32.000000,32.000000,32.000000,32.000000,70.905124,64.700104,107.983651,95.746216,25.759344,39.987342,49.341772,38.612074,31.113924,25.532869,56.189890,158.589374,66.244461,0.589790,159.452308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.906411,49.223920,199.163452,163.289077,178.152895,175.463465,79.412027,14.327552,195.719103,2.274704,48.710423,49.010193,161.563362,201.491854,160.140697,196.087023,95.022381,192.389477,-0.000475,0.038772,98.875328,66.160806,194.990888,21.169535,57.571616,0.682325,722608.534993,0.858002,9.007886,27.337732,3.989464,0.064453,0.056601,149.930595,94.535286,71.882718,32.000000,32.000000,32.000000,32.000000,32.000000,70.850468,64.760292,107.887068,95.746216,25.763838,39.987342,49.341772,38.605966,31.113924,25.532869,56.248939,158.824053,66.403448,0.592027,159.646211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.846328,49.257726,199.188869,163.321038,178.123954,175.478746,79.349879,14.321987,195.574616,2.273384,48.812395,48.935754,161.576314,201.357607,160.104000,195.986278,94.908801,192.263603,-0.000478,0.038777,98.799178,66.187585,195.022033,21.168625,57.473134,0.681550,722798.213864,0.857279,9.053126,27.442352,3.990739,0.068417,0.061462,149.970191,94.519632,71.877784,32.000000,32.000000,32.000000,32.000000,32.000000,70.868907,64.722496,107.858931,95.746216,25.734059,39.987342,49.341772,38.590638,31.113924,25.532869,56.307414,158.699757,66.429933,0.590902,159.590585,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.859098,49.300603,199.220419,163.323000,178.087554,175.439351,79.439072,14.323414,195.534203,2.274803,48.794548,48.914277,161.556173,201.435689,160.103389,196.059578,94.827697,192.356118,-0.000481,0.038739,98.762375,65.998867,195.075181,21.166831,57.558129,0.683647,723384.267044,0.859256,9.149057,27.508992,3.996059,0.070469,0.063519,149.968590,94.484457,71.833798,32.000000,32.000000,32.000000,32.000000,32.000000,70.851654,64.730587,107.807190,95.746216,25.755610,39.987342,49.341772,38.626640,31.113924,25.532869,56.432249,158.878144,66.463829,0.591470,159.607619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.869973,49.288235,199.218236,163.329449,178.199104,175.440700,79.388901,14.333403,195.565439,2.277075,48.711839,48.780672,161.611367,201.430510,160.119928,196.077717,94.904434,192.211519,-0.000486,0.038704,99.310342,66.056719,194.919565,21.165174,57.539630,0.682493,723575.572499,0.857957,9.178726,27.624598,3.995668,0.067001,0.059765,150.056520,94.602375,71.852394,32.000000,32.000000,32.000000,32.000000,32.000000,70.856607,64.712194,107.755284,95.746216,25.723870,39.987342,49.341772,38.614459,31.113924,25.532869,56.495238,158.777803,66.273074,0.591043,159.682953,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.936891,49.222820,199.181444,163.292722,178.131822,175.354541,79.388361,14.323414,195.644850,2.280045,48.653825,48.914115,161.592808,201.512017,160.135201,196.023234,94.914831,192.344855,-0.000488,0.038706,99.663589,66.061758,195.031618,21.162829,57.548573,0.682555,723282.308451,0.858268,9.155111,27.493928,3.994753,0.068072,0.062025,150.094823,94.614794,71.862621,32.000000,32.000000,32.000000,32.000000,32.000000,70.854777,64.668594,107.641542,95.746216,25.779035,39.987342,49.341772,38.566665,31.113924,25.532869,56.498838,158.776722,66.558473,0.592608,159.619972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.868241,49.258826,199.153662,163.310665,178.222958,175.370341,79.398120,14.322558,195.590223,2.278721,48.729675,48.981158,161.585062,201.569874,160.134967,196.179326,94.983907,192.212590,-0.000491,0.038687,99.901342,66.180805,195.030599,21.162044,57.583895,0.681068,722665.302505,0.856418,9.020533,27.533264,3.988663,0.068079,0.060398,150.058490,94.691569,71.863611,32.000000,32.000000,32.000000,32.000000,32.000000,70.853691,64.644531,107.627388,95.746216,25.790449,39.987342,49.341772,38.591391,31.113924,25.532869,56.543486,158.796241,66.616433,0.588873,159.691057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.919316,49.261024,199.216579,163.319636,178.303616,175.361180,79.396833,14.324984,195.752164,2.286451,48.714308,48.896517,161.597799,201.587631,160.133428,196.226245,94.916057,192.350179,-0.000494,0.038656,100.137944,66.250043,195.096004,21.161119,57.634704,0.681555,722663.594406,0.857787,9.127493,27.414854,3.993597,0.067882,0.059900,150.008956,94.781751,71.853835,32.000000,32.000000,32.000000,32.000000,32.000000,70.848679,64.672472,107.667789,95.746216,25.779632,39.987342,49.341772,38.576842,31.113924,25.532869,56.630467,158.793666,66.274174,0.589143,159.593929,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.927816,49.276141,199.274268,163.333934,178.258671,175.320523,79.471620,14.319846,195.775465,2.278080,48.736082,48.981858,161.601365,201.552647,160.164470,196.184764,94.923513,192.340308,-0.000496,0.038691,100.131368,66.224650,195.205567,21.162912,57.599852,0.680460,722797.448348,0.856786,9.076896,27.534024,3.990771,0.067668,0.060649,149.987864,94.773081,71.858399,32.000000,32.000000,32.000000,32.000000,32.000000,70.870439,64.678525,107.761776,95.746216,25.831930,39.987342,49.341772,38.535249,31.113924,25.532869,56.681694,158.943240,66.456346,0.591756,159.631065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.918772,49.248381,199.310590,163.331691,178.221411,175.342765,79.392193,14.325555,195.727239,2.278620,48.685671,48.928114,161.602053,201.517419,160.142582,196.227794,94.827088,192.502564,-0.000497,0.039164,99.945956,66.387669,195.315207,21.164211,57.573653,0.680785,722629.008539,0.855656,9.083229,27.522887,3.991247,0.069753,0.062632,150.012101,94.766943,71.871813,32.000000,32.000000,32.000000,32.000000,32.000000,70.920524,64.685136,107.808180,95.746216,25.810963,39.987342,49.341772,38.536054,31.113924,25.532869,56.746155,158.784387,66.486353,0.590058,159.616156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.922035,49.213200,199.342139,163.330290,178.148209,175.364426,79.386351,14.326982,195.768218,2.280345,48.590856,49.080283,161.582215,201.654703,160.139264,196.307614,94.857229,192.389396,-0.000496,0.039279,99.748546,66.244527,195.211886,21.165752,57.585986,0.681317,722992.028441,0.856726,9.064814,27.679799,3.992698,0.069008,0.060689,149.988073,94.720079,71.879846,32.000000,32.000000,32.000000,32.000000,32.000000,70.925574,64.637190,107.866104,95.746216,25.853144,39.987342,49.341772,38.543089,31.113924,25.532869,56.755314,158.772701,66.415553,0.589985,159.582206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.960876,49.171698,199.239948,163.314029,178.208285,175.376602,79.411271,14.323271,195.827104,2.278667,48.589249,48.994541,161.591078,201.783751,160.166582,196.401202,94.911725,192.382747,-0.000497,0.039273,99.664503,66.369541,195.199692,21.168863,57.604233,0.681218,722894.098793,0.856748,9.026262,27.607473,3.993069,0.071067,0.061779,150.048194,94.849586,71.892301,32.000000,32.000000,32.000000,32.000000,32.000000,70.948204,64.746008,108.029476,95.746216,25.882566,39.987342,49.341772,38.513991,31.113924,25.532869,56.742577,158.822542,66.488554,0.590654,159.559586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.958630,49.212926,199.285241,163.324963,178.124447,175.415074,79.383046,14.321844,195.777953,2.274126,48.701347,48.946820,161.606902,201.734701,160.155719,196.214631,94.865814,192.625692,-0.000498,0.039300,99.873042,66.230732,195.425708,21.173027,57.626825,0.680242,722621.667076,0.855699,8.944638,27.550499,3.987919,0.067851,0.060824,150.059631,94.716973,71.901864,32.000000,32.000000,32.000000,32.000000,32.000000,70.935409,64.812032,107.981444,95.746216,25.931257,39.987342,49.341772,38.519117,31.113924,25.532869,56.786597,158.766092,66.474394,0.589347,159.604787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.947524,49.198908,199.410147,163.323561,178.052042,175.485892,79.392918,14.323557,195.812843,2.275874,48.624714,48.930826,161.605737,201.696455,160.151541,196.434246,94.914088,192.472489,-0.000499,0.039269,100.100928,66.031027,195.324794,21.177626,57.609678,0.680347,723035.349050,0.856333,8.988186,27.686948,3.989005,0.067204,0.059835,150.055742,94.824938,71.908479,32.000000,32.000000,32.000000,32.000000,32.000000,70.944900,64.769820,108.012737,95.746216,25.902994,39.987342,49.341772,38.493990,31.113924,25.532869,56.827092,158.785836,66.635142,0.589794,159.783622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.973708,49.187639,199.414825,163.320477,178.122953,175.578005,79.501506,14.326268,195.951371,2.276329,48.590918,48.933863,161.580919,201.769134,160.163930,196.395561,94.891550,192.595019,-0.000495,0.039299,100.265930,66.154621,195.216068,21.181704,57.656359,0.681241,723145.354870,0.856750,8.985638,27.581590,3.992393,0.066927,0.060127,149.996110,94.943497,71.891891,32.000000,32.000000,32.000000,32.000000,32.000000,70.961447,64.770205,108.126781,95.746216,25.935804,39.987342,49.341772,38.498472,31.113924,25.532869,56.842718,159.003012,66.503447,0.588969,159.619145,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.975071,49.183791,199.284128,163.342065,178.140404,175.621498,79.347775,14.311141,195.942455,2.273232,48.604595,49.012950,161.595436,201.832945,160.143479,196.417430,94.999703,192.649596,-0.000494,0.039359,100.423436,66.438272,195.326410,21.184577,57.603872,0.680713,723545.346895,0.855503,8.947329,27.649786,3.990395,0.067825,0.060147,150.024362,94.767856,71.884999,32.000000,32.000000,32.000000,32.000000,32.000000,70.945967,64.780080,108.265538,95.746216,25.978852,39.987342,49.341772,38.460883,31.113924,25.532869,56.858501,158.695551,66.672633,0.590156,159.643496,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.982704,49.215949,199.408331,163.356643,178.060733,175.655060,79.381407,14.321987,195.977326,2.273358,48.686439,49.111674,161.597027,201.958445,160.173671,196.561266,95.056345,192.445127,-0.000494,0.039204,100.481816,66.135638,195.370051,21.187238,57.604972,0.681154,723357.069436,0.857338,8.942076,27.561962,3.987671,0.070527,0.062186,150.064473,94.692272,71.881981,32.000000,32.000000,32.000000,32.000000,32.000000,70.934873,64.819007,108.336053,95.746216,25.956453,39.987342,49.341772,38.431620,31.113924,25.532869,56.911686,158.762814,66.414526,0.588504,159.514858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.038801,49.254428,199.431287,163.366456,178.083257,175.690641,79.412964,14.320845,196.124259,2.272877,48.785404,49.060339,161.607627,201.857816,160.172249,196.699960,95.107550,192.711700,-0.000491,0.038870,100.583812,66.282497,195.581505,21.190264,57.665879,0.681557,723365.996841,0.857070,8.966353,27.429134,3.989547,0.067642,0.060105,150.032197,94.816891,71.890772,32.000000,32.000000,32.000000,32.000000,32.000000,70.885226,64.836635,108.278890,95.746216,26.054449,39.987342,49.341772,38.402875,31.113924,25.532869,56.983228,158.825929,66.379603,0.591152,159.568005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.987317,49.288235,199.468246,163.380474,178.220241,175.707754,79.325143,14.322272,196.084336,2.275471,48.740240,49.065990,161.606803,201.954979,160.165027,196.540527,95.114069,192.725207,-0.000490,0.038786,100.510593,66.278533,195.456321,21.194310,57.629367,0.680404,723357.199274,0.855268,8.945034,27.477934,3.985422,0.069206,0.061829,149.995022,94.895983,71.914970,32.000000,32.000000,32.000000,32.000000,32.000000,70.889705,64.889993,108.325427,95.746216,26.074526,39.987342,49.341772,38.402468,31.113924,25.532869,57.102301,158.650285,66.413059,0.589103,159.533504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.056569,49.250305,199.522652,163.389165,178.346246,175.725638,79.314299,14.337827,196.133232,2.280861,48.628043,49.178520,161.631144,202.040175,160.165331,196.720364,94.984570,192.683301,-0.000488,0.038799,100.380591,66.302419,195.628019,21.197554,57.663066,0.681714,723557.984240,0.858022,9.033878,27.475753,3.990377,0.069437,0.063050,149.996031,94.866011,71.899641,32.000000,32.000000,32.000000,32.000000,32.000000,70.931489,64.947521,108.309802,95.746216,26.146019,39.987342,49.341772,38.361718,31.113924,25.532869,57.147523,158.628597,66.430007,0.591552,159.521506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
