OSU 80 Ton Compressor Load Stand
50.082633,49.216224,199.766133,163.371783,178.447124,175.732963,79.470096,14.321273,196.228796,2.278082,48.563781,49.203712,161.632934,202.091632,160.181423,196.785789,95.112334,192.726004,-0.000486,0.038735,100.220838,66.374404,195.729428,21.201514,57.733962,0.680601,723889.776924,0.856815,8.924501,27.589648,3.985943,0.068204,0.060357,150.042788,94.872476,71.886733,32.000000,32.000000,32.000000,32.000000,32.000000,70.937610,65.017134,108.264540,95.746216,26.255064,39.987342,49.341772,38.337904,31.113924,25.532869,57.143886,158.940193,66.574981,0.590780,159.803252,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.038269,49.193136,199.766442,163.373185,178.486564,175.765584,79.452055,14.328837,196.277382,2.274211,48.681865,49.186260,161.638163,202.196073,160.185910,196.822525,95.022567,192.957043,-0.000481,0.038726,100.028857,66.516082,195.774682,21.206660,57.760809,0.680004,723387.501718,0.854594,8.863551,27.477785,3.988731,0.068886,0.062502,149.990438,94.879832,71.888797,32.000000,32.000000,32.000000,32.000000,32.000000,70.907321,64.982456,108.238822,95.746216,26.375495,39.987342,49.341772,38.307580,31.113924,25.532869,57.151260,158.904110,66.627218,0.589701,159.720207,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.038361,49.259925,199.765683,163.428136,178.598042,175.774787,79.355166,14.325126,196.374513,2.270251,48.714022,49.047402,161.623467,202.149306,160.178336,196.822074,95.019364,193.005244,-0.000481,0.038067,100.425741,66.267502,195.767055,21.211328,57.688651,0.680299,723827.282102,0.855734,8.886205,27.653540,3.992273,0.070240,0.063225,149.924329,94.852438,71.885571,32.000000,32.000000,32.000000,32.000000,32.000000,70.890687,64.906428,108.166951,95.746216,26.431204,39.987342,49.341772,38.260967,31.113924,25.532869,57.262740,158.710333,66.668451,0.589768,159.615605,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.053992,49.227767,199.638992,163.408791,178.570913,175.776997,79.424285,14.323842,196.229731,2.275942,48.587472,49.082828,161.656285,202.190100,160.226266,196.626683,95.018044,192.958742,-0.000479,0.037990,100.596116,66.339891,195.739829,21.216026,57.723739,0.681322,724029.390828,0.856983,8.952898,27.674673,3.992251,0.070262,0.063857,150.020375,94.730159,71.925814,32.000000,32.000000,32.000000,32.000000,32.000000,70.895404,64.901159,108.127119,95.746216,26.505236,39.987342,49.341772,38.271926,31.113924,25.532869,57.331275,158.848570,66.593396,0.589553,159.557658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.049164,49.174447,199.717439,163.387203,178.634460,175.831476,79.411196,14.326553,196.271013,2.278248,48.586131,49.105357,161.635897,202.032001,160.215999,196.671117,95.035707,192.817311,-0.000476,0.038145,100.824638,66.354691,195.570571,21.219709,57.665536,0.679611,723929.077590,0.854759,8.857746,27.651704,3.984689,0.069264,0.062453,150.019930,94.858708,71.891903,32.000000,32.000000,32.000000,32.000000,32.000000,70.881193,64.941950,108.146912,95.746216,26.515769,39.987342,49.341772,38.188531,31.113924,25.532869,57.288378,158.822392,66.583124,0.589229,159.510137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.013921,49.190663,199.583981,163.384399,178.753122,175.867627,79.449259,14.326125,196.133788,2.277280,48.673436,49.072929,161.650252,201.994224,160.207052,196.662866,95.070953,192.875650,-0.000477,0.038472,101.000008,66.286633,195.549748,21.221635,57.672280,0.681390,723994.740378,0.856243,8.856279,27.588406,3.990425,0.070533,0.062487,150.008325,95.138242,71.920553,32.000000,32.000000,32.000000,32.000000,32.000000,70.911129,64.978360,108.226536,95.746216,26.602685,39.987342,49.341772,38.231852,31.113924,25.532869,57.311471,158.898518,66.635435,0.590130,159.568123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.014329,49.183791,199.579604,163.373185,178.819366,175.889030,79.353974,14.324698,196.123372,2.271163,48.631924,49.022283,161.640586,201.899833,160.200378,196.684255,95.058391,192.705595,-0.000477,0.038556,101.288523,66.539877,195.544079,21.220977,57.667700,0.681580,724107.733701,0.856719,8.908848,27.574871,3.990569,0.067833,0.061356,150.009020,95.205477,71.896248,32.000000,32.000000,32.000000,32.000000,32.000000,70.900461,65.001428,108.312255,95.746216,26.665574,39.987342,49.341772,38.209396,31.113924,25.532869,57.340215,158.707947,66.447982,0.589900,159.521742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.987490,49.173897,199.581900,163.356363,178.831782,175.929890,79.348714,14.324413,196.038099,2.264750,48.599887,49.002343,161.631300,201.871822,160.176023,196.608022,95.064129,192.861205,-0.000478,0.038519,101.421136,66.171879,195.481793,21.219961,57.575096,0.682544,724377.599461,0.858257,8.902258,27.539099,3.992736,0.069659,0.062767,149.996949,95.004854,71.851522,32.000000,32.000000,32.000000,32.000000,32.000000,70.903476,64.953956,108.298052,95.746216,26.675755,39.987342,49.341772,38.197520,31.113924,25.532869,57.352853,158.697429,66.783784,0.591873,159.614543,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.005268,49.172798,199.668686,163.365335,178.750900,175.902748,79.393174,14.331405,196.003088,2.269538,48.617764,48.971975,161.621609,201.934756,160.178732,196.598880,95.065449,192.667248,-0.000477,0.037776,101.546582,66.341573,195.455175,21.217460,57.639086,0.683253,724380.448915,0.858572,8.919360,27.576318,3.992637,0.068529,0.061965,149.926365,94.975539,71.877635,32.000000,32.000000,32.000000,32.000000,32.000000,70.893611,64.932332,108.295381,95.746216,26.726429,39.987342,49.341772,38.177731,31.113924,25.532869,57.370129,158.786348,66.684812,0.589041,159.606242,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.946088,49.164552,199.527560,163.362531,178.527274,175.835707,79.396942,14.319989,196.074044,2.270236,48.592798,48.997594,161.645901,201.857123,160.198930,196.473867,95.024328,192.648812,-0.000479,0.037704,101.649609,66.335711,195.361200,21.212520,57.649742,0.682389,724234.493376,0.857617,8.899913,27.502791,3.992953,0.069162,0.063797,149.971577,95.089999,71.893792,32.000000,32.000000,32.000000,32.000000,32.000000,70.956479,64.927188,108.233806,95.746216,26.800036,39.987342,49.341772,38.174921,31.113924,25.532869,57.391989,158.793884,66.492222,0.589824,159.490939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.969437,49.158231,199.548566,163.359727,178.418139,175.783152,79.414662,14.331405,195.931829,2.271369,48.549574,49.037600,161.614798,201.804118,160.181315,196.378044,95.055678,192.716057,-0.000480,0.038391,101.649525,66.215626,195.341453,21.206921,57.592117,0.682353,724148.686321,0.858359,8.952765,27.537045,3.994859,0.070271,0.063626,150.001520,95.046383,71.871480,32.000000,32.000000,32.000000,32.000000,32.000000,70.983911,64.913490,108.056960,95.746216,26.800280,39.987342,49.341772,38.180960,31.113924,25.532869,57.401803,158.829324,66.322890,0.591610,159.578587,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.904008,49.145038,199.465730,163.369820,178.221538,175.772802,79.419521,14.325412,195.889716,2.266868,48.592921,48.916763,161.631778,201.659331,160.154678,196.465437,94.993413,192.623383,-0.000481,0.038415,101.627844,66.171734,195.369560,21.200966,57.656882,0.682592,723786.218383,0.857450,8.922331,27.530739,3.993412,0.069723,0.062935,149.986129,94.946213,71.863581,32.000000,32.000000,32.000000,32.000000,32.000000,70.954986,65.004997,107.919697,95.746216,26.845991,39.987342,49.341772,38.184691,31.113924,25.532869,57.383239,158.839041,66.656492,0.592735,159.717336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.891950,49.152459,199.442680,163.355522,177.992964,175.682859,79.381960,14.316992,195.790262,2.263186,48.622513,48.910780,161.633067,201.584858,160.151830,196.274481,95.050228,192.534812,-0.000482,0.038478,101.488981,66.230617,195.252966,21.192973,57.575961,0.682348,723997.964689,0.858565,8.976728,27.558488,3.996988,0.069050,0.061876,149.964458,95.069954,71.862395,32.000000,32.000000,32.000000,32.000000,32.000000,70.890919,65.033143,107.775848,95.746216,26.874179,39.987342,49.341772,38.210288,31.113924,25.532869,57.402721,158.763920,66.487160,0.590221,159.579806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.880833,49.156856,199.348005,163.344868,177.906317,175.649893,79.394521,14.325840,195.647113,2.265168,48.569996,49.010917,161.605553,201.422131,160.146841,196.173808,95.065467,192.156126,-0.000482,0.038462,101.102072,66.125769,195.073528,21.185553,57.518354,0.683065,723467.984576,0.858780,8.996612,27.468676,3.997492,0.068638,0.061330,150.033933,95.125903,71.851597,32.000000,32.000000,32.000000,32.000000,32.000000,70.899517,64.984199,107.652577,95.746216,26.849394,39.987342,49.341772,38.200582,31.113924,25.532869,57.432661,158.789041,66.461261,0.591515,159.478980,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.845360,49.149985,199.253219,163.329449,177.802601,175.573226,79.345834,14.320560,195.457148,2.264831,48.558259,48.942936,161.592813,201.289475,160.113004,195.996911,94.934182,192.146112,-0.000481,0.038437,100.917050,66.034891,194.994827,21.175640,57.497078,0.683529,723295.449492,0.858706,9.012503,27.312226,3.996485,0.067716,0.061391,150.057207,95.053452,71.858779,32.000000,32.000000,32.000000,32.000000,32.000000,70.886286,64.987154,107.589083,95.746216,26.837353,39.987342,49.341772,38.194972,31.113924,25.532869,57.435451,158.691669,66.469919,0.591554,159.618083,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.799879,49.147512,199.110178,163.292161,177.766178,175.571091,79.370792,14.322843,195.382616,2.272809,48.551704,48.889016,161.582107,201.251963,160.141413,195.962035,95.028289,192.082119,-0.000484,0.038540,100.570395,66.020022,194.892852,21.164077,57.464047,0.683668,723441.865258,0.859521,9.042317,27.439773,3.997428,0.070835,0.062533,149.981012,95.052041,71.870429,32.000000,32.000000,32.000000,32.000000,32.000000,70.852501,65.059154,107.626643,95.746216,26.772327,39.987342,49.341772,38.257340,31.113924,25.532869,57.434999,158.741584,66.133383,0.591379,159.542513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.757295,49.171698,198.923946,163.315711,177.576845,175.512815,79.451976,14.320417,195.337206,2.273216,48.610338,48.753554,161.572484,201.087259,160.106183,195.827760,95.071671,191.935552,-0.000486,0.039373,100.055100,65.900633,194.710625,21.150264,57.412317,0.684249,723168.511080,0.860106,9.086910,27.321782,3.998206,0.069695,0.062433,149.986200,95.243339,71.858890,32.000000,32.000000,32.000000,32.000000,32.000000,70.885405,65.093538,107.705592,95.746216,26.732070,39.987342,49.341772,38.283889,31.113924,25.532869,57.464134,158.903952,66.497578,0.594551,159.569893,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.750599,49.179394,198.673108,163.326925,177.585367,175.443469,79.410562,14.321131,195.067594,2.267392,48.619041,48.843283,161.570216,200.870405,160.112567,195.575531,94.948987,191.655655,-0.000486,0.039319,99.671859,66.031378,194.537085,21.135214,57.396252,0.684752,722888.515060,0.859817,9.155195,27.223673,3.997885,0.070043,0.063296,149.938535,95.172242,71.862670,32.000000,32.000000,32.000000,32.000000,32.000000,70.852644,65.096444,107.713771,95.746216,26.639076,39.987342,49.341772,38.345070,31.113924,25.532869,57.500735,158.821124,66.331548,0.591197,159.544204,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.708738,49.191212,198.586867,163.304777,177.536420,175.358253,79.434732,14.311855,194.891122,2.263717,48.575311,48.800383,161.577412,200.809918,160.110745,195.450866,94.833948,191.642624,-0.000488,0.039289,99.501830,65.923925,194.477719,21.120365,57.421260,0.684150,723027.806301,0.860073,9.169826,27.241761,3.993381,0.067254,0.061041,149.899232,95.210363,71.869979,32.000000,32.000000,32.000000,32.000000,32.000000,70.894990,65.018459,107.776794,95.746216,26.519065,39.987342,49.341772,38.333349,31.113924,25.532869,57.539957,158.869465,66.335876,0.591990,159.612418,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.679591,49.138991,198.471751,163.275340,177.487342,175.269345,79.342901,14.323129,194.916124,2.262130,48.510944,48.790702,161.561380,200.753997,160.116132,195.425796,94.897553,191.514001,-0.000488,0.039235,99.257263,65.826404,194.451303,21.103672,57.346470,0.683843,723134.518416,0.860226,9.225026,27.351927,3.995009,0.068936,0.062072,149.953125,95.126454,71.879861,32.000000,32.000000,32.000000,32.000000,32.000000,70.873566,64.991876,107.881617,95.746216,26.413008,39.987342,49.341772,38.405159,31.113924,25.532869,57.526192,158.685802,66.191049,0.591944,159.431852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.679990,49.083747,198.486592,163.237772,177.241628,175.166142,79.413963,14.321987,194.792568,2.268998,48.472217,48.761459,161.541791,200.690554,160.106291,195.307636,94.886442,191.416547,-0.000489,0.039239,99.044401,65.997766,194.206565,21.088531,57.276783,0.684350,722469.648463,0.861220,9.203027,27.240213,3.995036,0.070566,0.063396,149.964691,95.275741,71.902512,32.000000,32.000000,32.000000,32.000000,32.000000,70.863140,64.966767,107.991844,95.746216,26.306089,39.987342,49.341772,38.425194,31.113924,25.532869,57.449791,158.827926,66.138445,0.592906,159.484173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.658889,49.042796,198.444867,163.198242,177.019446,174.993426,79.362112,14.326982,194.686098,2.264721,48.389126,48.742900,161.516255,200.656732,160.036676,195.330558,94.816125,191.553277,-0.000489,0.039130,98.801604,65.982668,194.229181,21.074005,57.254894,0.684691,721952.877837,0.859801,9.147369,27.214860,3.995303,0.068577,0.063266,149.992264,95.289262,71.881692,32.000000,32.000000,32.000000,32.000000,32.000000,70.814647,64.929621,108.127528,95.746216,26.174332,39.987342,49.341772,38.439640,31.113924,25.532869,57.396997,158.724225,66.148716,0.592951,159.506557,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.685493,48.996348,198.357714,163.189832,176.920057,174.837574,79.335245,14.323557,194.736281,2.258144,48.324529,48.707637,161.505392,200.587254,160.061168,195.312954,94.807777,191.455336,-0.000486,0.039119,98.709125,65.832387,194.329199,21.063853,57.311455,0.684691,721952.877837,0.859801,9.147369,27.214860,3.995303,0.070357,0.062597,150.028858,95.396562,71.888660,32.000000,32.000000,32.000000,32.000000,32.000000,70.852402,64.915879,108.149888,95.746216,26.099280,39.987342,49.341772,38.474781,31.113924,25.532869,57.305843,158.670491,66.215774,0.592951,159.467611,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.659966,48.984255,198.448959,163.188430,176.852049,174.706770,79.379321,14.328123,194.786447,2.256714,48.410374,48.712691,161.521491,200.601117,160.067513,195.425412,94.717454,191.448802,-0.000486,0.039127,98.513901,65.812287,194.177133,21.055678,57.337672,0.682428,720653.272207,0.858724,9.054262,27.308040,3.992266,0.066841,0.058324,150.178172,95.304668,71.891161,32.000000,32.000000,32.000000,32.000000,32.000000,70.903744,64.931266,108.098225,95.746216,26.004061,39.987342,49.341772,38.504016,31.113924,25.532869,57.202278,158.758642,66.245121,0.590659,159.563992,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.555055,49.000745,198.400127,163.208335,176.795794,174.608248,79.444592,14.324413,194.716217,2.259341,48.411255,48.642219,161.503808,200.552556,160.046410,195.191087,94.687250,191.362328,-0.000484,0.039151,98.403341,65.764144,194.185496,21.048962,57.363148,0.682161,720454.340605,0.858539,9.071312,27.399288,3.996311,0.070385,0.063733,150.191122,95.297045,71.907518,32.000000,32.000000,32.000000,32.000000,32.000000,70.933555,64.919545,108.049396,95.746216,25.898897,39.987342,49.341772,38.594436,31.113924,25.532869,57.142622,158.889184,66.340719,0.589353,159.758642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.625982,49.011464,198.422455,163.241136,176.613192,174.554520,79.342511,14.325840,194.718952,2.254978,48.399042,48.612620,161.507731,200.667985,160.078188,195.233911,94.900144,191.519814,-0.000482,0.039114,98.502407,65.690100,194.255124,21.045835,57.327809,0.682622,720270.340284,0.858932,9.194064,27.393759,4.003630,0.070062,0.063152,150.205609,95.269694,71.890168,32.000000,32.000000,32.000000,32.000000,32.000000,70.865347,64.912634,108.004555,95.746216,25.815743,39.987342,49.341772,38.614271,31.113924,25.532869,57.096658,158.685021,66.120763,0.590246,159.535865,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.636271,49.000195,198.559300,163.241697,176.604240,174.464513,79.468428,14.324984,194.724633,2.257696,48.445513,48.542728,161.525967,200.679361,160.067105,195.333612,94.919840,191.579520,-0.000480,0.039166,98.487582,65.883637,194.280536,21.045706,57.364717,0.682622,720270.340284,0.858932,9.194064,27.393759,4.003630,0.071280,0.062319,150.052425,95.354261,71.879963,32.000000,32.000000,32.000000,32.000000,32.000000,70.823707,64.922464,107.988213,95.746216,25.705857,39.987342,49.341772,38.642401,31.113924,25.532869,57.024007,158.936856,66.322744,0.590246,159.701207,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.579451,49.030153,198.504106,163.268050,176.787177,174.420465,79.377925,14.323271,194.993083,2.254771,48.463839,48.665280,161.540125,200.711898,160.090697,195.465216,94.894984,191.557729,-0.000479,0.039219,98.733212,65.624803,194.379003,21.048598,57.398975,0.682042,719290.637120,0.858433,9.131121,27.239799,3.998358,0.071065,0.061427,149.944621,95.252445,71.884550,32.000000,32.000000,32.000000,32.000000,32.000000,70.844720,64.956566,107.993509,95.746216,25.674825,39.987342,49.341772,38.710542,31.113924,25.532869,56.991141,158.755851,66.278870,0.591342,159.762930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.557591,49.039773,198.616199,163.281508,176.663802,174.384293,79.431744,14.322130,194.992595,2.259323,48.503782,48.606149,161.562643,200.808613,160.121537,195.563817,94.967307,191.699749,-0.000477,0.039241,99.128836,65.831286,194.558152,21.054152,57.460729,0.681441,718818.072617,0.856407,9.109174,27.242435,4.000286,0.069488,0.063367,149.866495,95.265922,71.887832,32.000000,32.000000,32.000000,32.000000,32.000000,70.857550,64.931917,107.912635,95.746216,25.551071,39.987342,49.341772,38.752662,31.113924,25.532869,56.954704,158.863488,66.508730,0.589401,159.766824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.666707,49.059836,198.608714,163.328888,176.862589,174.393640,79.419859,14.323129,195.046547,2.260082,48.541416,48.718905,161.588722,200.961616,160.135247,195.568402,94.929415,191.856153,-0.000477,0.039310,99.484224,65.805005,194.446082,21.061351,57.377861,0.681178,718519.012158,0.858014,9.230456,27.239925,4.007786,0.069597,0.061254,149.885873,95.385592,71.906977,32.000000,32.000000,32.000000,32.000000,32.000000,70.829956,64.978433,107.909053,95.746216,25.489880,39.987342,49.341772,38.741711,31.113924,25.532869,56.928441,158.839717,66.525898,0.588509,159.708209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.653245,49.095841,198.529310,163.330570,176.902126,174.399236,79.374302,14.323271,195.157501,2.262850,48.566873,48.686885,161.571791,201.022918,160.142368,195.744561,94.878708,191.872293,-0.000475,0.039342,99.381009,65.871797,194.499088,21.068259,57.395910,0.681178,718519.012158,0.858014,9.230456,27.239925,4.007786,0.070930,0.063112,149.874545,95.216024,71.880715,32.000000,32.000000,32.000000,32.000000,32.000000,70.852309,64.982576,107.765686,95.746216,25.460937,39.987342,49.341772,38.792564,31.113924,25.532869,56.939367,158.748605,66.351430,0.588509,159.596604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.716280,49.066707,198.717791,163.325243,176.823944,174.369563,79.435421,14.326839,195.223665,2.262447,48.431683,48.691589,161.580753,201.108685,160.141186,195.806638,94.933666,191.942953,-0.000475,0.039293,99.322917,65.927638,194.755715,21.078538,57.461216,0.680739,718889.210468,0.857006,9.187206,27.393007,3.998315,0.066440,0.058586,149.826407,95.360427,71.891453,32.000000,32.000000,32.000000,32.000000,32.000000,70.814529,65.044711,107.631897,95.746216,25.431968,39.987342,49.341772,38.780066,31.113924,25.532869,56.897330,158.870842,66.654144,0.588859,159.629019,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.739822,49.041971,198.930921,163.348513,177.061963,174.405909,79.400446,14.322843,195.423149,2.267538,48.481336,48.814295,161.602066,201.253105,160.168936,195.975889,94.880219,192.039840,-0.000472,0.039330,99.256463,65.803576,194.820899,21.093366,57.531174,0.680739,718889.210468,0.857006,9.187206,27.393007,3.998315,0.069614,0.062146,149.827318,95.396447,71.883102,32.000000,32.000000,32.000000,32.000000,32.000000,70.791208,65.033335,107.589527,95.746216,25.405831,39.987342,49.341772,38.793463,31.113924,25.532869,56.827022,158.800893,66.679016,0.588859,159.796722,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.763067,49.046369,199.046674,163.366456,177.144768,174.476350,79.445886,14.323271,195.593879,2.267442,48.471278,48.773789,161.625764,201.484800,160.184776,196.100832,94.862572,192.295740,-0.000468,0.039279,99.271309,65.969973,194.994601,21.107808,57.543326,0.679486,718445.058925,0.854925,9.092703,27.364443,3.997037,0.067679,0.060419,149.839184,95.472684,71.866552,32.000000,32.000000,32.000000,32.000000,32.000000,70.740671,65.046732,107.504553,95.746216,25.401510,39.987342,49.341772,38.782142,31.113924,25.532869,56.794445,158.891772,66.563535,0.585771,159.611081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.805919,49.063134,199.076761,163.380754,177.233836,174.537268,79.385336,14.322130,195.794255,2.271548,48.433324,48.880018,161.638629,201.457237,160.202556,196.353122,94.980369,192.471225,-0.000465,0.039214,99.351188,66.044138,195.132634,21.123516,57.587357,0.679127,719025.803740,0.854394,9.023886,27.567207,3.999888,0.070397,0.062103,149.835103,95.525566,71.887803,32.000000,32.000000,32.000000,32.000000,32.000000,70.708853,65.028054,107.442645,95.746216,25.450201,39.987342,49.341772,38.796457,31.113924,25.532869,56.768487,158.770672,66.601833,0.587097,159.717139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.811903,49.044995,199.282437,163.401221,177.270904,174.653203,79.407136,14.321131,195.895568,2.267608,48.484840,49.012381,161.671730,201.823526,160.188309,196.418944,95.038726,192.408521,-0.000465,0.039246,99.398969,66.052124,195.238830,21.139976,57.622750,0.679127,719025.803740,0.854394,9.023886,27.567207,3.999888,0.068655,0.060698,149.803099,95.537571,71.914070,32.000000,32.000000,32.000000,32.000000,32.000000,70.736272,65.001814,107.420304,95.746216,25.527591,39.987342,49.341772,38.793171,31.113924,25.532869,56.701775,158.814272,66.772119,0.587097,159.831262,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.808906,49.069181,199.389101,163.414117,177.357283,174.781342,79.407194,14.327838,196.181263,2.263671,48.510523,48.980753,161.638063,201.873453,160.203118,196.703693,95.067632,192.754442,-0.000465,0.038349,99.351797,66.147043,195.534002,21.158116,57.652518,0.678435,718879.790821,0.854567,8.996279,27.514838,3.997050,0.069421,0.062894,149.813258,95.529002,71.894444,32.000000,32.000000,32.000000,32.000000,32.000000,70.750101,64.958551,107.433712,95.746216,25.603494,39.987342,49.341772,38.743469,31.113924,25.532869,56.678054,158.814388,66.485179,0.586609,159.576777,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.917480,49.094466,199.683477,163.444677,177.368940,174.891734,79.350732,14.320132,196.260506,2.263964,48.564910,48.971097,161.682710,202.155891,160.230916,196.748466,95.152093,192.988006,-0.000464,0.038298,99.786677,66.145545,195.716866,21.178787,57.661335,0.679354,719615.056337,0.855484,8.999235,27.533077,4.003081,0.070753,0.063130,149.837052,95.714940,71.903542,32.000000,32.000000,32.000000,32.000000,32.000000,70.761243,65.009008,107.392606,95.746216,25.703223,39.987342,49.341772,38.711206,31.113924,25.532869,56.681423,158.701463,66.436536,0.589101,159.633543,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.989669,49.160979,199.703634,163.489816,177.424116,175.008202,79.411374,14.325412,196.433636,2.265286,48.660268,48.973616,161.707157,202.173240,160.236973,196.772977,95.093866,193.052379,-0.000464,0.038127,99.580349,66.035006,195.768809,21.196196,57.715409,0.679354,719615.056337,0.855484,8.999235,27.533077,4.003081,0.070701,0.062897,149.915159,95.605582,71.904381,32.000000,32.000000,32.000000,32.000000,32.000000,70.785743,65.180587,107.386445,95.746216,25.778677,39.987342,49.341772,38.696499,31.113924,25.532869,56.732129,158.822748,66.639177,0.589101,159.668516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.928090,49.218972,199.869084,163.531310,177.548835,175.096777,79.363908,14.312711,196.240173,2.256919,48.732911,48.869300,161.729633,202.205390,160.280938,196.935315,95.073234,193.076081,-0.000467,0.038103,99.541990,66.059060,195.722171,21.210356,57.772944,0.678271,720460.655316,0.853328,8.904194,27.617701,3.994898,0.068520,0.061234,149.917364,95.649005,71.915286,32.000000,32.000000,32.000000,32.000000,32.000000,70.829622,65.231019,107.317587,95.746216,25.902933,39.987342,49.341772,38.642178,31.113924,25.532869,56.826553,158.727816,66.465663,0.587442,159.615959,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.010598,49.241785,199.832325,163.527385,177.592197,175.193892,79.316845,14.316279,196.409303,2.257684,48.675569,48.956686,161.727972,202.277457,160.286423,196.921444,95.201528,192.955586,-0.000472,0.038128,99.511038,66.197396,195.812703,21.222935,57.698189,0.678271,720460.655316,0.853328,8.904194,27.617701,3.994898,0.069936,0.062120,149.908388,95.523074,71.888516,32.000000,32.000000,32.000000,32.000000,32.000000,70.824472,65.200797,107.385326,95.746216,25.980830,39.987342,49.341772,38.611672,31.113924,25.532869,56.903909,158.633690,66.464856,0.587442,159.582993,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.091694,49.261024,199.894168,163.513086,177.639988,175.322873,79.324121,14.324270,196.448838,2.254610,48.767463,49.164150,161.765548,202.346282,160.291712,196.994790,95.292720,193.145754,-0.000475,0.038146,99.563412,66.386875,195.781536,21.233985,57.754895,0.679424,721024.262024,0.855048,8.963399,27.474037,3.995800,0.068789,0.059498,149.930941,95.499441,71.906130,32.000000,32.000000,32.000000,32.000000,32.000000,70.820765,65.202907,107.346897,95.746216,26.134390,39.987342,49.341772,38.587499,31.113924,25.532869,56.969985,158.648243,66.719808,0.589809,159.515212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.995958,49.303902,199.972891,163.532992,177.648772,175.415933,79.389012,14.328979,196.476919,2.248612,48.799851,48.981407,161.787256,202.350176,160.303680,197.059476,95.270806,193.173154,-0.000471,0.038169,99.753839,66.321178,195.982525,21.241966,57.763748,0.679424,721024.262024,0.855048,8.963399,27.474037,3.995800,0.069449,0.061940,149.987418,95.525066,71.931157,32.000000,32.000000,32.000000,32.000000,32.000000,70.895714,65.300473,107.331633,95.746216,26.239106,39.987342,49.341772,38.541530,31.113924,25.532869,57.102820,158.778024,66.687453,0.589809,159.528980,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.061955,49.295656,200.046355,163.562431,177.660090,175.524004,79.466210,14.320560,196.679170,2.253200,48.730327,49.205598,161.790896,202.646742,160.335544,197.177038,95.296011,193.406167,-0.000467,0.039015,100.418795,66.432988,196.063517,21.250127,57.843010,0.678470,721204.558352,0.854105,8.899011,27.453563,3.990565,0.067161,0.060429,149.993712,95.624792,71.939097,32.000000,32.000000,32.000000,32.000000,32.000000,70.914239,65.349164,107.266253,95.746216,26.419424,39.987342,49.341772,38.485172,31.113924,25.532869,57.192243,158.932420,66.720762,0.587306,159.631380,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.028273,49.290709,200.067579,163.552057,177.833841,175.607998,79.373425,14.317563,196.688758,2.250887,48.784724,49.194966,161.796726,202.451458,160.322197,197.176649,95.220531,193.225891,-0.000467,0.039029,100.863927,66.285585,195.968498,21.252943,57.796473,0.680165,721874.278780,0.855781,9.040625,27.485662,3.999781,0.069162,0.062238,149.995863,95.473587,71.983945,32.000000,32.000000,32.000000,32.000000,32.000000,70.960879,65.309327,107.101892,95.746216,26.542059,39.987342,49.341772,38.563912,31.113924,25.532869,57.258091,158.746849,66.837489,0.589150,159.615605,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.029299,49.305551,200.093907,163.573646,177.933693,175.735180,79.449849,14.322130,196.581043,2.253087,48.701594,49.138132,161.776860,202.416229,160.317343,197.083592,95.300057,193.335748,-0.000467,0.039211,101.046423,66.456938,195.936028,21.254906,57.803379,0.679011,722143.452495,0.854203,8.964298,27.547030,3.995976,0.069062,0.060730,150.002469,95.362539,71.963339,32.000000,32.000000,32.000000,32.000000,32.000000,70.945584,65.273900,106.954892,95.746216,26.651148,39.987342,49.341772,38.469125,31.113924,25.532869,57.392591,158.899698,66.804327,0.588663,159.765487,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.046105,49.302527,200.090658,163.563552,177.892952,175.833586,79.388723,14.324413,196.598526,2.257963,48.782929,49.131481,161.794820,202.397147,160.331575,197.037633,95.400518,193.244168,-0.000463,0.039165,101.309669,66.513292,196.017606,21.256167,57.764271,0.680337,722763.734976,0.856239,8.994087,27.555537,3.999090,0.070096,0.063734,150.022372,95.258726,71.971969,32.000000,32.000000,32.000000,32.000000,32.000000,70.977426,65.267151,106.914867,95.746216,26.766473,39.987342,49.341772,38.404096,31.113924,25.532869,57.477581,158.777447,66.658473,0.588309,159.614739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.061064,49.342381,200.100946,163.556543,177.925317,175.880612,79.343799,14.324128,196.554930,2.259845,48.793788,49.212739,161.814160,202.425403,160.322734,197.152900,95.562718,192.972903,-0.000460,0.039110,101.440865,66.404375,195.946510,21.256448,57.778389,0.680829,723058.234298,0.856051,9.007871,27.516828,3.999534,0.067005,0.059811,150.000970,95.341609,71.981627,32.000000,32.000000,32.000000,32.000000,32.000000,70.924167,65.229804,106.927867,95.746216,26.878574,39.987342,49.341772,38.406916,31.113924,25.532869,57.624802,158.687598,66.480043,0.589097,159.586927,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.083553,49.361896,199.953777,163.561870,178.071224,175.939630,79.436250,14.324128,196.538096,2.260400,48.841588,48.990362,161.799704,202.474495,160.320290,197.039467,95.394777,193.211397,-0.000457,0.039088,101.541955,66.403885,195.823978,21.254598,57.810086,0.681453,723099.645943,0.856863,8.987514,27.382344,3.998126,0.070815,0.063995,150.008595,95.263057,71.961479,32.000000,32.000000,32.000000,32.000000,32.000000,70.957948,65.268405,107.063119,95.746216,27.018148,39.987342,49.341772,38.363584,31.113924,25.532869,57.759023,158.872500,66.997503,0.590527,159.851954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.041470,49.358048,199.926746,163.574767,178.135728,175.986187,79.358570,14.328694,196.276096,2.266146,48.837506,49.204636,161.781983,202.193810,160.319842,196.963196,95.533078,193.062028,-0.000459,0.039047,101.680540,66.117025,195.730649,21.251481,57.724947,0.681400,722820.927500,0.857388,9.011943,27.119290,3.997137,0.067410,0.059667,150.028108,95.454993,71.961555,32.000000,32.000000,32.000000,32.000000,32.000000,70.916836,65.286268,107.233453,95.746216,27.093919,39.987342,49.341772,38.310741,31.113924,25.532869,57.890125,158.717141,66.780703,0.592210,159.632363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.053316,49.394879,199.859457,163.547011,178.072998,176.007649,79.300820,14.323985,196.173651,2.258256,48.920542,48.942950,161.774741,202.126310,160.304686,196.756067,95.384210,192.892609,-0.000460,0.039032,101.405384,66.335950,195.737198,21.244267,57.666781,0.682280,723415.397736,0.858154,9.047815,27.182076,3.995221,0.069635,0.063534,149.937820,95.453150,71.963642,32.000000,32.000000,32.000000,32.000000,32.000000,70.945318,65.323704,107.433602,95.746216,27.172747,39.987342,49.341772,38.343216,31.113924,25.532869,58.044484,158.601641,66.353044,0.589760,159.551915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.008132,49.453149,199.768761,163.553179,177.879868,176.002347,79.398980,14.324270,196.155795,2.258240,48.964014,49.141247,161.781097,201.960892,160.315944,196.614724,95.438529,192.688680,-0.000460,0.038986,101.144242,66.298990,195.546751,21.236382,57.636273,0.682451,723986.895803,0.858993,9.088810,27.244190,3.994008,0.068276,0.062513,149.958663,95.461548,71.962489,32.000000,32.000000,32.000000,32.000000,32.000000,70.989220,65.327428,107.644604,95.746216,27.248072,39.987342,49.341772,38.315741,31.113924,25.532869,58.280364,158.797959,66.637049,0.593592,159.645503,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.904718,49.424564,199.515726,163.528787,177.859021,175.954525,79.379672,14.317991,195.775081,2.258059,48.869425,48.992023,161.772132,201.762651,160.304329,196.431777,95.413649,192.545115,-0.000462,0.038949,101.427700,66.124782,195.260817,21.223624,57.659622,0.683615,724044.154970,0.858661,9.177309,27.137692,3.994726,0.069676,0.062312,149.961413,95.509182,71.932294,32.000000,32.000000,32.000000,32.000000,32.000000,70.944925,65.309956,107.714645,95.746216,27.280702,39.987342,49.341772,38.327147,31.113924,25.532869,58.440008,158.759344,66.761847,0.591278,159.839169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.810593,49.440231,199.411657,163.524020,177.921231,175.912309,79.448602,14.316707,195.619838,2.256848,48.940448,48.780544,161.765612,201.456871,160.274468,196.093453,95.476494,192.268444,-0.000467,0.038914,101.596009,65.959488,195.040574,21.208513,57.591359,0.683702,723991.842395,0.860086,9.251538,27.110529,3.997702,0.067304,0.060614,149.981941,95.458425,71.921665,32.000000,32.000000,32.000000,32.000000,32.000000,70.927780,65.326912,107.617677,95.746216,27.279303,39.987342,49.341772,38.369532,31.113924,25.532869,58.617177,158.897204,66.693102,0.592899,159.895227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.753994,49.391855,199.070763,163.507479,177.812837,175.823493,79.418588,14.324984,195.353213,2.260947,48.808939,48.910812,161.746029,201.225399,160.252591,195.936633,95.365277,191.896043,-0.000472,0.038125,101.635358,65.910264,194.733628,21.187240,57.452760,0.683702,723991.842395,0.860086,9.251538,27.110529,3.997702,0.067771,0.059399,149.987607,95.489813,71.926956,32.000000,32.000000,32.000000,32.000000,32.000000,70.979944,65.366072,107.560009,95.746216,27.193212,39.987342,49.341772,38.393369,31.113924,25.532869,58.754177,158.837176,66.336463,0.592899,159.727918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.695638,49.401201,198.715606,163.446640,177.820258,175.720583,79.524977,14.317278,195.019776,2.255922,48.860651,48.675043,161.731403,200.879600,160.252235,195.632958,95.306991,191.870544,-0.000476,0.037623,101.677257,65.960386,194.448063,21.161904,57.446341,0.685305,723747.235239,0.861435,9.368539,26.943104,4.003399,0.068388,0.060502,150.024211,95.449251,71.930684,32.000000,32.000000,32.000000,32.000000,32.000000,70.971676,65.315190,107.464737,95.746216,27.041882,39.987342,49.341772,38.474470,31.113924,25.532869,58.880263,159.049954,66.322964,0.591780,159.631144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.622993,49.399002,198.440474,163.442154,177.555994,175.520952,79.421261,14.324556,194.705410,2.250160,48.888043,48.602240,161.707544,200.628211,160.240370,195.178355,95.301269,191.489962,-0.000480,0.036610,101.607955,65.778825,194.164755,21.129936,57.277071,0.685884,723560.921043,0.861784,9.448595,26.964071,3.998653,0.068856,0.062605,150.084936,95.634884,71.907192,32.000000,32.000000,32.000000,32.000000,32.000000,70.875709,65.272406,107.489700,95.746216,26.864900,39.987342,49.341772,38.508064,31.113924,25.532869,59.040561,158.842522,66.298532,0.594086,159.722135,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.606208,49.385809,198.253749,163.404585,177.332537,175.332899,79.376540,14.322130,194.577627,2.253653,48.771013,48.667388,161.663555,200.447849,160.213231,195.051250,95.110355,191.096575,-0.000481,0.035317,101.604445,65.685737,194.019075,21.094814,57.231220,0.687337,722830.943471,0.863325,9.521763,26.827504,3.998962,0.067352,0.059526,150.069424,95.822644,71.906496,32.000000,32.000000,32.000000,32.000000,32.000000,70.855345,65.208924,107.686912,95.746216,26.628441,39.987342,49.341772,38.591066,31.113924,25.532869,59.209863,158.753080,66.215481,0.593809,159.529806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.572677,49.302252,198.088988,163.348793,177.302424,175.136564,79.411806,14.328266,194.493546,2.246586,48.638315,48.572813,161.673774,200.270342,160.224221,195.137083,95.127749,191.050964,-0.000485,0.034127,101.599338,65.683215,193.908716,21.060866,57.279866,0.686862,722668.857220,0.863178,9.525995,26.871121,3.996551,0.070455,0.063163,150.031104,95.681746,71.928574,32.000000,32.000000,32.000000,32.000000,32.000000,70.896053,65.228625,107.906326,95.746216,26.446199,39.987342,49.341772,38.652299,31.113924,25.532869,59.261128,158.823612,66.210418,0.593667,159.546014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.542777,49.217048,198.082913,163.325804,176.979326,174.933697,79.254693,14.318134,194.373094,2.241809,48.514148,48.602153,161.645231,200.263961,160.208042,195.024926,95.034010,191.065807,-0.000487,0.033229,101.467796,65.594672,193.837400,21.033918,57.241191,0.685333,721651.001907,0.862274,9.477262,26.836633,3.995931,0.070150,0.063295,149.951444,95.601340,71.933761,32.000000,32.000000,32.000000,32.000000,32.000000,70.919680,65.257835,108.135309,95.746216,26.316368,39.987342,49.341772,38.749552,31.113924,25.532869,59.260691,158.509387,66.197872,0.592895,159.713205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
