OSU 80 Ton Compressor Load Stand
49.490393,49.121401,198.245042,163.311786,176.800456,174.757273,79.363536,14.325840,194.536065,2.236636,48.417633,48.532701,161.625423,200.342939,160.213031,195.067836,94.964210,191.036295,-0.000486,0.033411,101.072514,65.921575,193.975307,21.010721,57.240163,0.685109,721107.917835,0.864819,9.465710,26.985444,4.000378,0.069585,0.061884,149.950989,95.638723,71.956511,32.000000,32.000000,32.000000,32.000000,32.000000,70.953360,65.304262,108.063331,95.746216,26.163746,39.987342,49.341772,38.772927,31.113924,25.532869,59.173259,158.727073,66.014161,0.593177,159.723473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.595208,49.025756,198.204585,163.313749,176.522246,174.543352,79.387657,14.323129,194.774914,2.232631,48.304893,48.655879,161.639022,200.477390,160.216120,195.347892,95.020825,191.326437,-0.000487,0.034502,100.804359,65.632502,194.094475,20.997605,57.299141,0.685343,720315.277184,0.862083,9.381945,26.994675,4.005728,0.068158,0.059116,150.038579,95.766999,71.932369,32.000000,32.000000,32.000000,32.000000,32.000000,70.925262,65.279729,108.007904,95.746216,26.065594,39.987342,49.341772,38.861092,31.113924,25.532869,59.059216,158.775313,66.375201,0.594254,159.660412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.610643,48.959519,198.217317,163.283190,176.365211,174.382659,79.406984,14.321844,194.706457,2.240493,48.270178,48.560218,161.605254,200.606581,160.198846,195.392405,94.924880,191.530020,-0.000488,0.033976,100.219588,65.644939,194.280007,20.992802,57.363004,0.682207,718911.021180,0.858516,9.177363,27.046747,3.996446,0.068642,0.061370,150.046536,95.619959,71.937465,32.000000,32.000000,32.000000,32.000000,32.000000,70.907892,65.213836,107.988016,95.746216,25.915652,39.987342,49.341772,38.858789,31.113924,25.532869,58.917953,158.813967,66.320249,0.588922,159.746486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.540959,48.895207,198.398562,163.289077,176.418138,174.321986,79.456764,14.321987,194.835552,2.238957,48.118971,48.639793,161.604991,200.708005,160.160954,195.510218,94.906990,191.567381,-0.000488,0.033962,100.123001,65.872963,194.381798,20.997852,57.348508,0.680525,718402.002034,0.857061,9.095100,27.218881,3.995460,0.067631,0.059352,150.017508,95.738224,71.929664,32.000000,32.000000,32.000000,32.000000,32.000000,70.942004,65.250683,108.001768,95.746216,26.007239,39.987342,49.341772,38.918173,31.113924,25.532869,58.760628,158.913528,66.288701,0.588613,159.568673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.677909,48.814956,198.486208,163.270854,176.327188,174.324780,79.430627,14.320988,195.101283,2.239734,48.196043,48.599322,161.607796,201.031073,160.193867,195.607821,94.956225,191.735010,-0.000485,0.034893,100.356556,65.743730,194.539716,21.012209,57.391384,0.681626,718148.968725,0.857409,9.103175,27.250746,4.004738,0.070020,0.062875,150.035429,95.695190,71.919964,32.000000,32.000000,32.000000,32.000000,32.000000,71.006855,65.245037,108.041160,95.746216,25.720108,39.987342,49.341772,38.913555,31.113924,25.532869,58.493745,158.861255,66.195231,0.589697,159.545424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.689568,48.867449,198.763246,163.307300,176.492107,174.314853,79.419468,14.325697,195.321239,2.243566,48.255611,48.642041,161.611083,201.177674,160.185119,195.807778,95.037553,191.959605,-0.000485,0.036005,100.668367,65.891048,194.715415,21.031034,57.422937,0.679498,717655.701734,0.854886,8.880736,27.264189,3.995462,0.069037,0.062706,149.986708,95.646371,71.911443,32.000000,32.000000,32.000000,32.000000,32.000000,70.939194,65.246185,108.036710,95.746216,25.721573,39.987342,49.341772,38.888496,31.113924,25.532869,58.369985,158.838936,66.518928,0.589126,159.620798,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.724543,48.853707,198.889518,163.327486,176.475779,174.376130,79.380208,14.324841,195.385595,2.247506,48.221838,48.689591,161.646479,201.337955,160.222086,196.063939,95.004575,192.069426,-0.000484,0.036369,100.879886,65.900157,194.921934,21.056112,57.537827,0.679737,717457.981270,0.854861,8.921138,27.266775,4.000100,0.068487,0.062700,149.967391,95.590851,71.930054,32.000000,32.000000,32.000000,32.000000,32.000000,71.017213,65.292605,107.997050,95.746216,25.735248,39.987342,49.341772,38.945385,31.113924,25.532869,58.225604,158.760415,66.278797,0.586788,159.716903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.752815,48.828423,198.962022,163.340383,176.602911,174.471569,79.379713,14.315708,195.646133,2.252840,48.230529,48.636600,161.624986,201.518173,160.225011,196.119345,95.097885,192.370450,-0.000486,0.036391,101.251114,65.955549,194.969906,21.082131,57.553712,0.678474,717748.987929,0.854883,8.871139,27.340759,3.999826,0.068572,0.061637,149.989640,95.687341,71.915761,32.000000,32.000000,32.000000,32.000000,32.000000,71.035770,65.307115,107.906283,95.746216,25.755896,39.987342,49.341772,38.938548,31.113924,25.532869,58.019340,158.759426,66.653704,0.588996,159.697469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.756523,48.904277,199.165553,163.354681,176.733470,174.603022,79.332620,14.321416,195.812664,2.248173,48.370195,48.817416,161.640991,201.577540,160.203794,196.376692,95.197474,192.377791,-0.000486,0.037134,101.536095,66.045549,195.226553,21.109713,57.604630,0.678442,717750.561230,0.854755,8.816560,27.359754,3.999010,0.067272,0.059323,150.045181,95.703109,71.882135,32.000000,32.000000,32.000000,32.000000,32.000000,71.042240,65.305284,107.812569,95.746216,25.780785,39.987342,49.341772,38.945878,31.113924,25.532869,57.894370,158.665240,66.353044,0.585817,159.550774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.843716,48.952923,199.344464,163.390006,177.092700,174.671357,79.389291,14.341109,196.016061,2.250093,48.419830,48.859039,161.658508,201.706343,160.226235,196.476734,95.272957,192.603167,-0.000486,0.038451,101.749068,66.083538,195.346099,21.132408,57.615827,0.678969,718130.746065,0.856019,8.888573,27.262901,4.002803,0.070446,0.063710,150.116372,95.702040,71.924597,32.000000,32.000000,32.000000,32.000000,32.000000,71.074417,65.331839,107.729654,95.746216,25.830349,39.987342,49.341772,38.914383,31.113924,25.532869,57.820279,158.778582,66.731400,0.589449,159.623591,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.902383,49.016411,199.339731,163.444677,177.245739,174.756393,79.362101,14.321131,196.047401,2.247952,48.518164,48.815669,161.684385,201.981564,160.245388,196.550957,95.346480,192.803074,-0.000488,0.039015,101.896032,66.404318,195.570043,21.155699,57.691500,0.678581,718174.353870,0.854196,8.846956,27.271413,3.999390,0.070484,0.063059,150.013958,95.926559,71.919356,32.000000,32.000000,32.000000,32.000000,32.000000,71.060700,65.431515,107.790254,95.746216,25.922794,39.987342,49.341772,38.924978,31.113924,25.532869,57.789179,158.724203,66.680996,0.585886,159.723787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.856489,49.049667,199.571948,163.474396,177.549696,174.903774,79.534314,14.319133,196.173702,2.251186,48.538472,48.781021,161.686270,201.915633,160.255177,196.789515,95.385967,192.745900,-0.000487,0.038703,102.141791,66.133438,195.540471,21.175297,57.697721,0.677432,718359.801573,0.853940,8.849780,27.272331,3.994593,0.070970,0.062562,150.007885,95.875022,71.924033,32.000000,32.000000,32.000000,32.000000,32.000000,71.052833,65.496604,107.719128,95.746216,25.982709,39.987342,49.341772,38.888849,31.113924,25.532869,57.762441,159.068629,66.854510,0.586105,159.806911,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.925265,49.146137,199.787227,163.537478,177.803309,175.000348,79.399087,14.323557,196.276515,2.252550,48.648120,48.952593,161.737761,202.112997,160.317676,196.914054,95.491218,193.141612,-0.000485,0.038800,102.322795,66.228850,195.743949,21.191861,57.675183,0.679126,718964.354330,0.853762,8.930488,27.211561,4.002928,0.069449,0.061965,149.954028,95.750292,71.938623,32.000000,32.000000,32.000000,32.000000,32.000000,71.089762,65.560474,107.702153,95.746216,26.100400,39.987342,49.341772,38.895213,31.113924,25.532869,57.817703,158.798174,66.700365,0.586109,159.790034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.966629,49.149161,199.938084,163.557384,177.984475,175.085268,79.325992,14.331548,196.374561,2.251916,48.664732,48.946615,161.761876,202.419287,160.330548,197.035153,95.455484,193.222572,-0.000483,0.038211,102.439375,66.251871,195.979547,21.207206,57.773989,0.679667,719160.892376,0.854610,8.955862,27.253527,4.001726,0.068240,0.059893,149.929053,95.916327,71.927587,32.000000,32.000000,32.000000,32.000000,32.000000,71.105598,65.709468,107.749161,95.746216,26.248507,39.987342,49.341772,38.827872,31.113924,25.532869,57.833753,158.651985,66.649008,0.587702,159.626344,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.044775,49.235188,200.120892,163.579814,178.209799,175.219179,79.354482,14.322558,196.653547,2.253566,48.801784,48.975635,161.767019,202.448461,160.347740,197.164694,95.434998,193.469380,-0.000481,0.036901,102.575753,66.252191,196.062578,21.222453,57.836338,0.678702,719586.904905,0.855032,8.916160,27.319351,4.001432,0.067816,0.059885,149.896802,95.911956,71.903067,32.000000,32.000000,32.000000,32.000000,32.000000,71.089724,65.757718,107.821540,95.746216,26.487830,39.987342,49.341772,38.775039,31.113924,25.532869,57.927255,158.708964,66.701759,0.588326,159.793535,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.035617,49.272843,200.088537,163.613178,178.152052,175.378044,79.495798,14.322415,196.669258,2.254362,48.749126,49.147514,161.814367,202.572759,160.372227,197.176449,95.537892,193.514292,-0.000480,0.036289,102.741238,66.348592,196.127372,21.238039,57.864466,0.678178,720312.914500,0.854101,8.921546,27.431515,3.998837,0.068393,0.059392,150.051271,96.105806,71.933038,32.000000,32.000000,32.000000,32.000000,32.000000,71.104264,65.809466,107.905559,95.746216,26.632497,39.987342,49.341772,38.759953,31.113924,25.532869,58.073823,158.991595,67.042184,0.588040,159.844440,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.077430,49.312697,200.236122,163.640094,178.128557,175.537542,79.366885,14.320988,196.627625,2.257083,48.827133,49.091020,161.826197,202.586173,160.379564,197.278839,95.650061,193.390761,-0.000477,0.036288,102.936510,66.333770,196.173751,21.251083,57.781075,0.678453,720700.659745,0.853606,8.977496,27.309316,3.999079,0.069472,0.061836,150.030944,96.069777,71.928607,32.000000,32.000000,32.000000,32.000000,32.000000,71.091212,65.741700,107.867617,95.746216,26.837942,39.987342,49.341772,38.696479,31.113924,25.532869,58.213508,158.733770,66.881363,0.585690,159.638854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.121054,49.333586,200.147319,163.638692,178.241323,175.700846,79.355413,14.335829,196.783350,2.256589,48.843742,49.073212,161.832653,202.651900,160.404466,197.391305,95.619166,193.440862,-0.000477,0.036730,103.090742,66.473741,196.180760,21.259560,57.814413,0.680033,721121.718403,0.855017,8.961856,27.226261,3.998325,0.070038,0.062258,149.973668,96.080763,71.906874,32.000000,32.000000,32.000000,32.000000,32.000000,71.141019,65.745534,107.830778,95.746216,26.967619,39.987342,49.341772,38.625593,31.113924,25.532869,58.346857,158.710825,66.834921,0.587821,159.732088,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.109645,49.341557,200.106977,163.624673,178.265576,175.819971,79.302624,14.318847,196.714721,2.259227,48.806080,49.054768,161.836504,202.454862,160.433906,197.177445,95.777795,193.278759,-0.000476,0.036716,103.207471,66.395174,196.037983,21.266174,57.826692,0.679645,721814.206508,0.855226,8.941322,27.236757,3.993278,0.070070,0.063296,149.913587,95.904772,71.923509,32.000000,32.000000,32.000000,32.000000,32.000000,71.157700,65.707688,107.888359,95.746216,27.134186,39.987342,49.341772,38.611710,31.113924,25.532869,58.467861,158.605247,66.832500,0.587915,159.621466,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.113269,49.381136,200.112920,163.624113,178.241858,175.910619,79.378990,14.322700,196.692261,2.259304,48.877177,49.134317,161.869652,202.434577,160.414824,197.200366,95.841081,193.277715,-0.000475,0.037383,103.240104,66.538696,196.121784,21.267935,57.764433,0.680022,721804.455902,0.856612,8.961046,27.017918,3.993382,0.069284,0.060909,149.971042,95.800541,71.884866,32.000000,32.000000,32.000000,32.000000,32.000000,71.129637,65.660675,107.936107,95.746216,27.298643,39.987342,49.341772,38.539101,31.113924,25.532869,58.653572,158.757980,66.896256,0.588388,159.626817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.121875,49.412745,200.034554,163.634206,178.345237,175.961842,79.394750,14.324128,196.522079,2.259715,48.960573,49.102606,161.873355,202.484117,160.396715,197.037837,95.800530,193.150835,-0.000471,0.038647,103.367682,66.517744,196.077037,21.268248,57.807237,0.681160,722052.574381,0.856255,8.996893,26.954245,3.993212,0.069289,0.062599,150.068058,95.759980,71.887600,32.000000,32.000000,32.000000,32.000000,32.000000,71.028464,65.651441,108.019255,95.746216,27.430199,39.987342,49.341772,38.529772,31.113924,25.532869,58.847393,158.789500,66.870945,0.588177,159.633622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.035206,49.481185,199.958998,163.627757,178.478798,176.047303,79.346906,14.320988,196.232924,2.264506,49.004233,48.944501,161.856903,202.239762,160.406190,197.029971,95.743873,193.077665,-0.000471,0.039247,103.331269,66.200962,195.913023,21.261099,57.743951,0.680622,722455.874302,0.856247,9.019635,26.947642,3.990963,0.067535,0.060455,150.063609,95.801178,71.900298,32.000000,32.000000,32.000000,32.000000,32.000000,70.970103,65.659026,108.154832,95.746216,27.548024,39.987342,49.341772,38.492994,31.113924,25.532869,59.115667,158.693812,66.685545,0.588370,159.706124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.023377,49.491355,199.808688,163.627757,178.286144,176.014533,79.401705,14.322272,196.065377,2.266194,48.991144,48.862618,161.863259,202.006843,160.394876,196.632936,95.913397,192.905588,-0.000468,0.039199,103.205402,66.309734,195.601532,21.247137,57.619739,0.682062,723218.284854,0.857792,9.152248,26.961581,3.995661,0.068518,0.060510,150.032080,95.838242,71.876978,32.000000,32.000000,32.000000,32.000000,32.000000,70.858159,65.639392,108.163981,95.746216,27.641003,39.987342,49.341772,38.515435,31.113924,25.532869,59.347425,158.803410,66.718634,0.591039,159.625990,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.931796,49.531760,199.741671,163.620468,178.049778,175.943955,79.344039,14.320417,196.109284,2.267003,49.062612,48.915179,161.848250,201.893269,160.378710,196.685190,95.875186,192.686296,-0.000466,0.039235,103.135938,66.187159,195.348249,21.232772,57.630035,0.683853,722590.700906,0.858493,9.199784,26.743567,3.994306,0.067446,0.060407,150.052636,95.926469,71.871112,32.000000,32.000000,32.000000,32.000000,32.000000,70.868534,65.659425,108.241867,95.746216,27.665608,39.987342,49.341772,38.519427,31.113924,25.532869,59.609019,158.688078,66.460821,0.590591,159.606045,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.972401,49.563919,199.597242,163.608412,177.892323,175.907372,79.341598,14.329550,195.816222,2.261272,49.034399,49.065958,161.878598,201.672277,160.390681,196.471205,95.877702,192.549329,-0.000469,0.038662,102.954517,66.136667,195.418567,21.213320,57.562493,0.684493,722626.090557,0.860620,9.334736,26.700148,4.000290,0.069041,0.060470,150.026509,95.948716,71.853629,32.000000,32.000000,32.000000,32.000000,32.000000,70.843174,65.764450,108.297172,95.746216,27.714551,39.987342,49.341772,38.512196,31.113924,25.532869,59.906561,158.683196,66.666030,0.593543,159.538461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.926859,49.521865,199.390308,163.574767,177.703110,175.832185,79.338536,14.316136,195.751161,2.260517,48.907342,48.940787,161.859826,201.648098,160.391812,196.285849,95.766736,192.221349,-0.000472,0.037758,102.550992,66.278767,195.102003,21.191548,57.572608,0.684366,722487.464666,0.859768,9.324959,26.646611,3.994150,0.069599,0.063037,150.017543,95.834112,71.875890,32.000000,32.000000,32.000000,32.000000,32.000000,70.705542,65.893724,108.208366,95.746216,27.711674,39.987342,49.341772,38.477148,31.113924,25.532869,60.136340,158.677071,66.507703,0.590913,159.427367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.894758,49.523789,199.183174,163.531030,177.224293,175.748068,79.332769,14.321702,195.413508,2.259250,48.975905,48.945702,161.816055,201.264848,160.340058,196.027226,95.651647,191.981074,-0.000477,0.037828,102.233877,65.919724,194.811599,21.165429,57.439471,0.683914,722497.758945,0.860204,9.329941,26.635294,3.993648,0.068699,0.062710,149.973156,95.752841,71.880415,32.000000,32.000000,32.000000,32.000000,32.000000,70.721892,65.928096,108.178260,95.746216,27.619501,39.987342,49.341772,38.499881,31.113924,25.532869,60.367008,158.665538,66.549669,0.592032,159.533268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.823203,49.513069,198.962321,163.500470,177.147165,175.639661,79.397343,14.321416,195.182939,2.257865,48.839853,48.964097,161.794169,201.066240,160.324150,195.655839,95.609018,191.958262,-0.000474,0.037859,102.057005,65.981840,194.564291,21.138224,57.440787,0.685051,722571.701794,0.860474,9.365040,26.660698,3.992066,0.068334,0.059862,149.962571,95.642137,71.891129,32.000000,32.000000,32.000000,32.000000,32.000000,70.747893,65.950493,108.211684,95.746216,27.543865,39.987342,49.341772,38.534068,31.113924,25.532869,60.607135,158.794687,66.565663,0.591273,159.501876,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.783440,49.421540,198.727460,163.441593,177.236858,175.506472,79.441140,14.319418,195.045615,2.258196,48.847374,48.763925,161.773253,200.802803,160.317867,195.662805,95.684646,191.731155,-0.000478,0.037851,101.858080,65.871211,194.429645,21.110430,57.403537,0.684922,722329.254196,0.860589,9.428326,26.694807,3.993367,0.068088,0.062430,150.071179,95.975915,71.884175,32.000000,32.000000,32.000000,32.000000,32.000000,70.748018,65.984808,108.183400,95.746216,27.427919,39.987342,49.341772,38.537535,31.113924,25.532869,60.733678,158.882280,66.516727,0.591032,159.495463,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.704245,49.354200,198.625584,163.408230,177.141030,175.357843,79.382426,14.325983,194.975037,2.256156,48.755538,48.778774,161.738272,200.827471,160.292979,195.404855,95.643882,191.668995,-0.000479,0.037773,101.649558,65.940504,194.351857,21.082531,57.370775,0.684922,722329.254196,0.860589,9.428326,26.694807,3.993367,0.070061,0.062055,150.129994,95.951264,71.903408,32.000000,32.000000,32.000000,32.000000,32.000000,70.747127,65.981410,108.170204,95.746216,27.346651,39.987342,49.341772,38.592300,31.113924,25.532869,60.857086,158.764851,66.357446,0.591032,159.587477,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.695471,49.349253,198.484739,163.393090,177.061285,175.223768,79.387110,14.323699,194.731357,2.256892,48.722678,48.642805,161.706052,200.738911,160.265214,195.325157,95.489739,191.478169,-0.000475,0.038272,101.751109,65.813417,194.248904,21.058463,57.370018,0.684943,720829.188021,0.861270,9.392672,26.551853,3.996149,0.068513,0.060551,150.118701,95.956612,71.877770,32.000000,32.000000,32.000000,32.000000,32.000000,70.785352,66.043198,108.337922,95.746216,27.162843,39.987342,49.341772,38.686187,31.113924,25.532869,60.983812,158.774221,66.182759,0.592182,159.544952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.703703,49.315720,198.457596,163.397576,177.176240,175.106672,79.412957,14.322130,194.666700,2.254063,48.603712,48.601763,161.714395,200.604746,160.259651,195.273390,95.492419,191.335396,-0.000476,0.038828,101.789952,65.757613,194.216824,21.037413,57.324545,0.684707,720865.898929,0.861423,9.440326,26.649770,3.997345,0.069161,0.060716,150.148968,95.900903,71.882031,32.000000,32.000000,32.000000,32.000000,32.000000,70.827725,66.055795,108.421179,95.746216,27.006878,39.987342,49.341772,38.699042,31.113924,25.532869,61.081951,158.825915,66.193177,0.593538,159.525833,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.653569,49.174721,198.420293,163.340663,177.125237,174.954472,79.388240,14.319989,194.693161,2.251500,48.500623,48.641369,161.686810,200.523178,160.275284,195.299607,95.477611,191.391042,-0.000476,0.038714,101.853287,65.850545,194.273257,21.021540,57.369405,0.684018,720202.036151,0.859624,9.354754,26.578506,3.992813,0.069210,0.061242,150.176416,95.948514,71.890278,32.000000,32.000000,32.000000,32.000000,32.000000,70.842876,66.086040,108.313255,95.746216,26.937706,39.987342,49.341772,38.755818,31.113924,25.532869,61.038048,158.776480,66.349596,0.592372,159.680790,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.656957,49.177745,198.459599,163.347672,176.971414,174.836318,79.404715,14.315280,194.685347,2.249422,48.506265,48.586629,161.663298,200.563320,160.220499,195.317715,95.343606,191.381926,-0.000479,0.038439,101.917852,65.956428,194.249458,21.011612,57.359885,0.684018,720202.036151,0.859624,9.354754,26.578506,3.992813,0.065685,0.058800,150.179205,96.027167,71.851482,32.000000,32.000000,32.000000,32.000000,32.000000,70.806975,66.056605,108.106852,95.746216,26.791661,39.987342,49.341772,38.790203,31.113924,25.532869,61.052112,158.809429,66.191563,0.592372,159.553567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.639353,49.064508,198.465467,163.324122,176.934998,174.744513,79.336542,14.317706,194.769655,2.250391,48.336885,48.619593,161.647594,200.655285,160.204012,195.287708,95.307569,191.533554,-0.000480,0.038354,101.830572,65.890898,194.263142,21.007291,57.346524,0.682826,719324.350850,0.858951,9.265260,26.744738,3.996612,0.067450,0.060703,150.165735,96.125625,71.827085,32.000000,32.000000,32.000000,32.000000,32.000000,70.828608,66.001235,107.979946,95.746216,26.709719,39.987342,49.341772,38.820341,31.113924,25.532869,60.974700,158.673085,66.189435,0.591719,159.665880,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.741488,48.948251,198.567711,163.281227,177.079865,174.647353,79.364188,14.319133,194.948412,2.245867,48.190381,48.746259,161.645128,200.860416,160.210573,195.536374,95.340080,191.661003,-0.000486,0.038334,101.857897,65.909967,194.357244,21.009822,57.430582,0.682623,718834.200233,0.859303,9.170290,26.837513,3.998148,0.068285,0.059700,150.180060,96.034112,71.863076,32.000000,32.000000,32.000000,32.000000,32.000000,70.821741,66.005168,107.792683,95.746216,26.599966,39.987342,49.341772,38.834191,31.113924,25.532869,60.761863,158.728376,66.223551,0.591424,159.617178,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.786552,48.915820,198.664328,163.287675,176.949854,174.635357,79.306788,14.318990,195.091604,2.239116,48.308048,48.678218,161.613958,201.003959,160.210199,195.571434,95.385656,191.670165,-0.000493,0.038717,102.007482,66.305635,194.666287,21.020724,57.424903,0.679999,717942.698293,0.856289,8.948124,26.852667,3.991994,0.068927,0.062639,150.078274,96.150919,71.889997,32.000000,32.000000,32.000000,32.000000,32.000000,70.875632,66.074794,107.722397,95.746216,26.551722,39.987342,49.341772,38.861611,31.113924,25.532869,60.586970,158.613575,66.425164,0.589710,159.472607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.745285,48.901803,198.770241,163.284311,177.052506,174.707677,79.376697,14.320274,195.242923,2.233731,48.214030,48.789635,161.616633,201.096250,160.237337,195.902913,95.308615,192.030089,-0.000496,0.038720,102.108389,65.960279,194.835951,21.037162,57.470556,0.679646,717613.795285,0.855910,8.869015,26.810517,3.990321,0.069726,0.061821,150.020803,96.119021,71.874539,32.000000,32.000000,32.000000,32.000000,32.000000,70.883974,66.075679,107.742969,95.746216,26.449428,39.987342,49.341772,38.802973,31.113924,25.532869,60.435707,158.753394,66.576081,0.587558,159.662930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.758076,48.848485,198.897703,163.282349,177.265330,174.777030,79.417265,14.319133,195.487265,2.236490,48.203364,48.830239,161.616933,201.278099,160.212052,195.982772,95.314171,192.058494,-0.000497,0.038806,102.283637,65.906537,194.772972,21.055962,57.504615,0.680116,718192.911224,0.856265,8.897742,27.022032,3.995760,0.068649,0.063635,149.977400,96.043650,71.880374,32.000000,32.000000,32.000000,32.000000,32.000000,70.931558,66.026402,107.884745,95.746216,26.462259,39.987342,49.341772,38.815011,31.113924,25.532869,60.215684,158.834530,66.578135,0.587097,159.768555,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.806773,48.889436,198.982609,163.317393,177.325957,174.875872,79.377812,14.324984,195.683357,2.236659,48.312978,48.756334,161.589776,201.412305,160.154742,196.239447,95.347246,192.352301,-0.000496,0.039184,102.395774,65.945385,194.952750,21.077012,57.565089,0.680033,718323.628875,0.855795,8.831172,27.027080,3.997295,0.070818,0.063031,149.973256,96.126223,71.847705,32.000000,32.000000,32.000000,32.000000,32.000000,70.924800,65.929547,107.848229,95.746216,26.454083,39.987342,49.341772,38.828130,31.113924,25.532869,60.076218,158.755624,66.553264,0.587355,159.749987,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.774862,48.923241,199.104806,163.340102,177.397657,174.978034,79.442782,14.319561,195.505508,2.235729,48.360638,48.830343,161.614200,201.410144,160.199906,196.134607,95.467155,192.155887,-0.000488,0.038055,102.654369,66.049738,194.984365,21.098954,57.602610,0.679400,718662.641914,0.855872,8.821697,27.103626,3.995091,0.068829,0.061514,150.016074,96.212641,71.872058,32.000000,32.000000,32.000000,32.000000,32.000000,70.946778,65.987513,107.955374,95.746216,26.456826,39.987342,49.341772,38.814851,31.113924,25.532869,59.964024,158.885563,66.398165,0.587646,159.720758,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.784671,48.930386,199.056992,163.349634,177.605211,175.113958,79.395570,14.332975,195.666669,2.239696,48.432690,48.697076,161.621472,201.436769,160.178594,196.242386,95.485821,192.212886,-0.000482,0.037708,102.707353,66.125390,195.042811,21.115512,57.621921,0.680120,718797.614603,0.856362,8.888541,26.910449,4.000108,0.066887,0.060444,150.012403,96.032419,71.839911,32.000000,32.000000,32.000000,32.000000,32.000000,70.930349,66.003923,107.992061,95.746216,26.412091,39.987342,49.341772,38.857238,31.113924,25.532869,59.840200,158.791140,66.540131,0.590026,159.787477,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.773680,49.024656,199.042814,163.375428,177.569289,175.130721,79.325466,14.316707,195.600716,2.243787,48.545645,48.856078,161.631896,201.456871,160.181136,196.129634,95.483031,192.168704,-0.000474,0.037737,102.670031,65.960632,194.911189,21.128630,57.532310,0.680199,719300.195700,0.857367,8.885531,26.913050,3.998359,0.068705,0.061747,150.032572,96.189057,71.834974,32.000000,32.000000,32.000000,32.000000,32.000000,70.965893,66.040093,108.223678,95.746216,26.424001,39.987342,49.341772,38.872948,31.113924,25.532869,59.831230,158.650931,66.580043,0.589033,159.769893,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.809565,49.081274,199.085703,163.404865,177.702526,175.092341,79.417357,14.316564,195.633588,2.250648,48.488262,48.771792,161.662516,201.530120,160.208803,196.238524,95.436836,192.398241,-0.000475,0.037781,102.716647,66.130052,195.047610,21.136890,57.567848,0.681623,719604.934288,0.858645,8.991181,26.899355,3.998957,0.068392,0.060557,150.075254,96.309138,71.861235,32.000000,32.000000,32.000000,32.000000,32.000000,70.976058,66.047816,108.303237,95.746216,26.372980,39.987342,49.341772,38.897674,31.113924,25.532869,59.842818,158.834713,66.568818,0.588995,159.673787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.813503,49.020534,199.179844,163.395614,177.644923,175.126745,79.338739,14.319846,195.618565,2.239810,48.403441,48.744861,161.660722,201.513179,160.218294,196.302760,95.357663,192.331983,-0.000473,0.037829,102.531648,66.075506,195.110119,21.143900,57.597940,0.680834,719691.851648,0.856913,9.010646,27.031164,3.996937,0.068330,0.060249,150.186764,96.294430,71.859472,32.000000,32.000000,32.000000,32.000000,32.000000,70.963303,66.060000,108.096084,95.746216,26.447439,39.987342,49.341772,38.886203,31.113924,25.532869,59.751069,158.677479,66.548642,0.588776,159.617296,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.834519,49.000470,199.197452,163.388324,177.462647,175.153526,79.414208,14.322700,195.612103,2.236829,48.460347,48.798071,161.661844,201.536419,160.238984,196.156652,95.450531,192.454982,-0.000477,0.038310,102.578757,66.181928,195.187537,21.149554,57.489235,0.680667,719949.368551,0.857709,8.945829,27.085632,3.998511,0.067992,0.061720,150.153531,96.346167,71.894542,32.000000,32.000000,32.000000,32.000000,32.000000,70.948791,66.102516,108.010093,95.746216,26.419039,39.987342,49.341772,38.876919,31.113924,25.532869,59.631648,158.828416,66.591562,0.589118,159.523197,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.866345,49.031527,199.315918,163.405707,177.452394,175.100027,79.384309,14.321416,195.786024,2.241984,48.446271,48.774857,161.655510,201.677679,160.230381,196.309056,95.487073,192.519810,-0.000485,0.039499,102.135428,65.960114,195.142363,21.154023,57.577873,0.681806,719684.825909,0.856575,8.904018,27.038621,3.997178,0.070548,0.063570,150.095287,96.232546,71.878538,32.000000,32.000000,32.000000,32.000000,32.000000,70.958379,66.095068,107.942044,95.746216,26.389306,39.987342,49.341772,38.885295,31.113924,25.532869,59.584335,158.768618,66.576888,0.588611,159.602741,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.896177,49.057088,199.363253,163.424491,177.413821,175.079031,79.410304,14.321416,195.906314,2.242541,48.496129,48.809132,161.675090,201.719920,160.228550,196.482791,95.580872,192.718147,-0.000495,0.039485,101.846277,66.191262,195.323632,21.156966,57.616349,0.680519,719378.124959,0.856103,8.902155,27.026240,3.997003,0.070496,0.062263,150.077002,96.008660,71.852404,32.000000,32.000000,32.000000,32.000000,32.000000,70.977086,66.039679,107.946368,95.746216,26.471229,39.987342,49.341772,38.883311,31.113924,25.532869,59.545250,158.820608,66.594790,0.588535,159.619617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.908783,49.047468,199.358476,163.455611,177.479200,175.129695,79.449769,14.317991,195.917761,2.238809,48.496254,48.845342,161.688003,201.866705,160.229823,196.530053,95.545951,192.707377,-0.000499,0.039464,101.758093,66.264450,195.487119,21.162649,57.701922,0.679788,719008.170463,0.855213,8.896872,27.006322,3.995562,0.067396,0.060859,150.074455,96.169015,71.865601,32.000000,32.000000,32.000000,32.000000,32.000000,70.968542,66.019411,107.919071,95.746216,26.538062,39.987342,49.341772,38.844143,31.113924,25.532869,59.489258,158.899538,66.668377,0.588138,159.885038,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.944670,49.062310,199.454529,163.452808,177.522887,175.211484,79.482146,14.327981,195.964361,2.242772,48.499984,48.927778,161.743334,201.837878,160.280367,196.621205,95.512850,192.666272,-0.000500,0.039344,102.092485,66.204197,195.541161,21.170050,57.626465,0.678791,719294.294234,0.854772,8.874224,27.037233,3.994457,0.069962,0.063545,150.004082,96.445058,71.904555,32.000000,32.000000,32.000000,32.000000,32.000000,70.970752,66.092505,107.790259,95.746216,26.642592,39.987342,49.341772,38.822031,31.113924,25.532869,59.446236,158.964293,66.741378,0.587498,159.607108,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.982168,49.063684,199.482940,163.433462,177.623712,175.256752,79.388754,14.321844,196.091426,2.248425,48.507114,48.923266,161.710129,202.011471,160.248980,196.720842,95.603415,192.850474,-0.000498,0.039267,102.381851,66.336749,195.574835,21.175241,57.717536,0.679833,719729.597186,0.854176,8.851986,27.055026,3.993510,0.069993,0.063201,150.075472,96.609182,71.854014,32.000000,32.000000,32.000000,32.000000,32.000000,71.010366,66.103586,107.873647,95.746216,26.691547,39.987342,49.341772,38.775272,31.113924,25.532869,59.396499,158.777508,66.706308,0.586988,159.610727,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.059891,49.146687,199.567902,163.465704,177.599403,175.380935,79.418366,14.320988,196.119335,2.245738,48.689549,49.134066,161.729097,202.032796,160.254063,196.813699,95.574985,193.014817,-0.000500,0.039213,102.814382,66.294891,195.489136,21.182385,57.612419,0.678555,719578.287367,0.854692,8.814640,27.033040,3.991082,0.069866,0.062919,150.036867,96.341734,71.878949,32.000000,32.000000,32.000000,32.000000,32.000000,70.976177,65.959132,107.998963,95.746216,26.797768,39.987342,49.341772,38.750227,31.113924,25.532869,59.450738,158.836732,66.727218,0.587118,159.570208,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.966906,49.193686,199.689910,163.472153,177.720531,175.510228,79.394206,14.320417,196.166324,2.247863,48.675600,48.945393,161.738207,202.001563,160.260557,196.653246,95.476712,192.864881,-0.000493,0.039086,102.879541,66.238126,195.496724,21.188675,57.663012,0.679709,720281.332770,0.853702,8.817457,27.122612,3.986583,0.070572,0.063533,149.954783,96.587221,71.871462,32.000000,32.000000,32.000000,32.000000,32.000000,70.952659,65.860003,107.972349,95.746216,26.887567,39.987342,49.341772,38.696533,31.113924,25.532869,59.525880,158.788412,66.682757,0.586863,159.454079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.005617,49.198633,199.599857,163.433743,177.645324,175.607664,79.331434,14.319133,196.066324,2.246363,48.618147,49.039621,161.709908,201.931127,160.245373,196.612847,95.548058,192.775610,-0.000491,0.039145,102.973345,66.455574,195.453181,21.190534,57.664076,0.681141,721354.527458,0.856473,8.960400,27.165103,3.996443,0.069866,0.063363,149.900105,96.295101,71.862691,32.000000,32.000000,32.000000,32.000000,32.000000,70.797484,65.849847,107.929096,95.746216,26.965850,39.987342,49.341772,38.649083,31.113924,25.532869,59.585984,158.662868,66.921862,0.589008,159.427053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.971149,49.208803,199.545525,163.450004,177.573551,175.683891,79.323240,14.320988,196.037453,2.239873,48.702837,48.952623,161.713870,202.044538,160.241817,196.712000,95.500242,192.887653,-0.000488,0.039199,103.076335,66.330176,195.513937,21.189981,57.717572,0.680827,721480.381767,0.856900,8.925389,27.060531,3.991549,0.070147,0.062309,149.892992,96.303668,71.859871,32.000000,32.000000,32.000000,32.000000,32.000000,70.779058,65.843405,107.858484,95.746216,27.055836,39.987342,49.341772,38.638949,31.113924,25.532869,59.637120,158.646479,66.903446,0.586643,159.526659,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.932587,49.233814,199.559761,163.448602,177.439637,175.707746,79.358277,14.326125,195.965938,2.241210,48.685535,48.909517,161.736708,201.926703,160.241747,196.567523,95.532497,192.617240,-0.000490,0.039210,103.200280,66.232726,195.512548,21.188195,57.699596,0.680796,722021.021640,0.858043,8.971135,27.150048,3.993215,0.067370,0.060615,149.831449,96.428871,71.913535,32.000000,32.000000,32.000000,32.000000,32.000000,70.651701,65.869180,108.056372,95.746216,27.081988,39.987342,49.341772,38.679002,31.113924,25.532869,59.732237,158.716553,66.686792,0.587323,159.610687,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.975927,49.160155,199.514149,163.422248,177.626194,175.741086,79.358753,14.321702,195.939777,2.239965,48.462776,48.886900,161.710345,201.893085,160.254465,196.606940,95.647783,192.714842,-0.000488,0.039258,103.255579,66.095821,195.377923,21.183951,57.663445,0.681662,722108.787738,0.858577,9.035973,27.017117,3.996584,0.069573,0.063777,149.830023,96.354918,71.925103,32.000000,32.000000,32.000000,32.000000,32.000000,70.623423,65.904540,108.055279,95.746216,27.194359,39.987342,49.341772,38.628865,31.113924,25.532869,59.716305,158.717507,66.706748,0.589796,159.603842,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.931114,49.118653,199.515412,163.417482,177.546922,175.749487,79.348186,14.319276,195.992266,2.239793,48.553428,49.005815,161.721489,201.922137,160.271274,196.582838,95.659600,192.683848,-0.000483,0.039292,103.506650,66.409488,195.424282,21.178500,57.640222,0.681420,721644.444148,0.857729,8.917553,26.938180,3.992205,0.069583,0.063351,149.882225,96.370350,71.920194,32.000000,32.000000,32.000000,32.000000,32.000000,70.707456,65.890228,108.175777,95.746216,27.228714,39.987342,49.341772,38.588185,31.113924,25.532869,59.656225,158.696372,66.544313,0.589041,159.616274,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.948220,49.160704,199.405499,163.418884,177.482234,175.738802,79.316961,14.322843,195.730574,2.232565,48.588975,48.766376,161.678609,201.666222,160.210252,196.378934,95.610490,192.667990,-0.000483,0.039063,103.499129,66.230587,195.252943,21.173098,57.624229,0.682189,721598.281019,0.858640,8.922335,26.914821,3.995813,0.067797,0.059718,149.976502,96.419474,71.900046,32.000000,32.000000,32.000000,32.000000,32.000000,70.680018,65.900577,108.102313,95.746216,27.262082,39.987342,49.341772,38.568575,31.113924,25.532869,59.729283,158.633922,66.581217,0.590907,159.485825,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.910351,49.170324,199.348888,163.397576,177.555305,175.725355,79.394430,14.321559,195.511918,2.239778,48.672282,48.795305,161.694007,201.476238,160.230570,196.229014,95.604854,192.230853,-0.000482,0.039114,103.283934,66.285824,195.143484,21.163131,57.537232,0.681947,721792.115297,0.858701,8.946714,26.958025,3.992244,0.070636,0.062346,150.027808,96.472598,71.880289,32.000000,32.000000,32.000000,32.000000,32.000000,70.741792,65.946859,108.115027,95.746216,27.310776,39.987342,49.341772,38.571272,31.113924,25.532869,59.754353,158.788861,66.374468,0.590207,159.467375,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
