OSU 80 Ton Compressor Load Stand
49.813168,49.220346,199.064863,163.394772,177.673713,175.696583,79.424565,14.320560,195.452082,2.240970,48.650340,48.961454,161.671833,201.345742,160.198571,196.039449,95.488499,191.978464,-0.000483,0.039099,103.222426,66.088635,194.771789,21.149474,57.486350,0.683273,721812.594465,0.858544,8.995458,26.800720,3.994139,0.068743,0.061589,150.031271,96.443265,71.881167,32.000000,32.000000,32.000000,32.000000,32.000000,70.725606,65.933082,108.025689,95.746216,27.258475,39.987342,49.341772,38.603072,31.113924,25.532869,59.850069,158.849129,66.419662,0.592300,159.557108,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.726992,49.186540,198.941663,163.365054,177.400775,175.594748,79.443376,14.317848,195.222356,2.241782,48.620809,48.730680,161.646309,201.157267,160.193319,195.697579,95.339518,191.951756,-0.000476,0.039209,103.257834,65.889734,194.733835,21.131421,57.494987,0.684353,722307.001386,0.860059,9.145989,26.822872,3.996230,0.068826,0.064493,150.045013,96.316955,71.908436,32.000000,32.000000,32.000000,32.000000,32.000000,70.754229,65.959784,107.940734,95.746216,27.178607,39.987342,49.341772,38.681338,31.113924,25.532869,59.890158,158.886752,66.256933,0.592309,159.536219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.706100,49.127997,198.865319,163.332252,177.166032,175.503266,79.381144,14.320560,195.027145,2.240300,48.506353,48.810550,161.626153,200.904737,160.171996,195.639174,95.318712,191.753518,-0.000474,0.039257,103.142807,65.918582,194.542061,21.105568,57.437632,0.684534,722408.479784,0.860930,9.201434,26.961879,4.000678,0.067165,0.060807,150.000305,96.415704,71.914988,32.000000,32.000000,32.000000,32.000000,32.000000,70.751050,65.880284,107.981400,95.746216,27.024613,39.987342,49.341772,38.687484,31.113924,25.532869,59.863372,158.762288,66.438297,0.594009,159.731301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.620254,49.058187,198.558036,163.298329,177.123266,175.375517,79.383599,14.315851,194.833175,2.238315,48.407955,48.542204,161.611294,200.715894,160.149959,195.438890,95.269704,191.571692,-0.000475,0.039508,103.108792,65.758685,194.233550,21.078220,57.446719,0.684804,721987.819811,0.861416,9.164545,26.908619,4.000823,0.069262,0.061694,149.941153,96.227076,71.911971,32.000000,32.000000,32.000000,32.000000,32.000000,70.773618,65.813330,108.074899,95.746216,26.892264,39.987342,49.341772,38.770760,31.113924,25.532869,59.771826,158.767198,66.392223,0.592031,159.738343,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.662945,49.040872,198.579477,163.283190,176.764860,175.181649,79.356933,14.322415,194.859515,2.234782,48.384880,48.660688,161.596595,200.666844,160.147650,195.380263,95.294863,191.427749,-0.000472,0.039532,103.028738,65.838106,194.204057,21.053313,57.340629,0.684340,721564.182521,0.862248,9.183790,26.889645,4.001552,0.069334,0.061430,149.973248,96.445406,71.895795,32.000000,32.000000,32.000000,32.000000,32.000000,70.827453,65.795758,108.077461,95.746216,26.719634,39.987342,49.341772,38.840507,31.113924,25.532869,59.683141,158.713866,66.578942,0.592134,159.590349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.620534,48.996073,198.552914,163.250668,176.653452,174.973362,79.490236,14.319704,194.906816,2.225352,48.367724,48.503174,161.593688,200.666253,160.143985,195.426934,95.376420,191.518574,-0.000471,0.039603,102.900607,65.876560,194.226145,21.031995,57.383216,0.684340,720588.688380,0.860720,9.122173,26.810631,3.998544,0.069622,0.062706,149.950613,96.454438,71.894194,32.000000,32.000000,32.000000,32.000000,32.000000,70.875646,65.773348,107.968386,95.746216,26.604938,39.987342,49.341772,38.864542,31.113924,25.532869,59.559668,158.980473,66.440792,0.589383,159.715526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.614758,49.001570,198.614914,163.306459,176.657761,174.819180,79.381483,14.320845,194.964670,2.222618,48.309043,48.536153,161.572087,200.820539,160.144169,195.537597,95.321744,191.546977,-0.000470,0.039566,102.759282,65.731009,194.313108,21.018533,57.359380,0.683375,719414.806173,0.858962,9.121386,26.763059,4.001426,0.066854,0.059980,149.969722,96.267800,71.877907,32.000000,32.000000,32.000000,32.000000,32.000000,70.882895,65.763543,107.858440,95.746216,26.536183,39.987342,49.341772,38.917428,31.113924,25.532869,59.468356,158.762967,66.408363,0.590214,159.636927,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.651928,48.919668,198.543517,163.294124,176.783575,174.689892,79.339653,14.321987,194.891121,2.223537,48.247761,48.486452,161.569810,200.832119,160.115923,195.446982,95.117925,191.658306,-0.000474,0.039159,102.915870,65.971793,194.357487,21.014039,57.313817,0.683299,718981.724374,0.859505,9.132879,26.828360,4.003142,0.067068,0.059797,149.957993,96.323403,71.903697,32.000000,32.000000,32.000000,32.000000,32.000000,70.924319,65.882364,107.794521,95.746216,26.446362,39.987342,49.341772,38.970239,31.113924,25.532869,59.274703,158.679306,66.395451,0.590191,159.585078,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.673183,48.943029,198.670665,163.282349,176.679518,174.548518,79.390937,14.322130,194.909078,2.224168,48.362631,48.630189,161.575933,200.885920,160.153667,195.607333,95.152394,191.635106,-0.000471,0.038570,103.052730,65.958214,194.387651,21.016618,57.315061,0.682528,718893.515988,0.858410,9.012399,27.073815,3.998707,0.065184,0.059334,149.867743,96.500700,71.901105,32.000000,32.000000,32.000000,32.000000,32.000000,70.917813,65.846629,107.769303,95.746216,26.301474,39.987342,49.341772,39.009936,31.113924,25.532869,59.137546,158.781874,66.204182,0.589171,159.536887,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.677973,48.936982,198.617178,163.284591,176.838405,174.516173,79.368473,14.322986,195.030224,2.232349,48.312169,48.631370,161.599424,200.925266,160.163278,195.678596,95.136158,191.810303,-0.000469,0.038559,103.058175,65.672054,194.565861,21.024827,57.399281,0.682061,718224.189270,0.856810,9.013712,27.030670,3.999556,0.069738,0.062251,149.910581,96.422109,71.917537,32.000000,32.000000,32.000000,32.000000,32.000000,70.924255,65.805154,107.595117,95.746216,26.202153,39.987342,49.341772,39.028527,31.113924,25.532869,59.000095,158.736946,66.366764,0.590482,159.573158,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.718829,48.952099,198.725644,163.288236,176.906936,174.548844,79.359759,14.317848,195.129197,2.238174,48.300290,48.680162,161.600926,201.072458,160.150860,195.693993,95.123634,191.939513,-0.000465,0.038493,102.983467,65.975985,194.695656,21.036391,57.444808,0.680731,718130.244596,0.856788,9.002696,27.112395,3.998093,0.069341,0.060716,149.889266,96.498136,71.910523,32.000000,32.000000,32.000000,32.000000,32.000000,70.950367,65.811410,107.482596,95.746216,26.156783,39.987342,49.341772,39.101260,31.113924,25.532869,58.870774,158.719518,66.734848,0.588750,159.558367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.782655,48.905101,198.782936,163.292441,176.830462,174.613509,79.405167,14.322272,195.236259,2.237560,48.253356,48.766942,161.579478,201.182241,160.163615,195.786752,95.132119,191.827220,-0.000467,0.038467,102.964423,65.860670,194.600390,21.049472,57.460296,0.680127,718294.533134,0.856296,8.975453,27.173190,3.996990,0.068022,0.059285,149.855841,96.437795,71.870578,32.000000,32.000000,32.000000,32.000000,32.000000,70.896440,65.814702,107.530717,95.746216,26.093529,39.987342,49.341772,39.071567,31.113924,25.532869,58.680018,158.810334,66.383272,0.585448,159.558445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.781498,48.924340,198.814663,163.286554,176.682978,174.675311,79.485719,14.324984,195.503739,2.239667,48.428988,48.625571,161.586149,201.244645,160.165406,195.890836,95.253881,192.327978,-0.000466,0.038773,102.893789,65.977730,194.802971,21.063788,57.582741,0.679459,718345.270607,0.854791,8.862332,27.122756,3.993016,0.069421,0.062475,149.856294,96.605273,71.885784,32.000000,32.000000,32.000000,32.000000,32.000000,70.907118,65.840039,107.754551,95.746216,26.060348,39.987342,49.341772,39.089464,31.113924,25.532869,58.506105,158.971438,66.406969,0.588129,159.749279,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.776338,49.042796,198.866165,163.367577,176.764249,174.761947,79.406031,14.319561,195.381785,2.238256,48.528931,48.638666,161.618911,201.205951,160.161353,196.074957,95.128692,192.063329,-0.000466,0.039362,102.786244,65.930978,194.890711,21.080804,57.489001,0.678388,718255.955809,0.854295,8.882770,27.187920,3.993746,0.065860,0.058916,149.894037,96.571997,71.925087,32.000000,32.000000,32.000000,32.000000,32.000000,70.942859,65.758399,107.884211,95.746216,26.014459,39.987342,49.341772,39.146615,31.113924,25.532869,58.526249,158.812063,66.675567,0.588243,159.621388,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.796044,49.002119,198.760704,163.354681,176.802306,174.849406,79.389938,14.317991,195.367631,2.234243,48.415886,48.728874,161.634889,201.363887,160.189026,195.938278,95.141474,192.107304,-0.000469,0.039322,102.866784,66.002592,194.914758,21.095588,57.493418,0.680265,719294.464074,0.855960,9.006568,27.214365,3.995195,0.068897,0.062150,149.946760,96.456394,71.923141,32.000000,32.000000,32.000000,32.000000,32.000000,70.873033,65.736939,107.825691,95.746216,25.961662,39.987342,49.341772,39.117788,31.113924,25.532869,58.414660,158.779877,66.749008,0.586538,159.801639,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.747961,49.026030,198.834154,163.352718,176.872162,174.936235,79.423409,14.320132,195.347871,2.235484,48.454187,48.800700,161.626853,201.369941,160.211078,196.001372,95.170709,192.176210,-0.000470,0.037906,103.052513,66.009470,194.943819,21.105675,57.532382,0.679972,719496.654410,0.856087,8.945488,27.217998,3.991496,0.068601,0.061115,149.938609,96.430458,71.918319,32.000000,32.000000,32.000000,32.000000,32.000000,70.869553,65.685058,107.771073,95.746216,25.898793,39.987342,49.341772,39.161075,31.113924,25.532869,58.348460,158.846817,66.288334,0.585685,159.516943,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.804353,48.971337,198.969173,163.346551,177.263682,174.939297,79.348566,14.323842,195.626810,2.232933,48.434363,48.697689,161.643574,201.538540,160.230087,196.281005,95.193325,192.366015,-0.000466,0.037844,103.159800,66.069864,195.113136,21.116043,57.608506,0.680666,719871.570552,0.857129,9.019195,27.214478,3.996830,0.070285,0.062790,149.890009,96.457473,71.903428,32.000000,32.000000,32.000000,32.000000,32.000000,70.938161,65.769937,107.931256,95.746216,25.916483,39.987342,49.341772,39.136063,31.113924,25.532869,58.193258,158.697132,66.888553,0.590758,159.782442,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.799949,49.050766,199.076675,163.391408,177.444327,174.971524,79.396265,14.318847,195.834120,2.235717,48.494051,48.634867,161.667564,201.657333,160.216871,196.280248,95.166781,192.398728,-0.000466,0.037869,103.159055,65.967836,195.151541,21.127103,57.606883,0.679307,719622.352274,0.856741,8.906104,27.262660,3.995016,0.070946,0.063450,149.882074,96.600778,71.911217,32.000000,32.000000,32.000000,32.000000,32.000000,70.930649,65.716086,108.112858,95.746216,25.942382,39.987342,49.341772,39.143506,31.113924,25.532869,58.176885,158.792529,66.744679,0.585061,159.657422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.887235,49.031252,199.356023,163.419444,177.574949,175.044784,79.383966,14.320703,196.004316,2.240235,48.420219,48.742793,161.682305,201.909864,160.242551,196.423406,95.266881,192.670094,-0.000463,0.037804,103.243023,66.029480,195.313129,21.137334,57.656052,0.679934,720028.903247,0.856660,8.990093,27.301401,3.997528,0.068745,0.062396,149.902005,96.612623,71.891421,32.000000,32.000000,32.000000,32.000000,32.000000,70.929509,65.656132,108.142427,95.746216,26.029667,39.987342,49.341772,39.131161,31.113924,25.532869,58.090762,158.767932,66.756051,0.586847,159.748925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.907501,49.038673,199.438879,163.440472,177.833919,175.178761,79.460521,14.326839,196.134011,2.242602,48.450208,48.829661,161.661571,202.039951,160.251127,196.740831,95.131862,192.758993,-0.000463,0.037796,103.398241,66.093117,195.506409,21.151803,57.697360,0.679225,719856.832022,0.855438,8.880280,27.302419,3.996133,0.067744,0.059443,149.883724,96.782767,71.910675,32.000000,32.000000,32.000000,32.000000,32.000000,70.945173,65.638944,108.060557,95.746216,26.153051,39.987342,49.341772,39.088511,31.113924,25.532869,58.020490,158.921042,66.966542,0.586635,159.812340,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.905287,49.107934,199.508705,163.476919,178.067215,175.316214,79.369107,14.320560,196.009730,2.237786,48.584347,48.795930,161.721527,202.109022,160.265668,196.813433,95.260062,192.784383,-0.000459,0.039295,103.534881,66.285805,195.605041,21.169456,57.679330,0.678998,720806.308566,0.854103,8.851907,27.482401,3.997888,0.069959,0.061410,149.868966,96.623516,71.928861,32.000000,32.000000,32.000000,32.000000,32.000000,70.996006,65.669244,107.963690,95.746216,26.268983,39.987342,49.341772,39.087664,31.113924,25.532869,58.023194,158.738214,66.721202,0.585351,159.619499,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.908847,49.135143,199.639934,163.499629,177.901365,175.427947,79.423177,14.319989,196.173087,2.241758,48.577707,48.860984,161.707519,202.092957,160.294149,196.726647,95.383460,192.825602,-0.000461,0.039258,103.608835,66.305000,195.628780,21.184008,57.738794,0.680323,721151.376339,0.856765,8.938303,27.351793,3.997747,0.069754,0.062484,149.829930,96.473141,71.904388,32.000000,32.000000,32.000000,32.000000,32.000000,70.987592,65.621570,108.094112,95.746216,26.344504,39.987342,49.341772,39.020713,31.113924,25.532869,58.069598,158.846354,67.061186,0.588127,159.808878,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.972674,49.164552,199.606738,163.500189,178.075464,175.518256,79.384297,14.319989,196.262488,2.240514,48.693630,48.822974,161.717702,202.100785,160.309242,196.856378,95.387948,193.039937,-0.000460,0.039269,103.764480,66.202413,195.672833,21.193561,57.736180,0.680391,721262.008699,0.856725,8.961833,27.243738,4.000091,0.069318,0.061700,149.924623,96.403575,71.911116,32.000000,32.000000,32.000000,32.000000,32.000000,70.956140,65.571146,108.260994,95.746216,26.484974,39.987342,49.341772,38.984607,31.113924,25.532869,58.101624,158.768594,66.780336,0.585807,159.697509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.874058,49.248931,199.655370,163.513367,177.916612,175.613350,79.372310,14.318705,196.156440,2.231176,48.733723,48.904045,161.737449,202.016812,160.293660,196.725526,95.264598,192.762123,-0.000459,0.038559,103.916004,66.053945,195.634675,21.199370,57.681006,0.679976,721612.927974,0.856439,8.925310,27.318992,3.994318,0.070583,0.063117,149.956100,96.677937,71.918452,32.000000,32.000000,32.000000,32.000000,32.000000,70.921566,65.579316,108.084563,95.746216,26.545051,39.987342,49.341772,38.980527,31.113924,25.532869,58.242021,158.744620,66.673733,0.587886,159.571388,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.963063,49.259650,199.604380,163.515890,177.804805,175.607040,79.418273,14.316279,196.097464,2.231170,48.651704,48.895934,161.762575,202.055486,160.306041,196.668991,95.402791,192.779612,-0.000460,0.038525,104.027908,66.212588,195.599617,21.199829,57.687443,0.682493,722719.019535,0.859119,9.111583,27.338969,4.003191,0.070731,0.063322,149.993734,96.606731,71.934570,32.000000,32.000000,32.000000,32.000000,32.000000,70.945982,65.662698,107.798511,95.746216,26.666517,39.987342,49.341772,38.931332,31.113924,25.532869,58.349815,158.836546,67.050841,0.590441,159.657029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.960105,49.291808,199.564029,163.522338,177.873924,175.612838,79.326696,14.316992,196.105369,2.234948,48.793717,48.926049,161.763119,202.080990,160.328784,196.666445,95.318947,192.803343,-0.000459,0.038561,104.127837,66.307067,195.633615,21.195815,57.686271,0.681204,722151.898642,0.856918,9.030333,27.207287,3.995039,0.067390,0.061547,149.975444,96.783302,71.926850,32.000000,32.000000,32.000000,32.000000,32.000000,70.908864,65.746298,107.672089,95.746216,26.739522,39.987342,49.341772,38.930263,31.113924,25.532869,58.458714,158.653393,66.608803,0.586076,159.584920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.932174,49.345405,199.578414,163.554581,177.953998,175.661439,79.394191,14.316992,196.120896,2.237104,48.753616,49.055349,161.796909,201.925398,160.337430,196.698225,95.436235,192.726783,-0.000461,0.038500,104.319491,66.291385,195.490035,21.192235,57.638761,0.681247,722530.728741,0.858069,9.065545,27.299965,3.994468,0.068839,0.063699,150.066327,96.845715,71.920774,32.000000,32.000000,32.000000,32.000000,32.000000,70.856628,65.749626,107.754810,95.746216,26.835065,39.987342,49.341772,38.882150,31.113924,25.532869,58.681445,158.788382,66.739910,0.589991,159.594755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.998806,49.229966,199.621733,163.487012,177.914842,175.716776,79.390399,14.320845,196.051529,2.237128,48.644796,48.807424,161.784114,201.973776,160.348313,196.717399,95.447369,192.782873,-0.000465,0.038420,104.357027,66.293768,195.608589,21.187619,57.758267,0.682487,722496.217762,0.858239,9.147990,27.154174,3.996990,0.066313,0.059581,150.008807,96.827066,71.907400,32.000000,32.000000,32.000000,32.000000,32.000000,70.806854,65.714147,107.814670,95.746216,26.966815,39.987342,49.341772,38.858426,31.113924,25.532869,58.691259,158.780798,66.925383,0.589418,159.596093,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.939880,49.281638,199.563195,163.499348,177.970797,175.766378,79.437759,14.319846,196.053472,2.242662,48.707220,48.860679,161.740279,201.945540,160.289346,196.723245,95.357790,192.764570,-0.000469,0.039230,104.233523,66.030584,195.493053,21.183928,57.654412,0.680346,722343.313181,0.857001,8.963751,27.163924,3.992530,0.068245,0.060416,149.960401,96.772609,71.899753,32.000000,32.000000,32.000000,32.000000,32.000000,70.782922,65.638769,107.693716,95.746216,27.023631,39.987342,49.341772,38.859466,31.113924,25.532869,58.823674,158.875519,66.750109,0.587155,159.700695,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.893088,49.285761,199.566806,163.498507,177.803903,175.810631,79.444987,14.314852,195.938811,2.242435,48.705947,48.905065,161.762866,201.834698,160.291659,196.503444,95.417003,192.636819,-0.000469,0.039283,104.270012,66.056790,195.470437,21.177723,57.654664,0.682445,723034.151980,0.857980,9.076263,27.246688,3.996069,0.070294,0.062659,149.996501,96.973727,71.896377,32.000000,32.000000,32.000000,32.000000,32.000000,70.845579,65.590028,107.618597,95.746216,27.090508,39.987342,49.341772,38.852899,31.113924,25.532869,58.951752,158.889974,66.789067,0.589451,159.690782,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.949024,49.285486,199.550874,163.497386,177.702968,175.803070,79.324031,14.316992,195.904995,2.244386,48.699617,48.940668,161.756595,201.806503,160.321495,196.483420,95.569271,192.577907,-0.000467,0.039252,104.533761,66.148286,195.329487,21.171146,57.588474,0.683205,723082.476063,0.859022,9.128739,27.139902,3.999889,0.071009,0.062648,149.953948,96.643472,71.912198,32.000000,32.000000,32.000000,32.000000,32.000000,70.883840,65.634785,107.490223,95.746216,27.108253,39.987342,49.341772,38.844256,31.113924,25.532869,59.075472,158.648061,66.610490,0.589766,159.578311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.909938,49.321217,199.481235,163.490657,177.670347,175.730667,79.459990,14.314852,195.819338,2.246400,48.745162,48.801593,161.739790,201.805504,160.286223,196.449010,95.463628,192.530386,-0.000466,0.039412,104.363121,65.943094,195.219825,21.161345,57.690256,0.683231,722475.541356,0.859224,9.070666,26.965689,3.995091,0.066283,0.059715,150.030987,96.652209,71.886376,32.000000,32.000000,32.000000,32.000000,32.000000,70.827568,65.749167,107.583917,95.746216,27.193311,39.987342,49.341772,38.846932,31.113924,25.532869,59.261323,158.919981,66.699558,0.590691,159.800656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.807486,49.284937,199.411534,163.485891,177.737348,175.676262,79.424658,14.308715,195.627537,2.252901,48.608690,48.940188,161.738315,201.589303,160.276091,196.353724,95.442783,192.287877,-0.000463,0.038925,104.203371,66.066989,195.144183,21.149612,57.599491,0.682127,722657.032008,0.858233,9.146778,27.053627,3.996824,0.067997,0.062746,150.157242,96.757719,71.899642,32.000000,32.000000,32.000000,32.000000,32.000000,70.772878,65.753367,107.803391,95.746216,27.241639,39.987342,49.341772,38.812875,31.113924,25.532869,59.371354,158.849315,66.767130,0.589990,159.798453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.790565,49.246182,199.139633,163.443275,177.801244,175.652894,79.391394,14.317135,195.348470,2.241285,48.664506,48.765541,161.715199,201.291758,160.252932,196.030645,95.334820,192.171091,-0.000457,0.038485,104.033175,65.909766,194.817475,21.133209,57.496952,0.683995,722537.784257,0.860223,9.216460,26.984064,4.003646,0.067949,0.060017,150.115822,96.820071,71.882967,32.000000,32.000000,32.000000,32.000000,32.000000,70.742800,65.743128,107.773189,95.746216,27.224931,39.987342,49.341772,38.878373,31.113924,25.532869,59.444439,158.782789,66.723256,0.590078,159.752938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.738697,49.224194,198.810169,163.416641,177.612980,175.560641,79.526056,14.318277,195.018324,2.241324,48.600760,48.751088,161.670872,200.992644,160.193846,195.576914,95.335324,191.829264,-0.000456,0.038104,103.803125,65.995526,194.458198,21.112039,57.502289,0.684579,722728.090736,0.860700,9.195223,27.048458,3.999546,0.066761,0.060292,149.923244,96.850341,71.851127,32.000000,32.000000,32.000000,32.000000,32.000000,70.705888,65.776478,107.520121,95.746216,27.076396,39.987342,49.341772,38.950672,31.113924,25.532869,59.517848,159.052113,66.609390,0.589917,159.751246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.635442,49.240411,198.575791,163.396735,177.525480,175.474503,79.420691,14.317991,194.896114,2.233320,48.621275,48.584467,161.638721,200.762070,160.190608,195.476397,95.390318,191.449444,-0.000455,0.037381,103.481415,65.710675,194.192780,21.082771,57.379520,0.683922,722351.283678,0.859734,9.226958,26.920314,3.997092,0.065053,0.057611,149.827659,96.594676,71.845516,32.000000,32.000000,32.000000,32.000000,32.000000,70.679933,65.801247,107.437245,95.746216,26.892424,39.987342,49.341772,39.029031,31.113924,25.532869,59.602489,158.841383,66.247542,0.590413,159.672725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.632334,49.218972,198.420653,163.371222,177.173652,175.308216,79.485041,14.321702,194.657774,2.224394,48.588500,48.439872,161.645025,200.571699,160.215361,195.312077,95.196732,191.385736,-0.000454,0.037338,103.512579,65.697723,194.174138,21.047032,57.380259,0.685772,721967.416442,0.862479,9.350249,26.723294,4.000685,0.065775,0.059461,149.876879,96.731270,71.873962,32.000000,32.000000,32.000000,32.000000,32.000000,70.752396,65.752364,107.712888,95.746216,26.685228,39.987342,49.341772,39.087208,31.113924,25.532869,59.677933,158.970082,66.576081,0.593973,159.707068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.596940,49.121401,198.531235,163.323281,176.912207,175.066885,79.390583,14.319418,194.675920,2.228054,48.382491,48.486157,161.618214,200.592412,160.171568,195.445065,95.144717,191.189685,-0.000454,0.038289,103.540729,65.715370,194.299118,21.016921,57.319659,0.684726,721876.441590,0.860973,9.332038,26.893038,3.997810,0.068595,0.060628,149.803487,96.923115,71.833195,32.000000,32.000000,32.000000,32.000000,32.000000,70.758870,65.738442,107.746632,95.746216,26.496727,39.987342,49.341772,39.119657,31.113924,25.532869,59.613128,158.781165,66.302201,0.590148,159.529177,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.689306,49.010639,198.474787,163.272536,176.694234,174.814752,79.275755,14.318419,194.746180,2.229789,48.286054,48.494580,161.602006,200.679157,160.183175,195.369422,95.247474,191.603318,-0.000460,0.037574,103.478412,65.899616,194.235629,20.993869,57.337131,0.685007,720869.910928,0.861257,9.271211,26.871643,4.002893,0.070958,0.063235,149.965790,96.946052,71.843555,32.000000,32.000000,32.000000,32.000000,32.000000,70.772072,65.736709,107.725580,95.746216,26.352247,39.987342,49.341772,39.186068,31.113924,25.532869,59.459362,158.551509,66.263830,0.592203,159.451954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.674704,49.011739,198.643302,163.268611,176.706845,174.677867,79.465516,14.315422,194.902534,2.233853,48.465422,48.591157,161.591388,200.781193,160.179686,195.471710,95.178994,191.586446,-0.000461,0.038654,103.427213,65.790438,194.359896,20.989732,57.362139,0.682303,719140.071201,0.859217,9.064601,26.923703,3.994316,0.070802,0.063755,150.006090,96.686201,71.880005,32.000000,32.000000,32.000000,32.000000,32.000000,70.848651,65.629825,107.604778,95.746216,26.266216,39.987342,49.341772,39.230223,31.113924,25.532869,59.308714,158.931033,66.088702,0.590387,159.542198,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.695850,49.029054,198.481808,163.314309,176.700157,174.634901,79.379251,14.315851,194.965232,2.236057,48.470050,48.666469,161.587006,200.855503,160.166266,195.558027,95.075814,191.811656,-0.000458,0.038607,103.663391,65.979542,194.397198,20.995116,57.346398,0.682069,718822.098829,0.856777,9.080843,26.985871,3.998882,0.070198,0.063347,149.885591,96.713134,71.873551,32.000000,32.000000,32.000000,32.000000,32.000000,70.852935,65.559888,107.603960,95.746216,26.202985,39.987342,49.341772,39.238945,31.113924,25.532869,59.270004,158.758502,66.414233,0.592006,159.466785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.756903,48.983705,198.599390,163.254313,176.766472,174.589511,79.456166,14.323271,195.071042,2.233081,48.309750,48.614437,161.563191,201.048361,160.148427,195.645307,95.082274,191.668732,-0.000457,0.037490,103.636412,65.761205,194.451119,21.008008,57.400471,0.681468,719005.129770,0.857133,9.076229,27.173245,3.993931,0.066685,0.059356,149.922090,96.870439,71.869117,32.000000,32.000000,32.000000,32.000000,32.000000,70.775247,65.444998,107.640141,95.746216,26.039517,39.987342,49.341772,39.228774,31.113924,25.532869,59.158741,158.912332,66.275495,0.588424,159.436022,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.705888,48.975185,198.697660,163.270574,176.772121,174.630617,79.365566,14.324413,195.118764,2.231966,48.390204,48.726686,161.569941,200.943166,160.101754,195.699743,95.077517,191.827238,-0.000459,0.037506,103.743258,65.930766,194.507246,21.023402,57.402058,0.680098,718616.331746,0.854805,8.967607,27.113362,3.991394,0.070470,0.062544,149.906961,96.797305,71.888220,32.000000,32.000000,32.000000,32.000000,32.000000,70.757823,65.430384,107.579010,95.746216,25.948101,39.987342,49.341772,39.227652,31.113924,25.532869,59.006111,158.731133,66.458693,0.589026,159.533898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.710412,49.030703,198.704521,163.302534,177.025469,174.686564,79.453473,14.317135,195.204481,2.239009,48.447992,48.700566,161.589926,201.112355,160.134571,195.788133,94.958477,191.708467,-0.000460,0.038175,103.574812,65.683519,194.701469,21.040836,57.519310,0.681084,718847.878303,0.856938,9.011953,27.177365,3.997467,0.066820,0.060865,149.910618,96.821290,71.876994,32.000000,32.000000,32.000000,32.000000,32.000000,70.763713,65.374981,107.514468,95.746216,25.831984,39.987342,49.341772,39.294730,31.113924,25.532869,58.967376,158.906947,66.415480,0.588270,159.732639,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.856780,48.932860,198.814373,163.272817,177.095460,174.716534,79.399911,14.325555,195.225159,2.233579,48.296687,48.716457,161.583822,201.219120,160.175493,195.953501,94.982378,192.172328,-0.000459,0.038197,103.801570,66.022733,194.867337,21.048463,57.506130,0.679995,719588.909834,0.856311,9.062781,27.252015,3.997242,0.069485,0.063607,149.916435,96.897035,71.905764,32.000000,32.000000,32.000000,32.000000,32.000000,70.721737,65.327310,107.588917,95.746216,25.843514,39.987342,49.341772,39.275411,31.113924,25.532869,58.814952,158.799821,66.592809,0.588912,159.606950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.906993,48.918843,198.976343,163.260761,177.230979,174.802375,79.445985,14.316136,195.492113,2.229788,48.297343,48.821720,161.579819,201.487777,160.131971,196.150088,95.021692,192.126180,-0.000462,0.037633,103.861316,66.206401,194.972782,21.062453,57.536745,0.678552,719245.180707,0.854005,8.813380,27.401360,3.987710,0.066449,0.058728,149.813641,96.892429,71.866112,32.000000,32.000000,32.000000,32.000000,32.000000,70.752558,65.348733,107.510037,95.746216,25.833702,39.987342,49.341772,39.232532,31.113924,25.532869,58.699368,158.891969,66.441085,0.585963,159.486612,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.904170,49.007891,199.111033,163.306179,177.512850,174.984007,79.392061,14.320132,195.673765,2.225279,48.470079,48.870548,161.571986,201.595500,160.109072,196.245514,95.120974,192.362467,-0.000462,0.037632,103.993994,66.116957,195.198837,21.084738,57.586780,0.678281,719375.759305,0.852941,8.747448,27.344825,3.986943,0.069386,0.061641,149.852930,96.649190,71.854167,32.000000,32.000000,32.000000,32.000000,32.000000,70.818533,65.272852,107.344809,95.746216,25.843324,39.987342,49.341772,39.250461,31.113924,25.532869,58.636903,158.784122,66.605281,0.587379,159.563795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.907038,49.037299,199.133490,163.324963,177.738485,175.142866,79.411640,14.316279,195.502062,2.228050,48.524943,48.745030,161.572691,201.544350,160.141387,196.241172,95.064849,192.226063,-0.000460,0.036569,104.206928,65.996469,195.098394,21.102940,57.649652,0.679501,720029.264967,0.855034,8.878697,27.377987,3.991330,0.067052,0.059045,149.922758,96.828105,71.852355,32.000000,32.000000,32.000000,32.000000,32.000000,70.788634,65.252771,107.436930,95.746216,25.881434,39.987342,49.341772,39.219322,31.113924,25.532869,58.592202,158.823280,66.616066,0.587223,159.700892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.880181,49.059011,199.030739,163.316272,177.944228,175.319652,79.405448,14.321844,195.588856,2.225453,48.482426,48.728179,161.576459,201.508327,160.153441,196.237937,95.091636,192.496405,-0.000459,0.036613,104.460163,66.136149,195.192065,21.120365,57.589574,0.678909,720906.842184,0.855256,8.865859,27.338938,3.990088,0.069658,0.061353,149.959423,96.922420,71.852596,32.000000,32.000000,32.000000,32.000000,32.000000,70.752994,65.250280,107.613206,95.746216,25.925691,39.987342,49.341772,39.207523,31.113924,25.532869,58.556132,158.810896,66.790167,0.587529,159.727092,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.952514,49.066707,199.113516,163.325804,177.850028,175.480254,79.330714,14.303435,195.624218,2.225734,48.500559,48.849466,161.569119,201.577173,160.123886,196.243649,95.099241,192.354423,-0.000462,0.036596,104.691680,66.221471,195.165987,21.132268,57.624950,0.680424,721635.123659,0.856751,8.915333,27.412955,3.990177,0.067808,0.060154,149.920229,97.018495,71.844749,32.000000,32.000000,32.000000,32.000000,32.000000,70.832364,65.223765,107.635811,95.746216,25.889565,39.987342,49.341772,39.189759,31.113924,25.532869,58.485166,158.661427,66.639764,0.586693,159.494165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.947881,49.062310,199.255270,163.337859,177.725562,175.587031,79.408683,14.320274,195.657891,2.237503,48.436304,48.860620,161.598627,201.742264,160.141407,196.320953,95.127884,192.533033,-0.000462,0.038108,104.460144,66.107135,195.182174,21.137422,57.632577,0.679967,722197.059078,0.856980,8.848283,27.352422,3.986056,0.067542,0.059947,150.022871,97.055125,71.887605,32.000000,32.000000,32.000000,32.000000,32.000000,70.874879,65.497290,107.797984,95.746216,25.903410,39.987342,49.341772,39.149033,31.113924,25.532869,58.454586,158.817366,66.448349,0.587984,159.594322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.976330,49.082648,199.283370,163.327486,177.772243,175.630034,79.334728,14.318990,195.732769,2.238566,48.550309,48.876391,161.603800,201.664326,160.146213,196.280391,94.950788,192.345981,-0.000462,0.039262,104.469089,66.186059,195.179584,21.139641,57.598301,0.680688,722541.576653,0.856738,8.848670,27.390358,3.989264,0.069279,0.061826,149.989639,97.003870,71.884963,32.000000,32.000000,32.000000,32.000000,32.000000,70.923695,65.515133,107.897939,95.746216,25.917292,39.987342,49.341772,39.099986,31.113924,25.532869,58.393151,158.669456,66.746514,0.590380,159.588972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.923246,49.107659,199.203649,163.324122,177.835649,175.588601,79.406100,14.316850,195.739617,2.233577,48.527895,48.777763,161.604410,201.527470,160.159243,196.376037,95.170014,192.450110,-0.000465,0.039487,104.601532,66.134258,195.118870,21.139288,57.558418,0.681025,723312.628517,0.857252,8.839631,27.497727,3.987555,0.067391,0.061668,149.977858,96.788271,71.898364,32.000000,32.000000,32.000000,32.000000,32.000000,70.922711,65.471590,108.172053,95.746216,25.949929,39.987342,49.341772,39.112207,31.113924,25.532869,58.411219,158.812200,66.747908,0.587685,159.503803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.935173,49.138716,199.166521,163.326925,177.962689,175.568809,79.366447,14.320417,195.650189,2.234450,48.627009,48.717818,161.623471,201.547836,160.155762,196.238629,95.100050,192.528116,-0.000463,0.039458,104.665912,66.234369,195.138590,21.137147,57.564602,0.681837,722539.687479,0.857352,8.919470,27.317323,3.990198,0.068204,0.060272,149.920232,96.938460,71.903332,32.000000,32.000000,32.000000,32.000000,32.000000,70.902712,65.321287,108.317964,95.746216,25.959638,39.987342,49.341772,39.093110,31.113924,25.532869,58.390955,158.732894,66.458253,0.587965,159.471663,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.920083,49.125249,199.208912,163.319916,178.152684,175.566509,79.287418,14.325555,195.581452,2.225501,48.525273,48.842022,161.602297,201.552158,160.125893,196.160647,95.036148,192.400049,-0.000461,0.039506,104.771539,66.099510,195.103427,21.133928,57.551819,0.681514,722748.544449,0.857531,8.938204,27.416359,3.988502,0.067509,0.061445,149.997925,97.007409,71.884985,32.000000,32.000000,32.000000,32.000000,32.000000,70.994156,65.267720,108.487699,95.746216,25.994408,39.987342,49.341772,39.047109,31.113924,25.532869,58.411449,158.574837,66.632867,0.590312,159.429059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.962209,49.134594,199.160078,163.313188,178.035727,175.571947,79.415625,14.318277,195.628926,2.228314,48.523783,48.752388,161.596307,201.552872,160.143223,196.178794,94.931151,192.310171,-0.000467,0.039377,104.402573,66.302634,195.142650,21.127511,57.638725,0.681917,722935.197123,0.858631,8.940327,27.432527,3.990556,0.067311,0.060299,150.017107,96.924747,71.913116,32.000000,32.000000,32.000000,32.000000,32.000000,70.960191,65.259396,108.746740,95.746216,25.954922,39.987342,49.341772,39.035155,31.113924,25.532869,58.417502,158.831250,66.482685,0.588982,159.564385,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.915019,49.089244,199.187693,163.312347,177.958367,175.570741,79.327561,14.319704,195.650292,2.228818,48.488724,48.796374,161.595634,201.600454,160.112068,196.237426,94.997693,192.220183,-0.000469,0.039206,104.479948,66.044163,195.012407,21.124120,57.602412,0.680302,723273.461751,0.856490,8.906158,27.504010,3.986214,0.066045,0.058650,149.914534,96.940476,71.893591,32.000000,32.000000,32.000000,32.000000,32.000000,70.956133,65.152651,108.630069,95.746216,25.948431,39.987342,49.341772,39.059210,31.113924,25.532869,58.353881,158.655122,66.625531,0.589804,159.594558,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.925479,49.143114,199.119360,163.316272,177.876245,175.601555,79.358693,14.322558,195.492814,2.222546,48.518830,48.822944,161.573502,201.372531,160.115859,196.129129,95.090859,192.198061,-0.000467,0.039081,104.710790,66.020390,194.916061,21.119152,57.516912,0.681272,722999.578245,0.858227,8.909555,27.403901,3.990536,0.067332,0.060312,150.064339,96.958247,71.869288,32.000000,32.000000,32.000000,32.000000,32.000000,70.932953,65.069627,108.428837,95.746216,25.946001,39.987342,49.341772,39.058325,31.113924,25.532869,58.382317,158.717387,66.419882,0.589007,159.590349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.911791,49.133220,199.074229,163.305618,177.834159,175.569965,79.412286,14.316279,195.610258,2.224917,48.588385,48.602409,161.591175,201.327598,160.130555,196.161639,95.076542,192.102653,-0.000472,0.039000,104.783129,65.872808,194.983367,21.114682,57.599761,0.682222,722927.803157,0.857971,8.952617,27.302480,3.988331,0.067556,0.061044,150.013975,97.105230,71.896872,32.000000,32.000000,32.000000,32.000000,32.000000,70.888210,65.100118,108.162535,95.746216,25.917547,39.987342,49.341772,39.023982,31.113924,25.532869,58.371776,158.824573,66.570432,0.590776,159.669814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.864324,49.153833,199.006266,163.338981,177.778471,175.540219,79.333870,14.319133,195.335922,2.224944,48.615474,48.792229,161.594451,201.417218,160.119537,196.103376,94.999593,192.121505,-0.000477,0.039010,104.454453,66.071526,194.916878,21.107816,57.561339,0.681150,722835.720125,0.857475,8.956865,27.281193,3.988521,0.068077,0.062423,150.183855,97.060614,71.874140,32.000000,32.000000,32.000000,32.000000,32.000000,70.834621,65.157596,108.117672,95.746216,25.858902,39.987342,49.341772,39.046821,31.113924,25.532869,58.398434,158.667740,66.638443,0.589362,159.578351,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
