OSU 80 Ton Compressor Load Stand
49.847761,49.131296,199.004184,163.317393,177.745672,175.466090,79.270111,14.317420,195.332575,2.226507,48.546643,48.839573,161.600928,201.318628,160.139949,195.948953,94.974297,192.084369,-0.000474,0.039046,104.553685,66.262083,194.759023,21.095020,57.450109,0.681947,723074.304132,0.859135,9.026550,27.365179,3.990955,0.069462,0.062608,150.178245,96.850756,71.857154,32.000000,32.000000,32.000000,32.000000,32.000000,70.873687,65.186076,108.329862,95.746216,25.834452,39.987342,49.341772,39.045506,31.113924,25.532869,58.407044,158.540223,66.435949,0.589056,159.494834,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.835105,49.082373,198.986331,163.256836,177.811325,175.396853,79.362242,14.314566,195.269086,2.225177,48.529375,48.786038,161.569375,201.183831,160.100058,195.777579,94.813139,191.823758,-0.000473,0.039055,104.651689,66.174120,194.736753,21.084049,57.479949,0.683129,722820.423597,0.859726,9.021145,27.376615,3.992239,0.069534,0.063616,150.152471,97.038256,71.890417,32.000000,32.000000,32.000000,32.000000,32.000000,70.861249,65.124307,108.311263,95.746216,25.790489,39.987342,49.341772,39.054110,31.113924,25.532869,58.335958,158.724484,66.643432,0.590732,159.493339,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.787090,49.094191,198.967138,163.250388,177.837103,175.355772,79.401589,14.317135,195.135184,2.221514,48.463714,48.631692,161.554250,201.130622,160.075496,195.784385,94.882772,192.016012,-0.000475,0.039123,104.677757,65.949625,194.634084,21.075248,57.481572,0.682448,722958.532879,0.859297,8.978968,27.442734,3.992526,0.068586,0.059583,150.200252,97.035742,71.880770,32.000000,32.000000,32.000000,32.000000,32.000000,70.827976,65.115431,108.012858,95.746216,25.724036,39.987342,49.341772,39.078315,31.113924,25.532869,58.316443,158.803179,66.611371,0.591823,159.609429,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.766242,49.020259,198.817078,163.263004,177.764624,175.282669,79.400095,14.317563,195.175000,2.218140,48.402260,48.554638,161.542614,201.225481,160.087171,195.821972,94.911675,191.951144,-0.000468,0.038739,104.560277,66.066035,194.661597,21.067793,57.547744,0.682892,722655.977103,0.858834,9.046831,27.442619,3.996360,0.068404,0.061030,150.279929,97.079862,71.886815,32.000000,32.000000,32.000000,32.000000,32.000000,70.869852,65.095824,107.960300,95.746216,25.708396,39.987342,49.341772,39.120479,31.113924,25.532869,58.177401,158.800190,66.615553,0.589294,159.801993,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.749817,49.013388,198.956006,163.271134,177.818655,175.228524,79.401465,14.321987,195.283044,2.214886,48.394388,48.607793,161.523701,201.141671,160.088543,195.792008,94.835248,191.995399,-0.000468,0.037792,104.496589,65.918865,194.642036,21.064350,57.506707,0.681548,722113.411984,0.858714,8.994487,27.389494,3.995019,0.069509,0.062856,150.202948,97.045433,71.888723,32.000000,32.000000,32.000000,32.000000,32.000000,70.923591,65.003851,107.785228,95.746216,25.601629,39.987342,49.341772,39.187469,31.113924,25.532869,58.078408,158.802930,66.438077,0.588775,159.813559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.717871,49.052690,198.899468,163.323841,177.758308,175.195306,79.443334,14.318562,195.022695,2.213398,48.425003,48.660896,161.557605,201.111010,160.102566,195.734800,94.760825,191.830692,-0.000468,0.037814,104.403544,65.927529,194.522605,21.063156,57.509808,0.682356,722149.110912,0.858732,9.004632,27.482447,3.999130,0.067477,0.060809,150.073899,97.313791,71.906017,32.000000,32.000000,32.000000,32.000000,32.000000,71.009495,65.061562,107.581104,95.746216,25.567553,39.987342,49.341772,39.188644,31.113924,25.532869,58.037165,158.886668,66.470652,0.590626,159.702308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.693378,48.955122,198.941062,163.282909,177.570460,175.178405,79.420776,14.315280,195.223219,2.219170,48.302448,48.525877,161.563926,200.954419,160.115672,195.713916,94.576689,192.066231,-0.000468,0.037790,104.387392,65.952997,194.536618,21.062578,57.491363,0.682522,722382.510700,0.858824,9.077038,27.495347,4.000563,0.068757,0.062121,149.958096,97.237107,71.863102,32.000000,32.000000,32.000000,32.000000,32.000000,70.958445,65.114079,107.467134,95.746216,25.461109,39.987342,49.341772,39.212658,31.113924,25.532869,57.852263,158.841551,66.641085,0.590512,159.769775,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.687285,48.923515,198.830216,163.252070,177.452754,175.132057,79.468079,14.320988,195.240532,2.213721,48.223521,48.531748,161.539035,201.154535,160.086595,195.769658,94.507107,191.841606,-0.000471,0.038128,104.602102,65.879641,194.582300,21.060924,57.529010,0.682872,722735.351169,0.859220,9.004860,27.767452,4.003372,0.071202,0.063354,149.939259,97.335787,71.873945,32.000000,32.000000,32.000000,32.000000,32.000000,70.963308,65.150694,107.739565,95.746216,25.413404,39.987342,49.341772,39.289483,31.113924,25.532869,57.639573,158.936159,66.544827,0.589115,159.854865,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.770659,48.854532,198.941867,163.242258,177.368430,175.150563,79.427920,14.329978,195.161429,2.216307,48.171594,48.641287,161.522050,201.086382,160.078234,195.797717,94.533021,191.711189,-0.000469,0.039270,104.730270,66.064076,194.661286,21.061841,57.522375,0.681983,722702.472431,0.858522,8.979572,27.753143,4.001632,0.068059,0.062946,149.916177,97.212863,71.916023,32.000000,32.000000,32.000000,32.000000,32.000000,70.950369,65.123893,107.875173,95.746216,25.364925,39.987342,49.341772,39.312224,31.113924,25.532869,57.382407,158.855840,66.449156,0.589585,159.660648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.730438,48.853707,198.998985,163.211139,177.495404,175.114495,79.393055,14.316279,195.142336,2.213423,48.232779,48.599810,161.522469,201.080022,160.090319,195.919942,94.632862,191.874769,-0.000473,0.039334,104.878378,65.965921,194.591949,21.061290,57.459124,0.681243,722431.591566,0.857282,8.824186,27.678488,3.997172,0.069834,0.063591,149.893226,97.038585,71.922332,32.000000,32.000000,32.000000,32.000000,32.000000,71.007197,65.125192,108.165824,95.746216,25.297300,39.987342,49.341772,39.324955,31.113924,25.532869,57.126484,158.786111,66.418341,0.589725,159.611435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.754896,48.914446,198.861007,163.221792,177.501864,175.089011,79.432057,14.314281,195.319139,2.214197,48.325973,48.621691,161.516208,201.143098,160.075768,195.893660,94.612013,191.994875,-0.000472,0.037818,104.977188,65.753358,194.705794,21.064859,57.579315,0.682482,722003.875280,0.858251,8.865030,27.639779,4.001553,0.068170,0.059532,149.826062,97.149292,71.903862,32.000000,32.000000,32.000000,32.000000,32.000000,71.004019,65.012638,108.485638,95.746216,25.236950,39.987342,49.341772,39.356584,31.113924,25.532869,56.960542,158.864114,66.584959,0.590422,159.844362,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.797037,48.930111,199.001888,163.255995,177.536237,175.170562,79.337677,14.317706,195.279416,2.221671,48.354868,48.612121,161.524134,201.340279,160.090482,195.822930,94.551656,192.088246,-0.000467,0.036901,105.010206,65.832580,194.865035,21.070449,57.553892,0.680445,722080.330542,0.857382,8.900426,27.705485,3.996813,0.066303,0.059946,149.792729,97.185606,71.901085,32.000000,32.000000,32.000000,32.000000,32.000000,70.934431,64.905816,108.718412,95.746216,25.220567,39.987342,49.341772,39.367311,31.113924,25.532869,56.786692,158.675353,66.728685,0.588415,159.772371,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.816613,48.956221,199.016497,163.270013,177.679765,175.196004,79.417472,14.337970,195.280558,2.217921,48.395194,48.705969,161.531998,201.260403,160.086318,195.926150,94.600176,192.058721,-0.000464,0.036879,105.023021,66.004275,194.850546,21.074543,57.476524,0.682208,722649.544599,0.857779,8.933072,27.772990,4.001394,0.065982,0.059677,149.853292,97.199814,71.886624,32.000000,32.000000,32.000000,32.000000,32.000000,70.945181,64.820205,108.659792,95.746216,25.162599,39.987342,49.341772,39.371532,31.113924,25.532869,56.651288,158.834944,66.615406,0.587957,159.568477,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.792393,48.948526,198.942713,163.240015,177.669390,175.200049,79.339045,14.312996,195.307885,2.214850,48.377384,48.655655,161.514785,201.219284,160.081492,195.854565,94.573925,191.936783,-0.000460,0.036843,105.047947,66.042193,194.812683,21.079364,57.484709,0.681802,722582.285992,0.856983,8.878300,27.741162,3.994983,0.067109,0.059790,149.894301,97.340897,71.907760,32.000000,32.000000,32.000000,32.000000,32.000000,70.978411,64.910455,108.745497,95.746216,25.087829,39.987342,49.341772,39.409044,31.113924,25.532869,56.473640,158.678091,66.807629,0.588266,159.599673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.832829,48.979308,198.982407,163.244220,177.849551,175.232496,79.351357,14.316421,195.218314,2.216550,48.399357,48.708136,161.527005,201.126320,160.090348,195.727444,94.655752,191.992608,-0.000460,0.038289,105.236154,66.043658,194.717724,21.079740,57.479156,0.681820,722694.728364,0.858295,8.895673,27.721880,3.995444,0.066648,0.059467,149.870716,97.426907,71.900152,32.000000,32.000000,32.000000,32.000000,32.000000,70.986506,64.931966,108.649805,95.746216,25.025750,39.987342,49.341772,39.390080,31.113924,25.532869,56.376934,158.702714,66.472633,0.586673,159.621073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.787690,49.058737,198.836831,163.261602,177.868494,175.182348,79.432078,14.321702,195.258570,2.210659,48.495183,48.610594,161.540206,201.233860,160.092284,195.837519,94.634610,191.986135,-0.000462,0.039167,104.955011,65.945370,194.714356,21.076769,57.400165,0.681681,722580.254405,0.857621,8.884605,27.660900,3.992998,0.067690,0.059962,149.852686,97.404620,71.927538,32.000000,32.000000,32.000000,32.000000,32.000000,70.855588,65.109843,108.573801,95.746216,24.990033,39.987342,49.341772,39.438469,31.113924,25.532869,56.367457,158.864155,66.476815,0.589452,159.635943,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.866975,49.042796,199.019827,163.287115,177.986904,175.160074,79.363951,14.315851,195.525169,2.218870,48.458618,48.733231,161.570580,201.622207,160.130994,196.147032,94.624347,192.395732,-0.000475,0.039157,104.969892,66.274562,195.021770,21.080346,57.597958,0.682784,722679.517902,0.857559,9.010755,27.679625,3.993695,0.068184,0.060472,149.879879,97.418106,71.939994,32.000000,32.000000,32.000000,32.000000,32.000000,70.801228,65.062206,108.352050,95.746216,25.001462,39.987342,49.341772,39.396304,31.113924,25.532869,56.260162,158.727901,66.431327,0.589558,159.558563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.974693,49.014762,199.460687,163.335897,177.922078,175.234044,79.428993,14.321844,196.080966,2.222795,48.325165,48.854880,161.594823,201.854412,160.157540,196.563405,94.715261,192.602511,-0.000483,0.039020,105.047770,66.149544,195.361097,21.097883,57.709603,0.679805,722500.495390,0.856631,8.912772,27.842718,3.991015,0.069620,0.063362,149.870187,97.428758,71.943500,32.000000,32.000000,32.000000,32.000000,32.000000,70.809745,65.102919,108.107187,95.746216,25.120649,39.987342,49.341772,39.381095,31.113924,25.532869,56.176619,158.857985,66.951575,0.589411,159.767100,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.064282,49.059561,199.801755,163.370661,177.811420,175.419676,79.365095,14.315708,196.243987,2.218535,48.575880,48.828276,161.630316,202.265470,160.188208,196.784135,94.769187,192.934447,-0.000485,0.038866,105.195885,66.187677,195.600189,21.128262,57.800224,0.678490,722315.278495,0.854173,8.773435,27.828866,3.991234,0.067786,0.062175,149.795219,97.536794,71.908632,32.000000,32.000000,32.000000,32.000000,32.000000,70.847675,65.124413,108.010163,95.746216,25.334635,39.987342,49.341772,39.271746,31.113924,25.532869,56.079611,158.730190,66.939323,0.584831,159.587084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.106666,49.104361,199.982582,163.411314,178.105060,175.643463,79.455042,14.317278,196.497414,2.222123,48.597441,48.904730,161.660390,202.529620,160.223606,197.008333,94.959837,193.219892,-0.000485,0.037682,105.416165,66.366978,195.853349,21.165413,57.800278,0.677987,722904.866651,0.854171,8.725804,27.898514,3.990904,0.067061,0.060079,149.919882,97.369965,71.922372,32.000000,32.000000,32.000000,32.000000,32.000000,70.897862,65.078952,107.952153,95.746216,25.574067,39.987342,49.341772,39.168674,31.113924,25.532869,56.080416,158.910084,66.927291,0.585422,159.762182,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.119220,49.225294,200.091758,163.466265,178.420662,175.899020,79.400569,14.321702,196.564435,2.220409,48.693151,49.030007,161.681361,202.464566,160.202097,197.085445,94.811645,193.168324,-0.000477,0.037587,105.690788,66.581967,195.891057,21.198602,57.849555,0.678880,723253.237565,0.853597,8.726920,27.814003,3.991137,0.069732,0.062648,149.930653,97.301355,71.916261,32.000000,32.000000,32.000000,32.000000,32.000000,70.941731,64.952409,107.999170,95.746216,25.818972,39.987342,49.341772,39.092207,31.113924,25.532869,56.228271,158.801139,67.087158,0.586299,159.807225,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.091223,49.291258,199.964114,163.497105,178.703070,176.148795,79.375285,14.314424,196.400910,2.220149,48.813180,48.965551,161.718694,202.402326,160.231976,196.842663,94.843043,192.987032,-0.000471,0.037650,105.919223,66.404146,195.993748,21.217285,57.854459,0.679653,725058.846456,0.855478,8.834920,27.943028,3.992316,0.069067,0.059581,149.913509,97.245424,71.942119,32.000000,32.000000,32.000000,32.000000,32.000000,70.963038,64.960928,108.001112,95.746216,25.988684,39.987342,49.341772,39.052218,31.113924,25.532869,56.421966,158.750570,66.814085,0.586068,159.809153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.072452,49.258826,199.987340,163.465424,179.133408,176.224135,79.400649,14.312568,196.311126,2.230333,48.754860,48.960610,161.717122,202.217316,160.245452,196.853032,94.963581,193.053248,-0.000469,0.037816,106.063747,66.400003,195.735245,21.218546,57.795932,0.680733,726164.132069,0.857657,8.929731,27.844219,3.991999,0.069320,0.062923,149.921892,97.263942,71.928609,32.000000,32.000000,32.000000,32.000000,32.000000,71.021399,64.959181,108.045630,95.746216,26.175670,39.987342,49.341772,38.992674,31.113924,25.532869,56.528465,158.801297,66.911150,0.589449,159.912221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.072298,49.346229,199.812313,163.478321,179.051488,176.258657,79.424010,14.314709,196.184805,2.233567,48.856740,48.915644,161.689696,202.141335,160.195020,196.777594,94.896667,192.874355,-0.000464,0.039079,106.143700,66.274400,195.626274,21.207906,57.751307,0.681925,726023.041726,0.858029,8.916646,27.748308,3.993959,0.069819,0.061808,149.917704,97.361631,71.916381,32.000000,32.000000,32.000000,32.000000,32.000000,70.995691,65.045991,108.306586,95.746216,26.316933,39.987342,49.341772,38.961898,31.113924,25.532869,56.761991,158.848020,66.749742,0.589027,159.801089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.974169,49.330837,199.737139,163.471592,178.902056,176.253957,79.400315,14.316992,195.772938,2.232591,48.734304,48.757439,161.694184,201.895389,160.199894,196.531336,94.972601,192.586722,-0.000462,0.039282,106.095566,66.423376,195.373214,21.189590,57.711875,0.682346,726584.565068,0.858159,9.004208,27.748674,3.990476,0.067688,0.060476,149.987785,97.198957,71.902730,32.000000,32.000000,32.000000,32.000000,32.000000,70.989869,65.047640,108.662916,95.746216,26.465250,39.987342,49.341772,38.920836,31.113924,25.532869,56.958024,158.800631,66.802640,0.590360,159.760845,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.020608,49.379487,199.507763,163.431500,178.894229,176.144141,79.408220,14.316421,195.713856,2.230646,48.881577,48.808360,161.695245,201.608589,160.207353,196.420102,94.992088,192.387487,-0.000455,0.039420,106.161414,66.438651,195.240158,21.161815,57.669846,0.683769,726389.161528,0.860228,9.090052,27.565644,3.996808,0.072033,0.062330,149.981078,97.302030,71.912417,32.000000,32.000000,32.000000,32.000000,32.000000,70.977362,65.054245,108.670599,95.746216,26.530837,39.987342,49.341772,38.904421,31.113924,25.532869,57.211005,158.816441,66.759059,0.590719,159.566352,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.015311,49.413569,199.351362,163.388044,178.449996,176.032913,79.346801,14.314566,195.521433,2.226962,48.825359,48.849714,161.677356,201.504637,160.193193,196.136620,95.092039,192.272670,-0.000456,0.039397,106.094921,66.300231,195.181687,21.132092,57.622570,0.682816,725921.192372,0.858837,9.090773,27.471904,3.988511,0.071028,0.062990,149.993247,97.312089,71.913739,32.000000,32.000000,32.000000,32.000000,32.000000,70.940627,65.082364,108.366859,95.746216,26.538007,39.987342,49.341772,38.841943,31.113924,25.532869,57.515128,158.693601,66.797724,0.589851,159.634448,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.972745,49.377563,199.241335,163.374306,178.356336,175.912743,79.409039,14.316421,195.472296,2.217980,48.818098,48.910859,161.651259,201.459847,160.189623,196.071491,94.911014,192.198618,-0.000460,0.039333,106.036660,66.092501,195.035394,21.105171,57.632090,0.682695,725212.175800,0.859143,9.130322,27.329134,3.985807,0.067370,0.059547,149.933512,97.379559,71.911403,32.000000,32.000000,32.000000,32.000000,32.000000,70.824362,65.002855,108.056981,95.746216,26.552599,39.987342,49.341772,38.840667,31.113924,25.532869,57.733038,158.818078,66.631694,0.588922,159.712654,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.989414,49.330562,199.165000,163.327486,178.292632,175.828259,79.336957,14.317420,195.506472,2.218184,48.712381,48.827552,161.643959,201.445352,160.172526,196.051792,94.963795,192.243365,-0.000461,0.039221,105.817698,66.328568,194.971782,21.079301,57.525260,0.682288,725285.668732,0.858609,9.138248,27.482535,3.987000,0.069810,0.062307,150.004944,97.406879,71.926027,32.000000,32.000000,32.000000,32.000000,32.000000,70.839934,64.920855,108.076827,95.746216,26.529951,39.987342,49.341772,38.806995,31.113924,25.532869,57.894616,158.673915,66.830593,0.590135,159.531616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.947358,49.326165,199.242363,163.335617,178.231176,175.757788,79.350216,14.315851,195.516180,2.216561,48.759303,48.694246,161.646533,201.427799,160.194295,196.003773,94.830775,192.163440,-0.000466,0.039099,105.432326,66.058769,194.987507,21.064715,57.558995,0.682730,724635.762545,0.858544,9.074040,27.446446,3.984143,0.067298,0.061882,150.087399,97.342546,71.958672,32.000000,32.000000,32.000000,32.000000,32.000000,70.831582,64.999689,108.290115,95.746216,26.512686,39.987342,49.341772,38.804866,31.113924,25.532869,58.053171,158.700432,66.777988,0.587668,159.654787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.951443,49.264872,199.127049,163.311225,178.348572,175.729811,79.419095,14.317706,195.414416,2.218686,48.574709,48.773259,161.621012,201.284338,160.187540,195.975804,94.774117,192.085634,-0.000465,0.039079,105.364761,66.255180,194.822940,21.056419,57.527622,0.682756,724825.346241,0.858849,9.113065,27.549648,3.989047,0.070846,0.062768,149.984964,97.460514,71.945280,32.000000,32.000000,32.000000,32.000000,32.000000,70.800097,64.966733,108.489246,95.746216,26.453558,39.987342,49.341772,38.762370,31.113924,25.532869,58.161779,158.838189,66.467497,0.588499,159.558681,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.914529,49.185715,199.086263,163.247024,178.506353,175.627776,79.383172,14.315280,195.291863,2.226295,48.563722,48.720640,161.562070,201.049666,160.135639,195.942412,94.841847,191.964858,-0.000463,0.039071,105.264929,66.181041,194.876641,21.048734,57.518444,0.682756,724825.346241,0.858849,9.113065,27.549648,3.989047,0.067096,0.060161,149.806717,97.273180,71.921597,32.000000,32.000000,32.000000,32.000000,32.000000,70.866038,65.033549,108.591294,95.746216,26.462612,39.987342,49.341772,38.762427,31.113924,25.532869,58.157356,158.766344,66.802713,0.588499,159.598650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.927083,49.147512,198.992329,163.256556,178.516561,175.569232,79.427346,14.319704,195.267032,2.227624,48.542317,48.728312,161.558592,201.257794,160.115973,195.962481,94.842808,192.062493,-0.000467,0.039008,105.320946,66.159165,194.929849,21.048658,57.523619,0.682549,724750.870456,0.857742,9.047556,27.577266,3.986412,0.067927,0.060692,149.864638,97.173215,71.954197,32.000000,32.000000,32.000000,32.000000,32.000000,70.877121,65.077684,108.320637,95.746216,26.436787,39.987342,49.341772,38.721043,31.113924,25.532869,58.151335,158.854693,66.692222,0.590746,159.682403,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.917029,49.121126,199.033723,163.232165,178.520706,175.524388,79.419766,14.319418,195.203986,2.237564,48.509386,48.725103,161.566026,201.119857,160.095197,195.953884,94.820692,191.911046,-0.000470,0.039054,105.465201,65.973308,194.769342,21.044488,57.468121,0.682445,723966.142265,0.858146,9.006532,27.464443,3.988543,0.070015,0.062474,149.994670,97.193777,71.949649,32.000000,32.000000,32.000000,32.000000,32.000000,70.867087,65.194872,108.016826,95.746216,26.394114,39.987342,49.341772,38.703350,31.113924,25.532869,58.138162,158.839533,66.678722,0.587598,159.632009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.931943,49.098314,199.014181,163.201607,178.555439,175.533017,79.332570,14.314138,195.301345,2.227961,48.506363,48.675315,161.541655,201.224666,160.060243,195.865485,94.780725,192.056601,-0.000476,0.039079,105.573278,66.100509,194.763246,21.043443,57.477858,0.681689,723620.954675,0.857051,8.955357,27.499937,3.985659,0.068066,0.062038,150.016656,97.351729,71.954271,32.000000,32.000000,32.000000,32.000000,32.000000,70.935942,65.035072,108.164939,95.746216,26.363221,39.987342,49.341772,38.695456,31.113924,25.532869,58.084880,158.665139,66.429200,0.587973,159.494755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.927509,49.054889,198.888381,163.183103,178.426696,175.574513,79.386417,14.314852,195.159868,2.224857,48.440209,48.773653,161.500467,200.970953,160.045320,195.854301,94.597121,191.950881,-0.000476,0.039107,105.561628,66.067408,194.781907,21.041220,57.511142,0.682341,723457.084384,0.857042,8.939361,27.465499,3.987291,0.067690,0.059046,149.844711,97.234162,71.906597,32.000000,32.000000,32.000000,32.000000,32.000000,70.890906,64.859056,108.034480,95.746216,26.307393,39.987342,49.341772,38.655368,31.113924,25.532869,58.007516,158.772834,66.648935,0.588087,159.513717,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.899573,48.976559,198.891694,163.127033,178.047033,175.555530,79.414627,14.328123,195.205173,2.217664,48.307498,48.707168,161.453855,201.064140,160.022707,195.681777,94.688345,191.858210,-0.000474,0.039096,105.527271,66.181470,194.625167,21.036491,57.423226,0.681984,723559.354541,0.857687,8.901139,27.559820,3.985709,0.069692,0.063488,149.850892,97.254773,71.914273,32.000000,32.000000,32.000000,32.000000,32.000000,70.884238,64.765915,107.837915,95.746216,26.237907,39.987342,49.341772,38.671434,31.113924,25.532869,57.841799,158.829253,66.728318,0.590086,159.501640,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.872442,49.054889,198.783342,163.166843,178.006946,175.521405,79.352490,14.318990,195.063819,2.210527,48.492704,48.681954,161.458909,200.922086,159.993899,195.532972,94.787862,191.827692,-0.000475,0.039070,105.583855,66.131661,194.592213,21.028357,57.345028,0.681403,724242.192181,0.857288,8.862293,27.703948,3.983543,0.070998,0.063434,149.856919,97.479043,71.941386,32.000000,32.000000,32.000000,32.000000,32.000000,70.880695,64.818712,107.645121,95.746216,26.052694,39.987342,49.341772,38.692581,31.113924,25.532869,57.781578,158.704979,66.471973,0.587981,159.307816,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.810484,49.044170,198.721220,163.177496,177.746707,175.420875,79.440296,14.321416,194.956252,2.213375,48.425714,48.591790,161.461392,200.957783,160.028376,195.495794,94.582901,191.823425,-0.000475,0.038741,105.565086,66.138498,194.526928,21.020680,57.471024,0.682554,723714.504306,0.857235,8.812834,27.578109,3.985840,0.068113,0.060227,150.026277,97.365927,71.939436,32.000000,32.000000,32.000000,32.000000,32.000000,70.819599,64.854037,107.768165,95.746216,25.997479,39.987342,49.341772,38.701889,31.113924,25.532869,57.694284,158.880592,66.621202,0.587374,159.523630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.762160,49.052965,198.697522,163.197401,177.883741,175.331810,79.421050,14.323414,194.773238,2.208816,48.425523,48.532712,161.479224,200.671594,160.063552,195.418747,94.566590,191.428258,-0.000477,0.038484,105.553817,66.037582,194.327261,21.011652,57.397821,0.682272,723769.578339,0.858166,8.972592,27.670555,3.989546,0.068735,0.060107,149.937936,97.351674,71.962438,32.000000,32.000000,32.000000,32.000000,32.000000,70.838862,64.887631,108.029427,95.746216,25.800999,39.987342,49.341772,38.763799,31.113924,25.532869,57.636082,158.842100,66.452457,0.588564,159.615369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.797415,48.957595,198.601702,163.117501,177.944968,175.251208,79.357846,14.323985,194.976799,2.211125,48.384334,48.581202,161.474088,200.876195,160.027171,195.506837,94.636998,191.802650,-0.000472,0.038467,105.556044,66.165406,194.541733,21.003670,57.438714,0.683350,723524.599817,0.858885,9.031422,27.539095,3.992944,0.069974,0.062702,149.962116,97.287598,71.977647,32.000000,32.000000,32.000000,32.000000,32.000000,70.857237,65.000060,108.178241,95.746216,25.690128,39.987342,49.341772,38.767986,31.113924,25.532869,57.386967,158.715691,66.302127,0.590239,159.510688,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.749228,49.007616,198.645239,163.145256,177.867899,175.262307,79.376470,14.305433,194.896141,2.207501,48.374315,48.620640,161.445929,200.825677,159.983528,195.437599,94.465352,191.626898,-0.000470,0.038502,105.407228,65.929919,194.401302,21.003677,57.441202,0.683350,723524.599817,0.858885,9.031422,27.539095,3.992944,0.066227,0.058999,149.837192,97.436875,71.971445,32.000000,32.000000,32.000000,32.000000,32.000000,70.845231,65.069364,108.241916,95.746216,25.515269,39.987342,49.341772,38.829437,31.113924,25.532869,57.305744,158.752941,66.301320,0.590239,159.781930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.734760,49.010364,198.633743,163.176375,177.662271,175.235586,79.342553,14.317420,194.934114,2.204748,48.422300,48.702638,161.483183,200.817441,160.016337,195.597408,94.608677,191.621418,-0.000470,0.039162,105.375315,65.876891,194.326489,21.004125,57.450181,0.681676,722708.434540,0.858268,8.899544,27.608697,3.988193,0.068118,0.060311,149.882591,97.439063,72.015237,32.000000,32.000000,32.000000,32.000000,32.000000,70.865201,65.142476,108.431923,95.746216,25.417695,39.987342,49.341772,38.837986,31.113924,25.532869,57.170362,158.685105,66.466764,0.590548,159.531577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.823556,49.000745,198.749360,163.150583,177.723957,175.185996,79.380206,14.312426,195.008550,2.204158,48.393760,48.594170,161.474495,200.999515,160.018547,195.653204,94.561310,191.799090,-0.000470,0.039239,105.415930,66.055344,194.586464,21.011935,57.409000,0.682493,723489.798132,0.859165,8.999468,27.714642,3.992931,0.068026,0.060833,149.898753,97.376562,71.992799,32.000000,32.000000,32.000000,32.000000,32.000000,70.844836,65.051436,108.509561,95.746216,25.315493,39.987342,49.341772,38.827176,31.113924,25.532869,57.037739,158.760412,66.459941,0.591288,159.597745,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.839303,49.017510,198.825730,163.168525,177.571706,175.164879,79.332140,14.312568,195.259896,2.206413,48.473803,48.707045,161.468079,201.114638,160.033194,195.799213,94.540441,191.946802,-0.000469,0.039261,105.563778,66.005827,194.694944,21.023358,57.459593,0.682439,722929.326988,0.859686,9.017209,27.569267,3.993862,0.067864,0.060938,149.953195,97.515747,72.005752,32.000000,32.000000,32.000000,32.000000,32.000000,70.844389,65.011332,108.131578,95.746216,25.255429,39.987342,49.341772,38.794607,31.113924,25.532869,56.884905,158.664280,66.652897,0.589862,159.463599,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.852065,48.988927,198.943835,163.180861,177.847962,175.170433,79.362005,14.321987,195.338122,2.212144,48.339288,48.824484,161.467471,201.244583,160.039735,195.974055,94.600512,192.092853,-0.000465,0.039349,105.560602,66.010508,194.757389,21.039986,57.543741,0.681261,722761.855331,0.857466,8.916110,27.759106,3.989336,0.064573,0.057352,149.848668,97.545886,72.029360,32.000000,32.000000,32.000000,32.000000,32.000000,70.848277,64.967244,108.140310,95.746216,25.154795,39.987342,49.341772,38.797106,31.113924,25.532869,56.762431,158.724010,66.501833,0.587296,159.659625,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.820160,49.053515,199.008457,163.230203,177.891464,175.221877,79.464559,14.315422,195.507907,2.211353,48.507250,48.702589,161.471060,201.396546,160.042954,196.033659,94.672722,192.194517,-0.000463,0.037452,105.704013,66.032694,194.851331,21.059664,57.589574,0.680363,722508.548189,0.856858,8.874324,27.753566,3.990684,0.069752,0.062062,149.867711,97.630731,72.005454,32.000000,32.000000,32.000000,32.000000,32.000000,70.723311,64.901519,108.358795,95.746216,25.116229,39.987342,49.341772,38.781171,31.113924,25.532869,56.659520,158.929119,66.922375,0.588715,159.946682,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.871783,49.074952,199.077380,163.259640,178.132549,175.335830,79.366815,14.313282,195.445785,2.213413,48.501680,48.790926,161.508077,201.390491,160.050310,196.025000,94.621853,192.000079,-0.000468,0.037191,105.865111,66.225763,194.943496,21.078150,57.578504,0.680363,722508.548189,0.856858,8.874324,27.753566,3.990684,0.067442,0.060026,149.831537,97.660001,72.042593,32.000000,32.000000,32.000000,32.000000,32.000000,70.746753,64.893815,108.457606,95.746216,25.082468,39.987342,49.341772,38.771055,31.113924,25.532869,56.668064,158.733630,66.800218,0.588715,159.564700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.887461,49.125799,198.986021,163.267490,178.421419,175.417697,79.356706,14.314994,195.514016,2.214044,48.574145,48.718242,161.514046,201.578783,160.064194,196.249504,94.816712,192.139077,-0.000470,0.037134,106.039054,66.078169,195.008840,21.090062,57.612329,0.680866,723290.565343,0.857446,8.939957,27.697589,3.991784,0.067655,0.060623,149.721435,97.657328,72.048574,32.000000,32.000000,32.000000,32.000000,32.000000,70.774485,64.940107,108.308429,95.746216,25.051999,39.987342,49.341772,38.747612,31.113924,25.532869,56.675391,158.713413,66.672339,0.586873,159.510255,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.929466,49.188739,199.151471,163.274779,178.295721,175.470561,79.436194,14.310285,195.528102,2.207233,48.762460,48.675685,161.549684,201.585654,160.101027,196.063888,94.839831,192.278836,-0.000474,0.037093,106.155969,66.129164,195.104637,21.100989,57.530939,0.680866,723290.565343,0.857446,8.939957,27.697589,3.991784,0.070010,0.060469,149.903259,97.610849,72.062140,32.000000,32.000000,32.000000,32.000000,32.000000,70.805940,65.031472,108.201333,95.746216,25.093598,39.987342,49.341772,38.695168,31.113924,25.532869,56.755637,158.872388,66.596404,0.586873,159.567178,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.988520,49.287960,199.081837,163.310384,178.246124,175.494686,79.404205,14.315280,195.723011,2.202386,48.779875,48.880965,161.569505,201.753742,160.134433,196.317262,94.919313,192.422096,-0.000471,0.039036,106.194834,66.262556,195.184195,21.103006,57.555515,0.680478,723083.919244,0.857778,8.974594,27.554619,3.988698,0.068682,0.062732,149.959201,97.778507,72.072392,32.000000,32.000000,32.000000,32.000000,32.000000,70.914035,65.091480,108.175194,95.746216,25.082212,39.987342,49.341772,38.663306,31.113924,25.532869,56.961905,158.808411,66.775640,0.588009,159.476030,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.119987,49.225843,199.485648,163.314309,178.153555,175.508194,79.327057,14.317420,196.129823,2.207037,48.568938,48.944832,161.583631,202.027597,160.161002,196.731575,94.772244,192.707296,-0.000467,0.039219,106.179454,66.469708,195.650522,21.114141,57.734539,0.681673,723321.965928,0.856528,8.994122,27.583642,3.988656,0.070615,0.063478,149.928851,97.680914,72.035021,32.000000,32.000000,32.000000,32.000000,32.000000,70.886930,65.074622,108.288448,95.746216,25.261334,39.987342,49.341772,38.547056,31.113924,25.532869,57.022221,158.654114,66.836095,0.588880,159.611750,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.137354,49.149161,200.005938,163.369260,178.380945,175.610394,79.399706,14.318134,196.494184,2.204198,48.502225,48.939698,161.628447,202.554615,160.177304,197.012775,94.967435,193.253396,-0.000470,0.039207,106.187867,66.533150,196.002027,21.141443,57.857993,0.678007,723566.320922,0.854355,8.834679,27.810909,3.980162,0.068943,0.063483,149.904623,97.616310,72.011288,32.000000,32.000000,32.000000,32.000000,32.000000,70.894939,65.126092,108.383861,95.746216,25.572357,39.987342,49.341772,38.474530,31.113924,25.532869,56.999816,158.799412,67.101905,0.585678,159.837910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.193212,49.131021,200.212650,163.414117,178.680299,175.822155,79.353700,14.314852,196.599915,2.211771,48.529113,49.017635,161.657895,202.665987,160.200787,197.318989,94.964040,193.419721,-0.000466,0.038247,106.195219,66.627881,196.156846,21.173312,57.863294,0.678007,723566.320922,0.854355,8.834679,27.810909,3.980162,0.068004,0.063689,149.869495,97.636637,71.988429,32.000000,32.000000,32.000000,32.000000,32.000000,70.913346,65.182603,108.279642,95.746216,25.871300,39.987342,49.341772,38.364578,31.113924,25.532869,56.986089,158.707400,67.160599,0.585678,159.681616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.162562,49.193411,200.394025,163.469629,179.168672,176.051227,79.365144,14.317706,196.851848,2.214763,48.646134,48.942519,161.701450,202.835197,160.253078,197.481236,95.211758,193.343240,-0.000469,0.038233,106.211732,66.544156,196.301485,21.211374,57.861545,0.677854,723157.285604,0.853557,8.740108,27.818855,3.989160,0.069336,0.061378,150.009249,97.600755,72.034068,32.000000,32.000000,32.000000,32.000000,32.000000,70.944835,65.175497,108.271191,95.746216,26.139515,39.987342,49.341772,38.247283,31.113924,25.532869,57.062078,158.730288,67.168523,0.584473,159.840860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.141726,49.243984,200.237501,163.517292,179.385664,176.257835,79.479771,14.315851,196.771543,2.216334,48.691385,49.064928,161.726548,202.834973,160.255648,197.386157,95.120700,193.491893,-0.000473,0.038286,106.191157,66.455723,196.187866,21.239018,57.924633,0.678398,723936.327997,0.853980,8.664467,27.884033,3.988839,0.068368,0.062807,150.068538,97.657028,72.040113,32.000000,32.000000,32.000000,32.000000,32.000000,70.908705,65.073174,108.301381,95.746216,26.434419,39.987342,49.341772,38.208965,31.113924,25.532869,57.186333,158.959541,66.965075,0.584484,159.763362,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.098088,49.265147,200.199089,163.567478,179.367745,176.403554,79.364784,14.310142,196.621192,2.212955,48.753637,49.028032,161.758761,202.631106,160.265724,197.249740,95.175191,193.297968,-0.000474,0.038261,106.112875,66.469290,196.043147,21.247728,57.840792,0.680282,725532.381067,0.855986,8.830429,27.754170,3.993431,0.069352,0.061355,150.044686,97.655112,72.042021,32.000000,32.000000,32.000000,32.000000,32.000000,70.991509,65.003377,108.559981,95.746216,26.693610,39.987342,49.341772,38.142394,31.113924,25.532869,57.311456,158.729569,67.003079,0.588442,159.669381,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.077962,49.263773,200.152452,163.525142,178.989195,176.353275,79.391468,14.317848,196.455328,2.208978,48.692272,48.874600,161.758538,202.383733,160.283560,196.954958,95.224696,193.002700,-0.000474,0.039107,105.961598,66.317888,195.895362,21.240074,57.711171,0.680282,725532.381067,0.855986,8.830429,27.754170,3.993431,0.066968,0.059012,149.973949,97.757533,72.073821,32.000000,32.000000,32.000000,32.000000,32.000000,71.028562,64.907952,108.612335,95.746216,26.867768,39.987342,49.341772,38.105787,31.113924,25.532869,57.466114,158.782937,66.991047,0.588442,159.619893,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.945667,49.283287,199.905376,163.528226,178.787287,176.289286,79.506675,14.316421,196.097934,2.202490,48.788616,48.825416,161.750549,202.006864,160.259753,196.648435,95.225046,192.805384,-0.000473,0.039127,106.050621,66.052969,195.542165,21.217999,57.634037,0.682311,726047.066384,0.858817,8.896546,27.627659,3.996142,0.068580,0.062011,149.944255,97.725333,72.039696,32.000000,32.000000,32.000000,32.000000,32.000000,71.030936,64.849809,108.593623,95.746216,27.017936,39.987342,49.341772,38.087490,31.113924,25.532869,57.590689,159.013349,67.135727,0.589009,159.670247,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.887802,49.315995,199.625461,163.503554,178.509641,176.101283,79.338250,14.313139,195.923206,2.202132,48.727663,48.670093,161.725890,201.638414,160.246711,196.343806,95.176226,192.442482,-0.000468,0.039100,105.790036,66.258782,195.295776,21.182737,57.594605,0.683775,725688.488162,0.858664,8.915913,27.468394,3.996817,0.070498,0.063209,149.999678,97.620776,72.035312,32.000000,32.000000,32.000000,32.000000,32.000000,71.045581,64.915911,108.715038,95.746216,27.015237,39.987342,49.341772,38.152573,31.113924,25.532869,57.783405,158.676501,66.641305,0.589056,159.525046,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
