OSU 80 Ton Compressor Load Stand
49.866757,49.281089,199.394658,163.449163,178.068542,175.861397,79.369511,14.311141,195.612965,2.204944,48.674540,48.714877,161.722448,201.529916,160.251164,196.142974,95.088527,192.322788,-0.000460,0.039170,105.774340,66.197486,195.071882,21.140521,57.526901,0.685496,725624.849223,0.859680,9.071936,27.394625,4.002457,0.066792,0.059314,150.043519,97.550184,72.037490,32.000000,32.000000,32.000000,32.000000,32.000000,70.922832,65.043992,108.979921,95.746216,26.999382,39.987342,49.341772,38.140415,31.113924,25.532869,57.927929,158.739023,66.618047,0.588478,159.535314,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.799765,49.221996,199.231242,163.427014,178.116402,175.662940,79.500723,14.314566,195.457365,2.204567,48.622387,48.522240,161.708555,201.366496,160.236869,196.009334,94.990060,192.115469,-0.000460,0.039258,105.866864,65.888085,194.791085,21.099855,57.533392,0.685320,725148.992349,0.861775,9.164438,27.308268,4.001488,0.069293,0.061991,149.889473,97.650929,72.056806,32.000000,32.000000,32.000000,32.000000,32.000000,70.924493,65.147920,109.094868,95.746216,26.969477,39.987342,49.341772,38.174221,31.113924,25.532869,57.965973,159.001446,66.632427,0.592286,159.581852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.765693,49.180768,199.041539,163.429537,177.723636,175.391639,79.375782,14.321702,195.254647,2.209906,48.584751,48.597923,161.696508,201.093110,160.259415,195.795960,94.935248,191.786818,-0.000458,0.039301,106.065212,66.075075,194.631798,21.063366,57.514279,0.684803,724395.051445,0.860581,9.151290,27.351339,3.998549,0.069704,0.062119,149.830179,97.824530,72.062096,32.000000,32.000000,32.000000,32.000000,32.000000,70.855652,65.120759,109.030981,95.746216,26.891074,39.987342,49.341772,38.201186,31.113924,25.532869,58.013081,158.751563,66.473367,0.591350,159.566116,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.657065,49.179669,198.780387,163.382437,177.283337,175.239035,79.348666,14.319846,195.074972,2.203769,48.527973,48.496494,161.657668,200.936153,160.195668,195.659484,94.915797,191.847484,-0.000462,0.038991,106.092029,65.832760,194.504637,21.033333,57.446016,0.684245,723845.565220,0.859331,9.161511,27.372460,4.000646,0.066745,0.059529,149.890135,97.773395,72.056499,32.000000,32.000000,32.000000,32.000000,32.000000,70.776716,65.111403,109.176504,95.746216,26.796227,39.987342,49.341772,38.210937,31.113924,25.532869,58.041432,158.697333,66.505869,0.590808,159.559507,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.675762,49.081823,198.588059,163.337859,177.097584,175.047032,79.415852,14.315137,194.903066,2.206771,48.462462,48.419825,161.628863,200.916439,160.158154,195.448607,94.787659,191.722303,-0.000471,0.038777,106.020023,65.819393,194.554586,21.005536,57.394702,0.683278,722847.985421,0.859909,9.155565,27.304530,3.999573,0.065123,0.057046,149.934262,97.662925,72.024450,32.000000,32.000000,32.000000,32.000000,32.000000,70.822443,65.112364,108.876937,95.746216,26.642382,39.987342,49.341772,38.353888,31.113924,25.532869,57.939011,158.831703,66.676888,0.591188,159.618673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.719710,49.073578,198.500007,163.338700,176.919991,174.868615,79.341482,14.319418,194.772021,2.208314,48.435467,48.481122,161.627393,200.592249,160.166465,195.314031,94.716778,191.328277,-0.000469,0.038764,106.194263,65.793453,194.168754,20.982387,57.366123,0.684176,722413.384563,0.861540,9.267070,27.346648,4.003064,0.068439,0.060789,149.972714,97.726089,72.040079,32.000000,32.000000,32.000000,32.000000,32.000000,70.866833,65.079011,108.485977,95.746216,26.434401,39.987342,49.341772,38.323628,31.113924,25.532869,57.883755,158.682964,66.643726,0.590973,159.724181,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.679386,48.933135,198.436449,163.283190,176.931504,174.731958,79.478163,14.314138,194.772625,2.205080,48.256813,48.493385,161.610707,200.569844,160.183613,195.249426,94.777919,191.516927,-0.000476,0.038812,106.353229,65.735573,194.116485,20.959677,57.344126,0.683122,721797.066214,0.859273,9.149830,27.428004,3.997685,0.071893,0.062128,149.955104,97.910388,72.030265,32.000000,32.000000,32.000000,32.000000,32.000000,70.957430,65.046694,108.315087,95.746216,26.240373,39.987342,49.341772,38.461508,31.113924,25.532869,57.655494,158.956325,66.672119,0.588023,159.750459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.542067,48.936982,198.325518,163.305618,177.020192,174.615528,79.402945,14.308573,194.637127,2.210015,48.260227,48.358357,161.586156,200.466748,160.151868,195.285746,94.636845,191.380279,-0.000479,0.039075,106.365524,65.638202,194.142735,20.945528,57.353069,0.681994,721212.161506,0.858338,9.096018,27.351483,3.992381,0.067927,0.060160,150.008716,97.898363,72.026003,32.000000,32.000000,32.000000,32.000000,32.000000,70.968055,65.008558,108.469194,95.746216,26.047766,39.987342,49.341772,38.567579,31.113924,25.532869,57.463361,158.805890,66.456419,0.587053,159.738146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.560272,48.828697,198.287847,163.251229,177.135554,174.521470,79.448691,14.317991,194.715516,2.205454,48.129065,48.330090,161.574082,200.539447,160.125471,195.343570,94.649743,191.354111,-0.000478,0.039295,106.385703,65.779611,194.034842,20.937389,57.389437,0.681762,720181.542924,0.856627,8.997383,27.360944,3.994342,0.068431,0.061336,150.019734,97.865814,72.041821,32.000000,32.000000,32.000000,32.000000,32.000000,70.951001,64.980530,108.456484,95.746216,25.831204,39.987342,49.341772,38.527946,31.113924,25.532869,57.139628,158.897383,66.708803,0.586378,159.736809,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.631012,48.868823,198.363195,163.261322,177.010548,174.516652,79.434812,14.309857,194.688750,2.207685,48.318234,48.381245,161.583912,200.575674,160.122525,195.148499,94.667533,191.399683,-0.000488,0.039136,106.323227,65.653044,194.121014,20.936259,57.377176,0.682611,720337.300641,0.859515,9.143798,27.450882,4.003174,0.068997,0.059991,150.014081,97.865062,72.033797,32.000000,32.000000,32.000000,32.000000,32.000000,70.930348,64.967661,108.409280,95.746216,25.634040,39.987342,49.341772,38.727510,31.113924,25.532869,56.899479,158.869624,66.329493,0.589106,159.733425,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.517419,48.896856,198.445591,163.331691,176.780156,174.442682,79.436798,14.321559,194.740984,2.217688,48.341690,48.365495,161.583030,200.634837,160.160024,195.273145,94.601190,191.626536,-0.000485,0.038933,106.292140,65.634526,194.172363,20.944445,57.328404,0.680803,719567.278108,0.856810,8.983261,27.427456,3.996759,0.067068,0.059183,150.018433,97.827071,72.034265,32.000000,32.000000,32.000000,32.000000,32.000000,70.953000,64.985465,108.196984,95.746216,25.415667,39.987342,49.341772,38.842335,31.113924,25.532869,56.686446,158.873597,66.445634,0.588917,159.741608,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.602791,48.862227,198.465441,163.335336,176.797452,174.323302,79.482753,14.322843,194.849320,2.211438,48.271426,48.398455,161.599536,200.797095,160.150973,195.486953,94.608409,191.702585,-0.000482,0.039023,106.202260,65.759633,194.209053,20.954176,57.405899,0.680803,719567.278108,0.856810,8.983261,27.427456,3.996759,0.069162,0.059930,150.089839,97.879267,72.038387,32.000000,32.000000,32.000000,32.000000,32.000000,70.928523,65.040540,108.094861,95.746216,25.289079,39.987342,49.341772,38.830151,31.113924,25.532869,56.421841,158.965507,66.666396,0.588917,159.764621,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.602499,48.878717,198.503985,163.366736,176.547496,174.270463,79.433017,14.318847,194.934724,2.207492,48.280760,48.448551,161.633266,200.929771,160.208848,195.488173,94.581822,191.727483,-0.000477,0.037184,106.041575,65.406874,194.453222,20.975355,57.378655,0.682744,719687.708997,0.858676,9.129295,27.578670,4.007592,0.070065,0.062807,150.023740,97.936344,72.073772,32.000000,32.000000,32.000000,32.000000,32.000000,70.985225,65.246210,108.220405,95.746216,25.127444,39.987342,49.341772,38.871501,31.113924,25.532869,56.170423,158.866034,66.312619,0.589062,159.659468,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.687063,48.832545,198.499085,163.354961,176.612146,174.223019,79.388874,14.315422,195.165178,2.204285,48.206678,48.407440,161.628597,201.058453,160.173316,195.711125,94.597101,191.932353,-0.000469,0.035961,105.897820,65.811837,194.626824,21.000254,57.382675,0.680288,718991.156947,0.855870,9.005961,27.599884,4.001094,0.068251,0.059702,149.985317,97.965630,72.061269,32.000000,32.000000,32.000000,32.000000,32.000000,71.021519,65.204301,108.442362,95.746216,25.045022,39.987342,49.341772,38.885160,31.113924,25.532869,55.899529,158.777748,66.474981,0.585791,159.445975,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.696105,48.833370,198.853857,163.347111,176.757381,174.252447,79.330791,14.314138,195.446314,2.202186,48.301267,48.453750,161.650380,201.289740,160.221855,195.978103,94.565886,192.176256,-0.000472,0.036141,105.745999,65.894844,194.810725,21.026944,57.442933,0.680538,718899.485368,0.856191,9.022754,27.635778,4.001895,0.069260,0.060834,150.059643,97.899573,72.054802,32.000000,32.000000,32.000000,32.000000,32.000000,71.133410,65.163819,108.645483,95.746216,24.991243,39.987342,49.341772,38.978691,31.113924,25.532869,55.607654,158.661582,66.608510,0.588852,159.522332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.823785,48.905376,199.281289,163.437948,176.944470,174.340983,79.393523,14.317278,195.800354,2.205427,48.384760,48.612505,161.687057,201.803853,160.261987,196.372880,94.761575,192.750248,-0.000471,0.036064,105.582583,66.221591,195.388347,21.064425,57.597237,0.679162,718452.228626,0.854704,8.888832,27.697050,3.994985,0.066985,0.058552,150.024824,97.656613,72.016397,32.000000,32.000000,32.000000,32.000000,32.000000,71.130368,65.169520,108.603549,95.746216,25.090531,39.987342,49.341772,38.950098,31.113924,25.532869,55.406264,158.787046,66.785031,0.586268,159.635668,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.904644,48.999921,199.561873,163.499348,177.134159,174.510568,79.342070,14.313853,196.317804,2.213309,48.489235,48.558399,161.718682,202.247957,160.305710,196.863606,94.786168,192.975687,-0.000474,0.037859,105.666154,66.060202,195.753334,21.105883,57.719934,0.679334,718673.016494,0.855303,8.880280,27.819317,4.001397,0.068861,0.062000,149.958320,97.708056,72.020150,32.000000,32.000000,32.000000,32.000000,32.000000,71.082798,65.104500,108.277145,95.746216,25.319766,39.987342,49.341772,38.912244,31.113924,25.532869,55.344738,158.684140,66.782904,0.585856,159.767139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.977929,48.996073,200.040958,163.555422,177.463750,174.768989,79.378480,14.310000,196.618761,2.218687,48.407910,48.786182,161.754074,202.457105,160.308059,197.231995,94.861838,193.177681,-0.000483,0.038702,105.769404,66.335360,195.944130,21.155624,57.826277,0.677508,718418.940711,0.852800,8.820032,27.837572,3.999722,0.070375,0.062028,149.936172,97.744112,71.967446,32.000000,32.000000,32.000000,32.000000,32.000000,71.036898,65.110028,107.995404,95.746216,25.606075,39.987342,49.341772,38.836667,31.113924,25.532869,55.224095,158.756960,67.310782,0.584301,159.648178,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.014464,49.116729,200.172831,163.595795,177.547314,175.153297,79.439614,14.315851,196.670048,2.217360,48.676798,48.843688,161.773511,202.733529,160.338442,197.157009,94.901260,193.469856,-0.000486,0.038162,106.017183,66.344641,196.193087,21.200877,57.828657,0.676629,719160.193399,0.852871,8.830954,27.896874,3.998864,0.067400,0.059805,149.912534,97.789039,71.977867,32.000000,32.000000,32.000000,32.000000,32.000000,70.954736,65.266839,108.255907,95.746216,25.878842,39.987342,49.341772,38.774620,31.113924,25.532869,55.206726,158.879227,66.958105,0.584805,159.748964,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.030473,49.193686,200.172146,163.635608,177.740644,175.561731,79.440697,14.313567,196.649950,2.219621,48.798734,48.891923,161.825904,202.537979,160.365350,197.283153,94.936083,193.350529,-0.000493,0.036770,106.352986,66.239444,196.073330,21.233119,57.811493,0.676661,719882.684690,0.852342,8.751407,27.896313,4.002586,0.069079,0.060726,149.832487,97.732137,71.984329,32.000000,32.000000,32.000000,32.000000,32.000000,70.934228,65.204045,108.478055,95.746216,26.121299,39.987342,49.341772,38.716822,31.113924,25.532869,55.339853,158.881394,66.794129,0.581315,159.693890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.883265,49.354200,200.037929,163.683832,177.844962,175.825071,79.347283,14.317420,196.417963,2.212859,48.947025,48.776872,161.853090,202.391133,160.376035,197.046776,95.142332,193.102828,-0.000496,0.036651,106.538878,66.254895,195.862302,21.243575,57.747124,0.678252,721575.248175,0.853155,8.834355,27.965429,4.002299,0.071234,0.063417,149.883718,97.903627,71.984678,32.000000,32.000000,32.000000,32.000000,32.000000,70.926519,65.147873,108.269880,95.746216,26.392757,39.987342,49.341772,38.711231,31.113924,25.532869,55.621104,158.694566,67.000071,0.585776,159.607894,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.916265,49.456722,199.972780,163.686355,177.595869,175.883669,79.398410,14.314852,196.171382,2.206487,49.030442,48.802080,161.886970,202.252381,160.380259,196.774152,95.136431,192.895392,-0.000487,0.036505,106.744339,66.225536,195.757596,21.231090,57.753777,0.680005,723295.129946,0.855013,8.894795,27.886292,4.001004,0.067666,0.060001,149.958345,97.884886,71.966395,32.000000,32.000000,32.000000,32.000000,32.000000,70.958528,65.079103,108.202898,95.746216,26.569703,39.987342,49.341772,38.731345,31.113924,25.532869,55.950787,158.796820,66.688260,0.588557,159.638343,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.894775,49.473489,199.654114,163.691963,177.588784,175.713828,79.425008,14.315851,196.000445,2.211599,48.896948,48.775302,161.902626,201.943991,160.376759,196.569309,95.032132,192.650061,-0.000485,0.035174,106.759836,66.107122,195.365546,21.204844,57.697234,0.683588,724235.486889,0.860504,9.207333,27.587993,4.010121,0.070292,0.062618,150.077361,97.989819,71.979090,32.000000,32.000000,32.000000,32.000000,32.000000,70.988243,65.013028,108.066324,95.746216,26.663061,39.987342,49.341772,38.784357,31.113924,25.532869,56.321972,158.850015,66.845339,0.589182,159.780947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.840350,49.474039,199.432319,163.662243,177.490895,175.531296,79.338157,14.319418,195.792361,2.213317,48.959385,48.709671,161.893386,201.714824,160.402488,196.410061,94.996549,192.476839,-0.000484,0.035521,106.742316,66.037997,195.166470,21.169387,57.590296,0.683391,724685.467457,0.859852,9.275746,27.516739,4.006165,0.068300,0.061289,150.100050,98.153998,71.994291,32.000000,32.000000,32.000000,32.000000,32.000000,70.970584,65.038653,108.011783,95.746216,26.682471,39.987342,49.341772,38.766671,31.113924,25.532869,56.624559,158.676314,66.665296,0.591834,159.558485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.795428,49.406973,199.257470,163.624954,177.438357,175.401080,79.405426,14.314852,195.695779,2.216980,48.815244,48.654912,161.870550,201.567550,160.395785,196.133157,95.076755,192.408118,-0.000477,0.035859,106.779903,65.967108,195.088809,21.134554,57.569741,0.682910,724389.680205,0.859186,9.314722,27.529706,4.001503,0.069683,0.062308,150.081439,98.021045,71.972887,32.000000,32.000000,32.000000,32.000000,32.000000,70.959884,65.004085,108.010203,95.746216,26.665507,39.987342,49.341772,38.794000,31.113924,25.532869,56.860972,158.810851,66.641965,0.589451,159.575400,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.732235,49.433909,199.316439,163.632804,177.487347,175.256790,79.355033,14.319846,195.491084,2.218935,48.832430,48.519398,161.892610,201.544656,160.416006,196.103112,95.052838,192.321372,-0.000481,0.036539,106.754845,66.055740,195.100003,21.101494,57.529227,0.683591,723817.408095,0.860276,9.371555,27.500750,4.001423,0.067829,0.060874,150.184661,97.910022,71.994379,32.000000,32.000000,32.000000,32.000000,32.000000,70.935740,65.080781,107.983049,95.746216,26.667900,39.987342,49.341772,38.842385,31.113924,25.532869,57.190777,158.710065,66.338811,0.590535,159.618359,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.786579,49.370417,199.182408,163.627757,177.486581,175.167511,79.390365,14.315280,195.547152,2.210116,48.698861,48.699035,161.867380,201.422172,160.411043,196.056823,94.907781,192.182621,-0.000480,0.038564,106.709782,66.003147,194.986120,21.077780,57.515758,0.683299,722914.323766,0.859609,9.350979,27.394928,4.001521,0.067659,0.060848,150.228006,98.008082,72.011603,32.000000,32.000000,32.000000,32.000000,32.000000,70.973378,65.207157,107.950105,95.746216,26.721978,39.987342,49.341772,38.890905,31.113924,25.532869,57.388398,158.780730,66.702860,0.590279,159.587556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.739403,49.225019,199.158161,163.539721,177.261538,175.051843,79.292671,14.312426,195.387889,2.207710,48.607786,48.509216,161.828316,201.247091,160.392221,196.094713,94.733489,192.170136,-0.000479,0.039109,106.722685,66.065309,194.935134,21.061330,57.504958,0.684197,722534.094846,0.860725,9.443369,27.386500,4.007792,0.068555,0.060419,150.221402,98.002304,72.027086,32.000000,32.000000,32.000000,32.000000,32.000000,71.023927,65.402840,107.879230,95.746216,26.654527,39.987342,49.341772,38.889559,31.113924,25.532869,57.389613,158.585342,66.551136,0.593338,159.540939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.803838,49.126074,199.163858,163.495143,177.240921,174.949295,79.392541,14.316279,195.378503,2.212290,48.480085,48.506246,161.810474,201.272473,160.355911,195.925320,94.739149,192.162073,-0.000486,0.039134,106.692242,65.992711,194.838971,21.052849,57.467743,0.682879,722431.794113,0.858709,9.323585,27.479798,4.000725,0.068707,0.060180,150.141246,98.034861,72.018888,32.000000,32.000000,32.000000,32.000000,32.000000,71.003822,65.298316,107.974602,95.746216,26.642716,39.987342,49.341772,38.914927,31.113924,25.532869,57.339195,158.785083,66.622229,0.588824,159.512733,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.809802,49.056813,199.073253,163.472994,177.108063,174.919072,79.487809,14.310999,195.288236,2.213219,48.370412,48.463930,161.781576,201.352164,160.338246,195.853708,94.728147,192.095577,-0.000485,0.039011,106.730497,65.998213,194.805628,21.048515,57.509916,0.682760,722256.598937,0.859754,9.227052,27.649432,4.004032,0.065893,0.058351,150.173433,98.083752,72.002474,32.000000,32.000000,32.000000,32.000000,32.000000,70.988091,65.254521,108.146498,95.746216,26.568890,39.987342,49.341772,38.981096,31.113924,25.532869,57.260076,158.975619,66.327219,0.589954,159.563166,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.685840,49.059836,198.810428,163.455611,176.862324,174.961692,79.491332,14.315708,195.182134,2.213074,48.381829,48.579422,161.755868,201.052540,160.283895,195.684356,94.549534,191.866526,-0.000483,0.038307,106.754623,65.861946,194.560378,21.041467,57.402978,0.681826,721511.472403,0.856698,9.061373,27.640762,3.998966,0.069183,0.062100,150.195466,98.268510,72.019769,32.000000,32.000000,32.000000,32.000000,32.000000,70.989559,65.232629,107.976072,95.746216,26.512329,39.987342,49.341772,39.024346,31.113924,25.532869,57.182413,158.982663,66.499486,0.588137,159.550538,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.715414,48.935883,198.699042,163.367297,176.980888,174.973615,79.475084,14.306860,195.070158,2.212885,48.340064,48.428442,161.699347,201.078595,160.286339,195.609339,94.699224,191.907140,-0.000485,0.037858,106.550992,65.960423,194.454287,21.028946,57.472503,0.680762,721255.647146,0.855243,8.985939,27.626948,3.996668,0.068776,0.061167,150.102853,98.289099,72.012969,32.000000,32.000000,32.000000,32.000000,32.000000,71.051102,65.234506,108.121972,95.746216,26.417570,39.987342,49.341772,39.088577,31.113924,25.532869,56.904067,158.950169,66.487820,0.590264,159.537989,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.642024,49.088695,198.470859,163.416080,176.819503,174.920554,79.442315,14.321131,194.796451,2.199871,48.590277,48.459443,161.675275,200.686272,160.233627,195.405544,94.586975,191.401978,-0.000486,0.037071,106.525113,65.802027,194.281578,21.011343,57.370036,0.683068,722172.744615,0.857792,9.117392,27.720027,4.001350,0.069670,0.063066,150.031637,98.208208,71.981444,32.000000,32.000000,32.000000,32.000000,32.000000,71.000086,65.151837,108.213168,95.746216,26.211510,39.987342,49.341772,39.208133,31.113924,25.532869,56.926921,158.884630,66.468891,0.589631,159.651600,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.546906,49.073303,198.301857,163.388605,176.791519,174.830528,79.444784,14.315280,194.558356,2.199910,48.568488,48.269875,161.678554,200.521894,160.245943,195.159952,94.616197,191.490317,-0.000490,0.037468,106.479799,65.780657,194.051547,20.984980,57.302584,0.681393,721410.598592,0.857161,8.962778,27.585509,3.996729,0.068229,0.060437,150.073619,98.241333,72.030792,32.000000,32.000000,32.000000,32.000000,32.000000,70.947752,65.154645,108.426225,95.746216,25.948085,39.987342,49.341772,39.273726,31.113924,25.532869,56.850870,158.889568,66.475421,0.589001,159.699318,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.537779,49.141465,198.166994,163.372624,176.514013,174.659579,79.412603,14.317135,194.284982,2.196738,48.617633,48.318675,161.655681,200.343531,160.201955,194.886700,94.514673,191.072481,-0.000501,0.037175,106.398370,65.765360,193.873927,20.954787,57.277955,0.683058,721985.197304,0.859031,9.191704,27.508875,3.998041,0.070835,0.062317,150.006817,97.987153,72.048614,32.000000,32.000000,32.000000,32.000000,32.000000,70.942818,65.107942,108.240052,95.746216,25.659852,39.987342,49.341772,39.368087,31.113924,25.532869,56.901885,158.825206,66.341819,0.589555,159.545070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.609615,49.088145,198.048097,163.311786,176.347545,174.508147,79.310886,14.314424,194.354184,2.191147,48.406800,48.504066,161.617933,200.283084,160.175049,194.968411,94.546322,191.183711,-0.000497,0.036869,106.265198,65.784048,193.826674,20.924548,57.258734,0.684224,721599.754745,0.860355,9.275091,27.512710,4.002306,0.067877,0.059310,149.955698,98.175747,72.045045,32.000000,32.000000,32.000000,32.000000,32.000000,70.937635,65.064325,107.965756,95.746216,25.329734,39.987342,49.341772,39.438306,31.113924,25.532869,56.850283,158.621772,66.355466,0.589809,159.474142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.614361,49.091443,198.147349,163.285993,176.572662,174.364352,79.308566,14.319989,194.511419,2.198426,48.575194,48.395438,161.602374,200.361552,160.173384,195.068341,94.398389,191.265510,-0.000490,0.036789,106.363010,65.592770,193.931440,20.909485,57.207889,0.683777,721383.628359,0.860202,9.352737,27.457773,4.000321,0.069863,0.062908,150.004021,98.277020,72.063782,32.000000,32.000000,32.000000,32.000000,32.000000,70.962741,65.137186,107.902247,95.746216,25.108436,39.987342,49.341772,39.490007,31.113924,25.532869,56.790757,158.617133,66.368452,0.590357,159.439917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.710522,49.036474,198.260610,163.256836,176.649239,174.320066,79.429681,14.314852,194.621178,2.196954,48.368370,48.445530,161.571990,200.567622,160.170413,195.298382,94.308044,191.368275,-0.000488,0.037574,106.478553,65.778922,194.197146,20.909523,57.303107,0.682119,720449.393840,0.859047,9.224793,27.467800,3.992131,0.068947,0.062426,150.116501,98.032403,72.038944,32.000000,32.000000,32.000000,32.000000,32.000000,70.986409,65.060016,108.199395,95.746216,24.833362,39.987342,49.341772,39.524537,31.113924,25.532869,56.704345,158.859361,66.666323,0.588607,159.586455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.789506,49.012288,198.544516,163.263284,176.792314,174.344099,79.406110,14.314994,195.029751,2.196709,48.326126,48.583257,161.594977,200.991156,160.185539,195.699940,94.346818,191.601852,-0.000476,0.038133,106.591368,65.980482,194.451164,20.933104,57.408603,0.682360,720346.434953,0.858281,9.223164,27.646370,3.993750,0.070081,0.061485,150.023832,98.269441,72.023254,32.000000,32.000000,32.000000,32.000000,32.000000,70.986492,65.004168,108.483002,95.746216,24.698720,39.987342,49.341772,39.527175,31.113924,25.532869,56.568562,158.812220,66.346735,0.588177,159.456872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.836914,48.932310,198.866512,163.286274,177.433383,174.471316,79.379526,14.315851,195.398178,2.200484,48.318312,48.715200,161.599010,201.401215,160.184312,195.949665,94.368406,192.169317,-0.000477,0.038999,106.700369,66.073634,194.958138,20.980011,57.603494,0.680043,720223.622894,0.854782,9.068440,27.775190,3.988303,0.069194,0.061086,149.980329,98.023430,72.066697,32.000000,32.000000,32.000000,32.000000,32.000000,70.968148,65.004059,108.559049,95.746216,24.755218,39.987342,49.341772,39.469477,31.113924,25.532869,56.318660,158.759053,66.702933,0.584531,159.752584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.012018,48.968589,199.330424,163.337579,177.883628,174.668576,79.368649,14.301865,195.839693,2.203456,48.353289,48.825642,161.626863,201.838347,160.197917,196.363172,94.537248,192.550374,-0.000476,0.039479,106.809023,66.279199,195.369019,21.036466,57.654448,0.678577,720050.774640,0.853588,8.962426,27.823809,3.987678,0.068767,0.062547,149.948285,98.000806,72.015718,32.000000,32.000000,32.000000,32.000000,32.000000,70.999297,65.075082,108.161402,95.746216,24.857320,39.987342,49.341772,39.384124,31.113924,25.532869,56.201354,158.737298,66.859646,0.587160,159.591215,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
