OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, June 1, 2020
4:09:45 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
48.911197,49.359147,197.832361,164.263115,188.371835,183.217838,84.414302,14.327124,193.760858,1.998626,48.603389,47.731057,162.783186,200.135627,161.342103,194.393737,94.559962,190.096333,-0.000483,0.039307,101.045530,64.178060,193.087865,20.862706,60.576347,0.686913,758117.035885,0.864287,10.348707,27.066795,4.051611,0.071287,0.064844,151.399529,98.490118,72.043303,32.000000,32.000000,32.000000,32.000000,32.000000,70.988729,64.933788,108.229455,95.746216,27.988260,39.987342,49.341772,48.120899,33.113924,25.532869,62.378106,168.828605,70.858240,0.588587,170.171968,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
48.845426,49.359147,197.902312,164.263115,188.429361,183.208569,84.453485,14.308430,193.827805,1.997252,48.659874,47.687347,162.765159,200.072897,161.339829,194.243519,94.551324,190.050704,-0.000485,0.039301,101.023865,64.259502,193.146671,20.859486,60.540989,0.685546,757860.396803,0.861480,10.224865,27.045958,4.044725,0.071663,0.065224,151.417205,98.421287,72.039316,32.000000,32.000000,32.000000,32.000000,32.000000,71.007772,64.930010,108.220946,95.746216,27.905764,39.987342,49.341772,48.102200,33.113924,25.532869,62.365721,168.906971,70.673061,0.586070,170.071299,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
48.888262,49.339633,197.848129,164.239561,188.395435,183.208246,84.433924,14.313139,193.832188,2.000643,48.645918,47.764828,162.752778,200.083967,161.326674,194.429135,94.529548,190.108466,-0.000483,0.039299,101.005551,64.233174,193.028848,20.857022,60.558118,0.685546,757860.396803,0.861480,10.224865,27.045958,4.044725,0.071464,0.067527,151.415686,98.410444,72.033282,32.000000,32.000000,32.000000,32.000000,32.000000,70.990365,64.927922,108.186786,95.746216,27.912924,39.987342,49.341772,48.170363,33.113924,25.532869,62.362761,168.867848,70.802848,0.586070,170.014926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
48.954901,49.337709,197.930660,164.220494,188.407123,183.200885,84.502015,14.318705,193.858019,1.999100,48.642113,47.760322,162.756311,200.243656,161.331717,194.403897,94.569467,190.239401,-0.000485,0.039280,100.992015,64.232042,193.132635,20.855498,60.582928,0.685994,757909.429068,0.861636,10.229427,27.080937,4.046945,0.072608,0.065644,151.432004,98.474288,72.057289,32.000000,32.000000,32.000000,32.000000,32.000000,71.000485,64.923087,108.196319,95.746216,27.844576,39.987342,49.341772,48.178010,33.113924,25.532869,62.377446,169.004031,71.011065,0.586735,169.951118,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
48.980859,49.326165,197.987104,164.215447,188.384780,183.192676,84.299561,14.312568,193.883590,2.001367,48.574985,47.974127,162.752005,200.121886,161.308234,194.436061,94.557879,190.076880,-0.000484,0.039259,100.913288,64.467345,193.133352,20.853755,60.573678,0.685060,757655.026360,0.859604,10.157572,27.090261,4.043122,0.072288,0.067169,151.423374,98.439459,72.056679,32.000000,32.000000,32.000000,32.000000,32.000000,71.021010,64.955031,108.192847,95.746216,27.805437,39.987342,49.341772,48.220587,33.113924,25.532869,62.394862,168.599123,70.798886,0.584457,169.815516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
48.951679,49.302802,197.930175,164.193856,188.417464,183.187860,84.251469,14.321416,193.928721,2.002349,48.547207,47.974040,162.732278,200.109858,161.283207,194.493476,94.552764,190.298757,-0.000483,0.039245,100.875190,64.253376,193.146441,20.853035,60.567710,0.684897,757601.631631,0.862012,10.114618,27.042228,4.041884,0.072818,0.064519,151.391236,98.366904,72.049597,32.000000,32.000000,32.000000,32.000000,32.000000,71.001704,64.933498,108.174700,95.746216,27.785069,39.987342,49.341772,48.193259,33.113924,25.532869,62.396765,168.502938,70.839605,0.588509,169.970748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.040672,49.302802,197.946147,164.193856,188.407617,183.185969,84.370609,14.311569,193.982941,2.001426,48.550522,47.909452,162.719642,200.311381,161.294228,194.555992,94.545038,190.328904,-0.000482,0.039239,100.843272,64.497547,193.195658,20.852764,60.634549,0.685150,757582.427479,0.862078,10.126044,27.129279,4.043379,0.070959,0.064623,151.407494,98.273269,72.055370,32.000000,32.000000,32.000000,32.000000,32.000000,71.008054,64.944904,108.168281,95.746216,27.752288,39.987342,49.341772,48.238506,33.113924,25.532869,62.385385,168.741217,70.796392,0.585802,169.965752,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.006364,49.296755,198.026906,164.171144,188.435845,183.188435,84.479015,14.314994,193.986693,2.000067,48.585556,47.946827,162.681174,200.315621,161.301170,194.600324,94.523603,190.252994,-0.000483,0.039237,100.788657,64.460950,193.191088,20.853458,60.579394,0.683332,757489.166315,0.859120,10.032764,27.148338,4.036367,0.071750,0.064362,151.408572,98.274009,72.055676,32.000000,32.000000,32.000000,32.000000,32.000000,71.001617,64.949692,108.176957,95.746216,27.701245,39.987342,49.341772,48.214672,33.113924,25.532869,62.389855,168.958029,70.654646,0.585249,169.866618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.059682,49.309399,197.923988,164.152077,188.441388,183.212309,84.510142,14.313139,194.026515,2.001006,48.541439,47.932626,162.702935,200.257009,161.287263,194.645733,94.485165,190.323128,-0.000483,0.039212,100.612505,64.511368,193.344234,20.854696,60.618196,0.684574,757600.485108,0.858681,10.062662,27.141237,4.040841,0.071622,0.064852,151.424389,98.291149,72.055348,32.000000,32.000000,32.000000,32.000000,32.000000,71.019853,64.987261,108.185965,95.746216,27.718991,39.987342,49.341772,48.260365,33.113924,25.532869,62.399794,169.020285,70.678197,0.586954,169.924958,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.021006,49.295931,198.013083,164.136375,188.498408,183.228073,84.414576,14.317278,194.139829,2.001598,48.558621,48.012136,162.678310,200.339107,161.278755,194.714574,94.485016,190.312901,-0.000483,0.039130,100.580494,64.410306,193.347394,20.856480,60.643672,0.683340,757796.488698,0.857472,10.019451,27.206039,4.034351,0.070474,0.064010,151.432977,98.363286,72.047723,32.000000,32.000000,32.000000,32.000000,32.000000,71.024978,64.965289,108.182243,95.746216,27.673611,39.987342,49.341772,48.255622,33.113924,25.532869,62.423498,168.829151,70.867485,0.586076,169.874210,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.058102,49.295931,197.993522,164.136375,188.521653,183.247064,84.448674,14.311855,194.119861,2.003497,48.580456,47.900479,162.663221,200.375273,161.272660,194.677859,94.459463,190.470556,-0.000484,0.038885,100.538525,64.420728,193.446066,20.858844,60.613237,0.683779,757878.701453,0.859236,10.046494,27.202344,4.039352,0.072557,0.064716,151.448776,98.402491,72.073364,32.000000,32.000000,32.000000,32.000000,32.000000,71.028203,64.981479,108.194808,95.746216,27.644059,39.987342,49.341772,48.303357,33.113924,25.532869,62.420669,168.897347,70.671667,0.585133,169.866303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.083042,49.288785,198.056839,164.122916,188.482543,183.276759,84.458143,14.319846,194.186853,2.003099,48.554481,48.003496,162.641896,200.471661,161.237764,194.781519,94.438725,190.339629,-0.000484,0.038651,100.479006,64.532614,193.499905,20.861929,60.612480,0.683685,758001.842865,0.858258,10.007637,27.287139,4.035898,0.070714,0.064103,151.430020,98.339275,72.026392,32.000000,32.000000,32.000000,32.000000,32.000000,71.026614,64.953997,108.191859,95.746216,27.654641,39.987342,49.341772,48.307750,33.113924,25.532869,62.423263,168.916286,70.972253,0.586379,169.873856,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.080900,49.284662,198.184349,164.114223,188.489882,183.317976,84.369171,14.317278,194.204714,2.005507,48.578518,48.076786,162.654513,200.532862,161.245142,194.757274,94.423739,190.485936,-0.000484,0.038329,100.430342,64.519100,193.505821,20.866296,60.654941,0.683641,758144.133315,0.857800,9.974378,27.258680,4.035138,0.071588,0.064998,151.430339,98.370132,72.033822,32.000000,32.000000,32.000000,32.000000,32.000000,71.042207,64.977635,108.212053,95.746216,27.623795,39.987342,49.341772,48.329422,33.113924,25.532869,62.431152,168.738342,70.990595,0.583850,169.890064,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.129075,49.295381,198.191186,164.101886,188.555791,183.351580,84.416221,14.318705,194.241607,2.008764,48.548091,47.959796,162.627537,200.588926,161.215109,194.849317,94.411259,190.522134,-0.000483,0.038070,100.386143,64.517424,193.547222,20.869722,60.668392,0.683372,758297.059567,0.858721,9.956460,27.319971,4.036208,0.070807,0.063834,151.381025,98.338830,72.026479,32.000000,32.000000,32.000000,32.000000,32.000000,71.017799,64.953884,108.225975,95.746216,27.603772,39.987342,49.341772,48.351015,33.113924,25.532869,62.439751,168.832442,71.018108,0.583869,169.882275,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.115319,49.294831,198.195053,164.102447,188.540318,183.398800,84.362940,14.311998,194.330020,2.008326,48.562492,48.061110,162.634213,200.568519,161.231194,194.941212,94.399988,190.608637,-0.000483,0.038071,100.375009,64.514637,193.621441,20.873744,60.700378,0.683069,758511.846159,0.857700,9.932807,27.354716,4.034092,0.072026,0.067126,151.429240,98.370977,72.043821,32.000000,32.000000,32.000000,32.000000,32.000000,71.037191,64.991783,108.261344,95.746216,27.614973,39.987342,49.341772,48.347021,33.113924,25.532869,62.460022,168.725880,70.932708,0.583523,169.911071,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.135128,49.294831,198.310705,164.102447,188.506105,183.441526,84.292164,14.316136,194.314383,2.006452,48.561111,48.032598,162.626806,200.587662,161.230916,194.946166,94.441419,190.622243,-0.000483,0.038076,100.142213,64.540665,193.556400,20.878280,60.744480,0.683066,758763.955019,0.858728,9.946648,27.398470,4.035300,0.070650,0.063882,151.420791,98.405405,72.043036,32.000000,32.000000,32.000000,32.000000,32.000000,71.050146,65.012763,108.273154,95.746216,27.555771,39.987342,49.341772,48.377873,33.113924,25.532869,62.469230,168.584328,70.962202,0.584531,169.945689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.206964,49.293732,198.279493,164.101886,188.531614,183.467053,84.398304,14.320703,194.360626,2.005550,48.549425,48.056982,162.635753,200.574777,161.218077,194.906728,94.454471,190.580450,-0.000483,0.038105,99.955047,64.519748,193.664083,20.883159,60.733698,0.682766,758772.708572,0.859265,9.925927,27.362147,4.036027,0.070590,0.064747,151.427761,98.405552,72.061314,32.000000,32.000000,32.000000,32.000000,32.000000,71.032675,65.011863,108.238349,95.746216,27.563833,39.987342,49.341772,48.389251,33.113924,25.532869,62.477839,168.796608,70.693311,0.584456,169.981252,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.138780,49.279440,198.406815,164.087586,188.518596,183.497940,84.344448,14.307003,194.426193,2.003022,48.527388,48.105009,162.606603,200.659912,161.224961,195.035308,94.461687,190.736520,-0.000482,0.038128,99.801537,64.563550,193.631457,20.888114,60.755587,0.682021,758738.644548,0.856912,9.849735,27.333402,4.029501,0.073093,0.066017,151.447832,98.399887,72.057611,32.000000,32.000000,32.000000,32.000000,32.000000,71.053527,65.021594,108.221227,95.746216,27.532533,39.987342,49.341772,48.370646,33.113924,25.532869,62.487442,168.688895,70.828233,0.585934,169.944313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.261709,49.268445,198.421472,164.080576,188.540593,183.535627,84.459207,14.317848,194.527257,2.002530,48.547132,48.148992,162.611579,200.797971,161.205888,195.133999,94.437767,190.836495,-0.000483,0.038141,99.659482,64.734647,193.769730,20.892974,60.785301,0.683013,758897.854574,0.858889,9.906715,27.384772,4.037683,0.072458,0.064285,151.438226,98.425460,72.057871,32.000000,32.000000,32.000000,32.000000,32.000000,71.050734,65.025877,108.195284,95.746216,27.553730,39.987342,49.341772,48.430647,33.113924,25.532869,62.481484,168.918414,70.993750,0.585880,169.915162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.215237,49.268445,198.526425,164.080576,188.587388,183.558142,84.491431,14.318419,194.522761,2.001572,48.544081,48.153298,162.586263,200.799847,161.175263,195.190635,94.414694,190.812253,-0.000483,0.038150,99.585233,64.665629,193.761980,20.898823,60.784526,0.681324,758956.742555,0.855498,9.767278,27.446200,4.027905,0.071415,0.064639,151.436627,98.471149,72.056129,32.000000,32.000000,32.000000,32.000000,32.000000,71.045152,65.025681,108.174148,95.746216,27.543273,39.987342,49.341772,48.380678,33.113924,25.532869,62.477940,168.982861,70.798299,0.583354,169.940339,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.179008,49.270095,198.604354,164.085343,188.637522,183.590421,84.244651,14.310285,194.696206,2.000997,48.542857,48.187885,162.585653,200.830692,161.197582,195.248018,94.461113,190.894881,-0.000481,0.038174,99.569325,64.502797,193.884536,20.905137,60.755749,0.682248,759188.845854,0.856172,9.815806,27.460179,4.033841,0.072080,0.064225,151.460574,98.504919,72.064385,32.000000,32.000000,32.000000,32.000000,32.000000,71.071415,65.046707,108.161082,95.746216,27.534167,39.987342,49.341772,48.426298,33.113924,25.532869,62.486418,168.489302,71.097271,0.585750,170.040536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.284909,49.255253,198.581565,164.080015,188.646411,183.631798,84.406100,14.310856,194.678308,2.001473,48.432202,48.111786,162.586142,201.074599,161.183036,195.270754,94.506828,190.970869,-0.000480,0.038189,99.563091,64.628824,193.967828,20.914134,60.817323,0.683327,759213.513258,0.859537,9.855311,27.444753,4.038397,0.071419,0.064695,151.442878,98.480574,72.065277,32.000000,32.000000,32.000000,32.000000,32.000000,71.069055,65.049339,108.060330,95.746216,27.538231,39.987342,49.341772,48.472468,33.113924,25.532869,62.480668,168.812201,71.181497,0.583933,169.997814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.289543,49.224194,198.755400,164.074127,188.632541,183.667465,84.501599,14.313425,194.728600,1.995187,48.506885,48.262822,162.585118,200.992522,161.175995,195.273486,94.539723,190.945524,-0.000480,0.038179,99.568505,64.750479,193.994870,20.921112,60.838599,0.681193,759087.697667,0.857094,9.748288,27.455526,4.029566,0.070046,0.064409,151.457138,98.445471,72.070985,32.000000,32.000000,32.000000,32.000000,32.000000,71.091545,65.058633,108.030368,95.746216,27.541761,39.987342,49.341772,48.432301,33.113924,25.532869,62.486011,169.003199,71.192649,0.582212,170.031763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.213052,49.225843,198.742899,164.076931,188.620067,183.718668,84.494297,14.313710,194.733135,1.997523,48.490347,48.163046,162.563671,201.047118,161.148870,195.277194,94.553794,190.954461,-0.000478,0.038169,99.577635,64.736063,194.052751,20.928063,60.833352,0.681607,759011.707824,0.855041,9.693979,27.385132,4.032405,0.072180,0.066272,151.440401,98.386401,72.053054,32.000000,32.000000,32.000000,32.000000,32.000000,71.070345,65.023507,107.992187,95.746216,27.539700,39.987342,49.341772,48.447049,33.113924,25.532869,62.457538,168.988593,71.169024,0.582476,170.068663,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.256499,49.225843,198.741351,164.076931,188.582761,183.775185,84.381538,14.315851,194.842327,1.999428,48.457979,48.244131,162.581209,201.045833,161.173206,195.417866,94.562451,190.985005,-0.000477,0.038185,99.602944,64.704715,194.158334,20.935244,60.857495,0.682760,759275.884947,0.856832,9.775487,27.374413,4.038418,0.073091,0.064406,151.453103,98.401449,72.073903,32.000000,32.000000,32.000000,32.000000,32.000000,71.109605,65.074737,107.971319,95.746216,27.571620,39.987342,49.341772,48.510894,33.113924,25.532869,62.461176,168.763076,71.206882,0.583605,170.126334,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.252657,49.218148,198.819827,164.075248,188.591695,183.827768,84.360277,14.316992,194.822549,2.001326,48.430798,48.203851,162.564519,201.215125,161.170395,195.452255,94.568393,191.021080,-0.000478,0.038193,99.586091,64.818082,194.165186,20.942618,60.880790,0.682163,759423.996920,0.857401,9.730116,27.377207,4.034825,0.072074,0.066155,151.432890,98.505740,72.077148,32.000000,32.000000,32.000000,32.000000,32.000000,71.096975,65.077459,107.953732,95.746216,27.564854,39.987342,49.341772,48.505194,33.113924,25.532869,62.463263,168.720554,70.960001,0.583016,169.970709,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.278872,49.198633,198.817045,164.062911,188.688398,183.889504,84.484499,14.311998,194.856452,1.999588,48.442663,48.143303,162.586184,201.133150,161.167290,195.485397,94.558333,191.076322,-0.000478,0.038210,99.632764,64.635030,194.130497,20.949928,60.935477,0.682325,759609.394096,0.857919,9.726431,27.384789,4.036733,0.071407,0.066649,151.416971,98.530654,72.085884,32.000000,32.000000,32.000000,32.000000,32.000000,71.130433,65.106566,107.968850,95.746216,27.574358,39.987342,49.341772,48.525981,33.113924,25.532869,62.456970,168.968997,70.956186,0.585407,170.154855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.287247,49.181043,198.921164,164.053378,188.730824,183.941762,84.414873,14.315422,194.917898,2.000625,48.448762,48.225023,162.557530,201.237203,161.133695,195.425424,94.543987,191.286083,-0.000479,0.038210,99.620571,64.723073,194.169001,20.957743,60.902301,0.681572,759819.991051,0.856392,9.679553,27.415552,4.034529,0.072426,0.065984,151.383735,98.543269,72.059479,32.000000,32.000000,32.000000,32.000000,32.000000,71.121994,65.105162,107.966236,95.746216,27.552212,39.987342,49.341772,48.529107,33.113924,25.532869,62.436957,168.829746,71.168584,0.585317,170.164887,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.270289,49.181043,198.893933,164.053378,188.742228,184.005723,84.386773,14.322986,194.953245,1.998010,48.468216,48.183693,162.545404,201.274124,161.114404,195.585046,94.552453,191.230962,-0.000479,0.038223,99.654062,64.712504,194.177217,20.965346,60.923162,0.682247,760038.424557,0.857139,9.653223,27.508476,4.035956,0.071867,0.067620,151.366276,98.568160,72.093093,32.000000,32.000000,32.000000,32.000000,32.000000,71.112748,65.099188,107.961864,95.746216,27.593269,39.987342,49.341772,48.541334,33.113924,25.532869,62.417528,168.773547,71.007470,0.583831,170.204777,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.322873,49.181043,198.958861,164.053378,188.828235,184.083090,84.447723,14.308858,195.049438,1.997420,48.483352,48.174438,162.542735,201.294572,161.110979,195.558043,94.566076,191.251441,-0.000478,0.038273,99.671121,64.757021,194.320537,20.975980,60.955022,0.682397,760294.048171,0.858050,9.670921,27.479367,4.036793,0.071686,0.066889,151.331659,98.521501,72.075338,32.000000,32.000000,32.000000,32.000000,32.000000,71.120160,65.088289,107.940325,95.746216,27.580468,39.987342,49.341772,48.559239,33.113924,25.532869,62.413695,168.895447,71.003288,0.585485,170.175666,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.417966,49.208803,199.089864,164.068799,188.898252,184.157834,84.322768,14.316421,195.058799,1.997658,48.539801,48.102407,162.571371,201.272778,161.104329,195.640902,94.627150,191.384210,-0.000477,0.038314,99.701212,64.725706,194.339848,20.984003,60.991154,0.681650,760400.403185,0.856321,9.603560,27.477903,4.033068,0.072518,0.065606,151.353091,98.479131,72.092984,32.000000,32.000000,32.000000,32.000000,32.000000,71.162142,65.118470,107.965940,95.746216,27.585656,39.987342,49.341772,48.561271,33.113924,25.532869,62.438997,168.645536,71.334468,0.582369,170.221299,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.341947,49.222270,199.057434,164.071043,188.971182,184.220318,84.434107,14.314852,195.062459,2.001764,48.591037,48.265386,162.554525,201.378361,161.120910,195.707620,94.651403,191.440101,-0.000477,0.038309,99.710842,64.960511,194.335994,20.992135,60.992344,0.680935,760545.463848,0.856628,9.544723,27.462049,4.028694,0.070773,0.065005,151.366433,98.446268,72.077363,32.000000,32.000000,32.000000,32.000000,32.000000,71.155970,65.116010,107.974345,95.746216,27.633953,39.987342,49.341772,48.524436,33.113924,25.532869,62.439197,168.868215,71.213999,0.582201,170.180268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.297172,49.245083,199.104488,164.082819,189.008227,184.275093,84.476840,14.313710,195.107080,2.000991,48.606661,48.210478,162.561892,201.465453,161.129043,195.781938,94.690892,191.455936,-0.000477,0.038322,99.706037,64.911507,194.463748,21.000240,60.996690,0.682027,760849.669465,0.857284,9.637398,27.458714,4.034244,0.072047,0.064056,151.371726,98.458694,72.075511,32.000000,32.000000,32.000000,32.000000,32.000000,71.156233,65.136307,107.958829,95.746216,27.619305,39.987342,49.341772,48.582118,33.113924,25.532869,62.454060,168.953680,71.325444,0.584133,170.116224,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.326748,49.245083,199.123108,164.082819,188.989117,184.312069,84.487259,14.314994,195.269514,2.004445,48.633234,48.168066,162.570245,201.542250,161.114104,195.853629,94.685183,191.523496,-0.000476,0.038311,99.692417,64.856107,194.454753,21.008529,61.040017,0.682889,761050.633562,0.858024,9.706908,27.425150,4.038862,0.073443,0.065192,151.350033,98.432530,72.070739,32.000000,32.000000,32.000000,32.000000,32.000000,71.157170,65.102611,107.905525,95.746216,27.636351,39.987342,49.341772,48.623895,33.113924,25.532869,62.479747,168.974517,71.318547,0.583999,170.283809,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.390034,49.260200,199.147713,164.094315,189.045845,184.350585,84.337734,14.315993,195.271166,2.001881,48.623663,48.209675,162.538213,201.506227,161.095169,195.892765,94.677268,191.551920,-0.000475,0.038315,99.637941,64.782125,194.550874,21.017413,61.024276,0.682227,761188.014923,0.857519,9.676060,27.456136,4.036818,0.074311,0.065421,151.338028,98.468414,72.076054,32.000000,32.000000,32.000000,32.000000,32.000000,71.162405,65.097450,107.864746,95.746216,27.680329,39.987342,49.341772,48.623687,33.113924,25.532869,62.499307,168.675469,70.974454,0.583903,170.140142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.379597,49.273393,199.164258,164.108615,189.117706,184.415017,84.617191,14.318277,195.251712,2.001882,48.678101,48.253705,162.555709,201.601147,161.126608,195.895048,94.729572,191.509965,-0.000474,0.038341,99.620691,64.905455,194.455751,21.025377,61.059363,0.681866,761330.274808,0.858034,9.625214,27.474684,4.032144,0.071021,0.063271,151.359181,98.359087,72.079866,32.000000,32.000000,32.000000,32.000000,32.000000,71.165566,65.125257,107.844775,95.746216,27.653422,39.987342,49.341772,48.603133,33.113924,25.532869,62.505198,169.234382,71.139531,0.586273,170.205878,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.391430,49.292907,199.200132,164.111700,189.221281,184.491719,84.525829,14.315422,195.296419,1.999661,48.680503,48.297470,162.571626,201.661411,161.094434,195.854872,94.747988,191.613707,-0.000474,0.038368,99.603419,64.756398,194.539371,21.033313,61.033598,0.681910,761458.040279,0.855731,9.649280,27.406686,4.033331,0.070877,0.064195,151.365133,98.309966,72.083113,32.000000,32.000000,32.000000,32.000000,32.000000,71.182728,65.112076,107.808489,95.746216,27.703735,39.987342,49.341772,48.623471,33.113924,25.532869,62.525453,169.051657,71.291181,0.585286,170.208828,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.432601,49.301978,199.241693,164.112261,189.243330,184.573995,84.455491,14.314566,195.372541,1.997203,48.663612,48.314807,162.527014,201.515564,161.082446,195.957996,94.731078,191.555880,-0.000473,0.038405,99.589085,64.716500,194.607694,21.043893,61.069226,0.682461,761745.777562,0.856831,9.656467,27.427073,4.033091,0.072273,0.064665,151.371225,98.338098,72.043940,32.000000,32.000000,32.000000,32.000000,32.000000,71.143823,65.088750,107.744134,95.746216,27.697568,39.987342,49.341772,48.638628,33.113924,25.532869,62.556502,168.910982,71.152370,0.584267,170.178144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.346695,49.301978,199.239801,164.112261,189.276475,184.634969,84.323360,14.315993,195.425615,1.996853,48.680302,48.238751,162.555807,201.587611,161.095127,195.914767,94.744168,191.561877,-0.000474,0.038425,99.627950,65.018174,194.673080,21.051461,61.063024,0.682346,762061.451833,0.857979,9.647037,27.411572,4.033432,0.073116,0.067494,151.381651,98.437875,72.075248,32.000000,32.000000,32.000000,32.000000,32.000000,71.153657,65.098655,107.725246,95.746216,27.692334,39.987342,49.341772,48.626895,33.113924,25.532869,62.575555,168.646719,71.147895,0.585634,170.187113,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.360579,49.310498,199.268801,164.118149,189.292524,184.696754,84.369558,14.314994,195.489337,2.001898,48.684108,48.187559,162.563886,201.795209,161.120891,196.022475,94.730059,191.706979,-0.000474,0.038409,99.656259,64.853166,194.671754,21.058869,61.134749,0.683328,762428.029951,0.860442,9.712155,27.411508,4.037551,0.070736,0.065062,151.393795,98.388886,72.085660,32.000000,32.000000,32.000000,32.000000,32.000000,71.146418,65.110145,107.706966,95.746216,27.740302,39.987342,49.341772,48.690051,33.113924,25.532869,62.594719,168.739117,71.297858,0.586470,170.254422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.482970,49.317919,199.457113,164.118149,189.313534,184.735720,84.522419,14.315565,195.487783,2.004326,48.674625,48.237998,162.557093,201.807849,161.120851,196.063953,94.737546,191.685186,-0.000473,0.038434,99.691973,64.917446,194.697452,21.066295,61.123768,0.682677,762738.701905,0.860011,9.706204,27.479877,4.037003,0.071583,0.063462,151.400843,98.379077,72.095856,32.000000,32.000000,32.000000,32.000000,32.000000,71.153419,65.133473,107.694874,95.746216,27.713894,39.987342,49.341772,48.697226,33.113924,25.532869,62.606179,169.044839,71.326838,0.585366,170.273148,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.382947,49.326440,199.437446,164.125719,189.317164,184.776982,84.543331,14.314709,195.556061,2.004287,48.727347,48.333792,162.588475,201.883973,161.138383,196.109057,94.730164,191.603852,-0.000472,0.038514,99.713378,64.979154,194.822717,21.073595,61.109145,0.681918,762734.691599,0.856298,9.586185,27.464243,4.030823,0.072086,0.065037,151.400346,98.420312,72.098927,32.000000,32.000000,32.000000,32.000000,32.000000,71.135449,65.157109,107.713031,95.746216,27.769575,39.987342,49.341772,48.640523,33.113924,25.532869,62.625445,169.086662,71.462861,0.584372,170.283612,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.378437,49.326440,199.569553,164.125719,189.363457,184.841745,84.222308,14.334688,195.560840,2.003632,48.710277,48.354421,162.556146,201.781468,161.114264,196.067919,94.693732,191.736957,-0.000471,0.038737,99.674158,65.009915,194.739743,21.080547,61.121532,0.683428,763077.091864,0.858223,9.698837,27.441212,4.038589,0.072190,0.064002,151.355044,98.449476,72.054704,32.000000,32.000000,32.000000,32.000000,32.000000,71.080269,65.116144,107.675129,95.746216,27.788982,39.987342,49.341772,48.709150,33.113924,25.532869,62.646689,168.444617,71.485898,0.584412,170.200882,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.487695,49.339633,199.462854,164.141702,189.426468,184.893568,84.470711,14.318847,195.478808,2.004317,48.690048,48.467718,162.548583,201.871965,161.102927,196.082229,94.732900,191.783311,-0.000471,0.038963,99.730038,65.042918,194.896035,21.087660,61.124255,0.683911,763481.144883,0.861883,9.703537,27.527409,4.041634,0.070672,0.064752,151.364591,98.571597,72.053178,32.000000,32.000000,32.000000,32.000000,32.000000,71.068601,65.132355,107.673205,95.746216,27.793925,39.987342,49.341772,48.726382,33.113924,25.532869,62.673305,168.941422,71.156992,0.584754,170.212212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.492720,49.347054,199.585828,164.146749,189.441289,184.946859,84.556135,14.313710,195.511751,2.003505,48.609595,48.365281,162.571472,201.858183,161.101799,196.047919,94.767867,191.770175,-0.000471,0.039203,99.728339,65.010990,194.778318,21.094670,61.109416,0.682500,763451.102180,0.857515,9.602982,27.505565,4.030555,0.071699,0.065381,151.383467,98.544993,72.047623,32.000000,32.000000,32.000000,32.000000,32.000000,71.073574,65.151136,107.665549,95.746216,27.816928,39.987342,49.341772,48.676320,33.113924,25.532869,62.687991,169.112270,71.254864,0.586271,170.171181,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.527321,49.338808,199.571303,164.134131,189.443435,184.985966,84.339727,14.317135,195.689400,2.004182,48.606212,48.481925,162.565292,201.850681,161.102374,196.130225,94.779557,191.758582,-0.000469,0.039435,99.727143,64.973739,194.831017,21.101433,61.112120,0.683122,763560.896035,0.856817,9.605176,27.465690,4.032630,0.070716,0.065829,151.392955,98.498821,72.054007,32.000000,32.000000,32.000000,32.000000,32.000000,71.068406,65.175145,107.662370,95.746216,27.849094,39.987342,49.341772,48.684361,33.113924,25.532869,62.710757,168.679455,71.300279,0.585857,170.116775,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.508186,49.338808,199.624745,164.134131,189.477033,185.024621,84.285506,14.316850,195.654139,2.002954,48.609840,48.460198,162.579039,202.014631,161.092838,196.196272,94.805187,191.801881,-0.000468,0.039519,99.728969,64.924284,194.846231,21.107877,61.095190,0.682756,763617.258249,0.858511,9.560952,27.449667,4.029519,0.072409,0.063863,151.387482,98.576943,72.047515,32.000000,32.000000,32.000000,32.000000,32.000000,71.051678,65.176662,107.676510,95.746216,27.879336,39.987342,49.341772,48.675437,33.113924,25.532869,62.717591,168.571012,71.166677,0.585197,170.009261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.543683,49.328638,199.667599,164.123196,189.581309,185.095206,84.335090,14.315565,195.781807,2.001499,48.713929,48.462000,162.545169,202.013510,161.090108,196.182438,94.811299,191.861976,-0.000467,0.039364,99.801191,65.239419,194.951163,21.116435,61.171188,0.683455,763712.640521,0.859612,9.580848,27.440219,4.032156,0.071399,0.064320,151.406518,98.469005,72.025490,32.000000,32.000000,32.000000,32.000000,32.000000,71.045353,65.178640,107.677369,95.746216,27.893193,39.987342,49.341772,48.685328,33.113924,25.532869,62.726353,168.670180,71.181057,0.586732,170.129088,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.547469,49.340182,199.692417,164.118149,189.634885,185.166475,84.509117,14.318990,195.775916,2.000443,48.751203,48.414744,162.568946,202.140886,161.104532,196.338574,94.863764,191.974935,-0.000467,0.039346,99.847894,64.826288,194.923425,21.122645,61.185522,0.682427,763911.248619,0.858515,9.530957,27.476628,4.029966,0.070769,0.064307,151.430106,98.551778,72.059628,32.000000,32.000000,32.000000,32.000000,32.000000,71.037630,65.185052,107.702469,95.746216,27.950526,39.987342,49.341772,48.688737,33.113924,25.532869,62.751538,169.018233,71.305488,0.585189,170.027436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.475804,49.372615,199.779225,164.117308,189.714320,185.229268,84.619004,14.313710,195.671756,1.999696,48.721673,48.382499,162.583561,202.029758,161.086467,196.323678,94.876726,191.961330,-0.000468,0.039345,99.936847,65.040557,194.983408,21.128779,61.154528,0.682660,764051.219161,0.857243,9.541384,27.446290,4.030325,0.070783,0.064799,151.447622,98.534978,72.046950,32.000000,32.000000,32.000000,32.000000,32.000000,71.032221,65.192125,107.721210,95.746216,27.969375,39.987342,49.341772,48.696501,33.113924,25.532869,62.766285,169.238008,71.196757,0.585774,169.970198,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.492032,49.375364,199.766315,164.117027,189.737432,185.298549,84.386675,14.313710,195.764262,1.998615,48.658248,48.383149,162.555696,202.108696,161.075466,196.286519,94.897282,191.867466,-0.000468,0.039332,100.101846,65.084663,194.877518,21.134942,61.165346,0.684390,764435.200722,0.857875,9.648335,27.428246,4.037918,0.071990,0.065233,151.444966,98.549031,72.040827,32.000000,32.000000,32.000000,32.000000,32.000000,71.020509,65.192433,107.721210,95.746216,27.967227,39.987342,49.341772,48.747575,33.113924,25.532869,62.816345,168.773350,71.344959,0.587857,170.132039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.610457,49.375364,199.651227,164.117027,189.800688,185.363825,84.272687,14.307431,195.746215,2.000424,48.619835,48.482617,162.558678,202.061806,161.061912,196.256282,94.948938,191.933503,-0.000468,0.039329,100.197549,65.134252,194.992140,21.140472,61.144323,0.684306,764631.418966,0.860252,9.634203,27.372630,4.036333,0.070514,0.062487,151.452237,98.571177,72.053028,32.000000,32.000000,32.000000,32.000000,32.000000,71.039137,65.218702,107.752668,95.746216,28.032831,39.987342,49.341772,48.749260,33.113924,25.532869,62.837574,168.545375,71.488319,0.586668,170.032983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.576323,49.360247,199.853632,164.105251,189.857161,185.402114,84.345254,14.312996,195.786756,1.999958,48.599248,48.511898,162.541949,202.211873,161.065077,196.387341,94.964783,192.073089,-0.000469,0.039316,100.267802,65.223782,195.086301,21.145864,61.204995,0.683047,764570.033312,0.859436,9.511137,27.345641,4.024378,0.070721,0.065308,151.431485,98.606231,72.036514,32.000000,32.000000,32.000000,32.000000,32.000000,71.000767,65.227640,107.751601,95.746216,28.044966,39.987342,49.341772,48.690508,33.113924,25.532869,62.840872,168.690507,71.325297,0.584214,170.022951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.543080,49.345130,199.826033,164.091792,189.848735,185.455240,84.305744,14.312568,195.880468,2.000440,48.582866,48.488241,162.549314,202.276356,161.069448,196.362303,95.006803,191.999039,-0.000469,0.039316,100.320499,65.213879,195.138736,21.151179,61.206257,0.683393,764684.860182,0.859494,9.531469,27.381917,4.031231,0.069954,0.065751,151.440313,98.680202,72.037277,32.000000,32.000000,32.000000,32.000000,32.000000,70.985277,65.229988,107.765216,95.746216,28.098313,39.987342,49.341772,48.717587,33.113924,25.532869,62.857840,168.611488,71.308129,0.586427,170.205721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.628828,49.335785,199.972870,164.084221,189.915148,185.503315,84.472551,14.317278,195.936824,2.004203,48.667238,48.404585,162.530590,202.357067,161.067983,196.497232,94.976385,192.155562,-0.000470,0.039324,100.385249,65.124333,195.255372,21.155882,61.242841,0.683883,764760.251509,0.860747,9.550894,27.312251,4.033379,0.070838,0.067079,151.417743,98.656728,72.050086,32.000000,32.000000,32.000000,32.000000,32.000000,70.965841,65.210418,107.736415,95.746216,28.116721,39.987342,49.341772,48.744972,33.113924,25.532869,62.858349,168.945101,71.354937,0.587000,170.157334,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.584650,49.335785,199.869738,164.084221,189.964011,185.559005,84.471260,14.312996,195.912767,2.007316,48.765242,48.422882,162.518305,202.302227,161.084623,196.428738,94.994838,192.204824,-0.000472,0.039313,100.432172,65.276219,195.233307,21.160639,61.182385,0.682946,764937.392440,0.857600,9.452488,27.401097,4.029369,0.070513,0.064127,151.441569,98.685947,72.044467,32.000000,32.000000,32.000000,32.000000,32.000000,70.977968,65.231392,107.751829,95.746216,28.183522,39.987342,49.341772,48.703062,33.113924,25.532869,62.863814,168.942519,71.342245,0.586162,169.998246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.595814,49.367118,199.932205,164.095717,190.019689,185.602157,84.413311,14.319276,196.022992,2.008177,48.799266,48.634645,162.523024,202.409624,161.068297,196.487170,95.050644,192.194616,-0.000474,0.039321,100.489724,65.209968,195.297670,21.167326,61.226614,0.684113,765160.003713,0.858719,9.498358,27.401025,4.030879,0.070328,0.063495,151.411770,98.544825,72.039717,32.000000,32.000000,32.000000,32.000000,32.000000,70.977792,65.215774,107.757581,95.746216,28.209460,39.987342,49.341772,48.678712,33.113924,25.532869,62.915786,168.826622,71.333294,0.586689,169.975744,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.626143,49.402300,200.012364,164.103849,190.090029,185.630686,84.293936,14.315708,196.127456,2.007947,48.844391,48.477574,162.524463,202.307058,161.081018,196.559387,95.113001,192.252917,-0.000473,0.039310,100.560123,65.251650,195.293940,21.172411,61.235358,0.683966,765188.942872,0.860697,9.533066,27.336033,4.032113,0.070534,0.063753,151.423435,98.553552,72.051721,32.000000,32.000000,32.000000,32.000000,32.000000,70.979381,65.247420,107.774565,95.746216,28.252263,39.987342,49.341772,48.736991,33.113924,25.532869,62.969224,168.587871,71.475993,0.585819,170.121889,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.687987,49.442704,199.928586,164.116747,190.148795,185.656540,84.371809,14.321559,196.025439,2.007647,48.845993,48.527120,162.524208,202.504871,161.057453,196.648520,95.089141,192.163598,-0.000472,0.039294,100.619784,65.294419,195.245459,21.177467,61.240695,0.683766,765150.010802,0.860219,9.521790,27.300805,4.030383,0.070376,0.064964,151.415765,98.515728,72.058758,32.000000,32.000000,32.000000,32.000000,32.000000,70.976613,65.213753,107.762162,95.746216,28.276999,39.987342,49.341772,48.725767,33.113924,25.532869,62.990849,168.743617,71.477681,0.585800,170.026728,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
