OSU 80 Ton Compressor Load Stand
49.612182,49.462494,200.030679,164.120112,190.217938,185.705504,84.459879,14.316564,196.061303,2.003311,48.852202,48.661335,162.538465,202.475249,161.054443,196.630487,95.057581,192.176070,-0.000469,0.039289,100.673823,65.127376,195.306054,21.181879,61.244265,0.682931,765355.825893,0.858454,9.498034,27.291340,4.023681,0.071699,0.064404,151.390979,98.568999,72.060305,32.000000,32.000000,32.000000,32.000000,32.000000,70.969150,65.215419,107.727861,95.746216,28.328567,39.987342,49.341772,48.696042,33.113924,25.532869,63.056466,168.919757,71.646939,0.585122,170.126531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.632817,49.462494,199.962737,164.120112,190.264269,185.750532,84.502342,14.315137,196.018853,2.004695,48.909071,48.536293,162.546482,202.455392,161.083153,196.540563,95.074719,192.254305,-0.000469,0.039273,100.777176,65.193088,195.316700,21.186073,61.230472,0.684284,765814.382256,0.859288,9.596478,27.327554,4.031886,0.072118,0.064934,151.399149,98.600125,72.066666,32.000000,32.000000,32.000000,32.000000,32.000000,70.975933,65.235185,107.736416,95.746216,28.337350,39.987342,49.341772,48.743682,33.113924,25.532869,63.103381,169.004683,71.497637,0.584930,170.067326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.667883,49.480360,200.041986,164.122074,190.268640,185.793446,84.387507,14.317420,196.047777,2.006076,48.912252,48.563591,162.541640,202.522261,161.079429,196.653835,95.068080,192.370693,-0.000470,0.039238,100.839105,65.386171,195.360263,21.189845,61.251532,0.684185,765915.116846,0.858668,9.575058,27.339605,4.028841,0.072704,0.065039,151.407317,98.646904,72.043029,32.000000,32.000000,32.000000,32.000000,32.000000,70.980532,65.232721,107.735830,95.746216,28.375315,39.987342,49.341772,48.738440,33.113924,25.532869,63.149804,168.775014,71.330653,0.585935,170.170788,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.633000,49.499876,200.055730,164.131047,190.260080,185.841964,84.438703,14.314566,196.090685,2.008757,49.011784,48.548554,162.524695,202.515166,161.063204,196.663041,95.008626,192.319030,-0.000469,0.039196,100.899417,65.259656,195.232266,21.193653,61.296085,0.683917,766116.816035,0.859404,9.556539,27.389649,4.027592,0.072056,0.063879,151.405599,98.656327,72.068845,32.000000,32.000000,32.000000,32.000000,32.000000,70.973835,65.231821,107.679585,95.746216,28.390501,39.987342,49.341772,48.724100,33.113924,25.532869,63.180072,168.877406,71.463448,0.587278,170.231330,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.688282,49.524888,200.104033,164.143665,190.361188,185.897786,84.407107,14.321559,196.184463,2.008495,48.971764,48.554897,162.513793,202.510090,161.074463,196.704585,95.022054,192.293211,-0.000468,0.039189,100.974393,65.277267,195.374517,21.197825,61.273042,0.684098,766616.254933,0.859824,9.612249,27.429839,4.030700,0.070615,0.064696,151.422797,98.708640,72.064139,32.000000,32.000000,32.000000,32.000000,32.000000,70.980860,65.225957,107.662622,95.746216,28.420536,39.987342,49.341772,48.749705,33.113924,25.532869,63.231588,168.814214,71.312751,0.586769,170.168506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.689182,49.531760,200.038739,164.158806,190.434388,185.962553,84.379265,14.315280,196.169686,2.010222,48.963999,48.633735,162.535062,202.455209,161.099531,196.641426,95.013038,192.392059,-0.000467,0.039207,101.052274,65.303659,195.404786,21.203052,61.283517,0.684057,766788.177944,0.859402,9.579911,27.406782,4.027188,0.070294,0.064984,151.439353,98.716519,72.096883,32.000000,32.000000,32.000000,32.000000,32.000000,71.010567,65.259207,107.659296,95.746216,28.485972,39.987342,49.341772,48.728606,33.113924,25.532869,63.302060,168.758530,71.346647,0.587753,170.105760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.733309,49.531760,200.196327,164.158806,190.505183,186.014118,84.589344,14.313282,196.092833,2.006614,48.864083,48.619555,162.529433,202.556449,161.075095,196.788554,95.031429,192.429239,-0.000466,0.039196,101.074421,65.480045,195.337851,21.206726,61.282724,0.684456,767023.824917,0.857941,9.581510,27.458824,4.027995,0.073280,0.065029,151.415306,98.701921,72.066251,32.000000,32.000000,32.000000,32.000000,32.000000,70.980312,65.234586,107.588007,95.746216,28.481893,39.987342,49.341772,48.729576,33.113924,25.532869,63.344487,169.178688,71.328232,0.587711,170.105681,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.686276,49.514169,200.198869,164.157404,190.543554,186.063114,84.396803,14.312996,196.180804,2.009167,48.942641,48.516934,162.548649,202.565950,161.086828,196.725685,95.134124,192.420302,-0.000468,0.039204,101.182627,65.263641,195.461240,21.209931,61.278974,0.684064,767197.557387,0.857241,9.540107,27.448127,4.025397,0.072151,0.063953,151.411830,98.760060,72.083964,32.000000,32.000000,32.000000,32.000000,32.000000,71.010654,65.246358,107.611790,95.746216,28.556109,39.987342,49.341772,48.708147,33.113924,25.532869,63.362591,168.793606,71.487952,0.587723,170.055799,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.639572,49.529011,200.229446,164.164975,190.555823,186.083149,84.215136,14.308287,196.206494,2.012016,48.977191,48.644611,162.559531,202.539549,161.068782,196.695877,95.179954,192.268839,-0.000469,0.039198,101.271677,65.162388,195.404483,21.213085,61.283319,0.684832,767056.717913,0.860284,9.571273,27.342102,4.029259,0.071324,0.063890,151.428428,98.745906,72.110541,32.000000,32.000000,32.000000,32.000000,32.000000,70.987030,65.242602,107.558028,95.746216,28.599193,39.987342,49.341772,48.739456,33.113924,25.532869,63.396602,168.430273,71.339457,0.587033,170.070119,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.750121,49.557597,200.156035,164.167218,190.541761,186.091394,84.468457,14.314424,196.156735,2.014515,48.910492,48.593894,162.552875,202.641584,161.061737,196.829625,95.206227,192.496983,-0.000469,0.039160,101.313149,65.149085,195.343724,21.216175,61.310257,0.685536,767070.243330,0.863169,9.634564,27.239792,4.033666,0.074081,0.064880,151.409152,98.703841,72.071654,32.000000,32.000000,32.000000,32.000000,32.000000,70.971803,65.253561,107.483779,95.746216,28.595715,39.987342,49.341772,48.771261,33.113924,25.532869,63.446774,168.936915,71.644812,0.588901,170.133376,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.763589,49.557597,200.191323,164.167218,190.595902,186.117909,84.496210,14.317991,196.291052,2.013713,48.907267,48.531350,162.547797,202.601443,161.078455,196.769142,95.232566,192.427582,-0.000470,0.039130,101.385327,65.212114,195.563640,21.219214,61.321922,0.683796,766944.760502,0.858564,9.548524,27.298579,4.023227,0.071737,0.066216,151.426750,98.701180,72.088101,32.000000,32.000000,32.000000,32.000000,32.000000,71.002668,65.277542,107.472399,95.746216,28.647612,39.987342,49.341772,48.712376,33.113924,25.532869,63.512498,168.992421,71.664621,0.585161,170.247223,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.679434,49.555398,200.376120,164.173667,190.658445,186.146947,84.295919,14.312711,196.292800,2.015217,48.963597,48.545237,162.542286,202.651941,161.061279,196.795806,95.201647,192.450379,-0.000471,0.039106,101.453476,65.388812,195.469602,21.222144,61.350266,0.683683,766942.163553,0.858147,9.534574,27.246373,4.022847,0.072297,0.064974,151.418880,98.617786,72.057384,32.000000,32.000000,32.000000,32.000000,32.000000,70.968397,65.282263,107.423608,95.746216,28.686675,39.987342,49.341772,48.706860,33.113924,25.532869,63.549087,168.591837,71.352003,0.585013,170.021614,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.720969,49.576563,200.180085,164.176191,190.681942,186.166751,84.522993,14.307859,196.311810,2.015557,49.033248,48.609421,162.546711,202.666171,161.078495,196.828765,95.233795,192.470013,-0.000471,0.039138,101.552067,65.324826,195.464097,21.225170,61.342387,0.684948,767275.276768,0.861933,9.619596,27.285789,4.033382,0.073480,0.064625,151.436255,98.600839,72.096445,32.000000,32.000000,32.000000,32.000000,32.000000,71.000224,65.322233,107.388539,95.746216,28.787493,39.987342,49.341772,48.759387,33.113924,25.532869,63.587663,169.045986,71.498737,0.588936,170.210835,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.722372,49.594429,200.213739,164.176191,190.718896,186.201347,84.381420,14.318277,196.320430,2.012809,49.041790,48.637057,162.558520,202.623094,161.088070,196.905841,95.221792,192.549155,-0.000472,0.039117,101.617398,65.268104,195.555768,21.227590,61.356360,0.684163,767241.536624,0.858962,9.597697,27.260961,4.026070,0.070957,0.065587,151.389657,98.569208,72.080302,32.000000,32.000000,32.000000,32.000000,32.000000,70.972650,65.334947,107.351650,95.746216,28.776908,39.987342,49.341772,48.739605,33.113924,25.532869,63.649284,168.762839,71.510329,0.586978,170.115556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.738502,49.594429,200.280625,164.176191,190.831441,186.244098,84.362182,14.313853,196.304892,2.010750,48.983149,48.648227,162.557906,202.703805,161.095727,196.904350,95.262590,192.471110,-0.000471,0.039103,101.688710,65.344541,195.604207,21.230380,61.379295,0.684238,767469.568905,0.860580,9.614111,27.302456,4.026633,0.071889,0.065908,151.409490,98.560479,72.063395,32.000000,32.000000,32.000000,32.000000,32.000000,70.996840,65.357213,107.337838,95.746216,28.791784,39.987342,49.341772,48.742698,33.113924,25.532869,63.708997,168.724364,71.415025,0.587081,170.225075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.717799,49.598277,200.261248,164.188528,190.935985,186.259408,84.617614,14.312426,196.508742,2.015449,48.920636,48.672465,162.563692,202.665355,161.085357,197.015215,95.321857,192.557343,-0.000472,0.039084,101.817632,65.339194,195.552853,21.234555,61.374950,0.684109,767479.773653,0.860663,9.597395,27.232574,4.026672,0.071073,0.065310,151.395489,98.579793,72.045813,32.000000,32.000000,32.000000,32.000000,32.000000,70.968001,65.381587,107.327941,95.746216,28.870844,39.987342,49.341772,48.783110,33.113924,25.532869,63.770243,169.235228,71.497637,0.587973,170.305367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.780237,49.584259,200.343880,164.195819,191.034600,186.289455,84.475565,14.314281,196.343401,2.015589,48.985131,48.638422,162.557273,202.672593,161.098852,196.964429,95.335385,192.665794,-0.000472,0.039064,101.883886,65.371433,195.579998,21.237495,61.406827,0.684413,767517.566679,0.859263,9.622107,27.250649,4.027924,0.071466,0.064203,151.398366,98.569186,72.054811,32.000000,32.000000,32.000000,32.000000,32.000000,70.964228,65.378206,107.342882,95.746216,28.936014,39.987342,49.341772,48.754280,33.113924,25.532869,63.799339,168.951130,71.498150,0.586390,170.232078,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.750364,49.598552,200.344191,164.195258,191.161587,186.326034,84.261061,14.317420,196.432182,2.018793,49.061165,48.605338,162.552040,202.722703,161.081202,196.944262,95.359515,192.613432,-0.000472,0.039060,101.939125,65.309230,195.611201,21.240337,61.375599,0.683591,767337.706420,0.858893,9.543994,27.232313,4.024567,0.070983,0.065624,151.396808,98.603671,72.065073,32.000000,32.000000,32.000000,32.000000,32.000000,70.945598,65.409936,107.365104,95.746216,28.950629,39.987342,49.341772,48.720344,33.113924,25.532869,63.841111,168.522123,71.485091,0.587109,170.193998,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.678711,49.640607,200.348521,164.204792,191.304751,186.369791,84.418120,14.312283,196.424266,2.019872,49.084476,48.491205,162.551110,202.713978,161.086662,196.971069,95.354341,192.699383,-0.000473,0.039050,101.978956,65.218005,195.606227,21.242542,61.342856,0.684469,767474.843882,0.861857,9.589227,27.188681,4.026989,0.070625,0.063301,151.380929,98.581653,72.054354,32.000000,32.000000,32.000000,32.000000,32.000000,70.928821,65.425591,107.410885,95.746216,29.003609,39.987342,49.341772,48.739456,33.113924,25.532869,63.898445,168.836239,71.659045,0.587671,170.401590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.741447,49.640607,200.349544,164.204792,191.375491,186.420097,84.569975,14.312568,196.497608,2.026102,48.993274,48.742619,162.557652,202.796462,161.083817,196.970376,95.358858,192.571688,-0.000474,0.039044,102.044654,65.453032,195.609286,21.244605,61.444403,0.685968,767870.716699,0.861935,9.705555,27.225866,4.032885,0.070902,0.064744,151.390118,98.588162,72.069756,32.000000,32.000000,32.000000,32.000000,32.000000,70.941849,65.441208,107.449133,95.746216,29.024141,39.987342,49.341772,48.784456,33.113924,25.532869,63.986037,169.139950,71.813777,0.587215,170.246083,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.767584,49.652152,200.344832,164.214606,191.424612,186.435178,84.405687,14.312283,196.401548,2.026287,49.041125,48.600038,162.569065,202.822109,161.107283,197.035608,95.344441,192.582666,-0.000474,0.039187,102.071778,65.322062,195.764980,21.246760,61.385768,0.684259,767977.148233,0.859415,9.640521,27.173785,4.027819,0.072267,0.066826,151.379573,98.595073,72.059169,32.000000,32.000000,32.000000,32.000000,32.000000,70.961503,65.438879,107.434509,95.746216,29.084419,39.987342,49.341772,48.752599,33.113924,25.532869,64.045766,168.811374,71.496830,0.585457,170.182471,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.744683,49.644730,200.403926,164.214606,191.465194,186.453798,84.271521,14.312854,196.479915,2.029478,48.983175,48.646416,162.568534,202.819418,161.098479,197.075131,95.358902,192.560220,-0.000474,0.039198,102.139729,65.284898,195.581345,21.249307,61.396208,0.684661,768084.310601,0.860683,9.624990,27.192292,4.025609,0.072174,0.066189,151.386364,98.630761,72.029191,32.000000,32.000000,32.000000,32.000000,32.000000,70.959672,65.423269,107.475412,95.746216,29.096204,39.987342,49.341772,48.740093,33.113924,25.532869,64.095055,168.543041,71.641363,0.587837,170.197066,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.754774,49.641707,200.372856,164.219933,191.541565,186.460960,84.468163,14.313995,196.416336,2.029701,48.967537,48.667863,162.568357,202.917927,161.082888,197.007495,95.352457,192.722807,-0.000474,0.039224,102.179490,65.238176,195.792798,21.251537,61.424064,0.685026,768121.816969,0.862562,9.641291,27.169468,4.028650,0.070072,0.063435,151.386745,98.613901,72.037602,32.000000,32.000000,32.000000,32.000000,32.000000,70.969424,65.439343,107.486941,95.746216,29.159392,39.987342,49.341772,48.755375,33.113924,25.532869,64.136538,168.936327,71.511577,0.587063,170.166578,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.758367,49.637858,200.446021,164.214606,191.624591,186.462369,84.438478,14.315851,196.445158,2.033235,49.000373,48.625697,162.572544,202.842312,161.091970,197.014729,95.310433,192.699359,-0.000472,0.039235,102.302607,65.282340,195.859591,21.254435,61.397307,0.684535,768157.666655,0.860386,9.627813,27.236472,4.027209,0.070201,0.064982,151.350572,98.548736,72.032439,32.000000,32.000000,32.000000,32.000000,32.000000,70.957470,65.396436,107.502716,95.746216,29.254688,39.987342,49.341772,48.752098,33.113924,25.532869,64.197870,168.876955,71.474966,0.587974,170.183101,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.797991,49.637858,200.556131,164.214606,191.672976,186.472342,84.487648,14.313710,196.493029,2.032514,49.057254,48.650034,162.602069,202.921555,161.115913,197.007862,95.324767,192.713706,-0.000471,0.039230,102.441962,65.346032,195.653175,21.256392,61.435676,0.684682,768287.733765,0.860577,9.618102,27.278513,4.029863,0.070779,0.065342,151.377737,98.607985,72.073266,32.000000,32.000000,32.000000,32.000000,32.000000,70.974333,65.407570,107.544684,95.746216,29.255857,39.987342,49.341772,48.752542,33.113924,25.532869,64.241955,168.975296,71.495142,0.588528,170.287271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.767031,49.654625,200.436949,164.216288,191.683582,186.500092,84.396782,14.310713,196.549524,2.034741,49.069623,48.634042,162.566288,202.890506,161.092470,197.046588,95.322054,192.697650,-0.000471,0.039260,102.504865,65.338788,195.726537,21.258187,61.451579,0.684357,768236.953183,0.859402,9.579212,27.260773,4.027394,0.070862,0.064068,151.361899,98.516153,72.056906,32.000000,32.000000,32.000000,32.000000,32.000000,70.962994,65.392401,107.548764,95.746216,29.321008,39.987342,49.341772,48.731483,33.113924,25.532869,64.306680,168.793564,71.642684,0.588067,170.298915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.729489,49.664246,200.548375,164.216568,191.759927,186.540404,84.423469,14.311855,196.491011,2.038328,49.048024,48.728748,162.568696,202.844025,161.095634,197.015297,95.311940,192.587135,-0.000471,0.039276,102.571591,65.297947,195.652462,21.259851,61.423974,0.684406,768441.207193,0.861090,9.628037,27.257508,4.027505,0.072341,0.064939,151.366793,98.506073,72.064487,32.000000,32.000000,32.000000,32.000000,32.000000,70.971457,65.405092,107.592444,95.746216,29.336428,39.987342,49.341772,48.750866,33.113924,25.532869,64.356244,168.846939,71.497490,0.587050,170.202180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.702636,49.669743,200.493511,164.221055,191.729949,186.588442,84.486346,14.313425,196.493234,2.040704,49.068287,48.653322,162.565221,202.939700,161.067340,196.980685,95.281298,192.693995,-0.000471,0.039241,102.646278,65.103981,195.748664,21.261626,61.423884,0.685614,768711.063290,0.861749,9.676551,27.226458,4.032786,0.071208,0.064337,151.373603,98.553829,72.041286,32.000000,32.000000,32.000000,32.000000,32.000000,70.963474,65.407904,107.593217,95.746216,29.364892,39.987342,49.341772,48.774670,33.113924,25.532869,64.416282,168.972692,71.826249,0.589016,170.367562,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.794638,49.669743,200.571932,164.221055,191.722679,186.619731,84.464349,14.321273,196.572505,2.042915,48.995903,48.698369,162.568836,202.964184,161.092391,197.059918,95.327926,192.561130,-0.000471,0.039233,102.706573,65.279595,195.685212,21.263170,61.484124,0.685998,769067.790482,0.861859,9.709882,27.296901,4.033861,0.072612,0.064852,151.368190,98.598287,72.066818,32.000000,32.000000,32.000000,32.000000,32.000000,70.976585,65.421102,107.636832,95.746216,29.434597,39.987342,49.341772,48.792358,33.113924,25.532869,64.472693,168.928698,71.808494,0.586647,170.351669,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.723424,49.667819,200.522064,164.227504,191.805063,186.652317,84.440825,14.311855,196.386574,2.043339,49.022887,48.644443,162.561727,202.904206,161.080381,196.992805,95.339546,192.679040,-0.000470,0.039250,102.838818,65.403965,195.620483,21.264686,61.383172,0.684505,768911.261393,0.860459,9.614567,27.200784,4.027983,0.071566,0.064598,151.333974,98.583370,72.065490,32.000000,32.000000,32.000000,32.000000,32.000000,70.952153,65.417786,107.667770,95.746216,29.456414,39.987342,49.341772,48.742540,33.113924,25.532869,64.521978,168.881650,71.601305,0.586090,170.310166,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.779866,49.658748,200.456908,164.226663,191.840015,186.694096,84.486992,14.314566,196.477705,2.041818,49.007248,48.705307,162.575806,202.870548,161.080577,196.968300,95.339949,192.686811,-0.000469,0.039272,102.894040,65.495868,195.697432,21.265559,61.403546,0.686497,769093.926783,0.862214,9.686410,27.233084,4.032748,0.072690,0.064402,151.346118,98.525556,72.062853,32.000000,32.000000,32.000000,32.000000,32.000000,70.959415,65.427183,107.689230,95.746216,29.524401,39.987342,49.341772,48.785826,33.113924,25.532869,64.573002,168.973984,71.639383,0.588528,170.245965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.717130,49.664246,200.559710,164.234514,191.895393,186.739782,84.583873,14.319133,196.487012,2.042866,49.043239,48.664553,162.573812,202.790632,161.073692,196.897407,95.357737,192.642732,-0.000471,0.039282,103.219005,65.082898,195.738709,21.265746,61.372065,0.685554,769171.246547,0.860829,9.618867,27.235576,4.026867,0.071017,0.063130,151.320369,98.498315,72.063071,32.000000,32.000000,32.000000,32.000000,32.000000,70.952240,65.399516,107.671408,95.746216,29.531941,39.987342,49.341772,48.755987,33.113924,25.532869,64.614150,169.167745,71.502039,0.587602,170.290890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.767556,49.682937,200.456579,164.232551,191.911531,186.777986,84.368381,14.322843,196.369451,2.047426,49.078274,48.564791,162.547366,202.705293,161.073888,196.840978,95.358500,192.559762,-0.000472,0.039287,103.229686,65.402538,195.695919,21.266252,61.401545,0.687104,769389.626391,0.861271,9.689360,27.201372,4.034016,0.071540,0.064412,151.305528,98.572148,72.055685,32.000000,32.000000,32.000000,32.000000,32.000000,70.918054,65.394310,107.677725,95.746216,29.598344,39.987342,49.341772,48.796931,33.113924,25.532869,64.686829,168.736761,71.509156,0.589760,170.299780,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.774126,49.682937,200.444798,164.232551,191.975412,186.802387,84.566051,14.318562,196.362882,2.046806,49.045617,48.649525,162.566324,202.651268,161.083859,196.849409,95.365240,192.381793,-0.000472,0.039287,103.239507,65.222487,195.559642,21.266822,61.370568,0.687239,769539.144791,0.864154,9.706599,27.185393,4.033589,0.070569,0.064458,151.293660,98.620216,72.059911,32.000000,32.000000,32.000000,32.000000,32.000000,70.929047,65.388687,107.660131,95.746216,29.629773,39.987342,49.341772,48.768316,33.113924,25.532869,64.757119,169.132102,71.504974,0.589789,170.319214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.742672,49.687885,200.545296,164.226663,192.011278,186.834997,84.392858,14.312711,196.345427,2.046624,49.102850,48.783208,162.577066,202.685049,161.070184,196.852848,95.399248,192.621619,-0.000472,0.039243,103.220612,65.402698,195.597029,21.266995,61.371903,0.686410,769584.702079,0.860691,9.649001,27.096627,4.027088,0.072465,0.065671,151.324182,98.605932,72.068777,32.000000,32.000000,32.000000,32.000000,32.000000,70.935938,65.398127,107.687720,95.746216,29.648531,39.987342,49.341772,48.766503,33.113924,25.532869,64.814839,168.785716,71.507101,0.589125,170.200016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.735781,49.698605,200.368689,164.223298,192.011904,186.854326,84.426335,14.311427,196.247388,2.048599,49.033158,48.647426,162.537232,202.695344,161.049824,196.770401,95.337251,192.366495,-0.000473,0.039199,103.185705,65.423140,195.513023,21.266568,61.375166,0.687159,769659.376877,0.863226,9.686530,27.151996,4.031655,0.072083,0.065374,151.313973,98.597944,72.050455,32.000000,32.000000,32.000000,32.000000,32.000000,70.902300,65.363014,107.637684,95.746216,29.743608,39.987342,49.341772,48.787285,33.113924,25.532869,64.868085,168.852669,71.339090,0.589763,170.222951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.778896,49.695306,200.426340,164.202548,191.925519,186.857188,84.474600,14.317563,196.275261,2.050252,49.036494,48.711065,162.546411,202.736709,161.074059,196.717702,95.325121,192.438091,-0.000474,0.039195,103.176925,65.374225,195.413759,21.265666,61.323347,0.686870,769985.205440,0.863131,9.704389,27.118914,4.028663,0.071742,0.065374,151.332909,98.687423,72.046227,32.000000,32.000000,32.000000,32.000000,32.000000,70.929433,65.374055,107.614987,95.746216,29.739433,39.987342,49.341772,48.793851,33.113924,25.532869,64.933003,168.949200,71.670564,0.590935,170.228144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.742213,49.695306,200.379923,164.202548,191.851481,186.866121,84.291873,14.322415,196.308061,2.050982,49.023969,48.648018,162.548839,202.626743,161.046038,196.773566,95.305125,192.307943,-0.000473,0.039170,103.161582,65.339218,195.367868,21.265043,61.291721,0.687063,769977.461731,0.861814,9.656429,27.157736,4.026332,0.071265,0.063784,151.300029,98.670710,72.050781,32.000000,32.000000,32.000000,32.000000,32.000000,70.892323,65.342541,107.583336,95.746216,29.774714,39.987342,49.341772,48.772279,33.113924,25.532869,64.983967,168.583745,71.686998,0.587870,170.212566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.733290,49.693107,200.325108,164.188248,191.857770,186.876066,84.456768,14.306575,196.125841,2.056284,48.985304,48.713884,162.554999,202.576327,161.055219,196.634840,95.341191,192.335688,-0.000473,0.039162,103.148286,65.451122,195.335549,21.264211,61.294714,0.687787,770128.469354,0.864431,9.694427,27.129204,4.028368,0.071412,0.066200,151.320342,98.705040,72.073437,32.000000,32.000000,32.000000,32.000000,32.000000,70.909491,65.405300,107.610968,95.746216,29.813125,39.987342,49.341772,48.795367,33.113924,25.532869,65.035803,168.913535,71.484871,0.588051,170.170866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.838206,49.681563,200.424338,164.170863,191.857615,186.882950,84.431126,14.316421,196.127516,2.059233,49.010953,48.695466,162.536058,202.511313,161.042256,196.650065,95.315279,192.305704,-0.000471,0.039158,103.131479,65.179671,195.309011,21.263132,61.292010,0.687759,770049.930775,0.862955,9.701475,27.103487,4.027988,0.071217,0.065224,151.297829,98.644698,72.059275,32.000000,32.000000,32.000000,32.000000,32.000000,70.902247,65.386743,107.573083,95.746216,29.813170,39.987342,49.341772,48.802580,33.113924,25.532869,65.089627,168.862252,71.637989,0.589719,170.232589,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.737342,49.681563,200.351454,164.170863,191.951693,186.890933,84.281207,14.315708,196.084963,2.060949,49.054106,48.609636,162.507183,202.423181,161.017086,196.569166,95.285910,192.144851,-0.000471,0.039184,103.103718,65.244136,195.293613,21.261816,61.263017,0.686752,770005.765208,0.861204,9.581296,27.118215,4.021500,0.070766,0.063778,151.262191,98.560030,72.045048,32.000000,32.000000,32.000000,32.000000,32.000000,70.908486,65.380924,107.560404,95.746216,29.856212,39.987342,49.341772,48.743905,33.113924,25.532869,65.130882,168.562415,71.380763,0.587571,170.122479,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.665137,49.726092,200.215735,164.145347,191.990020,186.912563,84.308202,14.316707,196.058668,2.063038,49.202795,48.561091,162.536172,202.285877,161.019813,196.570165,95.370850,192.102102,-0.000471,0.039220,103.113187,65.340371,195.214828,21.259506,61.229877,0.688162,770267.766948,0.864715,9.685731,27.087576,4.028190,0.071879,0.063475,151.288318,98.484484,72.054807,32.000000,32.000000,32.000000,32.000000,32.000000,70.940506,65.391877,107.561930,95.746216,29.894582,39.987342,49.341772,48.805376,33.113924,25.532869,65.213665,168.616404,71.345033,0.590620,170.180347,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.679274,49.726092,200.137319,164.145347,191.985022,186.927247,84.410270,14.315993,195.931944,2.065204,49.111292,48.658490,162.535598,202.368341,161.003446,196.435972,95.385944,192.103020,-0.000470,0.039253,103.098280,65.183653,195.131229,21.257114,61.184729,0.689220,770237.004403,0.864807,9.774894,27.010680,4.033532,0.070864,0.065760,151.268380,98.589060,72.069185,32.000000,32.000000,32.000000,32.000000,32.000000,70.948161,65.394994,107.565297,95.746216,29.890015,39.987342,49.341772,48.850038,33.113924,25.532869,65.301668,168.820541,71.359780,0.591687,169.993526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.674131,49.743409,200.024793,164.144506,191.942737,186.943046,84.455578,14.309572,195.811606,2.064448,49.095409,48.730525,162.504296,202.180722,161.020584,196.299819,95.348246,191.975964,-0.000470,0.039259,103.084546,65.361660,195.084344,21.254018,61.241993,0.689459,770246.319060,0.864789,9.790457,26.971928,4.028588,0.070087,0.062759,151.271576,98.536635,72.071581,32.000000,32.000000,32.000000,32.000000,32.000000,70.943015,65.382720,107.526113,95.746216,29.909961,39.987342,49.341772,48.847025,33.113924,25.532869,65.376721,168.911157,71.389787,0.591150,170.068545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.677168,49.728016,200.147097,164.129925,191.968082,186.957464,84.363190,14.319133,195.890301,2.060138,49.080884,48.574238,162.521613,202.226164,161.007481,196.298461,95.351319,192.011644,-0.000470,0.039252,103.068908,65.284152,195.066005,21.250586,61.200794,0.688697,770489.915693,0.864540,9.813108,26.962191,4.026740,0.070066,0.065854,151.276370,98.506775,72.069381,32.000000,32.000000,32.000000,32.000000,32.000000,70.976234,65.369431,107.513246,95.746216,29.884198,39.987342,49.341772,48.853675,33.113924,25.532869,65.436115,168.726380,71.351929,0.590801,170.116814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.660823,49.713723,200.065515,164.106653,191.987421,186.958272,84.396315,14.312426,195.809721,2.057723,49.060197,48.580363,162.493351,202.148185,160.991572,196.265026,95.306622,192.025668,-0.000470,0.039250,103.033579,65.140227,195.043635,21.247748,61.191292,0.689444,770497.275435,0.865457,9.794565,26.972441,4.028955,0.072135,0.064206,151.261967,98.524462,72.028073,32.000000,32.000000,32.000000,32.000000,32.000000,70.934242,65.373472,107.506509,95.746216,29.929971,39.987342,49.341772,48.856791,33.113924,25.532869,65.478750,168.792630,71.518180,0.591358,170.153242,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.684020,49.713723,200.019544,164.106653,191.962022,186.960852,84.377854,14.314281,195.749470,2.059281,49.095541,48.589041,162.494278,202.178092,161.000020,196.224669,95.312919,191.939210,-0.000469,0.039273,103.020324,65.132607,195.019874,21.244486,61.182313,0.689522,770646.110107,0.865403,9.797226,27.022375,4.028639,0.070559,0.065526,151.245505,98.496208,72.030970,32.000000,32.000000,32.000000,32.000000,32.000000,70.957233,65.356144,107.510337,95.746216,29.948425,39.987342,49.341772,48.871644,33.113924,25.532869,65.521404,168.755708,71.475700,0.589958,170.107294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.652323,49.718945,200.066037,164.094315,191.865611,186.983159,84.362875,14.322415,195.614433,2.056708,49.047427,48.586292,162.490212,202.067820,160.992186,196.184236,95.349240,191.895923,-0.000469,0.039304,102.992979,65.145969,194.935008,21.240437,61.164300,0.689236,770601.373201,0.865155,9.773165,26.983791,4.025833,0.073473,0.063968,151.243667,98.468567,72.028180,32.000000,32.000000,32.000000,32.000000,32.000000,70.946525,65.373737,107.487742,95.746216,29.946100,39.987342,49.341772,48.863496,33.113924,25.532869,65.582812,168.725749,71.343052,0.589977,170.105760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.615211,49.727192,199.815453,164.087025,191.778322,186.992148,84.395342,14.309857,195.562159,2.057843,49.054032,48.513469,162.497163,201.975835,160.987495,196.077639,95.388166,191.704780,-0.000470,0.039341,102.997597,65.271446,194.802528,21.235877,61.161325,0.690032,770617.214517,0.866038,9.811266,26.931302,4.029339,0.069745,0.065575,151.260226,98.451151,72.036154,32.000000,32.000000,32.000000,32.000000,32.000000,70.961663,65.361855,107.528138,95.746216,30.003283,39.987342,49.341772,48.887035,33.113924,25.532869,65.639498,168.790683,71.486705,0.591583,170.232983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.669160,49.712623,199.852128,164.071603,191.730965,186.989094,84.485817,14.314566,195.552486,2.056163,49.087198,48.423640,162.481934,202.018219,160.969980,196.063443,95.395206,191.794864,-0.000469,0.039343,102.981499,65.124235,194.910680,21.230943,61.147911,0.689957,770580.495891,0.866485,9.858031,26.820947,4.027302,0.072076,0.064509,151.261925,98.414802,72.047090,32.000000,32.000000,32.000000,32.000000,32.000000,70.928678,65.368705,107.514017,95.746216,29.944454,39.987342,49.341772,48.914406,33.113924,25.532869,65.705161,168.971634,71.159854,0.590301,170.099466,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.618898,49.713723,199.872015,164.064033,191.599200,186.979293,84.488532,14.320560,195.559624,2.054182,49.071449,48.529695,162.473126,201.967293,160.978452,196.067807,95.378179,191.664062,-0.000469,0.039374,102.921808,64.874904,194.715825,21.224586,61.107000,0.689490,770439.996912,0.864465,9.787479,26.847578,4.023666,0.071638,0.068021,151.258787,98.441197,72.028114,32.000000,32.000000,32.000000,32.000000,32.000000,70.906515,65.352237,107.512322,95.746216,29.952688,39.987342,49.341772,48.894283,33.113924,25.532869,65.766097,168.977064,71.192429,0.592481,170.064611,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.628922,49.713723,199.638924,164.064033,191.522972,186.966588,84.246218,14.309143,195.501791,2.050726,49.034946,48.456228,162.470026,201.956529,160.961058,195.973923,95.372795,191.697210,-0.000471,0.039397,102.935963,65.260931,194.747646,21.219530,61.146649,0.690011,770490.876301,0.864601,9.807664,26.828902,4.023952,0.071797,0.066926,151.283318,98.440648,72.073189,32.000000,32.000000,32.000000,32.000000,32.000000,70.927960,65.365062,107.516151,95.746216,30.003621,39.987342,49.341772,48.926098,33.113924,25.532869,65.823239,168.492437,71.193456,0.592259,170.066382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.546896,49.705202,199.701599,164.060948,191.503274,186.959661,84.426524,14.310713,195.425728,2.053066,49.009230,48.610489,162.445574,201.901995,160.957615,195.907205,95.377289,191.728980,-0.000471,0.039424,102.926094,65.111070,194.581652,21.214370,61.122686,0.689395,770478.179269,0.867602,9.830329,26.833489,4.022633,0.071442,0.064282,151.254912,98.489296,72.043952,32.000000,32.000000,32.000000,32.000000,32.000000,70.922092,65.362911,107.513033,95.746216,29.949655,39.987342,49.341772,48.926908,33.113924,25.532869,65.870697,168.853049,71.048995,0.592108,170.012015,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.631930,49.699704,199.615228,164.037956,191.519692,186.945480,84.386512,14.314709,195.369579,2.053884,48.989121,48.512798,162.444745,201.880548,160.966560,195.978837,95.385516,191.501990,-0.000471,0.039434,102.925071,65.231539,194.554484,21.209369,61.068415,0.690786,770520.242564,0.867287,9.906999,26.840871,4.030557,0.072368,0.065379,151.269116,98.518374,72.059202,32.000000,32.000000,32.000000,32.000000,32.000000,70.908742,65.379513,107.503661,95.746216,29.977550,39.987342,49.341772,48.979893,33.113924,25.532869,65.925861,168.773024,71.007910,0.594276,169.996358,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.634973,49.699704,199.649475,164.037956,191.502041,186.940545,84.359365,14.313425,195.413240,2.058409,49.006895,48.511514,162.446762,201.734925,160.967829,195.949520,95.397220,191.264659,-0.000472,0.039439,102.877420,65.207385,194.609489,21.203696,61.094090,0.690070,770302.399504,0.865969,9.813188,26.747757,4.021911,0.072289,0.064204,151.270654,98.552120,72.056108,32.000000,32.000000,32.000000,32.000000,32.000000,70.920503,65.395106,107.510440,95.746216,29.985306,39.987342,49.341772,48.939039,33.113924,25.532869,65.975039,168.718730,71.428451,0.593476,170.029403,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.576499,49.688160,199.588961,164.022535,191.426697,186.949669,84.488103,14.330121,195.303599,2.059825,49.049649,48.488089,162.428351,201.728136,160.961790,195.932806,95.421855,191.586779,-0.000472,0.039421,102.836164,65.121331,194.535307,21.197919,61.065043,0.689813,770229.991287,0.866166,9.810031,26.647220,4.022355,0.072716,0.064701,151.244144,98.521669,72.073449,32.000000,32.000000,32.000000,32.000000,32.000000,70.927524,65.371299,107.546673,95.746216,29.987898,39.987342,49.341772,48.944579,33.113924,25.532869,66.017876,168.976206,71.336742,0.590010,170.144470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.581543,49.692832,199.504977,164.008515,191.340323,186.927213,84.569650,14.312283,195.297855,2.061997,49.048226,48.379448,162.411404,201.637069,160.942179,195.918065,95.430569,191.568125,-0.000472,0.039430,102.743842,65.212614,194.585506,21.191860,61.073481,0.690723,770237.547740,0.865993,9.859198,26.743137,4.025878,0.072314,0.064438,151.245902,98.497030,72.063798,32.000000,32.000000,32.000000,32.000000,32.000000,70.934505,65.359134,107.525857,95.746216,30.001475,39.987342,49.341772,48.985276,33.113924,25.532869,66.075895,169.139299,71.326251,0.591267,170.111622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.570399,49.690908,199.553936,164.000945,191.310348,186.899826,84.202921,14.315137,195.269820,2.066177,49.035146,48.502831,162.409648,201.677271,160.923124,195.894353,95.427770,191.497684,-0.000473,0.039411,102.694195,65.151106,194.505801,21.185673,61.060211,0.690280,770119.117388,0.864968,9.858633,26.727444,4.023775,0.071114,0.065157,151.220871,98.500263,72.039462,32.000000,32.000000,32.000000,32.000000,32.000000,70.924276,65.356347,107.539790,95.746216,29.964403,39.987342,49.341772,48.989816,33.113924,25.532869,66.129689,168.405843,71.499764,0.591056,170.174997,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.568639,49.692832,199.449268,163.991972,191.306430,186.857953,84.412210,14.314852,195.221157,2.062064,49.054344,48.487926,162.407693,201.535584,160.944854,195.903847,95.463791,191.397658,-0.000473,0.039410,102.709859,65.081068,194.523137,21.179433,61.063204,0.690589,770024.038469,0.868820,9.868285,26.703893,4.025667,0.069886,0.063881,151.230901,98.525727,72.065584,32.000000,32.000000,32.000000,32.000000,32.000000,70.955690,65.388387,107.538368,95.746216,29.987744,39.987342,49.341772,49.004300,33.113924,25.532869,66.181388,168.824419,71.007910,0.589757,170.079757,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.497040,49.692832,199.520855,163.991972,191.340627,186.814839,84.534574,14.316850,195.250449,2.059434,49.089665,48.468969,162.397420,201.605755,160.926665,195.775788,95.430186,191.296815,-0.000471,0.039424,102.667570,65.053825,194.442577,21.173150,61.024493,0.690165,769728.833062,0.866510,9.872038,26.630441,4.023699,0.073728,0.064816,151.224286,98.488216,72.081682,32.000000,32.000000,32.000000,32.000000,32.000000,70.954292,65.369873,107.559663,95.746216,29.967924,39.987342,49.341772,49.012881,33.113924,25.532869,66.236993,169.069148,71.189494,0.593507,170.197774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
