OSU 80 Ton Compressor Load Stand
49.547857,49.699429,199.431803,163.984962,191.417717,186.780926,84.497295,14.320132,195.152727,2.058261,49.110595,48.506851,162.412787,201.505309,160.932661,195.671667,95.422341,191.250961,-0.000470,0.039452,102.625657,65.145319,194.424648,21.164249,61.021608,0.691502,769758.702820,0.866445,9.946462,26.626295,4.030965,0.072105,0.065684,151.235113,98.445865,72.063905,32.000000,32.000000,32.000000,32.000000,32.000000,70.974165,65.390712,107.562256,95.746216,29.971362,39.987342,49.341772,49.056795,33.113924,25.532869,66.315658,168.994590,71.325957,0.592764,170.147027,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.478240,49.704377,199.305411,163.984402,191.381830,186.757235,84.427583,14.308573,195.120084,2.057033,49.061903,48.429829,162.391908,201.391817,160.919638,195.564277,95.400905,191.230097,-0.000471,0.039450,102.595370,65.086714,194.301815,21.157267,61.028279,0.690677,769633.995751,0.864968,9.908090,26.614138,4.025496,0.072235,0.064752,151.207704,98.402815,72.067936,32.000000,32.000000,32.000000,32.000000,32.000000,70.953593,65.391699,107.571314,95.746216,29.992033,39.987342,49.341772,49.047314,33.113924,25.532869,66.375204,168.855167,71.017374,0.591122,169.991087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.557774,49.703552,199.398577,163.976831,191.341173,186.744303,84.259847,14.302151,195.095521,2.060910,49.029647,48.521845,162.405517,201.491080,160.919737,195.642115,95.429378,191.255181,-0.000472,0.039436,102.589680,65.086499,194.461162,21.150449,60.995428,0.690971,769675.187753,0.867669,9.977564,26.630591,4.028143,0.072350,0.064323,151.217831,98.430795,72.083599,32.000000,32.000000,32.000000,32.000000,32.000000,70.993075,65.409749,107.584701,95.746216,29.947674,39.987342,49.341772,49.096760,33.113924,25.532869,66.430276,168.519695,71.023904,0.593781,169.978105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.541238,49.690359,199.388620,163.966457,191.251951,186.710173,84.336946,14.313710,195.077988,2.066119,48.969849,48.496205,162.386239,201.551241,160.904559,195.677958,95.451744,191.341994,-0.000473,0.039430,102.546571,65.121908,194.391958,21.144131,60.970672,0.690541,769416.949488,0.867786,9.894045,26.611513,4.023558,0.070728,0.064079,151.188044,98.480795,72.095863,32.000000,32.000000,32.000000,32.000000,32.000000,70.975102,65.382894,107.575768,95.746216,29.970041,39.987342,49.341772,49.061207,33.113924,25.532869,66.484451,168.673891,71.298078,0.593038,170.020866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.577808,49.690359,199.382433,163.966457,191.185867,186.666862,84.403150,14.305433,195.110734,2.068250,48.953942,48.412558,162.397100,201.563677,160.919576,195.682230,95.461962,191.316740,-0.000473,0.039418,102.539961,65.102687,194.390370,21.137927,61.014756,0.690849,769189.540256,0.867123,9.898036,26.621653,4.024700,0.071194,0.066251,151.199191,98.503829,72.088303,32.000000,32.000000,32.000000,32.000000,32.000000,70.981294,65.391213,107.592210,95.746216,29.990505,39.987342,49.341772,49.079207,33.113924,25.532869,66.525553,168.806300,71.341144,0.590781,170.000843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.544007,49.668919,199.437946,163.961971,191.123569,186.630108,84.389322,14.305005,195.080560,2.067451,48.910936,48.487825,162.399568,201.493281,160.910768,195.604061,95.460858,191.219837,-0.000473,0.039437,102.470910,64.985133,194.429427,21.131172,61.009726,0.689722,768927.823643,0.865533,9.860038,26.601979,4.021606,0.072558,0.063668,151.186764,98.507547,72.078455,32.000000,32.000000,32.000000,32.000000,32.000000,70.994380,65.412314,107.632456,95.746216,29.953928,39.987342,49.341772,49.066866,33.113924,25.532869,66.557312,168.778645,71.335128,0.589887,170.001118,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.502028,49.655450,199.313808,163.952998,191.132328,186.599847,84.556303,14.313282,195.059418,2.070566,48.977856,48.440873,162.414616,201.476768,160.936749,195.684375,95.450512,191.292757,-0.000472,0.039448,102.414992,65.024284,194.319250,21.124827,61.041712,0.690154,768769.372100,0.866108,9.873718,26.566795,4.025471,0.071356,0.063698,151.206241,98.441422,72.120172,32.000000,32.000000,32.000000,32.000000,32.000000,71.016800,65.426956,107.671132,95.746216,30.023141,39.987342,49.341772,49.094301,33.113924,25.532869,66.608458,169.112605,71.364402,0.590258,170.217916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.529537,49.671667,199.327976,163.938979,191.106964,186.557922,84.432155,14.311712,195.126002,2.068549,49.032200,48.428096,162.401343,201.434099,160.915555,195.595611,95.414892,191.188836,-0.000472,0.039618,101.957207,64.900197,194.226638,21.118629,61.029740,0.689859,768703.638679,0.865038,9.903892,26.604450,4.026377,0.071254,0.063683,151.200766,98.293474,72.090610,32.000000,32.000000,32.000000,32.000000,32.000000,71.027010,65.436817,107.703551,95.746216,29.983025,39.987342,49.341772,49.127964,33.113924,25.532869,66.644939,168.864310,71.016347,0.590073,170.048561,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.535442,49.671667,199.266834,163.938979,191.104630,186.535798,84.244270,14.314994,195.003437,2.065782,48.959877,48.453632,162.361796,201.309515,160.888717,195.540710,95.383427,191.148206,-0.000471,0.039628,101.873249,65.037758,194.245094,21.112705,61.012340,0.689567,768657.491278,0.865621,9.891508,26.601150,4.024426,0.070640,0.065770,151.186301,98.275358,72.089999,32.000000,32.000000,32.000000,32.000000,32.000000,71.005304,65.414966,107.708675,95.746216,29.995450,39.987342,49.341772,49.121454,33.113924,25.532869,66.711653,168.488540,71.202773,0.592598,170.151118,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.521337,49.677440,199.270867,163.939820,191.123569,186.491652,84.444155,14.315708,195.066584,2.062603,48.923144,48.601676,162.335381,201.412978,160.877293,195.622750,95.331096,190.934584,-0.000473,0.039657,101.792945,65.092215,194.234550,21.103904,61.039746,0.689462,768668.111092,0.867334,9.885370,26.617393,4.022712,0.072283,0.063484,151.189754,98.279012,72.103242,32.000000,32.000000,32.000000,32.000000,32.000000,71.032085,65.427741,107.771502,95.746216,29.982604,39.987342,49.341772,49.157548,33.113924,25.532869,66.786325,168.888310,71.352369,0.590787,170.285776,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.491538,49.651052,199.184312,163.924118,191.111624,186.446584,84.494169,14.315708,195.031935,2.063621,48.947393,48.399766,162.336086,201.285275,160.880256,195.591784,95.278870,191.159204,-0.000474,0.039659,101.715525,65.076533,194.310908,21.097447,60.935747,0.689309,768678.291163,0.864691,9.914261,26.563028,4.024436,0.070957,0.066199,151.187996,98.281569,72.101891,32.000000,32.000000,32.000000,32.000000,32.000000,71.041981,65.413088,107.799067,95.746216,29.951249,39.987342,49.341772,49.149292,33.113924,25.532869,66.811632,168.988338,70.969905,0.591417,170.158474,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.480112,49.649678,199.175385,163.913744,191.109116,186.404668,84.383772,14.314281,195.031326,2.062801,48.963209,48.476796,162.337568,201.349575,160.867452,195.593128,95.272995,191.261924,-0.000474,0.039659,101.692221,65.185208,194.188254,21.091169,60.983960,0.690286,768676.487189,0.865156,9.910404,26.726071,4.024613,0.071182,0.064432,151.165759,98.295793,72.101084,32.000000,32.000000,32.000000,32.000000,32.000000,71.032842,65.437681,107.813935,95.746216,29.954009,39.987342,49.341772,49.176206,33.113924,25.532869,66.860800,168.767545,70.972914,0.592689,170.152023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.488304,49.652976,199.201118,163.906454,191.039946,186.389390,84.382301,14.310999,194.990289,2.060237,48.928258,48.435829,162.322415,201.271759,160.851518,195.500696,95.215103,191.036798,-0.000474,0.039642,101.609202,65.270464,194.169472,21.084841,60.988017,0.689702,768537.737887,0.866312,9.920915,26.770421,4.025362,0.070779,0.064231,151.126401,98.216800,72.098056,32.000000,32.000000,32.000000,32.000000,32.000000,71.013209,65.425010,107.785450,95.746216,29.937281,39.987342,49.341772,49.193711,33.113924,25.532869,66.908471,168.764602,71.351049,0.592631,170.199741,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.508178,49.652976,199.079301,163.906454,190.963740,186.384755,84.338694,14.310285,194.874025,2.054609,48.931617,48.471501,162.339853,201.299261,160.865605,195.466083,95.213067,191.108237,-0.000473,0.039649,101.590084,64.931278,194.159621,21.078548,61.005417,0.689574,768669.460389,0.866105,9.915692,26.743970,4.025216,0.072261,0.066178,151.155230,98.332443,72.115265,32.000000,32.000000,32.000000,32.000000,32.000000,71.034122,65.467339,107.803311,95.746216,29.965324,39.987342,49.341772,49.199764,33.113924,25.532869,66.960957,168.677389,71.174087,0.589420,170.203164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.487527,49.647479,199.144859,163.910379,190.947790,186.352286,84.594143,14.313139,194.848441,2.055249,48.914085,48.470457,162.337105,201.211598,160.863604,195.394293,95.219322,191.069954,-0.000474,0.039636,101.544540,65.167567,194.173081,21.072764,60.951055,0.688808,768634.061036,0.866145,9.895023,26.772777,4.021140,0.072223,0.064596,151.164919,98.332252,72.085267,32.000000,32.000000,32.000000,32.000000,32.000000,71.026529,65.498493,107.805903,95.746216,29.935200,39.987342,49.341772,49.198876,33.113924,25.532869,67.004758,169.188286,71.286926,0.590398,170.271732,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.499097,49.636759,199.044474,163.901407,190.920128,186.324080,84.496798,14.312711,194.855205,2.053670,48.873347,48.469379,162.355675,201.161589,160.854006,195.336986,95.274371,191.014187,-0.000474,0.039658,101.513358,64.860194,194.060073,21.067891,61.026548,0.689714,768490.794995,0.863766,9.911003,26.752176,4.024142,0.072138,0.065397,151.194386,98.448154,72.120428,32.000000,32.000000,32.000000,32.000000,32.000000,71.033773,65.516630,107.831585,95.746216,29.940099,39.987342,49.341772,49.221816,33.113924,25.532869,67.053530,168.993595,71.323023,0.589713,170.326728,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.494288,49.636759,199.049139,163.901407,190.870531,186.291184,84.346084,14.310000,194.757863,2.059275,48.829204,48.391946,162.331870,201.226235,160.873400,195.411037,95.320130,190.995642,-0.000473,0.039670,101.487726,65.130940,194.132415,21.063180,60.960106,0.688341,768137.716506,0.864380,9.888250,26.676226,4.021174,0.072504,0.064551,151.179802,98.533106,72.110167,32.000000,32.000000,32.000000,32.000000,32.000000,71.000441,65.540648,107.883073,95.746216,29.934847,39.987342,49.341772,49.226009,33.113924,25.532869,67.090630,168.692169,71.021189,0.588969,170.108120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.511987,49.613120,199.057070,163.888790,190.884085,186.274094,84.600288,14.313995,194.854201,2.063997,48.797029,48.460755,162.332008,201.233656,160.850223,195.341530,95.256029,191.036203,-0.000473,0.039668,101.441528,64.944626,194.004252,21.058164,60.989676,0.689038,767847.095138,0.865865,9.893251,26.623515,4.021659,0.070209,0.063405,151.147118,98.561168,72.088732,32.000000,32.000000,32.000000,32.000000,32.000000,70.959975,65.554149,107.886607,95.746216,29.903500,39.987342,49.341772,49.239873,33.113924,25.532869,67.114223,169.200576,71.193749,0.591427,170.282825,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.453373,49.584534,199.013065,163.870565,190.842378,186.276722,84.453427,14.299868,194.841707,2.066627,48.803704,48.299621,162.337044,201.197021,160.852637,195.378251,95.242246,191.003793,-0.000473,0.039646,101.423140,64.974931,194.001219,21.051282,61.003451,0.688391,767923.053150,0.862784,9.851207,26.702821,4.020381,0.072451,0.065727,151.158806,98.575537,72.105832,32.000000,32.000000,32.000000,32.000000,32.000000,70.957247,65.564752,107.896854,95.746216,29.904384,39.987342,49.341772,49.266071,33.113924,25.532869,67.144110,168.906855,71.352663,0.589725,170.272597,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.507399,49.568867,198.987573,163.839723,190.871721,186.252841,84.441836,14.311998,194.808565,2.068804,48.779028,48.419609,162.300500,201.194799,160.847611,195.355178,95.251768,190.886146,-0.000472,0.039644,101.406679,65.028063,194.028522,21.046087,60.954336,0.688798,767988.146880,0.865365,9.883596,26.704456,4.024257,0.073570,0.064247,151.183719,98.547286,72.094962,32.000000,32.000000,32.000000,32.000000,32.000000,70.926838,65.583787,107.891543,95.746216,29.916525,39.987342,49.341772,49.288835,33.113924,25.532869,67.170010,168.883671,71.133808,0.588893,170.246830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.529483,49.555123,199.071158,163.828788,190.878394,186.230251,84.448170,14.311855,194.856800,2.069243,48.751057,48.325578,162.285682,201.154698,160.840662,195.301578,95.222292,190.936771,-0.000473,0.039637,101.354088,65.009462,193.980248,21.041199,60.944059,0.688503,767744.815725,0.864287,9.811723,26.650822,4.019350,0.073242,0.065741,151.167337,98.533572,72.128401,32.000000,32.000000,32.000000,32.000000,32.000000,70.948193,65.587342,107.886315,95.746216,29.874978,39.987342,49.341772,49.269251,33.113924,25.532869,67.210078,168.896341,71.023317,0.589976,170.123620,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.512314,49.537257,198.996735,163.814208,190.852420,186.223512,84.433277,14.311569,194.770873,2.069075,48.758556,48.426978,162.272408,201.195839,160.855190,195.321339,95.227021,190.804098,-0.000474,0.039627,101.347219,64.933379,194.058768,21.037098,60.950730,0.688445,767695.173498,0.863656,9.775019,26.699282,4.019246,0.071004,0.063569,151.185837,98.535073,72.127857,32.000000,32.000000,32.000000,32.000000,32.000000,70.964621,65.605960,107.923957,95.746216,29.892165,39.987342,49.341772,49.266544,33.113924,25.532869,67.235182,168.866553,71.344299,0.590745,170.184950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.431683,49.537257,199.096033,163.814208,190.858962,186.210820,84.424300,14.312140,194.785990,2.071569,48.726735,48.368909,162.256761,201.072458,160.815824,195.319954,95.222081,190.968562,-0.000474,0.039600,101.255182,64.972665,194.005170,21.033083,60.967661,0.688329,767626.274652,0.864067,9.775004,26.644793,4.019136,0.071567,0.064782,151.169036,98.518105,72.107576,32.000000,32.000000,32.000000,32.000000,32.000000,70.943612,65.633620,107.943321,95.746216,29.873361,39.987342,49.341772,49.286899,33.113924,25.532869,67.254935,168.848600,71.181277,0.588052,170.283297,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.510935,49.510870,199.018315,163.806077,190.881240,186.184750,84.403179,14.311141,194.839089,2.067472,48.730762,48.329575,162.233016,201.166054,160.828135,195.311947,95.221889,190.886106,-0.000473,0.039583,100.893538,64.829547,194.099130,21.029463,60.975342,0.689332,767699.184352,0.865664,9.858896,26.711413,4.027701,0.071869,0.064291,151.207572,98.535981,72.124458,32.000000,32.000000,32.000000,32.000000,32.000000,70.970859,65.662707,107.944721,95.746216,29.866363,39.987342,49.341772,49.344247,33.113924,25.532869,67.264721,168.806359,71.330213,0.590422,170.254698,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.463897,49.489156,199.139741,163.796264,190.894726,186.181534,84.617096,14.324128,194.716422,2.066522,48.679334,48.324855,162.253556,201.202199,160.814493,195.286144,95.240572,190.888971,-0.000473,0.039559,100.407003,65.118767,194.053705,21.026222,60.997393,0.687923,767424.346665,0.864158,9.750050,26.680686,4.019684,0.071412,0.063330,151.231246,98.534123,72.120581,32.000000,32.000000,32.000000,32.000000,32.000000,70.964942,65.676356,107.971488,95.746216,29.875806,39.987342,49.341772,49.310377,33.113924,25.532869,67.298367,169.234191,71.330359,0.588059,170.307766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.439350,49.455348,198.999613,163.785329,190.864426,186.187551,84.318035,14.313710,194.732808,2.065369,48.639520,48.350986,162.263511,201.172211,160.807545,195.315493,95.242121,190.944177,-0.000472,0.039567,100.151145,65.115374,194.078693,21.022146,60.951920,0.688500,767353.904256,0.862816,9.777265,26.663077,4.025961,0.072604,0.066963,151.260032,98.540483,72.122760,32.000000,32.000000,32.000000,32.000000,32.000000,70.988368,65.689503,107.987317,95.746216,29.881263,39.987342,49.341772,49.348247,33.113924,25.532869,67.309172,168.636069,71.036963,0.588763,170.240890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.506693,49.422640,198.936778,163.770188,190.792444,186.177856,84.482295,14.315422,194.740078,2.060976,48.564404,48.461857,162.243481,201.106891,160.815680,195.264727,95.205202,191.037794,-0.000473,0.039537,99.996266,64.981011,194.098353,21.016789,60.956789,0.688919,767324.516924,0.866299,9.769006,26.682231,4.025126,0.071490,0.064381,151.258275,98.546654,72.126790,32.000000,32.000000,32.000000,32.000000,32.000000,70.985316,65.697692,107.988258,95.746216,29.881794,39.987342,49.341772,49.375453,33.113924,25.532869,67.314018,168.964590,71.153030,0.591114,170.298443,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.503945,49.422640,199.047363,163.770188,190.825927,186.173757,84.446722,14.316707,194.771598,2.058957,48.551828,48.356745,162.234276,201.193474,160.779006,195.197560,95.219007,190.931992,-0.000473,0.039557,99.966080,64.971678,194.036332,21.013247,60.974603,0.687999,767374.656818,0.863507,9.709689,26.712308,4.021688,0.070960,0.065842,151.268623,98.539533,72.122717,32.000000,32.000000,32.000000,32.000000,32.000000,71.003335,65.686630,107.952209,95.746216,29.835325,39.987342,49.341772,49.350580,33.113924,25.532869,67.307110,168.893444,71.340117,0.589666,170.256271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.500060,49.402300,198.945857,163.755048,190.855935,186.205692,84.666129,14.315280,194.755952,2.056430,48.560264,48.459115,162.221707,201.153394,160.783713,195.295550,95.179096,190.913914,-0.000473,0.039555,100.013488,65.065487,193.976657,21.010288,60.979651,0.687865,767186.391469,0.863584,9.669087,26.700776,4.020838,0.073098,0.065846,151.281128,98.563601,72.130144,32.000000,32.000000,32.000000,32.000000,32.000000,70.999818,65.670995,107.940269,95.746216,29.850344,39.987342,49.341772,49.362594,33.113924,25.532869,67.330987,169.332258,71.000353,0.587920,170.188726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.469882,49.377838,199.004641,163.746356,190.785944,186.222698,84.427597,14.316279,194.652187,2.053455,48.536069,48.262752,162.219060,201.107258,160.769779,195.183442,95.164908,190.717066,-0.000472,0.039551,100.068802,64.958998,193.985324,21.007349,60.932213,0.687679,767413.572498,0.861520,9.652789,26.733908,4.019103,0.072415,0.066122,151.269282,98.586802,72.117989,32.000000,32.000000,32.000000,32.000000,32.000000,71.013059,65.640109,107.914757,95.746216,29.831316,39.987342,49.341772,49.375923,33.113924,25.532869,67.332718,168.855194,71.023244,0.590623,170.278105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.467744,49.363820,199.028256,163.728412,190.709688,186.253627,84.513507,14.314566,194.675644,2.056630,48.540054,48.392939,162.223780,201.121529,160.763977,195.154512,95.181599,190.893939,-0.000473,0.039514,100.131138,65.126848,193.931238,21.003899,60.995788,0.688738,767507.279692,0.864558,9.659719,26.674249,4.022743,0.071293,0.065858,151.251983,98.590987,72.105180,32.000000,32.000000,32.000000,32.000000,32.000000,71.019514,65.638680,107.890291,95.746216,29.822121,39.987342,49.341772,49.404201,33.113924,25.532869,67.327708,169.027015,71.146207,0.590881,170.280111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.512133,49.363820,198.931309,163.728412,190.670770,186.264644,84.484569,14.314994,194.632435,2.056926,48.513544,48.435114,162.203569,201.169907,160.745233,195.281900,95.135791,190.861229,-0.000474,0.039478,100.162745,65.007047,194.088788,21.001052,60.960377,0.688193,767550.284171,0.863831,9.647927,26.723913,4.023395,0.072125,0.065505,151.238059,98.536913,72.111520,32.000000,32.000000,32.000000,32.000000,32.000000,71.030768,65.643751,107.863000,95.746216,29.848267,39.987342,49.341772,49.415435,33.113924,25.532869,67.331879,168.969138,71.186633,0.590008,170.259340,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.569073,49.349527,198.933404,163.704860,190.630761,186.248184,84.384208,14.314138,194.619484,2.058286,48.566787,48.451151,162.200546,201.068259,160.767401,195.201022,95.091826,190.837519,-0.000475,0.039453,100.205740,65.176570,193.898668,20.998429,60.911893,0.687843,767698.264315,0.863318,9.601754,26.757455,4.017830,0.072312,0.065645,151.273319,98.547713,72.118338,32.000000,32.000000,32.000000,32.000000,32.000000,71.053126,65.644980,107.876072,95.746216,29.815794,39.987342,49.341772,49.401038,33.113924,25.532869,67.334737,168.768416,71.331313,0.589031,170.307373,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.478948,49.358323,198.843285,163.696449,190.655227,186.234439,84.582624,14.317706,194.672737,2.063608,48.602867,48.311124,162.185613,201.009198,160.736269,195.106150,95.041581,190.763384,-0.000475,0.039415,100.231368,64.819286,193.877761,20.995144,60.916887,0.687601,767675.568826,0.863132,9.528283,26.792525,4.013257,0.070282,0.064306,151.260535,98.499660,72.104069,32.000000,32.000000,32.000000,32.000000,32.000000,71.038711,65.619627,107.810635,95.746216,29.802811,39.987342,49.341772,49.379453,33.113924,25.532869,67.350518,169.165248,71.192502,0.587163,170.178223,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.486258,49.363270,198.818696,163.690561,190.610101,186.210998,84.490756,14.317706,194.642828,2.061730,48.642573,48.467714,162.200507,200.974949,160.745550,195.162541,95.015747,190.846473,-0.000475,0.039390,100.269178,65.092906,193.901583,20.991994,60.880520,0.688402,767930.881807,0.862806,9.630772,26.814957,4.018745,0.070411,0.065693,151.251386,98.538564,72.136048,32.000000,32.000000,32.000000,32.000000,32.000000,71.045209,65.628670,107.786751,95.746216,29.796883,39.987342,49.341772,49.440724,33.113924,25.532869,67.375876,168.981513,71.000940,0.589041,170.132943,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.541689,49.358873,198.808316,163.674860,190.649636,186.196588,84.288784,14.311998,194.514051,2.055107,48.603203,48.392320,162.160521,200.887856,160.696086,195.154225,95.013288,190.759961,-0.000474,0.039402,100.278302,64.853600,193.727331,20.987641,60.914074,0.688584,767929.993453,0.863505,9.628114,26.871964,4.017655,0.073362,0.066352,151.253625,98.438546,72.120146,32.000000,32.000000,32.000000,32.000000,32.000000,71.035460,65.599254,107.708027,95.746216,29.758245,39.987342,49.341772,49.454037,33.113924,25.532869,67.403603,168.577568,71.162935,0.590433,170.132393,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.516796,49.358873,198.803312,163.674860,190.729397,186.207127,84.339387,14.316707,194.540334,2.051146,48.629845,48.437314,162.159395,200.849672,160.711882,195.097329,95.066485,190.740021,-0.000473,0.039399,100.291850,65.041104,193.908089,20.984026,60.886218,0.688510,768000.707871,0.866218,9.638621,26.877177,4.019180,0.072660,0.067495,151.283610,98.409636,72.148488,32.000000,32.000000,32.000000,32.000000,32.000000,71.051209,65.614270,107.719156,95.746216,29.734589,39.987342,49.341772,49.430974,33.113924,25.532869,67.416280,168.678775,71.193529,0.589218,170.187035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.470193,49.355299,198.772441,163.658598,190.736391,186.203464,84.353072,14.314852,194.561197,2.050943,48.631536,48.451052,162.149262,200.885328,160.695713,195.058640,95.044320,190.839538,-0.000473,0.039375,100.276709,64.977500,193.835423,20.981045,60.861480,0.688080,767682.917702,0.864435,9.591959,26.781288,4.014866,0.072613,0.066962,151.260078,98.354622,72.118796,32.000000,32.000000,32.000000,32.000000,32.000000,71.029247,65.610103,107.679017,95.746216,29.758425,39.987342,49.341772,49.454808,33.113924,25.532869,67.429470,168.706145,71.028819,0.588461,170.140418,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.541232,49.359422,198.807637,163.648505,190.782122,186.183155,84.417140,14.312426,194.614012,2.047081,48.589895,48.352626,162.128871,200.898559,160.685814,195.059148,95.072339,190.738352,-0.000473,0.039361,100.269748,64.777741,193.848334,20.978073,60.855133,0.688837,767800.464310,0.865172,9.636858,26.840789,4.018024,0.071207,0.064473,151.234089,98.441971,72.102611,32.000000,32.000000,32.000000,32.000000,32.000000,71.039060,65.609134,107.631534,95.746216,29.706068,39.987342,49.341772,49.491751,33.113924,25.532869,67.445890,168.834280,70.997565,0.590234,170.060087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.556916,49.353375,198.700530,163.642056,190.816634,186.170964,84.438059,14.320274,194.570378,2.049616,48.609994,48.278606,162.134681,200.842965,160.701037,195.153375,95.089477,190.730366,-0.000473,0.039346,100.294263,65.119652,193.791245,20.975234,60.873506,0.688054,767533.956281,0.863056,9.567105,26.774807,4.012973,0.071285,0.063943,151.247574,98.475912,72.142236,32.000000,32.000000,32.000000,32.000000,32.000000,71.058737,65.651044,107.623795,95.746216,29.707595,39.987342,49.341772,49.461521,33.113924,25.532869,67.466799,168.876119,71.042319,0.589762,169.946476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.519868,49.353375,198.783779,163.642056,190.833194,186.159967,84.288623,14.309714,194.493136,2.049009,48.563365,48.353975,162.131204,200.802885,160.683263,195.031990,95.058745,190.692055,-0.000475,0.039320,100.296947,64.887908,193.773833,20.972590,60.846370,0.687331,767387.593214,0.862468,9.544759,26.754672,4.009542,0.071624,0.064672,151.240642,98.505920,72.139644,32.000000,32.000000,32.000000,32.000000,32.000000,71.063187,65.625909,107.563277,95.746216,29.656120,39.987342,49.341772,49.461502,33.113924,25.532869,67.477316,168.577245,71.013632,0.588948,170.028852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.529996,49.348703,198.690639,163.615982,190.865739,186.171351,84.492253,14.318990,194.496201,2.053004,48.550233,48.318094,162.112336,200.865166,160.656085,195.035724,95.075649,190.713900,-0.000475,0.039291,100.289356,64.953052,193.772340,20.969989,60.847128,0.688261,767497.847078,0.864663,9.583269,26.771026,4.014223,0.071412,0.065580,151.233790,98.438844,72.115616,32.000000,32.000000,32.000000,32.000000,32.000000,71.049403,65.621212,107.547357,95.746216,29.678946,39.987342,49.341772,49.491984,33.113924,25.532869,67.488781,168.984505,71.334321,0.589720,170.233730,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.570580,49.344030,198.739000,163.603085,190.809309,186.185917,84.429582,14.306860,194.456777,2.052443,48.520119,48.392705,162.092855,200.731205,160.660638,195.069065,95.080401,190.562526,-0.000473,0.039289,100.304414,64.993685,193.680915,20.967286,60.850589,0.687928,767460.496396,0.862425,9.568066,26.762321,4.011521,0.071834,0.068595,151.221186,98.373710,72.092829,32.000000,32.000000,32.000000,32.000000,32.000000,71.034112,65.641694,107.549262,95.746216,29.631412,39.987342,49.341772,49.495883,33.113924,25.532869,67.504471,168.859164,71.175407,0.586792,170.158042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.518667,49.327814,198.728955,163.588786,190.779978,186.206948,84.413478,14.319561,194.451009,2.049497,48.507920,48.469082,162.081475,200.803761,160.673307,195.034339,95.118747,190.772585,-0.000472,0.039298,100.318421,65.050329,193.691821,20.964741,60.866294,0.687551,767436.950060,0.862337,9.521218,26.700742,4.009213,0.072426,0.063823,151.206063,98.384214,72.121128,32.000000,32.000000,32.000000,32.000000,32.000000,71.061335,65.635306,107.550517,95.746216,29.607298,39.987342,49.341772,49.481641,33.113924,25.532869,67.515074,168.826956,70.868732,0.587814,170.032314,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.500520,49.327814,198.693258,163.588786,190.766199,186.226716,84.517536,14.315708,194.540316,2.047050,48.474109,48.499340,162.081536,200.890099,160.649298,195.053955,95.109501,190.709475,-0.000473,0.039310,100.337567,65.094502,193.749805,20.961866,60.839483,0.688034,767422.100606,0.863564,9.558954,26.741244,4.013213,0.071427,0.064782,151.166988,98.387047,72.109452,32.000000,32.000000,32.000000,32.000000,32.000000,71.044411,65.642883,107.541397,95.746216,29.620277,39.987342,49.341772,49.521706,33.113924,25.532869,67.513188,169.035072,71.013926,0.590925,170.162526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.518096,49.297580,198.756548,163.574767,190.783585,186.222173,84.504950,14.309286,194.514608,2.048008,48.481700,48.467903,162.065668,200.788593,160.622869,195.056660,95.102227,190.722153,-0.000473,0.039322,100.327586,64.821321,193.691009,20.960286,60.872532,0.688548,767557.600685,0.862943,9.577824,26.726809,4.013963,0.071603,0.064084,151.128250,98.440432,72.108711,32.000000,32.000000,32.000000,32.000000,32.000000,71.047615,65.613573,107.552903,95.746216,29.585801,39.987342,49.341772,49.544691,33.113924,25.532869,67.499222,169.009899,71.197638,0.589897,170.180190,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.532107,49.273668,198.724505,163.563833,190.743176,186.227716,84.323913,14.312283,194.475275,2.045686,48.525263,48.378473,162.066741,200.904941,160.608899,195.038307,95.101019,190.652671,-0.000472,0.039337,100.337547,64.838203,193.755680,20.958515,60.935080,0.688548,767557.600685,0.862943,9.577824,26.726809,4.013963,0.073247,0.066595,151.122557,98.495442,72.096795,32.000000,32.000000,32.000000,32.000000,32.000000,71.031809,65.593076,107.563239,95.746216,29.585706,39.987342,49.341772,49.545978,33.113924,25.532869,67.484981,168.647825,70.908277,0.589897,170.128577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.453954,49.280814,198.797068,163.561590,190.712484,186.244446,84.502726,14.319561,194.506741,2.046589,48.517383,48.345954,162.067884,200.886776,160.607035,195.002070,95.089078,190.788746,-0.000471,0.039316,100.320960,65.025172,193.803748,20.956484,60.876175,0.687044,767417.789918,0.864186,9.490837,26.713970,4.012034,0.070363,0.065965,151.083976,98.530520,72.089976,32.000000,32.000000,32.000000,32.000000,32.000000,71.054206,65.573907,107.558615,95.746216,29.579036,39.987342,49.341772,49.548070,33.113924,25.532869,67.492362,169.005451,70.972620,0.590412,170.105563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.456478,49.279989,198.666809,163.551216,190.712777,186.270007,84.436231,14.314709,194.406932,2.044060,48.520788,48.365143,162.059925,200.859417,160.611473,195.020687,95.120531,190.594208,-0.000472,0.039306,100.350065,64.933742,193.728411,20.954553,60.905979,0.688928,767651.502595,0.863965,9.579271,26.776977,4.019842,0.072060,0.064883,151.100699,98.474732,72.108472,32.000000,32.000000,32.000000,32.000000,32.000000,71.076916,65.573406,107.602358,95.746216,29.564246,39.987342,49.341772,49.603406,33.113924,25.532869,67.507525,168.872463,71.008937,0.590922,170.093604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.556906,49.279989,198.709275,163.551216,190.648776,186.278093,84.445879,14.313282,194.373308,2.043270,48.518697,48.437787,162.052593,200.948833,160.609769,194.896863,95.114508,190.713416,-0.000473,0.039313,100.347299,65.129158,193.679505,20.952532,60.835913,0.688327,767635.715137,0.864713,9.575818,26.672509,4.017003,0.070164,0.064701,151.095785,98.458693,72.095336,32.000000,32.000000,32.000000,32.000000,32.000000,71.077111,65.572768,107.620265,95.746216,29.534961,39.987342,49.341772,49.613447,33.113924,25.532869,67.514831,168.891758,70.854352,0.590394,169.982786,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.492284,49.274217,198.768757,163.545048,190.645403,186.258976,84.405247,14.313995,194.420438,2.044342,48.510839,48.414297,162.069983,200.751877,160.600863,194.909963,95.122737,190.752491,-0.000474,0.039288,100.170956,64.903297,193.669939,20.950535,60.857207,0.688017,767563.415640,0.862707,9.471384,26.723279,4.009719,0.071391,0.063775,151.108851,98.511460,72.106402,32.000000,32.000000,32.000000,32.000000,32.000000,71.085532,65.562473,107.663753,95.746216,29.514539,39.987342,49.341772,49.566541,33.113924,25.532869,67.517054,168.810494,71.166457,0.590735,170.172322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.475210,49.270919,198.739182,163.537198,190.631424,186.271899,84.383241,14.315280,194.492981,2.045025,48.508167,48.343784,162.033230,200.835361,160.597141,194.891689,95.069416,190.660402,-0.000475,0.039257,99.570512,65.179019,193.721150,20.949335,60.807208,0.688642,767526.064352,0.864271,9.532794,26.729715,4.016156,0.072184,0.064302,151.075324,98.505310,72.078277,32.000000,32.000000,32.000000,32.000000,32.000000,71.033773,65.535402,107.696215,95.746216,29.546838,39.987342,49.341772,49.612908,33.113924,25.532869,67.524497,168.766481,71.188540,0.588885,169.988058,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.569778,49.271744,198.733107,163.536637,190.639531,186.287275,84.302814,14.313139,194.505059,2.043859,48.516158,48.476305,162.030227,200.741887,160.552757,195.038511,95.046404,190.574519,-0.000474,0.039227,99.497495,65.074618,193.720478,20.948007,60.863139,0.689383,767778.517311,0.864879,9.547258,26.748474,4.016945,0.071413,0.064657,151.065035,98.587573,72.103526,32.000000,32.000000,32.000000,32.000000,32.000000,71.035845,65.523305,107.711672,95.746216,29.485281,39.987342,49.341772,49.633642,33.113924,25.532869,67.528348,168.605628,71.022583,0.588851,170.160559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.585046,49.271744,198.741195,163.536637,190.635354,186.278329,84.487729,14.318277,194.438284,2.045206,48.497082,48.354578,162.054734,200.792691,160.579191,194.904139,95.000016,190.627485,-0.000476,0.039234,99.521380,64.996444,193.750253,20.946663,60.844946,0.687627,767800.500258,0.863945,9.449764,26.739243,4.009159,0.071567,0.064482,151.065754,98.666216,72.088145,32.000000,32.000000,32.000000,32.000000,32.000000,71.045491,65.523421,107.779585,95.746216,29.507489,39.987342,49.341772,49.589938,33.113924,25.532869,67.536293,168.975458,71.104681,0.589265,170.149112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.490144,49.257451,198.705356,163.518974,190.681699,186.275020,84.284094,14.314281,194.426444,2.047189,48.517761,48.384532,162.032802,200.841212,160.553832,194.964846,94.993122,190.628877,-0.000475,0.039249,99.532105,65.101080,193.763715,20.944417,60.825004,0.687628,767907.833150,0.861718,9.433906,26.805518,4.008087,0.073530,0.065804,151.046733,98.740034,72.097165,32.000000,32.000000,32.000000,32.000000,32.000000,71.076400,65.509063,107.799412,95.746216,29.478254,39.987342,49.341772,49.607915,33.113924,25.532869,67.530817,168.568189,71.175701,0.588410,169.948837,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.531369,49.276966,198.750060,163.512806,190.674261,186.291319,84.353824,14.315708,194.409729,2.050793,48.541422,48.391969,161.998954,200.726190,160.527067,195.096493,95.009625,190.712414,-0.000476,0.039247,99.564783,65.077023,193.772973,20.942935,60.845902,0.688879,768002.065787,0.865329,9.516622,26.813524,4.014953,0.071264,0.065379,150.981794,98.709105,72.075096,32.000000,32.000000,32.000000,32.000000,32.000000,71.025361,65.484385,107.814491,95.746216,29.442497,39.987342,49.341772,49.656066,33.113924,25.532869,67.556211,168.707647,70.978416,0.591487,169.962251,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.480756,49.285761,198.746220,163.503834,190.686661,186.289437,84.434599,14.309286,194.459203,2.044051,48.558873,48.423395,162.037941,200.816646,160.571769,195.056823,95.043180,190.558096,-0.000476,0.039254,99.599179,65.073379,193.702267,20.941402,60.868295,0.688363,768012.597284,0.864197,9.494902,26.827787,4.012610,0.071127,0.067030,150.962151,98.733696,72.082373,32.000000,32.000000,32.000000,32.000000,32.000000,71.021566,65.511852,107.867841,95.746216,29.472245,39.987342,49.341772,49.642759,33.113924,25.532869,67.563958,168.869198,71.029260,0.590095,170.146319,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.518771,49.268720,198.731076,163.496825,190.655669,186.271080,84.357412,14.313567,194.397782,2.041414,48.473287,48.459677,162.009254,200.775424,160.558450,195.027042,95.009985,190.541319,-0.000476,0.039224,99.621761,65.028000,193.653522,20.939908,60.866240,0.688739,767968.867392,0.864363,9.556329,26.736301,4.016637,0.071212,0.067397,150.938092,98.686985,72.089605,32.000000,32.000000,32.000000,32.000000,32.000000,70.959227,65.494995,107.879615,95.746216,29.404836,39.987342,49.341772,49.681939,33.113924,25.532869,67.581281,168.714824,71.089861,0.590213,170.062644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.493598,49.268720,198.605599,163.496825,190.640688,186.268248,84.485683,14.319276,194.448272,2.041524,48.356344,48.351354,162.002101,200.765964,160.527210,194.992820,94.982792,190.600733,-0.000476,0.039220,99.654266,64.982578,193.709646,20.939046,60.859028,0.688147,767918.764378,0.864290,9.499753,26.763195,4.013247,0.073275,0.066243,150.922345,98.777110,72.082525,32.000000,32.000000,32.000000,32.000000,32.000000,70.946772,65.499979,107.885783,95.746216,29.439140,39.987342,49.341772,49.671026,33.113924,25.532869,67.572077,168.971365,71.040705,0.589183,170.069057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.541074,49.230241,198.741234,163.476078,190.605633,186.259027,84.561274,14.318562,194.507050,2.043074,48.359351,48.347392,161.993390,200.871588,160.526758,195.041326,94.959056,190.463877,-0.000477,0.039205,99.828929,65.066155,193.671895,20.938035,60.806559,0.688219,768036.804230,0.863452,9.525930,26.812698,4.012753,0.071887,0.064943,150.917071,98.726176,72.091848,32.000000,32.000000,32.000000,32.000000,32.000000,70.939642,65.463601,107.906090,95.746216,29.405628,39.987342,49.341772,49.695772,33.113924,25.532869,67.539855,169.122547,71.170932,0.589583,170.084163,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
