OSU 80 Ton Compressor Load Stand
49.563945,49.217598,198.584489,163.458134,190.610740,186.219576,84.545241,14.315993,194.448095,2.044254,48.441253,48.470387,161.994752,200.771163,160.531508,194.931518,94.957295,190.653933,-0.000478,0.039190,99.952749,64.939273,193.703753,20.936849,60.832721,0.688448,767924.253633,0.861627,9.438088,26.785036,4.011646,0.071880,0.064773,150.900224,98.731647,72.080673,32.000000,32.000000,32.000000,32.000000,32.000000,70.917934,65.470537,107.897202,95.746216,29.413458,39.987342,49.341772,49.678179,33.113924,25.532869,67.542428,169.090482,71.033001,0.588192,169.985422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.531311,49.214025,198.618719,163.449163,190.704262,186.210077,84.327801,14.310142,194.368044,2.042543,48.405413,48.390627,161.962113,200.783741,160.524386,194.966249,94.948132,190.670446,-0.000478,0.039171,99.999487,65.150195,193.630355,20.935591,60.911857,0.687310,767713.481606,0.861136,9.401679,26.858167,4.006632,0.072651,0.064247,150.892351,98.625375,72.095181,32.000000,32.000000,32.000000,32.000000,32.000000,70.907600,65.475155,107.936244,95.746216,29.375614,39.987342,49.341772,49.674098,33.113924,25.532869,67.531236,168.655603,71.013486,0.588613,170.116342,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.523370,49.201107,198.717266,163.443556,190.795033,186.198667,84.366611,14.313282,194.482321,2.037585,48.376716,48.406274,161.964761,200.834178,160.501460,194.865408,94.947389,190.572376,-0.000476,0.039207,100.064911,65.075577,193.639368,20.934311,60.825112,0.686860,767739.692315,0.863936,9.432022,26.873528,4.009963,0.072410,0.065435,150.923545,98.637883,72.097600,32.000000,32.000000,32.000000,32.000000,32.000000,70.915083,65.483103,107.997093,95.746216,29.335201,39.987342,49.341772,49.700086,33.113924,25.532869,67.528910,168.733222,71.187660,0.589154,170.162015,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.526719,49.201107,198.577808,163.443556,190.773689,186.184300,84.425006,14.312140,194.438359,2.034507,48.382858,48.342919,161.958019,200.782151,160.505615,195.061633,94.938733,190.587558,-0.000475,0.039221,99.826766,65.033924,193.681790,20.933128,60.842169,0.687934,767813.432703,0.863003,9.464750,26.880946,4.012374,0.071848,0.064737,150.904379,98.646121,72.073744,32.000000,32.000000,32.000000,32.000000,32.000000,70.896863,65.478115,108.017562,95.746216,29.359743,39.987342,49.341772,49.719480,33.113924,25.532869,67.516100,168.850012,71.201746,0.588029,169.999584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.482961,49.190388,198.652975,163.438789,190.709439,186.190359,84.465897,14.323129,194.461605,2.032584,48.382369,48.540386,161.958829,200.852180,160.499655,195.094786,94.974539,190.594302,-0.000474,0.039253,99.563963,65.054060,193.788552,20.932058,60.833767,0.687481,767638.672054,0.862879,9.423876,26.851810,4.009509,0.071601,0.064622,150.917609,98.676969,72.082392,32.000000,32.000000,32.000000,32.000000,32.000000,70.891954,65.467334,108.046500,95.746216,29.323494,39.987342,49.341772,49.727232,33.113924,25.532869,67.504567,168.931793,70.846208,0.587455,169.939907,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.516452,49.179119,198.598073,163.423650,190.683379,186.178105,84.417433,14.308430,194.365187,2.029731,48.378895,48.368772,161.963138,200.743050,160.512248,194.960951,95.023622,190.622210,-0.000473,0.039288,99.328980,65.146196,193.735837,20.931618,60.852176,0.688300,767568.947932,0.863310,9.458662,26.818536,4.014573,0.071667,0.064322,150.909554,98.678489,72.072175,32.000000,32.000000,32.000000,32.000000,32.000000,70.883862,65.488392,108.042840,95.746216,29.303799,39.987342,49.341772,49.761430,33.113924,25.532869,67.502728,168.834866,70.845621,0.591025,169.988569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.565129,49.179119,198.604780,163.423650,190.709341,186.188707,84.318208,14.307146,194.384986,2.028632,48.298365,48.511733,161.947209,200.773895,160.478233,194.868724,95.012188,190.594154,-0.000473,0.039320,99.225521,65.074505,193.659011,20.931205,60.812419,0.687470,767276.185427,0.863073,9.412562,26.779932,4.010749,0.072254,0.064826,150.890429,98.675530,72.091607,32.000000,32.000000,32.000000,32.000000,32.000000,70.880784,65.469859,108.035939,95.746216,29.322077,39.987342,49.341772,49.752899,33.113924,25.532869,67.488619,168.636416,70.991842,0.590496,169.925154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.570430,49.173072,198.755611,163.412435,190.713602,186.196533,84.261121,14.312283,194.400420,2.028142,48.334723,48.402027,161.935550,200.759950,160.460533,195.006037,94.970253,190.565174,-0.000473,0.039346,99.207151,64.989144,193.648322,20.931015,60.813285,0.687381,767295.719274,0.863196,9.361971,26.780832,4.006946,0.073241,0.064599,150.909394,98.742546,72.079951,32.000000,32.000000,32.000000,32.000000,32.000000,70.876617,65.469837,108.033932,95.746216,29.265105,39.987342,49.341772,49.734152,33.113924,25.532869,67.479395,168.522243,70.857947,0.588818,169.945886,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.499348,49.156032,198.677521,163.395614,190.715707,186.194208,84.378863,14.307716,194.401247,2.030716,48.263341,48.464059,161.909878,200.748207,160.442712,194.908247,94.908693,190.449767,-0.000473,0.039337,99.163373,65.221606,193.584692,20.931183,60.820857,0.687690,767452.980338,0.863700,9.350416,26.811886,4.009560,0.071293,0.063381,150.897723,98.775565,72.065682,32.000000,32.000000,32.000000,32.000000,32.000000,70.843301,65.472601,108.014570,95.746216,29.291428,39.987342,49.341772,49.739396,33.113924,25.532869,67.458342,168.757725,70.993897,0.590205,169.993604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.581308,49.143939,198.735416,163.388885,190.654828,186.199702,84.555018,14.318277,194.376505,2.033754,48.246194,48.504346,161.907902,200.758768,160.438851,194.902183,94.889535,190.481385,-0.000474,0.039333,99.181512,65.142974,193.582852,20.931321,60.830504,0.688249,767708.171745,0.863818,9.407262,26.830098,4.013740,0.073355,0.066146,150.883473,98.816694,72.090583,32.000000,32.000000,32.000000,32.000000,32.000000,70.853141,65.472910,107.993303,95.746216,29.263838,39.987342,49.341772,49.789361,33.113924,25.532869,67.452699,169.110035,71.044300,0.589626,169.966067,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.574370,49.123050,198.653373,163.375147,190.582172,186.227713,84.402407,14.313567,194.449429,2.036799,48.280016,48.509220,161.882507,200.757483,160.430713,194.857218,94.867345,190.514221,-0.000474,0.039338,99.208219,65.012481,193.660538,20.931067,60.802160,0.687262,767663.780604,0.860432,9.309982,26.861135,4.008273,0.071081,0.065045,150.837129,98.857210,72.061912,32.000000,32.000000,32.000000,32.000000,32.000000,70.796501,65.458461,107.940044,95.746216,29.233726,39.987342,49.341772,49.751929,33.113924,25.532869,67.433888,168.804814,71.000720,0.588457,169.941756,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.639189,49.123050,198.700084,163.375147,190.538170,186.234453,84.369160,14.315280,194.445257,2.036616,48.294466,48.515968,161.883888,200.797686,160.436235,194.851434,94.914164,190.566375,-0.000474,0.039335,99.260538,65.100772,193.666655,20.930916,60.855872,0.687527,767816.186578,0.862201,9.296301,26.895658,4.007179,0.071198,0.064177,150.874400,98.950381,72.093544,32.000000,32.000000,32.000000,32.000000,32.000000,70.827044,65.455823,107.913487,95.746216,29.227093,39.987342,49.341772,49.764198,33.113924,25.532869,67.404934,168.738320,71.193382,0.588771,169.992975,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.498490,49.116729,198.676450,163.362531,190.569846,186.257546,84.221713,14.308858,194.470706,2.039643,48.314748,48.418744,161.890627,200.822252,160.430572,194.880867,94.925427,190.543303,-0.000472,0.039355,98.939350,64.827590,193.732839,20.930608,60.880862,0.686264,767597.895157,0.861322,9.229001,26.868425,4.002887,0.072968,0.064528,150.886150,99.047068,72.088925,32.000000,32.000000,32.000000,32.000000,32.000000,70.835313,65.458722,107.878500,95.746216,29.184906,39.987342,49.341772,49.768737,33.113924,25.532869,67.386124,168.443426,71.193603,0.586616,170.195571,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.508944,49.123325,198.636799,163.347952,190.533199,186.262898,84.435774,14.312854,194.439562,2.038525,48.317553,48.347694,161.881674,200.776667,160.426869,194.965700,94.895048,190.660424,-0.000471,0.039402,98.758022,65.219719,193.694087,20.930371,60.850878,0.687712,767798.848314,0.864360,9.369147,26.848390,4.013806,0.070417,0.063537,150.872720,98.981912,72.086507,32.000000,32.000000,32.000000,32.000000,32.000000,70.851130,65.455450,107.821135,95.746216,29.182824,39.987342,49.341772,49.826082,33.113924,25.532869,67.382823,168.871549,70.856186,0.589712,170.130976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.513643,49.121126,198.699153,163.342345,190.589155,186.257560,84.569982,14.312996,194.450165,2.035118,48.308959,48.441075,161.856954,200.737178,160.398716,194.952153,94.900564,190.673463,-0.000472,0.039415,98.737142,64.963557,193.527808,20.930702,60.894097,0.687872,767953.049092,0.863289,9.364576,26.922851,4.012140,0.071224,0.063659,150.880953,99.009475,72.101276,32.000000,32.000000,32.000000,32.000000,32.000000,70.854100,65.454267,107.795578,95.746216,29.175085,39.987342,49.341772,49.830575,33.113924,25.532869,67.373558,169.139963,71.022143,0.590741,170.173659,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.533071,49.111507,198.631512,163.345709,190.620595,186.255466,84.575476,14.312854,194.381052,2.035599,48.255811,48.409420,161.868019,200.838969,160.419960,194.953803,94.914416,190.580926,-0.000471,0.039443,98.775204,64.956717,193.625398,20.931211,60.839212,0.687456,767901.002378,0.861798,9.357491,26.922229,4.013018,0.070997,0.065028,150.873499,98.981131,72.075635,32.000000,32.000000,32.000000,32.000000,32.000000,70.862585,65.452377,107.789366,95.746216,29.164531,39.987342,49.341772,49.838021,33.113924,25.532869,67.361900,169.150953,71.002774,0.589422,170.033219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.467784,49.111507,198.683199,163.345709,190.523498,186.247043,84.434231,14.311427,194.432088,2.040185,48.258593,48.446003,161.855566,200.842598,160.391683,194.929396,94.921098,190.519753,-0.000471,0.039433,98.861239,65.194115,193.571597,20.931817,60.871793,0.687638,767792.042395,0.861334,9.327673,26.873637,4.010079,0.070525,0.063743,150.862707,98.964508,72.105241,32.000000,32.000000,32.000000,32.000000,32.000000,70.874123,65.438958,107.786019,95.746216,29.146728,39.987342,49.341772,49.836375,33.113924,25.532869,67.342272,168.868463,70.835570,0.589207,170.176806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.600781,49.100513,198.684984,163.337299,190.468047,186.247760,84.302037,14.310999,194.520407,2.040972,48.222988,48.444438,161.829676,200.764537,160.401484,195.006220,94.933931,190.551157,-0.000471,0.039404,98.404520,65.187316,193.695495,20.931576,60.841700,0.688170,767816.250822,0.864000,9.395571,26.843982,4.016416,0.071459,0.065113,150.864924,98.954010,72.091320,32.000000,32.000000,32.000000,32.000000,32.000000,70.884093,65.437311,107.769265,95.746216,29.104592,39.987342,49.341772,49.884002,33.113924,25.532869,67.331699,168.604075,71.174747,0.591371,170.179482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.461968,49.088969,198.649834,163.331131,190.458045,186.257922,84.375682,14.308430,194.401634,2.041484,48.281682,48.503920,161.835071,200.790999,160.395226,195.014570,94.923346,190.650124,-0.000471,0.039375,98.208748,65.122346,193.715443,20.931354,60.920746,0.686856,767577.026724,0.862756,9.246334,26.842943,4.005683,0.072983,0.068124,150.856091,99.015302,72.091647,32.000000,32.000000,32.000000,32.000000,32.000000,70.885488,65.461244,107.760419,95.746216,29.135734,39.987342,49.341772,49.817537,33.113924,25.532869,67.309155,168.751364,71.172693,0.587139,170.206586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.559506,49.083747,198.691498,163.329168,190.504883,186.263076,84.552248,14.315422,194.317919,2.041277,48.252134,48.492882,161.850900,200.834362,160.415224,194.974788,94.935499,190.610266,-0.000471,0.039243,98.140515,64.948830,193.667451,20.931980,60.883982,0.687604,767810.015055,0.864709,9.379085,26.890687,4.016214,0.072122,0.063952,150.885766,99.031014,72.113344,32.000000,32.000000,32.000000,32.000000,32.000000,70.926174,65.493432,107.769620,95.746216,29.103080,39.987342,49.341772,49.906151,33.113924,25.532869,67.284796,169.104497,71.179516,0.588559,170.154895,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.540951,49.065608,198.703702,163.324963,190.542404,186.272242,84.482888,14.312996,194.457193,2.039704,48.212075,48.472101,161.819952,200.826390,160.401900,194.970406,94.892096,190.664485,-0.000470,0.039006,98.086321,64.986753,193.733062,20.932846,60.921341,0.686924,767648.764758,0.861029,9.272440,26.863570,4.009150,0.072281,0.065406,150.864623,99.001847,72.096678,32.000000,32.000000,32.000000,32.000000,32.000000,70.926415,65.485331,107.755041,95.746216,29.059963,39.987342,49.341772,49.861310,33.113924,25.532869,67.261685,168.965777,71.324050,0.587566,170.169489,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.555427,49.065608,198.684992,163.324963,190.581322,186.289563,84.458561,14.317278,194.513447,2.040165,48.217108,48.515854,161.829869,200.866226,160.411835,195.012499,94.878753,190.590900,-0.000471,0.039011,98.093070,65.105873,193.674201,20.933450,60.926371,0.686572,767866.542687,0.861861,9.303685,26.877540,4.008842,0.072460,0.065000,150.867241,98.949636,72.119921,32.000000,32.000000,32.000000,32.000000,32.000000,70.957257,65.500520,107.746257,95.746216,29.095277,39.987342,49.341772,49.881952,33.113924,25.532869,67.228957,168.917121,71.207542,0.586424,170.212880,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.542406,49.054889,198.715839,163.327766,190.580645,186.312669,84.521155,14.303863,194.493659,2.039246,48.197778,48.541750,161.790339,200.868306,160.389538,194.954591,94.894195,190.663677,-0.000470,0.039046,98.129940,65.107488,193.730945,20.934308,60.878969,0.686544,767919.087788,0.862141,9.258540,26.913045,4.009349,0.072290,0.064908,150.827869,98.889965,72.089422,32.000000,32.000000,32.000000,32.000000,32.000000,70.950928,65.493316,107.733267,95.746216,29.053634,39.987342,49.341772,49.882673,33.113924,25.532869,67.202422,169.042311,71.001233,0.587419,170.173030,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.522527,49.032352,198.685350,163.325243,190.590267,186.318994,84.389101,14.315422,194.484461,2.040764,48.188581,48.385674,161.815182,200.935969,160.395992,195.049758,94.933397,190.672461,-0.000470,0.039086,98.376041,65.011396,193.679851,20.934912,60.950947,0.687374,767951.846835,0.861835,9.261351,26.924925,4.011025,0.071184,0.064703,150.804426,98.726311,72.105717,32.000000,32.000000,32.000000,32.000000,32.000000,70.953480,65.490044,107.734166,95.746216,29.073262,39.987342,49.341772,49.899820,33.113924,25.532869,67.185579,168.778201,71.161394,0.589378,170.282038,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.546580,49.032901,198.782863,163.327206,190.596563,186.322943,84.408833,14.308430,194.576022,2.039038,48.218663,48.384691,161.806128,200.950342,160.388049,195.020601,94.926989,190.615517,-0.000470,0.039094,98.433977,65.091798,193.858696,20.935825,60.904627,0.686705,767811.698582,0.863543,9.259478,26.889020,4.012020,0.070470,0.064373,150.776365,98.668949,72.111206,32.000000,32.000000,32.000000,32.000000,32.000000,70.957993,65.495838,107.727053,95.746216,29.077314,39.987342,49.341772,49.920592,33.113924,25.532869,67.144198,168.817667,71.012165,0.588175,170.144745,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.607827,49.032901,198.708375,163.327206,190.572416,186.326656,84.545517,14.312996,194.543651,2.038836,48.226299,48.449847,161.802412,200.959149,160.395237,195.078624,94.952401,190.646528,-0.000467,0.039116,98.465139,65.131323,193.803057,20.936802,60.907710,0.687191,767819.568406,0.862896,9.235028,26.874051,4.012040,0.073619,0.065586,150.777523,98.626415,72.118437,32.000000,32.000000,32.000000,32.000000,32.000000,70.969226,65.507562,107.742174,95.746216,29.073520,39.987342,49.341772,49.916655,33.113924,25.532869,67.125438,169.091034,71.026985,0.589380,170.172322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.530887,49.027679,198.632147,163.326365,190.556852,186.335776,84.275784,14.312996,194.505734,2.035195,48.204587,48.501665,161.772782,200.946917,160.378720,195.035272,94.936554,190.773040,-0.000467,0.039083,98.408317,65.040497,193.976658,20.937938,60.906718,0.686228,767666.503123,0.860337,9.171407,26.860282,4.005585,0.069927,0.066137,150.749302,98.607419,72.096435,32.000000,32.000000,32.000000,32.000000,32.000000,70.954760,65.476314,107.724165,95.746216,29.049389,39.987342,49.341772,49.889654,33.113924,25.532869,67.100861,168.551567,71.319207,0.588461,170.210166,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.577708,49.020259,198.682736,163.318234,190.567818,186.339993,84.537703,14.309857,194.486251,2.032343,48.274082,48.424778,161.800825,200.868265,160.383866,195.104495,95.017265,190.625759,-0.000467,0.038928,98.443956,65.040461,193.793065,20.938932,60.903148,0.687022,767850.737846,0.864609,9.246117,26.923607,4.010268,0.071668,0.066647,150.758895,98.703870,72.114646,32.000000,32.000000,32.000000,32.000000,32.000000,70.965403,65.516646,107.742947,95.746216,28.992226,39.987342,49.341772,49.941644,33.113924,25.532869,67.081006,169.075405,71.157579,0.586718,170.180386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.653862,49.031252,198.605450,163.305899,190.560364,186.348918,84.450275,14.324413,194.536109,2.038028,48.258562,48.521528,161.793965,200.868305,160.381131,195.059238,95.035930,190.665780,-0.000468,0.038940,98.464843,65.116766,193.731262,20.940128,60.876499,0.686612,767501.762224,0.861028,9.190043,26.787620,4.007501,0.071329,0.066567,150.751799,98.729285,72.108219,32.000000,32.000000,32.000000,32.000000,32.000000,70.956588,65.477319,107.737906,95.746216,29.009734,39.987342,49.341772,49.923751,33.113924,25.532869,67.053071,168.900549,71.183991,0.587665,170.176413,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.589710,49.035375,198.619905,163.298609,190.572638,186.361909,84.287112,14.310713,194.484655,2.042293,48.277730,48.481838,161.781491,200.903534,160.347190,194.931453,94.980036,190.670853,-0.000468,0.038955,98.513274,65.278020,193.850048,20.942013,60.910703,0.685837,767401.508871,0.860519,9.121977,26.783980,3.999799,0.070094,0.065474,150.775460,98.596534,72.133510,32.000000,32.000000,32.000000,32.000000,32.000000,70.971004,65.485155,107.789291,95.746216,28.993539,39.987342,49.341772,49.895388,33.113924,25.532869,67.037471,168.574224,71.200939,0.586527,170.058199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.579954,49.035375,198.756882,163.298609,190.561210,186.360947,84.544839,14.316136,194.533389,2.041212,48.244955,48.508378,161.745852,200.929996,160.334435,195.182158,94.937527,190.716107,-0.000467,0.038954,98.509892,64.917036,193.788412,20.942873,60.905492,0.685687,767521.347803,0.860883,9.106585,26.832253,4.000858,0.071990,0.063698,150.779078,98.632877,72.112728,32.000000,32.000000,32.000000,32.000000,32.000000,70.964413,65.471846,107.785130,95.746216,28.945274,39.987342,49.341772,49.931939,33.113924,25.532869,67.022348,169.089678,71.187073,0.586502,170.137349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.585344,49.046094,198.643267,163.299450,190.585090,186.384579,84.402188,14.314281,194.571576,2.039214,48.273788,48.495964,161.756243,200.882148,160.349360,195.047476,94.952099,190.864433,-0.000467,0.038956,98.526322,65.228007,193.841868,20.944211,60.924460,0.686849,767904.419683,0.861045,9.202824,26.901270,4.008815,0.070551,0.064601,150.806477,98.653011,72.111964,32.000000,32.000000,32.000000,32.000000,32.000000,70.971322,65.495070,107.820954,95.746216,28.955934,39.987342,49.341772,49.945312,33.113924,25.532869,67.014224,168.804376,70.990008,0.587647,170.144509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.626101,49.040322,198.749887,163.289358,190.569453,186.415843,84.420009,14.313567,194.508756,2.039469,48.296876,48.544469,161.769524,200.885349,160.363041,195.060289,94.945077,190.641875,-0.000466,0.038937,98.550106,65.074066,193.712259,20.945349,60.896603,0.686400,767974.174882,0.862532,9.207945,26.942347,4.006088,0.073217,0.063688,150.820367,98.716668,72.128389,32.000000,32.000000,32.000000,32.000000,32.000000,70.949507,65.487714,107.856151,95.746216,28.927142,39.987342,49.341772,49.950373,33.113924,25.532869,66.996408,168.840018,71.175994,0.589076,170.159615,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.563085,49.045544,198.732962,163.282909,190.515812,186.436496,84.385475,14.309429,194.592547,2.040020,48.306850,48.501995,161.747939,200.973685,160.343674,195.022414,94.979567,190.719031,-0.000465,0.038967,98.562712,65.190320,193.837995,20.946401,60.888237,0.686581,768055.022880,0.861694,9.159857,26.865859,4.004947,0.070471,0.063516,150.828180,98.684385,72.130392,32.000000,32.000000,32.000000,32.000000,32.000000,70.936460,65.478754,107.851612,95.746216,28.914775,39.987342,49.341772,49.934254,33.113924,25.532869,66.972520,168.770950,71.021336,0.587424,170.064965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.593978,49.045544,198.718039,163.282909,190.436012,186.440493,84.236374,14.314424,194.563710,2.042280,48.341470,48.408878,161.760015,201.031848,160.341100,195.143939,94.973054,190.687133,-0.000466,0.038960,98.581011,65.037677,193.819495,20.947377,60.847578,0.687492,768114.166285,0.863372,9.230520,26.860328,4.009697,0.071222,0.065653,150.837232,98.661840,72.128670,32.000000,32.000000,32.000000,32.000000,32.000000,70.956420,65.485911,107.864263,95.746216,28.933328,39.987342,49.341772,49.977187,33.113924,25.532869,66.959558,168.472748,70.866751,0.589403,169.976217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.641077,49.049667,198.774266,163.289077,190.447836,186.442903,84.405386,14.314709,194.608451,2.042580,48.274652,48.608799,161.755980,201.000656,160.327274,195.099731,95.004107,190.796627,-0.000467,0.038951,98.596200,65.038289,193.726127,20.948380,60.870946,0.687547,768113.390798,0.864320,9.198430,26.854870,4.006899,0.072861,0.066388,150.827758,98.699595,72.126469,32.000000,32.000000,32.000000,32.000000,32.000000,70.941189,65.472667,107.849581,95.746216,28.918970,39.987342,49.341772,49.967426,33.113924,25.532869,66.945865,168.810771,71.209523,0.590341,170.046240,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.627695,49.036749,198.680959,163.284311,190.551321,186.448293,84.365640,14.308573,194.555244,2.042226,48.251250,48.499677,161.756829,200.845126,160.329630,195.144281,95.012845,190.792123,-0.000468,0.038952,98.614037,65.244678,193.807933,20.949463,60.852338,0.686860,767965.785680,0.861702,9.153659,26.864904,4.004230,0.071130,0.064545,150.844724,98.731580,72.140803,32.000000,32.000000,32.000000,32.000000,32.000000,70.941297,65.477365,107.840713,95.746216,28.923764,39.987342,49.341772,49.947019,33.113924,25.532869,66.928444,168.731281,71.176875,0.587138,169.921378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.679914,49.034825,198.719561,163.267209,190.532955,186.482707,84.329510,14.317420,194.528953,2.039871,48.185538,48.587795,161.741922,200.966508,160.344418,195.108636,95.045360,190.719023,-0.000469,0.038945,98.626684,65.237354,193.873397,20.950764,60.848065,0.687000,767943.254824,0.862360,9.154628,26.854477,4.003429,0.072034,0.066310,150.857893,98.759952,72.145681,32.000000,32.000000,32.000000,32.000000,32.000000,70.962977,65.504191,107.848931,95.746216,28.896906,39.987342,49.341772,49.960809,33.113924,25.532869,66.896959,168.659020,71.202333,0.587347,170.003754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.565472,49.034825,198.790938,163.267209,190.514302,186.514772,84.403905,14.308144,194.623787,2.040884,48.263940,48.534173,161.743898,200.989525,160.326833,195.166996,95.059994,190.826791,-0.000468,0.038941,98.647566,65.207985,193.885332,20.952521,60.862724,0.686621,767896.788516,0.861876,9.098526,26.794532,3.999998,0.069838,0.066255,150.840926,98.825904,72.133787,32.000000,32.000000,32.000000,32.000000,32.000000,70.940703,65.517232,107.818062,95.746216,28.873334,39.987342,49.341772,49.940051,33.113924,25.532869,66.869729,168.807810,71.160147,0.586772,169.977515,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.611524,49.027405,198.641467,163.251510,190.510303,186.522936,84.555835,14.313710,194.606798,2.040809,48.248062,48.473789,161.718318,200.908651,160.296316,195.051468,95.078318,190.817175,-0.000468,0.038912,98.710421,65.157356,193.804586,20.953739,60.889030,0.686743,768034.414808,0.860694,9.152318,26.781087,4.003995,0.071088,0.066906,150.837307,98.890308,72.126053,32.000000,32.000000,32.000000,32.000000,32.000000,70.938170,65.534706,107.777320,95.746216,28.892489,39.987342,49.341772,50.009975,33.113924,25.532869,66.843133,169.111669,71.180323,0.587745,169.971181,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.615057,49.033176,198.675901,163.247585,190.446418,186.538176,84.432692,14.311998,194.611460,2.037617,48.216977,48.666027,161.716281,200.934338,160.304809,195.168567,95.089007,190.716539,-0.000469,0.038918,98.742960,65.114478,193.794063,20.955011,60.874209,0.686944,768019.424595,0.861053,9.162071,26.798402,4.003938,0.070903,0.064099,150.832570,98.945901,72.147053,32.000000,32.000000,32.000000,32.000000,32.000000,70.944210,65.537031,107.752095,95.746216,28.885593,39.987342,49.341772,49.991327,33.113924,25.532869,66.829106,168.865385,71.030580,0.587625,169.963825,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.599616,49.017510,198.695786,163.241136,190.482114,186.551932,84.367310,14.314424,194.545896,2.035947,48.253003,48.509102,161.725728,201.062183,160.307878,195.151273,95.093099,190.799769,-0.000468,0.038955,98.528266,65.189271,193.847068,20.956586,60.885406,0.687215,768050.255161,0.862325,9.164176,26.749953,4.004347,0.072893,0.064872,150.840223,98.912653,72.141627,32.000000,32.000000,32.000000,32.000000,32.000000,70.980749,65.569217,107.746196,95.746216,28.827218,39.987342,49.341772,49.995679,33.113924,25.532869,66.809859,168.734621,71.223243,0.588953,170.011858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.713299,49.016961,198.680048,163.231604,190.520644,186.540759,84.298705,14.322415,194.645412,2.033772,48.240267,48.655165,161.683507,200.918008,160.267836,195.227715,95.050340,190.874853,-0.000467,0.038957,98.380500,65.251333,193.849676,20.958243,60.930915,0.687346,768076.821528,0.863318,9.164541,26.777091,4.005994,0.070217,0.063933,150.799553,98.822710,72.100171,32.000000,32.000000,32.000000,32.000000,32.000000,70.943270,65.545262,107.681377,95.746216,28.828941,39.987342,49.341772,50.011485,33.113924,25.532869,66.774134,168.597409,71.025004,0.587580,169.970316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.612276,49.016961,198.763798,163.231604,190.538594,186.560013,84.485578,14.318134,194.659109,2.031551,48.368022,48.500304,161.693366,200.945367,160.275080,195.201432,95.013666,190.759894,-0.000468,0.038936,98.360135,65.030116,193.878679,20.960155,60.898893,0.685355,768035.958410,0.861773,9.046046,26.848014,3.996517,0.071951,0.065484,150.791578,98.879701,72.105834,32.000000,32.000000,32.000000,32.000000,32.000000,70.912288,65.539110,107.636068,95.746216,28.799972,39.987342,49.341772,49.954242,33.113924,25.532869,66.752574,168.971157,71.049876,0.587952,169.963785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.639212,49.037849,198.675165,163.227960,190.541141,186.563579,84.489211,14.315565,194.712926,2.030349,48.448143,48.569371,161.699238,200.979821,160.291121,195.172787,95.046478,190.821153,-0.000469,0.038926,98.405422,65.090602,193.950511,20.962191,60.938289,0.687236,768371.296098,0.861901,9.150845,26.841564,4.006343,0.071223,0.064234,150.794775,98.840136,72.122390,32.000000,32.000000,32.000000,32.000000,32.000000,70.941980,65.545215,107.635043,95.746216,28.825713,39.987342,49.341772,50.017165,33.113924,25.532869,66.752733,168.978422,71.198225,0.589049,169.979954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.578074,49.089244,198.720412,163.245342,190.560190,186.555204,84.285240,14.311141,194.662250,2.026303,48.412479,48.516216,161.699728,201.022368,160.258502,195.236651,95.006453,190.734945,-0.000469,0.038903,98.441629,65.110518,193.782765,20.964321,60.900984,0.686298,768288.432947,0.861411,9.143776,26.831734,4.002384,0.071315,0.063712,150.760858,98.810308,72.091935,32.000000,32.000000,32.000000,32.000000,32.000000,70.930501,65.508633,107.609082,95.746216,28.778032,39.987342,49.341772,50.008551,33.113924,25.532869,66.734003,168.570480,71.154865,0.587400,170.021181,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.631091,49.115629,198.658381,163.257117,190.650868,186.584791,84.418957,14.308002,194.726119,2.026063,48.477191,48.602742,161.712735,201.072723,160.287336,195.232533,95.026199,190.888843,-0.000469,0.038893,98.484746,65.000381,193.921900,20.966378,60.906213,0.687662,768596.537124,0.864765,9.258648,26.839415,4.008232,0.070923,0.065650,150.783641,98.806694,72.120037,32.000000,32.000000,32.000000,32.000000,32.000000,70.944442,65.520995,107.641274,95.746216,28.799458,39.987342,49.341772,50.050290,33.113924,25.532869,66.771234,168.837914,71.338210,0.588565,169.996476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.636539,49.138167,198.713328,163.275059,190.665185,186.607827,84.334203,14.314138,194.713460,2.027993,48.441438,48.575091,161.700793,201.060104,160.265965,195.231662,95.046538,190.659423,-0.000470,0.038680,98.528051,65.112208,193.927384,20.968639,60.927363,0.686967,768648.571735,0.862571,9.229984,26.877402,4.002700,0.073570,0.067421,150.754579,98.711351,72.112695,32.000000,32.000000,32.000000,32.000000,32.000000,70.939551,65.483951,107.645435,95.746216,28.788672,39.987342,49.341772,50.027170,33.113924,25.532869,66.782577,168.668407,71.349068,0.586510,170.119843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.614779,49.138167,198.696754,163.275059,190.753547,186.623923,84.487962,14.313425,194.642632,2.025384,48.553715,48.579413,161.729531,201.113374,160.271053,195.250180,95.071714,190.893450,-0.000471,0.038422,98.544607,65.145146,194.129313,20.970393,60.894403,0.686750,768583.932391,0.860949,9.168784,26.840096,4.000546,0.070380,0.064632,150.768050,98.740843,72.134282,32.000000,32.000000,32.000000,32.000000,32.000000,70.942255,65.507531,107.663110,95.746216,28.751011,39.987342,49.341772,50.030178,33.113924,25.532869,66.796167,168.975925,71.190374,0.586137,170.009419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.654124,49.168400,198.731447,163.289077,190.756098,186.646029,84.480280,14.317135,194.774151,2.026747,48.491880,48.603266,161.704229,201.090827,160.264140,195.242156,95.016418,190.864512,-0.000471,0.038197,98.551310,65.174993,194.055360,20.972111,60.954318,0.687589,768725.406262,0.862417,9.269454,26.833615,4.004790,0.070929,0.064681,150.746704,98.719886,72.104023,32.000000,32.000000,32.000000,32.000000,32.000000,70.945416,65.493191,107.672167,95.746216,28.755049,39.987342,49.341772,50.049116,33.113924,25.532869,66.819231,168.960561,71.018328,0.588146,170.006626,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.687701,49.177745,198.833002,163.297768,190.697613,186.660517,84.407701,14.309143,194.814210,2.028880,48.522864,48.587964,161.717667,201.090501,160.273841,195.307667,95.016120,190.931611,-0.000471,0.037968,98.588539,65.171412,194.033500,20.974138,60.950280,0.686659,769032.650960,0.861911,9.258853,26.878058,4.002315,0.071036,0.065479,150.757056,98.748891,72.115372,32.000000,32.000000,32.000000,32.000000,32.000000,70.958175,65.493935,107.714397,95.746216,28.731760,39.987342,49.341772,50.033090,33.113924,25.532869,66.814957,168.815403,71.329259,0.589353,170.010442,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.666710,49.160979,198.845918,163.291040,190.697802,186.665713,84.328908,14.311855,194.895535,2.032428,48.410914,48.592300,161.728891,201.179652,160.273799,195.309890,94.997304,191.013658,-0.000471,0.037860,98.592257,65.066309,194.122685,20.975871,60.967012,0.686615,769074.337443,0.862094,9.233371,26.903519,4.001654,0.071683,0.065766,150.751478,98.797985,72.134781,32.000000,32.000000,32.000000,32.000000,32.000000,70.968904,65.482625,107.759426,95.746216,28.745645,39.987342,49.341772,50.019024,33.113924,25.532869,66.820858,168.657815,71.005562,0.586707,169.978341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.663052,49.160979,198.857956,163.291040,190.682558,186.666506,84.328936,14.310000,194.888449,2.036112,48.366033,48.589795,161.718572,201.265215,160.290174,195.225405,95.010964,190.992867,-0.000471,0.037835,98.589420,65.146132,194.105004,20.978016,60.925957,0.686703,769151.573386,0.863288,9.238374,26.953095,4.003606,0.070686,0.064855,150.770805,98.777473,72.122995,32.000000,32.000000,32.000000,32.000000,32.000000,70.962075,65.488683,107.787996,95.746216,28.756128,39.987342,49.341772,50.035737,33.113924,25.532869,66.799983,168.657873,71.013706,0.589619,169.996358,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.718002,49.148061,198.915550,163.278704,190.611378,186.648997,84.229745,14.311284,194.862603,2.035588,48.304760,48.760664,161.725705,201.263890,160.279260,195.399283,95.036416,191.021902,-0.000472,0.037826,98.577107,65.268626,194.183626,20.980947,61.007652,0.687245,769110.153214,0.863362,9.242169,26.931641,4.004143,0.069788,0.063379,150.754915,98.816468,72.138745,32.000000,32.000000,32.000000,32.000000,32.000000,70.985696,65.470324,107.753883,95.746216,28.740414,39.987342,49.341772,50.042976,33.113924,25.532869,66.781776,168.459490,71.335275,0.589619,170.048325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.760447,49.133494,198.899765,163.277863,190.621809,186.622266,84.289893,14.304720,194.870748,2.035771,48.320211,48.613916,161.730368,201.255694,160.283932,195.399564,95.061613,191.076389,-0.000472,0.037823,98.579712,65.380331,194.250809,20.983528,60.975234,0.685693,768846.166385,0.863206,9.172272,26.917074,4.000876,0.070551,0.064898,150.768025,98.842366,72.135324,32.000000,32.000000,32.000000,32.000000,32.000000,70.996645,65.476756,107.764821,95.746216,28.764537,39.987342,49.341772,50.015155,33.113924,25.532869,66.775250,168.579787,71.151930,0.586421,169.986169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.721484,49.122226,199.027178,163.275620,190.613800,186.602761,84.371446,14.312996,194.985750,2.034768,48.349065,48.671087,161.743868,201.248967,160.301972,195.433428,95.101995,191.171674,-0.000470,0.037791,98.610932,65.256943,194.228249,20.985919,60.994220,0.685370,768559.042604,0.861614,9.113726,26.912298,3.997146,0.070994,0.065715,150.750257,98.836430,72.130488,32.000000,32.000000,32.000000,32.000000,32.000000,71.020661,65.502182,107.738279,95.746216,28.761513,39.987342,49.341772,49.993629,33.113924,25.532869,66.752864,168.742892,71.212531,0.587343,169.992424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.721392,49.100513,199.038241,163.277583,190.662017,186.620914,84.365735,14.309429,195.060795,2.035986,48.299125,48.625935,161.705301,201.309821,160.280265,195.520640,95.149522,191.176758,-0.000470,0.037787,98.615700,65.257459,194.222071,20.989654,60.974963,0.685857,768362.820247,0.861413,9.142827,26.907617,4.002841,0.071932,0.064992,150.712261,98.651362,72.123211,32.000000,32.000000,32.000000,32.000000,32.000000,70.960692,65.459757,107.701695,95.746216,28.763193,39.987342,49.341772,50.023165,33.113924,25.532869,66.729742,168.731471,71.338943,0.587444,169.996279,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.739359,49.100513,199.047243,163.277583,190.715612,186.636110,84.566885,14.312283,195.072965,2.034672,48.334615,48.699775,161.725264,201.450979,160.273927,195.635949,95.124900,191.164267,-0.000471,0.037776,98.665156,65.166711,194.290841,20.992292,61.033796,0.686223,768272.215221,0.861431,9.183052,26.841324,4.004536,0.070963,0.063881,150.708043,98.655335,72.132099,32.000000,32.000000,32.000000,32.000000,32.000000,70.973605,65.468166,107.671052,95.746216,28.793205,39.987342,49.341772,50.025233,33.113924,25.532869,66.697516,169.133771,71.320308,0.586685,170.012487,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.755192,49.094191,199.168871,163.272256,190.694630,186.634519,84.382648,14.309857,195.120061,2.035046,48.369034,48.665836,161.731391,201.374508,160.274798,195.548285,95.138748,191.159066,-0.000471,0.037795,98.690848,65.080647,194.348457,20.995329,61.047932,0.685318,768342.818466,0.859181,9.102591,26.881938,4.001806,0.071593,0.063916,150.701727,98.681977,72.119311,32.000000,32.000000,32.000000,32.000000,32.000000,70.985340,65.481646,107.654904,95.746216,28.798874,39.987342,49.341772,50.018000,33.113924,25.532869,66.679309,168.765296,71.155451,0.586475,170.128813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.712116,49.109033,199.015768,163.275340,190.650965,186.642231,84.289042,14.312283,195.127390,2.035677,48.360663,48.629602,161.699346,201.400583,160.264891,195.623237,95.102969,191.195283,-0.000469,0.037954,98.655008,65.217841,194.424305,20.998831,61.044993,0.685247,768251.028657,0.860729,9.079866,26.866142,4.002977,0.070959,0.067035,150.672564,98.729428,72.113908,32.000000,32.000000,32.000000,32.000000,32.000000,70.972770,65.461484,107.596563,95.746216,28.832988,39.987342,49.341772,50.011919,33.113924,25.532869,66.666819,168.578083,71.291108,0.587908,170.212487,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
