OSU 80 Ton Compressor Load Stand
49.771576,49.124699,199.163650,163.282629,190.637478,186.642891,84.362013,14.312996,195.174030,2.032728,48.325752,48.710884,161.684029,201.444190,160.262715,195.666488,95.100742,191.302756,-0.000468,0.037947,98.618472,65.366391,194.459771,21.001669,61.072850,0.685488,768501.387646,0.862586,9.139344,26.915488,4.003365,0.072652,0.067206,150.646159,98.835583,72.108419,32.000000,32.000000,32.000000,32.000000,32.000000,70.965399,65.472422,107.561773,95.746216,28.834947,39.987342,49.341772,50.039452,33.113924,25.532869,66.670487,168.724026,71.163155,0.586968,169.978459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.776420,49.124699,199.150593,163.282629,190.652818,186.653966,84.357669,14.313710,195.127837,2.032746,48.338021,48.579374,161.701876,201.554176,160.270437,195.636072,95.122100,191.438633,-0.000468,0.037928,98.632844,65.218615,194.437806,21.004981,61.033760,0.684851,768477.349925,0.860737,9.093404,26.957963,4.001554,0.072914,0.065347,150.643122,98.878528,72.103821,32.000000,32.000000,32.000000,32.000000,32.000000,70.981365,65.510185,107.537926,95.746216,28.831413,39.987342,49.341772,50.008121,33.113924,25.532869,66.676119,168.715337,70.983038,0.587746,169.996594,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.742392,49.120577,199.152282,163.293563,190.713463,186.652210,84.484514,14.316136,195.226527,2.032394,48.300127,48.778024,161.713378,201.513872,160.282336,195.797565,95.147252,191.396821,-0.000468,0.037961,98.668537,65.178405,194.396668,21.008695,61.079630,0.685241,768444.564491,0.860740,9.088387,26.987468,4.000902,0.071268,0.064040,150.627330,98.867459,72.095369,32.000000,32.000000,32.000000,32.000000,32.000000,70.989914,65.541316,107.515435,95.746216,28.862678,39.987342,49.341772,50.006938,33.113924,25.532869,66.662822,168.969028,71.343125,0.589195,169.992582,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.773267,49.114530,199.209988,163.299731,190.820973,186.657488,84.495202,14.307574,195.203419,2.035759,48.272963,48.626679,161.726820,201.494871,160.286773,195.700180,95.104857,191.381076,-0.000467,0.037964,98.702780,65.173600,194.464954,21.012445,61.061635,0.685125,768381.820440,0.860083,9.119512,26.946666,4.003673,0.072271,0.066320,150.618136,98.853729,72.104671,32.000000,32.000000,32.000000,32.000000,32.000000,70.998531,65.570846,107.458111,95.746216,28.829210,39.987342,49.341772,50.027974,33.113924,25.532869,66.653253,168.990405,71.184945,0.586562,170.017837,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.818345,49.099688,199.246776,163.289638,190.820692,186.674493,84.222174,14.310428,195.231769,2.040011,48.320788,48.780113,161.737665,201.577315,160.304035,195.705804,95.102461,191.362382,-0.000466,0.037971,98.744710,65.316123,194.595398,21.016391,61.089096,0.685101,768497.197162,0.859391,9.081483,26.983168,4.002349,0.071914,0.066450,150.601065,98.907931,72.120792,32.000000,32.000000,32.000000,32.000000,32.000000,71.013401,65.614593,107.454157,95.746216,28.856336,39.987342,49.341772,50.012530,33.113924,25.532869,66.637100,168.444349,71.304461,0.587672,170.061110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.763134,49.099688,199.307760,163.289638,190.778192,186.677873,84.433255,14.313995,195.223569,2.039285,48.338288,48.764188,161.707109,201.656232,160.294491,195.711002,95.098176,191.506010,-0.000466,0.037990,98.768804,65.341090,194.520160,21.020363,61.090484,0.684366,768480.890227,0.861353,9.019973,26.978568,3.999466,0.070721,0.064184,150.599305,98.905670,72.112840,32.000000,32.000000,32.000000,32.000000,32.000000,71.014493,65.624034,107.399840,95.746216,28.869111,39.987342,49.341772,49.985986,33.113924,25.532869,66.611249,168.866509,71.509742,0.586321,170.041047,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.652842,49.107934,199.318158,163.277302,190.814783,186.681964,84.528151,14.316279,195.371312,2.039123,48.389739,48.717415,161.707919,201.558213,160.294926,195.834704,95.090774,191.597749,-0.000465,0.037986,98.792604,65.399078,194.740913,21.025470,61.116304,0.685187,768586.195094,0.860274,9.077137,27.036603,4.005129,0.071354,0.065869,150.582074,98.852145,72.110879,32.000000,32.000000,32.000000,32.000000,32.000000,71.034451,65.673734,107.361132,95.746216,28.866573,39.987342,49.341772,50.014006,33.113924,25.532869,66.604080,169.056303,71.335495,0.585352,169.985068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.844034,49.122501,199.400093,163.281788,190.828444,186.704597,84.410438,14.321987,195.414284,2.039990,48.452828,48.695671,161.697064,201.656232,160.273893,195.906744,95.101718,191.621577,-0.000465,0.038005,98.816213,65.399558,194.675157,21.029526,61.056136,0.686344,768784.904502,0.861667,9.204751,27.076505,4.014529,0.070053,0.063957,150.551369,98.768723,72.097743,32.000000,32.000000,32.000000,32.000000,32.000000,70.993461,65.683367,107.295992,95.746216,28.945127,39.987342,49.341772,50.085781,33.113924,25.532869,66.607896,168.820876,71.322289,0.588547,169.983022,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.817381,49.155482,199.446274,163.298049,190.868887,186.729129,84.517556,14.307431,195.400218,2.042247,48.452851,48.807979,161.706570,201.720777,160.281160,195.915331,95.163794,191.469736,-0.000465,0.038003,98.850556,65.375365,194.698454,21.033569,61.160135,0.684957,768637.781162,0.859133,9.016206,27.076288,4.000481,0.071513,0.064392,150.527840,98.857446,72.115214,32.000000,32.000000,32.000000,32.000000,32.000000,70.989032,65.713943,107.249095,95.746216,28.937749,39.987342,49.341772,49.977596,33.113924,25.532869,66.598539,169.035112,71.496756,0.586364,170.126059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.802964,49.164277,199.396774,163.303936,190.962629,186.745836,84.441691,14.313995,195.403351,2.042913,48.495880,48.699375,161.716253,201.795188,160.273929,195.957914,95.212846,191.502909,-0.000464,0.037983,98.879583,65.287836,194.680708,21.037781,61.113905,0.684388,768630.261151,0.858746,9.076765,26.957412,4.003548,0.073453,0.066285,150.522043,98.875402,72.140746,32.000000,32.000000,32.000000,32.000000,32.000000,70.986870,65.760146,107.243027,95.746216,28.919968,39.987342,49.341772,49.992650,33.113924,25.532869,66.625093,168.883383,71.155965,0.585443,170.005563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.872666,49.164277,199.488548,163.303936,190.992679,186.765758,84.245833,14.315280,195.489622,2.040695,48.496347,48.684416,161.731945,201.829418,160.278739,195.928233,95.278965,191.651436,-0.000464,0.037943,98.850892,65.344008,194.704671,21.042331,61.135470,0.685045,768566.663165,0.859893,9.100482,26.920771,4.003713,0.069749,0.063524,150.502711,98.835710,72.133687,32.000000,32.000000,32.000000,32.000000,32.000000,70.979320,65.781741,107.213645,95.746216,28.954094,39.987342,49.341772,50.001475,33.113924,25.532869,66.628641,168.491666,71.334981,0.588366,170.021653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.870877,49.187914,199.481373,163.302815,191.011931,186.772632,84.329192,14.315851,195.399485,2.038734,48.507967,48.786998,161.726115,201.758227,160.277790,196.013226,95.328307,191.683839,-0.000465,0.037937,98.849884,65.478530,194.821738,21.046447,61.137111,0.684250,768329.965136,0.860645,9.028369,26.910204,3.999958,0.071975,0.064834,150.507449,98.840717,72.116892,32.000000,32.000000,32.000000,32.000000,32.000000,70.981590,65.799455,107.193952,95.746216,28.970378,39.987342,49.341772,49.961368,33.113924,25.532869,66.647901,168.658385,71.331386,0.586416,170.018034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.842845,49.207429,199.528190,163.314870,191.094067,186.782523,84.415951,14.312996,195.463477,2.042841,48.576612,48.600264,161.736036,201.892535,160.294878,196.063014,95.330851,191.738445,-0.000465,0.037928,98.622507,65.415561,194.837484,21.051083,61.108514,0.684311,768244.288206,0.859917,9.053856,26.872978,3.999957,0.072573,0.064810,150.513267,98.811544,72.124538,32.000000,32.000000,32.000000,32.000000,32.000000,70.986323,65.825067,107.221116,95.746216,29.001020,39.987342,49.341772,49.961227,33.113924,25.532869,66.645788,168.831902,71.153250,0.586513,170.077082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.852324,49.237387,199.555939,163.330290,191.140589,186.802251,84.406956,14.316279,195.575936,2.044879,48.575967,48.817314,161.719470,201.875920,160.286182,196.087158,95.271417,191.570488,-0.000466,0.037879,98.048891,65.349091,194.841255,21.055496,61.164571,0.685165,768362.009957,0.859663,9.102363,26.890847,4.003146,0.071365,0.065436,150.499393,98.782836,72.129287,32.000000,32.000000,32.000000,32.000000,32.000000,70.985033,65.843785,107.215738,95.746216,28.997991,39.987342,49.341772,49.976231,33.113924,25.532869,66.664922,168.813912,71.503433,0.588440,170.045925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.849834,49.237387,199.415903,163.330290,191.245140,186.837220,84.406125,14.311855,195.455635,2.047920,48.540288,48.756200,161.717553,201.836920,160.290282,196.129183,95.262808,191.613078,-0.000465,0.037875,97.727139,65.478292,194.870768,21.060238,61.138138,0.684630,768708.336726,0.859736,9.122517,26.887482,4.002942,0.071995,0.064733,150.506850,98.703211,72.122317,32.000000,32.000000,32.000000,32.000000,32.000000,71.002396,65.891278,107.234281,95.746216,29.048180,39.987342,49.341772,49.970255,33.113924,25.532869,66.696482,168.812250,71.500131,0.585637,169.945807,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.930866,49.247282,199.616745,163.341784,191.206741,186.846078,84.251999,14.310570,195.605366,2.052029,48.466454,48.751504,161.711701,201.953063,160.285924,196.173532,95.267410,191.658480,-0.000467,0.037841,97.633001,65.546924,194.818089,21.066084,61.166536,0.684737,768886.208465,0.859953,9.125091,26.912019,4.000332,0.073281,0.066221,150.508910,98.725459,72.132316,32.000000,32.000000,32.000000,32.000000,32.000000,71.000497,65.881445,107.225303,95.746216,29.065364,39.987342,49.341772,49.959097,33.113924,25.532869,66.711012,168.503997,71.328378,0.585503,170.029482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.896212,49.238761,199.691469,163.333374,191.252149,186.863764,84.410591,14.312140,195.586670,2.053009,48.386112,48.797094,161.729310,201.997037,160.269327,196.193356,95.278309,191.813496,-0.000467,0.037828,97.650206,65.469593,194.841848,21.070821,61.165707,0.683960,768827.259343,0.859125,9.048712,26.925301,3.997717,0.072237,0.065224,150.457271,98.709825,72.114714,32.000000,32.000000,32.000000,32.000000,32.000000,71.012055,65.883900,107.235662,95.746216,29.066581,39.987342,49.341772,49.921938,33.113924,25.532869,66.706824,168.821181,71.372839,0.587575,169.988451,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.861990,49.216499,199.643614,163.320477,191.290316,186.902638,84.415401,14.305718,195.641537,2.054367,48.421709,48.772155,161.700118,201.995019,160.251368,196.096644,95.217534,191.806258,-0.000468,0.037832,97.749768,65.381493,194.928590,21.075424,61.192969,0.684641,768890.683031,0.859145,9.078510,26.971437,4.002137,0.070733,0.066596,150.452392,98.780133,72.088311,32.000000,32.000000,32.000000,32.000000,32.000000,70.981912,65.879842,107.228568,95.746216,29.138944,39.987342,49.341772,49.940439,33.113924,25.532869,66.710340,168.830802,71.493308,0.586729,170.038884,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.906964,49.216499,199.744426,163.320477,191.235142,186.909201,84.289534,14.314566,195.716741,2.055525,48.527713,48.801145,161.740635,202.056709,160.263742,196.122278,95.259289,191.814616,-0.000468,0.037837,97.879473,65.614465,194.939396,21.080126,61.199730,0.684732,769254.720158,0.859876,9.091630,27.029508,4.003924,0.070840,0.065709,150.475804,98.793231,72.112580,32.000000,32.000000,32.000000,32.000000,32.000000,71.005489,65.895223,107.266593,95.746216,29.135755,39.987342,49.341772,49.958202,33.113924,25.532869,66.689617,168.579069,71.317153,0.586080,170.037940,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.898553,49.247007,199.647319,163.321879,191.176088,186.922099,84.373360,14.310285,195.660323,2.054590,48.565441,48.846245,161.720532,202.012796,160.271820,196.259788,95.274281,191.860123,-0.000468,0.037924,98.349260,65.547782,194.971662,21.084624,61.170755,0.684375,769076.416461,0.860328,9.045134,26.990877,4.002336,0.071249,0.064243,150.482341,98.755183,72.121250,32.000000,32.000000,32.000000,32.000000,32.000000,71.025163,65.916268,107.296893,95.746216,29.187893,39.987342,49.341772,49.931116,33.113924,25.532869,66.721635,168.746721,71.187953,0.587286,169.999309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.951284,49.269820,199.704163,163.331691,191.146415,186.947061,84.351670,14.314138,195.742462,2.055643,48.536995,48.751985,161.726636,201.987619,160.286589,196.287436,95.312852,191.815331,-0.000467,0.038132,98.492494,65.560946,195.020874,21.089345,61.180438,0.684680,769162.478178,0.859768,9.084336,26.992888,4.001064,0.070918,0.066007,150.470086,98.783175,72.139482,32.000000,32.000000,32.000000,32.000000,32.000000,71.019466,65.917207,107.336150,95.746216,29.212322,39.987342,49.341772,49.933390,33.113924,25.532869,66.749219,168.703340,71.506221,0.588335,170.041952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.937041,49.266796,199.742417,163.333934,191.189643,186.973747,84.331805,14.310713,195.672028,2.054584,48.517585,48.893455,161.728079,202.072428,160.268470,196.300961,95.332232,191.979228,-0.000468,0.038345,98.021709,65.335194,194.940438,21.094114,61.178094,0.684208,769116.060263,0.859150,9.052665,26.937581,3.997979,0.073174,0.064470,150.459870,98.775992,72.135823,32.000000,32.000000,32.000000,32.000000,32.000000,70.996606,65.908803,107.371972,95.746216,29.210554,39.987342,49.341772,49.902221,33.113924,25.532869,66.756175,168.663609,71.330506,0.585406,169.946240,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.975324,49.252779,199.710919,163.336738,191.283039,187.008256,84.342824,14.311427,195.782899,2.054445,48.488669,48.852097,161.729993,202.087820,160.269259,196.269568,95.353434,191.908768,-0.000467,0.038661,97.016773,65.612305,194.935278,21.100594,61.172486,0.684587,769172.665466,0.859740,9.064355,26.979424,3.999885,0.071146,0.066133,150.498094,98.829628,72.119594,32.000000,32.000000,32.000000,32.000000,32.000000,71.009080,65.910094,107.444178,95.746216,29.266137,39.987342,49.341772,49.899516,33.113924,25.532869,66.762046,168.685648,71.213632,0.587151,169.929364,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.958240,49.242335,199.870017,163.338140,191.270273,187.031478,84.493752,14.310570,195.815384,2.052746,48.573922,48.890876,161.746615,202.153343,160.290803,196.373996,95.380660,192.000796,-0.000468,0.038897,97.103781,65.789996,195.145386,21.105281,61.200866,0.684155,769176.925020,0.858638,9.009918,26.951203,3.996139,0.070867,0.064688,150.550353,98.923775,72.151247,32.000000,32.000000,32.000000,32.000000,32.000000,71.005872,65.940224,107.504832,95.746216,29.264317,39.987342,49.341772,49.878876,33.113924,25.532869,66.753404,168.987504,71.493968,0.585468,169.917877,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.957010,49.242335,199.814862,163.338140,191.328824,187.052772,84.540092,14.309143,195.798430,2.050782,48.636286,48.853875,161.730251,202.145066,160.278171,196.357249,95.409453,192.032833,-0.000469,0.039147,97.274697,65.401580,195.090116,21.110019,61.226109,0.684553,769153.097370,0.857893,9.017998,26.939051,4.000742,0.072042,0.064564,150.565726,98.966505,72.130532,32.000000,32.000000,32.000000,32.000000,32.000000,70.986569,65.969170,107.505816,95.746216,29.330503,39.987342,49.341772,49.883672,33.113924,25.532869,66.747487,169.080185,71.468290,0.585996,170.086759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.895778,49.277516,199.802376,163.339822,191.338638,187.079428,84.424479,14.310428,195.807559,2.051372,48.689854,48.770204,161.724240,202.240129,160.280049,196.318766,95.422216,192.028078,-0.000467,0.039148,97.474842,65.646101,195.188480,21.114275,61.208529,0.684223,769140.497719,0.857544,9.019269,26.922219,3.999736,0.070804,0.065204,150.584977,98.984035,72.118616,32.000000,32.000000,32.000000,32.000000,32.000000,70.965428,65.971251,107.515628,95.746216,29.362629,39.987342,49.341772,49.879937,33.113924,25.532869,66.787108,168.848958,71.493161,0.586166,170.076767,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.971116,49.315995,199.875067,163.347672,191.351627,187.122691,84.330189,14.308858,195.840638,2.051517,48.685472,48.818503,161.716964,202.122599,160.287434,196.341969,95.408776,191.975250,-0.000468,0.039154,97.618976,65.678182,195.121647,21.118646,61.213992,0.685311,769370.941178,0.860097,9.117712,26.907681,4.004394,0.071521,0.065038,150.603829,98.973456,72.113236,32.000000,32.000000,32.000000,32.000000,32.000000,70.951596,65.977767,107.507931,95.746216,29.343634,39.987342,49.341772,49.910462,33.113924,25.532869,66.794915,168.660379,71.508862,0.586726,169.980544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.983118,49.341007,199.802400,163.363092,191.395610,187.156760,84.390074,14.309714,195.816815,2.048309,48.752434,48.803278,161.733191,202.176787,160.298047,196.307296,95.493113,191.891548,-0.000468,0.039162,97.777763,65.612063,195.165577,21.122748,61.198540,0.684749,769590.641223,0.859908,9.078362,26.901394,3.999812,0.070514,0.063739,150.636252,98.966381,72.158418,32.000000,32.000000,32.000000,32.000000,32.000000,70.964946,66.022047,107.548622,95.746216,29.400515,39.987342,49.341772,49.863971,33.113924,25.532869,66.844620,168.780147,71.301893,0.586168,169.930544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.990972,49.341007,200.062077,163.363092,191.385929,187.184732,84.328541,14.311569,195.813277,2.047263,48.718499,48.858737,161.732538,202.199029,160.266165,196.279326,95.445881,191.929153,-0.000467,0.039184,97.894324,65.720426,195.174611,21.126166,61.228417,0.684772,769476.093850,0.859285,9.090982,26.785795,3.997398,0.072067,0.064596,150.618683,98.792096,72.120841,32.000000,32.000000,32.000000,32.000000,32.000000,70.925264,65.985050,107.555276,95.746216,29.388807,39.987342,49.341772,49.852317,33.113924,25.532869,66.882998,168.657083,71.315319,0.587741,170.036169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.919688,49.378387,199.848411,163.380754,191.390584,187.211776,84.161958,14.308144,195.672238,2.045535,48.740353,48.857749,161.766650,202.159397,160.277014,196.253247,95.500937,191.894549,-0.000466,0.039185,98.030819,65.742648,194.998890,21.129451,61.194123,0.685089,769748.426635,0.859890,9.082875,26.847075,4.001964,0.070395,0.064895,150.689203,98.780330,72.137159,32.000000,32.000000,32.000000,32.000000,32.000000,70.947578,66.023338,107.618745,95.746216,29.421427,39.987342,49.341772,49.842507,33.113924,25.532869,66.935776,168.323916,71.514144,0.588189,169.999151,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.983762,49.391031,199.887182,163.383278,191.432371,187.255126,84.298218,14.311998,195.744081,2.046311,48.693932,48.835937,161.748428,202.106657,160.268916,196.393024,95.455104,191.935621,-0.000466,0.039166,98.119976,65.656819,194.942701,21.132366,61.216030,0.685997,769847.478695,0.863175,9.193874,26.779092,4.003399,0.072449,0.065242,150.677131,98.811321,72.131387,32.000000,32.000000,32.000000,32.000000,32.000000,70.936585,66.016033,107.634330,95.746216,29.450184,39.987342,49.341772,49.879174,33.113924,25.532869,66.954753,168.596435,71.360367,0.587003,169.965792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.999849,49.390206,199.853165,163.380194,191.529490,187.303168,84.397007,14.312283,195.824614,2.048102,48.715587,48.870984,161.750124,202.150978,160.283407,196.325674,95.426187,191.980308,-0.000467,0.039158,98.192750,65.737148,195.117077,21.135691,61.180474,0.685243,770137.107314,0.860782,9.140342,26.840267,3.999042,0.072066,0.062968,150.708732,98.834284,72.122064,32.000000,32.000000,32.000000,32.000000,32.000000,70.938456,66.040845,107.660645,95.746216,29.470769,39.987342,49.341772,49.840221,33.113924,25.532869,66.994289,168.794014,71.227425,0.587832,169.918427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.967625,49.400376,199.856789,163.375428,191.600810,187.318552,84.257050,14.312711,195.779280,2.051020,48.766524,48.836650,161.760995,202.167552,160.313111,196.298559,95.436046,191.946455,-0.000468,0.039125,98.276404,65.639563,195.085036,21.138278,61.255372,0.685524,770383.203708,0.859777,9.124239,26.885393,3.997152,0.071239,0.064126,150.706255,98.801563,72.140842,32.000000,32.000000,32.000000,32.000000,32.000000,70.945895,66.049161,107.720844,95.746216,29.476146,39.987342,49.341772,49.822249,33.113924,25.532869,67.013768,168.514099,71.501525,0.586530,169.935068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.979207,49.400376,199.878635,163.375428,191.612873,187.352197,84.449186,14.312426,195.870519,2.052897,48.675974,48.901665,161.743737,202.124373,160.275503,196.360368,95.436787,191.941599,-0.000468,0.039113,98.305891,65.722426,195.018998,21.140460,61.218644,0.685178,770508.720673,0.861826,9.166346,26.863371,3.999726,0.071716,0.065318,150.686066,98.736072,72.138512,32.000000,32.000000,32.000000,32.000000,32.000000,70.951302,66.010824,107.732703,95.746216,29.521315,39.987342,49.341772,49.835242,33.113924,25.532869,67.044751,168.898372,71.427498,0.586992,169.959104,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.051105,49.405598,199.907369,163.370101,191.537638,187.393036,84.422958,14.311284,195.796648,2.055919,48.674173,48.888990,161.730811,202.153241,160.279108,196.441856,95.433058,192.017997,-0.000468,0.039092,98.372871,65.713606,195.064846,21.142946,61.253623,0.685629,770629.429844,0.859798,9.154389,26.860816,3.999236,0.071270,0.062705,150.711412,98.758848,72.123154,32.000000,32.000000,32.000000,32.000000,32.000000,70.957346,66.002312,107.761609,95.746216,29.525926,39.987342,49.341772,49.823768,33.113924,25.532869,67.071463,168.845916,71.505854,0.587635,170.031685,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.010796,49.386358,199.835155,163.360008,191.511064,187.419245,84.371791,14.311855,195.836280,2.056235,48.646487,48.843754,161.760596,202.206491,160.301049,196.348063,95.480397,191.914420,-0.000468,0.039059,98.402228,65.762530,195.136717,21.145372,61.269544,0.684590,770733.127053,0.858892,9.085428,26.893075,3.994065,0.072653,0.066404,150.703256,98.736982,72.145505,32.000000,32.000000,32.000000,32.000000,32.000000,70.981929,65.990352,107.749101,95.746216,29.581205,39.987342,49.341772,49.777823,33.113924,25.532869,67.093453,168.743581,71.662713,0.586436,170.040497,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.962367,49.361896,199.894332,163.358045,191.533104,187.440199,84.505314,14.312140,195.865985,2.051940,48.612302,48.873278,161.767533,202.245429,160.315899,196.414843,95.520338,192.067988,-0.000469,0.039059,98.419461,65.800551,195.099313,21.147263,61.277441,0.684781,770675.751066,0.860257,9.107769,26.807054,3.995840,0.072055,0.066489,150.679012,98.691686,72.135789,32.000000,32.000000,32.000000,32.000000,32.000000,71.008649,65.983460,107.734462,95.746216,29.602392,39.987342,49.341772,49.794101,33.113924,25.532869,67.094494,169.010627,71.370858,0.585468,170.008907,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.997282,49.361896,199.858065,163.358045,191.621903,187.462977,84.408169,14.307716,195.928733,2.051957,48.602820,48.847087,161.745432,202.314887,160.280212,196.382224,95.520168,192.109925,-0.000469,0.039043,98.450035,65.441809,195.198984,21.149758,61.304379,0.685456,770626.764425,0.859860,9.133297,26.824459,4.000898,0.071506,0.065311,150.684168,98.643345,72.137575,32.000000,32.000000,32.000000,32.000000,32.000000,70.990889,65.960591,107.715616,95.746216,29.623021,39.987342,49.341772,49.817262,33.113924,25.532869,67.088622,168.816339,71.514365,0.588517,170.155209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.961744,49.346779,199.919168,163.345149,191.693242,187.492354,84.221245,14.312140,195.831336,2.050979,48.711471,48.875389,161.757175,202.286203,160.289343,196.425763,95.527799,192.022118,-0.000469,0.039050,98.486745,65.689632,195.135371,21.151934,61.299258,0.684722,770677.808297,0.860286,9.097252,26.840282,3.997379,0.071780,0.064773,150.690225,98.695510,72.143719,32.000000,32.000000,32.000000,32.000000,32.000000,71.010065,65.964038,107.712813,95.746216,29.654591,39.987342,49.341772,49.792236,33.113924,25.532869,67.090429,168.442489,71.490153,0.586965,170.026098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.881938,49.367393,199.986800,163.351317,191.791280,187.531412,84.324755,14.313995,195.837931,2.050517,48.743760,48.826402,161.763337,202.180416,160.292131,196.482868,95.536003,192.127631,-0.000470,0.039046,98.505257,65.571585,195.066905,21.154971,61.264225,0.685437,770778.234284,0.862976,9.118822,26.799873,4.001445,0.070982,0.064143,150.691883,98.654310,72.134461,32.000000,32.000000,32.000000,32.000000,32.000000,71.014380,65.945447,107.703818,95.746216,29.682312,39.987342,49.341772,49.805663,33.113924,25.532869,67.131989,168.649510,71.241365,0.587728,169.997066,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.911560,49.397078,199.904772,163.368138,191.791254,187.566059,84.352905,14.318277,195.833223,2.050705,48.747098,48.846764,161.764464,202.141151,160.283853,196.347639,95.540391,191.990709,-0.000471,0.039060,98.510804,65.763725,195.198450,21.156944,61.256580,0.686620,770954.216433,0.863173,9.165076,26.788957,4.003503,0.071219,0.064248,150.677792,98.653866,72.116749,32.000000,32.000000,32.000000,32.000000,32.000000,71.023083,65.952118,107.702585,95.746216,29.728762,39.987342,49.341772,49.848209,33.113924,25.532869,67.149748,168.705811,71.309156,0.590178,170.053951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.954367,49.398452,199.842949,163.377390,191.774188,187.590152,84.569186,14.302436,195.866414,2.052375,48.746987,48.874295,161.758276,202.185819,160.291575,196.390960,95.512494,192.021392,-0.000471,0.039062,98.545831,65.584856,195.090425,21.158549,61.307426,0.686868,771223.620670,0.863052,9.220963,26.775552,4.005180,0.071107,0.063846,150.669337,98.670621,72.139101,32.000000,32.000000,32.000000,32.000000,32.000000,71.014596,65.949000,107.675456,95.746216,29.735292,39.987342,49.341772,49.829090,33.113924,25.532869,67.199828,169.138372,71.499985,0.590039,170.022361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.956801,49.398452,199.870751,163.377390,191.796525,187.588495,84.488209,14.311427,195.865761,2.053230,48.752171,48.821559,161.751297,202.214544,160.301890,196.410870,95.535961,192.006223,-0.000471,0.039085,98.569888,65.477047,195.179526,21.159630,61.240912,0.685716,771369.846012,0.860139,9.178113,26.814906,4.000510,0.071079,0.064050,150.670576,98.671931,72.142891,32.000000,32.000000,32.000000,32.000000,32.000000,70.977054,65.955429,107.648137,95.746216,29.727271,39.987342,49.341772,49.800932,33.113924,25.532869,67.222320,168.976418,71.412457,0.587965,170.018427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.989881,49.407248,199.891621,163.381596,191.769813,187.621751,84.226842,14.309429,195.865071,2.053660,48.700077,48.955684,161.735917,202.275011,160.263906,196.390945,95.542320,192.033772,-0.000470,0.039078,98.555033,65.616351,195.136086,21.161323,61.256382,0.686494,771276.615390,0.860909,9.175600,26.785775,4.000872,0.070516,0.064703,150.659483,98.727243,72.123329,32.000000,32.000000,32.000000,32.000000,32.000000,70.939356,65.973375,107.628182,95.746216,29.788788,39.987342,49.341772,49.795213,33.113924,25.532869,67.252446,168.453683,71.654350,0.588714,170.073699,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.957945,49.410271,199.948425,163.386081,191.738396,187.666267,84.407042,14.312996,195.866514,2.051171,48.698786,48.881606,161.754714,202.267162,160.298164,196.402661,95.560424,192.141487,-0.000469,0.039076,98.606110,65.535791,195.164291,21.162518,61.285411,0.686103,771370.420529,0.863120,9.150243,26.789702,3.998642,0.070426,0.064977,150.679211,98.758932,72.128992,32.000000,32.000000,32.000000,32.000000,32.000000,70.926943,65.965058,107.634918,95.746216,29.787693,39.987342,49.341772,49.770441,33.113924,25.532869,67.274619,168.814085,71.517006,0.586541,170.020866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.000068,49.403674,199.862869,163.388044,191.679112,187.684056,84.343592,14.298012,195.735816,2.051554,48.676064,48.834297,161.744196,202.218906,160.271072,196.437712,95.523877,192.032803,-0.000468,0.039108,98.582662,65.451054,195.061853,21.163495,61.250594,0.686486,771540.495967,0.862101,9.186238,26.811806,4.002335,0.071896,0.065001,150.672095,98.740573,72.123895,32.000000,32.000000,32.000000,32.000000,32.000000,70.922380,65.938371,107.629855,95.746216,29.837275,39.987342,49.341772,49.783883,33.113924,25.532869,67.300083,168.687184,71.340557,0.588273,170.016775,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.939068,49.391581,199.912120,163.376549,191.623112,187.701725,84.353853,14.311855,195.896589,2.047135,48.639720,48.823936,161.747671,202.238457,160.292989,196.509737,95.535175,192.014160,-0.000469,0.039102,98.623798,65.600318,195.164454,21.164227,61.252974,0.686200,771669.102720,0.862008,9.136156,26.807783,3.997252,0.070096,0.063575,150.645150,98.726945,72.130887,32.000000,32.000000,32.000000,32.000000,32.000000,70.934920,65.927219,107.658888,95.746216,29.866061,39.987342,49.341772,49.742714,33.113924,25.532869,67.322910,168.707706,71.419060,0.589148,170.111425,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.006947,49.391581,199.969458,163.376549,191.637268,187.719950,84.400533,14.311284,195.786515,2.047663,48.694064,48.887366,161.761565,202.333133,160.283207,196.258506,95.525718,192.018813,-0.000468,0.039119,98.626402,65.753955,195.088994,21.164860,61.277838,0.686592,771681.294762,0.861659,9.147442,26.801337,4.000012,0.071973,0.064384,150.626358,98.664131,72.142149,32.000000,32.000000,32.000000,32.000000,32.000000,70.913781,65.943897,107.651146,95.746216,29.871349,39.987342,49.341772,49.782625,33.113924,25.532869,67.331966,168.801066,71.636961,0.588845,170.006980,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.053828,49.388557,199.869651,163.370101,191.597021,187.736351,84.556672,14.314138,195.809308,2.048880,48.663820,48.807052,161.713378,202.178439,160.271425,196.349205,95.507784,191.947882,-0.000466,0.039130,98.659322,65.645401,194.928689,21.165196,61.257770,0.686173,771771.454121,0.861430,9.116963,26.800719,3.998834,0.072085,0.066574,150.588178,98.623374,72.126944,32.000000,32.000000,32.000000,32.000000,32.000000,70.886294,65.927088,107.637424,95.746216,29.916770,39.987342,49.341772,49.739155,33.113924,25.532869,67.349335,169.113343,71.186706,0.586948,169.996712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.032363,49.400376,199.975131,163.363933,191.553631,187.751056,84.318153,14.315851,195.784707,2.047559,48.767187,48.876338,161.741286,202.187653,160.298633,196.344398,95.523682,192.057987,-0.000466,0.039137,98.723773,65.475753,195.005781,21.165340,61.251622,0.685637,771832.449547,0.859012,9.065579,26.792167,3.993094,0.072979,0.063623,150.615703,98.623965,72.157614,32.000000,32.000000,32.000000,32.000000,32.000000,70.881864,65.965995,107.657881,95.746216,29.902588,39.987342,49.341772,49.707227,33.113924,25.532869,67.369438,168.636306,71.323169,0.590006,170.015202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.941631,49.413844,199.877135,163.364213,191.555451,187.782148,84.274320,14.313139,195.857994,2.048857,48.701895,48.891008,161.740020,202.230119,160.280057,196.418776,95.494913,191.965819,-0.000466,0.039130,98.739568,65.413580,195.140612,21.164993,61.283229,0.686303,771895.920443,0.861949,9.099536,26.817380,3.996916,0.072481,0.063813,150.584777,98.632224,72.119558,32.000000,32.000000,32.000000,32.000000,32.000000,70.865543,65.939155,107.686724,95.746216,29.923188,39.987342,49.341772,49.712489,33.113924,25.532869,67.402409,168.548640,71.507835,0.589390,170.012133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.952983,49.413844,199.903652,163.364213,191.608891,187.825472,84.364809,14.312854,195.828617,2.048596,48.704276,48.892834,161.730712,202.200150,160.299327,196.320540,95.531418,192.090413,-0.000465,0.039141,98.791706,65.403004,195.165290,21.164788,61.251171,0.686966,772274.012943,0.864314,9.206661,26.811735,4.002215,0.071981,0.063844,150.576662,98.701926,72.139076,32.000000,32.000000,32.000000,32.000000,32.000000,70.883872,65.927570,107.713602,95.746216,29.953131,39.987342,49.341772,49.758971,33.113924,25.532869,67.437988,168.729619,71.344079,0.588739,170.004777,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.009871,49.408072,199.997668,163.360568,191.659167,187.846342,84.426038,14.312568,195.754785,2.047390,48.657050,48.788913,161.753009,202.108859,160.273882,196.284400,95.536377,192.001161,-0.000464,0.039181,98.799014,65.549738,195.016856,21.164413,61.237017,0.687403,772312.401053,0.863369,9.194936,26.821749,4.001836,0.072039,0.064704,150.571843,98.576399,72.126376,32.000000,32.000000,32.000000,32.000000,32.000000,70.872006,65.900624,107.663253,95.746216,29.961392,39.987342,49.341772,49.748468,33.113924,25.532869,67.455032,168.852077,71.523315,0.590157,170.041323,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.956433,49.383610,199.839957,163.350756,191.643949,187.849385,84.350500,14.314566,195.771492,2.048110,48.671114,48.720413,161.750714,202.103191,160.303940,196.369517,95.594882,192.060947,-0.000463,0.039088,98.847407,65.606950,195.020486,21.164095,61.274484,0.687168,772290.000456,0.861734,9.130437,26.783468,3.999164,0.072329,0.065188,150.573460,98.588949,72.133062,32.000000,32.000000,32.000000,32.000000,32.000000,70.909679,65.943940,107.672497,95.746216,30.037938,39.987342,49.341772,49.710405,33.113924,25.532869,67.477296,168.701000,71.701892,0.588341,170.008199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.976623,49.397627,199.918435,163.351317,191.693597,187.842738,84.455569,14.311284,195.828355,2.046710,48.650371,48.724928,161.723479,202.326609,160.268000,196.446583,95.591235,191.952374,-0.000463,0.039066,98.775149,65.367783,194.954877,21.163622,61.238315,0.686967,772106.352526,0.863485,9.161138,26.747286,4.000285,0.071423,0.064793,150.529000,98.650349,72.114414,32.000000,32.000000,32.000000,32.000000,32.000000,70.868012,65.881178,107.637104,95.746216,30.019224,39.987342,49.341772,49.735763,33.113924,25.532869,67.472925,168.911139,71.319648,0.587063,169.999112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.967334,49.404499,199.972233,163.354681,191.754844,187.846055,84.439577,14.313567,195.755784,2.044948,48.732021,48.808430,161.744075,202.133343,160.280733,196.304141,95.617454,191.899482,-0.000462,0.039077,98.564435,65.593536,194.967766,21.163001,61.199315,0.687323,772096.501365,0.862027,9.154308,26.710393,4.000239,0.072410,0.065861,150.507009,98.807340,72.112498,32.000000,32.000000,32.000000,32.000000,32.000000,70.899450,65.901545,107.651055,95.746216,30.017853,39.987342,49.341772,49.716499,33.113924,25.532869,67.514261,168.879153,71.544078,0.590167,170.031291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.995915,49.404499,199.846280,163.354681,191.747913,187.868241,84.487474,14.312283,195.858773,2.045754,48.687691,48.825664,161.728243,202.083294,160.277664,196.329911,95.613490,191.871263,-0.000462,0.039082,98.527770,65.493749,194.853575,21.161481,61.228723,0.686553,771958.352500,0.861143,9.138506,26.701929,3.996458,0.069774,0.062923,150.513526,98.743583,72.134652,32.000000,32.000000,32.000000,32.000000,32.000000,70.909747,65.892723,107.658271,95.746216,30.103081,39.987342,49.341772,49.717944,33.113924,25.532869,67.542596,168.974948,71.603212,0.587867,170.086169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.951522,49.411920,199.940861,163.356363,191.818602,187.879639,84.354899,14.313425,195.802384,2.047400,48.658914,48.879760,161.743621,202.128797,160.264852,196.379620,95.600177,192.108940,-0.000462,0.039104,98.541321,65.524458,194.993892,21.160189,61.230147,0.687128,772111.017008,0.861466,9.141266,26.657840,3.997252,0.071145,0.065982,150.499451,98.626745,72.135173,32.000000,32.000000,32.000000,32.000000,32.000000,70.957806,65.876439,107.705542,95.746216,30.070897,39.987342,49.341772,49.696578,33.113924,25.532869,67.571997,168.709797,71.380396,0.587571,169.899112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.977917,49.390756,199.845542,163.345709,191.914942,187.897092,84.512249,14.312283,195.699094,2.049470,48.686643,48.816892,161.739768,202.117054,160.258734,196.246792,95.595174,191.956638,-0.000462,0.039101,98.571093,65.729144,195.022608,21.158541,61.291072,0.687946,772288.890599,0.863742,9.194521,26.759906,4.002698,0.071833,0.064965,150.506887,98.586430,72.132755,32.000000,32.000000,32.000000,32.000000,32.000000,70.972618,65.892175,107.728821,95.746216,30.133945,39.987342,49.341772,49.716905,33.113924,25.532869,67.594687,169.024498,71.373646,0.590120,170.181330,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.995693,49.404224,199.842156,163.353279,191.878555,187.926046,84.358916,14.309143,195.625186,2.052290,48.720468,48.820088,161.729194,202.107554,160.271468,196.296458,95.590742,191.822253,-0.000463,0.039115,98.624583,65.388349,194.921573,21.157129,61.243021,0.686720,772287.957260,0.861657,9.146101,26.708045,3.998677,0.071008,0.064346,150.524358,98.561537,72.115435,32.000000,32.000000,32.000000,32.000000,32.000000,70.954317,65.864172,107.708552,95.746216,30.157454,39.987342,49.341772,49.697181,33.113924,25.532869,67.594333,168.717833,71.446280,0.589710,170.060953,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
