OSU 80 Ton Compressor Load Stand
49.940241,49.404224,199.839671,163.353279,191.879451,187.938370,84.313655,14.322272,195.733436,2.054845,48.760009,48.787734,161.725242,202.165860,160.282935,196.257597,95.586522,191.830484,-0.000464,0.039111,98.660318,65.520727,194.944818,21.156120,61.267488,0.687171,772427.579026,0.863048,9.141220,26.662276,3.997187,0.071302,0.064013,150.521138,98.596675,72.108856,32.000000,32.000000,32.000000,32.000000,32.000000,70.953686,65.876047,107.716708,95.746216,30.144231,39.987342,49.341772,49.681782,33.113924,25.532869,67.628846,168.627311,71.325664,0.589036,170.206232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.891564,49.424564,199.892413,163.353559,191.877842,187.945181,84.504361,14.318705,195.653543,2.056356,48.816195,48.841344,161.754035,202.103089,160.267385,196.328836,95.593730,191.828386,-0.000464,0.039096,98.690612,65.512095,194.965887,21.155005,61.205969,0.687612,772566.506980,0.864633,9.198476,26.669573,4.001576,0.071078,0.064298,150.511982,98.615100,72.126872,32.000000,32.000000,32.000000,32.000000,32.000000,70.938628,65.875076,107.730973,95.746216,30.211406,39.987342,49.341772,49.708835,33.113924,25.532869,67.671328,169.008722,71.609302,0.590646,170.233533,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.946049,49.453974,199.857595,163.365335,191.874468,187.956703,84.430791,14.311427,195.710986,2.059125,48.854709,48.878737,161.720990,202.157787,160.287705,196.314713,95.618741,191.817027,-0.000465,0.038944,98.717395,65.647917,194.956162,21.153651,61.241669,0.689103,772682.055974,0.863698,9.269116,26.661581,4.006537,0.072053,0.065396,150.499866,98.646855,72.120684,32.000000,32.000000,32.000000,32.000000,32.000000,70.901328,65.900515,107.750088,95.746216,30.203747,39.987342,49.341772,49.733607,33.113924,25.532869,67.695418,168.861582,71.514291,0.588991,170.118860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.869131,49.480086,199.840053,163.377670,191.882690,187.972654,84.228144,14.311712,195.766840,2.059898,48.920476,48.776037,161.717055,202.035426,160.269089,196.295278,95.611321,191.825801,-0.000465,0.038966,98.736384,65.481089,194.882373,21.152479,61.221240,0.688051,772640.406312,0.863527,9.242228,26.632325,4.001470,0.070957,0.063354,150.476914,98.672779,72.122513,32.000000,32.000000,32.000000,32.000000,32.000000,70.897399,65.911574,107.784492,95.746216,30.250480,39.987342,49.341772,49.699603,33.113924,25.532869,67.751530,168.456288,71.338797,0.589217,170.172991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.933728,49.480086,199.900871,163.377670,191.857724,187.992794,84.414406,14.307859,195.684374,2.059357,48.836173,48.741645,161.716206,202.130081,160.241524,196.286373,95.555168,191.774281,-0.000464,0.038992,98.875101,65.554177,194.897120,21.151123,61.247547,0.689299,772896.875963,0.867225,9.347833,26.643023,4.007290,0.072947,0.064432,150.468397,98.697096,72.122142,32.000000,32.000000,32.000000,32.000000,32.000000,70.852523,65.913133,107.810154,95.746216,30.232046,39.987342,49.341772,49.740447,33.113924,25.532869,67.806343,168.828811,71.494262,0.591540,170.099820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.958871,49.496852,199.869115,163.390567,191.805513,188.005161,84.520785,14.314709,195.567502,2.053727,48.807714,48.878283,161.732391,201.898814,160.267146,196.197880,95.551416,191.648743,-0.000463,0.039017,98.950394,65.464484,194.881944,21.148365,61.213866,0.688434,773093.452430,0.864161,9.281066,26.679924,4.003324,0.073128,0.066300,150.481571,98.694560,72.121292,32.000000,32.000000,32.000000,32.000000,32.000000,70.855465,65.953617,107.873206,95.746216,30.263987,39.987342,49.341772,49.696849,33.113924,25.532869,67.864296,169.041571,71.523169,0.589766,170.238844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.922898,49.493004,199.805132,163.388605,191.862914,188.028971,84.369069,14.312568,195.583176,2.049292,48.749703,48.823188,161.704088,202.088146,160.245186,196.131037,95.543276,191.714184,-0.000464,0.039020,98.341579,65.416603,194.902156,21.145927,61.199496,0.688501,773163.447526,0.862688,9.271864,26.636747,4.000673,0.071304,0.065780,150.471235,98.663967,72.105215,32.000000,32.000000,32.000000,32.000000,32.000000,70.825053,65.961387,107.876302,95.746216,30.291225,39.987342,49.341772,49.681541,33.113924,25.532869,67.892484,168.738139,71.196244,0.589261,170.003872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.877176,49.474313,199.852706,163.381596,191.897421,188.060568,84.527228,14.309857,195.555458,2.047317,48.685634,48.795461,161.710195,202.005845,160.256948,196.187487,95.599046,191.788359,-0.000463,0.039031,97.566376,65.647490,194.819823,21.143218,61.203462,0.689030,773328.323004,0.865031,9.305173,26.669353,4.002274,0.073523,0.066035,150.481291,98.692257,72.102622,32.000000,32.000000,32.000000,32.000000,32.000000,70.820601,65.994433,107.907084,95.746216,30.291318,39.987342,49.341772,49.699594,33.113924,25.532869,67.924152,169.054457,71.345987,0.592282,170.143958,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.940624,49.456173,199.806958,163.376829,191.873696,188.081754,84.424949,14.308002,195.512744,2.049907,48.695604,48.781748,161.725690,201.952778,160.272849,196.067146,95.660091,191.714352,-0.000462,0.039019,97.404731,65.386553,194.846194,21.141023,61.173370,0.689737,773276.818847,0.864392,9.333741,26.641308,4.006897,0.073721,0.067480,150.519114,98.805281,72.131704,32.000000,32.000000,32.000000,32.000000,32.000000,70.829829,66.034148,107.945853,95.746216,30.303487,39.987342,49.341772,49.723208,33.113924,25.532869,67.935470,168.849898,71.319207,0.591684,170.015516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.923711,49.456173,199.903211,163.376829,191.821749,188.083832,84.359860,14.322986,195.537698,2.049987,48.726781,48.869504,161.741679,201.943135,160.273441,196.209579,95.730055,191.834136,-0.000462,0.039013,97.026802,65.534672,194.767036,21.138174,61.187722,0.689220,773017.463594,0.864271,9.250028,26.552601,4.000890,0.072741,0.065168,150.534968,98.872604,72.143641,32.000000,32.000000,32.000000,32.000000,32.000000,70.857012,66.086916,107.970381,95.746216,30.330491,39.987342,49.341772,49.684063,33.113924,25.532869,67.945986,168.719721,71.320895,0.591172,170.010166,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.945406,49.451225,199.842462,163.371783,191.819372,188.088069,84.412894,14.309572,195.548145,2.052342,48.714096,48.746444,161.723790,201.919609,160.261162,196.011836,95.744550,191.521338,-0.000463,0.038989,96.395933,65.458529,194.657195,21.136072,61.134172,0.689514,772803.003781,0.865273,9.267503,26.527405,4.004174,0.070923,0.065499,150.525091,98.871398,72.146430,32.000000,32.000000,32.000000,32.000000,32.000000,70.876231,66.078731,107.980312,95.746216,30.349768,39.987342,49.341772,49.690342,33.113924,25.532869,67.968554,168.825789,71.508128,0.591549,170.167326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.841679,49.446827,199.813786,163.363092,191.794662,188.102440,84.447202,14.311141,195.490714,2.052521,48.749522,48.849537,161.713235,201.892963,160.244568,196.069797,95.711042,191.626403,-0.000463,0.038994,95.812183,65.679976,194.741323,21.133177,61.154690,0.689704,772719.441658,0.864319,9.240142,26.395963,4.001218,0.071211,0.064642,150.488925,98.897801,72.104059,32.000000,32.000000,32.000000,32.000000,32.000000,70.867068,66.099948,108.027107,95.746216,30.387003,39.987342,49.341772,49.674761,33.113924,25.532869,67.995596,168.894403,71.366236,0.589646,170.001472,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.926393,49.458097,199.823897,163.352999,191.735296,188.114120,84.405614,14.309572,195.481299,2.051202,48.782855,48.820191,161.705525,201.828276,160.245873,196.024060,95.708561,191.664990,-0.000461,0.038662,95.225663,65.664847,194.781522,21.129524,61.144269,0.690721,773025.385579,0.866022,9.342968,26.468768,4.008970,0.071121,0.065928,150.454298,98.784555,72.133880,32.000000,32.000000,32.000000,32.000000,32.000000,70.874310,66.134743,108.113644,95.746216,30.358318,39.987342,49.341772,49.742936,33.113924,25.532869,68.026701,168.811228,71.366896,0.591888,170.024368,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.914840,49.458097,199.682329,163.353279,191.694036,188.106962,84.329605,14.316279,195.436360,2.047997,48.750344,48.727161,161.719992,201.846400,160.241555,195.994912,95.723100,191.595790,-0.000461,0.038448,95.315462,65.551488,194.732918,21.126743,61.128384,0.689930,772977.762288,0.865619,9.269898,26.475431,4.002559,0.071937,0.063875,150.450539,98.794631,72.147713,32.000000,32.000000,32.000000,32.000000,32.000000,70.911003,66.150801,108.130766,95.746216,30.361884,39.987342,49.341772,49.681798,33.113924,25.532869,68.065526,168.659210,71.493748,0.592401,170.134910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.873331,49.458097,199.770247,163.353279,191.728560,188.121477,84.393392,14.310142,195.408813,2.050258,48.753548,48.766345,161.708190,201.832272,160.238008,196.021860,95.766016,191.688252,-0.000461,0.038213,95.553663,65.324495,194.711934,21.124118,61.160153,0.689831,772931.810778,0.865865,9.278592,26.445261,4.000460,0.071484,0.065286,150.465953,98.769576,72.148388,32.000000,32.000000,32.000000,32.000000,32.000000,70.926163,66.168965,108.175881,95.746216,30.385800,39.987342,49.341772,49.686030,33.113924,25.532869,68.093329,168.786784,71.479588,0.589818,170.162880,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.916228,49.443804,199.673652,163.338140,191.815174,188.107977,84.293530,14.313995,195.345657,2.053357,48.806928,48.741609,161.738192,201.887336,160.249254,196.015282,95.726256,191.491318,-0.000460,0.037959,95.815299,65.322794,194.721661,21.121160,61.101771,0.690255,772896.087931,0.866078,9.321501,26.436918,4.005553,0.071954,0.066923,150.424646,98.748406,72.130568,32.000000,32.000000,32.000000,32.000000,32.000000,70.948913,66.183507,108.190680,95.746216,30.399759,39.987342,49.341772,49.707528,33.113924,25.532869,68.121132,168.587061,71.193089,0.590604,170.015949,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.951338,49.456997,199.687176,163.330009,191.828071,188.092264,84.507476,14.313995,195.354646,2.057516,48.805104,48.741284,161.712675,201.729135,160.228955,196.005341,95.724116,191.484626,-0.000462,0.037721,96.079831,65.449558,194.593908,21.117871,61.151228,0.690070,772885.696683,0.866179,9.262865,26.403026,4.000175,0.071445,0.063776,150.426046,98.731822,72.129065,32.000000,32.000000,32.000000,32.000000,32.000000,70.949763,66.169356,108.233452,95.746216,30.417374,39.987342,49.341772,49.682190,33.113924,25.532869,68.133372,169.014953,71.319134,0.592255,170.019057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.864856,49.473214,199.656659,163.335056,191.854058,188.093581,84.450737,14.311141,195.373202,2.057584,48.843753,48.683526,161.709925,201.769990,160.226953,195.892965,95.698915,191.563555,-0.000462,0.037453,96.324967,65.437393,194.696128,21.114364,61.122704,0.689083,772814.452339,0.863271,9.239787,26.402662,3.997634,0.072099,0.065366,150.392777,98.754068,72.136842,32.000000,32.000000,32.000000,32.000000,32.000000,70.926834,66.147547,108.254272,95.746216,30.421403,39.987342,49.341772,49.658707,33.113924,25.532869,68.173957,168.901473,71.356551,0.590841,170.049702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.793301,49.473214,199.611588,163.335056,191.830862,188.099721,84.435248,14.313282,195.389072,2.060323,48.865825,48.775332,161.721192,201.786809,160.242004,195.963557,95.697389,191.530436,-0.000463,0.037213,96.578352,65.443291,194.574104,21.111532,61.128095,0.690430,773063.788457,0.865561,9.345382,26.457390,4.003955,0.070643,0.064739,150.367404,98.844863,72.159540,32.000000,32.000000,32.000000,32.000000,32.000000,70.927248,66.147130,108.295660,95.746216,30.440510,39.987342,49.341772,49.705864,33.113924,25.532869,68.218697,168.870496,71.176435,0.591410,170.079954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.886114,49.497402,199.653847,163.331131,191.807918,188.094290,84.298749,14.312140,195.351157,2.059926,48.849248,48.753399,161.727099,201.803608,160.224971,195.931286,95.680389,191.541047,-0.000463,0.037019,96.773896,65.507001,194.579652,21.108447,61.127212,0.691163,773187.650582,0.867131,9.419422,26.446527,4.008804,0.070598,0.064891,150.407211,98.885714,72.172958,32.000000,32.000000,32.000000,32.000000,32.000000,70.937913,66.139098,108.310667,95.746216,30.443498,39.987342,49.341772,49.746594,33.113924,25.532869,68.272724,168.597498,71.496756,0.593588,170.106311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.876469,49.495203,199.656003,163.337579,191.837554,188.081425,84.259421,14.315280,195.365573,2.057656,48.828979,48.770183,161.722178,201.782936,160.248260,195.891725,95.646181,191.461914,-0.000465,0.036948,96.904713,65.370308,194.563213,21.105030,61.128817,0.690164,773164.226737,0.866774,9.347589,26.467497,4.002193,0.073379,0.065175,150.397355,98.969612,72.164789,32.000000,32.000000,32.000000,32.000000,32.000000,70.908027,66.125298,108.330943,95.746216,30.469057,39.987342,49.341772,49.692524,33.113924,25.532869,68.304878,168.518842,71.317373,0.590066,170.169843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.918616,49.494928,199.569215,163.336738,191.832192,188.052706,84.486841,14.312711,195.302533,2.059198,48.783519,48.686071,161.716346,201.776616,160.216454,195.842545,95.573878,191.477301,-0.000464,0.036938,97.073267,65.475391,194.633250,21.101143,61.128690,0.690222,773238.326106,0.867300,9.355362,26.472099,4.003010,0.071564,0.064348,150.391077,98.919236,72.152655,32.000000,32.000000,32.000000,32.000000,32.000000,70.896616,66.088393,108.339868,95.746216,30.506672,39.987342,49.341772,49.723702,33.113924,25.532869,68.345276,168.973682,71.371518,0.591615,170.192149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.849068,49.489706,199.650837,163.341504,191.804817,188.023964,84.366378,14.311712,195.299409,2.059356,48.815050,48.753783,161.716819,201.670258,160.239505,195.844316,95.614387,191.466671,-0.000464,0.036932,97.255026,65.193747,194.599456,21.098854,61.122236,0.689490,773367.315275,0.864524,9.319044,26.547434,3.998329,0.071624,0.065728,150.431944,98.951976,72.147014,32.000000,32.000000,32.000000,32.000000,32.000000,70.895895,66.103509,108.357969,95.746216,30.503774,39.987342,49.341772,49.670335,33.113924,25.532869,68.376888,168.732756,71.333294,0.590986,170.174053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.843945,49.489706,199.527404,163.341504,191.796835,187.995376,84.462465,14.314424,195.170880,2.060636,48.777777,48.689408,161.719249,201.677537,160.235919,195.880764,95.652984,191.509213,-0.000465,0.036902,97.184994,65.378437,194.594336,21.095875,61.127122,0.690396,773137.330965,0.866451,9.378202,26.505673,4.005107,0.071768,0.065344,150.456574,99.009697,72.171040,32.000000,32.000000,32.000000,32.000000,32.000000,70.910183,66.105373,108.409927,95.746216,30.519256,39.987342,49.341772,49.707113,33.113924,25.532869,68.403276,168.924930,71.502626,0.591569,170.183376,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.806532,49.480086,199.527371,163.341504,191.764136,187.986168,84.529844,14.324841,195.228368,2.058829,48.753612,48.767724,161.724863,201.611952,160.222353,195.962078,95.645269,191.590804,-0.000466,0.036885,96.920205,65.445702,194.535411,21.092452,61.167330,0.689993,772890.564024,0.865433,9.383503,26.482992,4.003042,0.071499,0.064041,150.462212,98.929776,72.177815,32.000000,32.000000,32.000000,32.000000,32.000000,70.913891,66.071584,108.420189,95.746216,30.540070,39.987342,49.341772,49.709405,33.113924,25.532869,68.424814,169.059688,71.183918,0.589871,170.130898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.776343,49.463319,199.561989,163.344588,191.748042,187.971724,84.368178,14.311141,195.242779,2.056218,48.777600,48.728684,161.716304,201.660554,160.252533,195.829567,95.596835,191.331917,-0.000467,0.036988,96.945697,65.360779,194.534274,21.089314,61.145982,0.689944,772907.459970,0.865399,9.412597,26.521228,4.006048,0.071228,0.064636,150.478446,98.927664,72.168469,32.000000,32.000000,32.000000,32.000000,32.000000,70.913149,66.078758,108.444705,95.746216,30.497415,39.987342,49.341772,49.730674,33.113924,25.532869,68.455052,168.736356,71.324123,0.592859,170.278734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.843785,49.467992,199.522146,163.341224,191.709668,187.989436,84.543231,14.312854,195.238935,2.056830,48.769366,48.730072,161.718279,201.713968,160.251126,195.866808,95.563618,191.474995,-0.000467,0.036912,96.866715,65.429631,194.545776,21.085903,61.155844,0.690561,773010.457997,0.867533,9.427086,26.472789,4.009173,0.070201,0.064693,150.490800,98.922658,72.161390,32.000000,32.000000,32.000000,32.000000,32.000000,70.928593,66.081368,108.490577,95.746216,30.523518,39.987342,49.341772,49.749074,33.113924,25.532869,68.467034,169.086463,71.341218,0.592016,170.246791,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.835570,49.467992,199.657869,163.341224,191.742220,188.005077,84.445034,14.310999,195.346583,2.058600,48.737767,48.727404,161.736423,201.650952,160.256136,195.736363,95.559696,191.325244,-0.000466,0.036813,96.441547,65.265563,194.469847,21.082813,61.103448,0.689593,773129.362600,0.864529,9.361954,26.559556,4.002949,0.072629,0.067087,150.518248,98.990182,72.161150,32.000000,32.000000,32.000000,32.000000,32.000000,70.945717,66.086918,108.518476,95.746216,30.524763,39.987342,49.341772,49.711405,33.113924,25.532869,68.500330,168.890068,71.132047,0.591140,170.201787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.760908,49.465518,199.466145,163.339261,191.765381,188.005142,84.321703,14.312426,195.141425,2.060835,48.719764,48.578252,161.702784,201.638516,160.233344,195.766637,95.539727,191.430166,-0.000467,0.036833,96.155551,65.466448,194.425263,21.079928,61.076853,0.690677,773213.797698,0.865765,9.370454,26.507429,4.006333,0.072878,0.064796,150.494478,98.975904,72.155442,32.000000,32.000000,32.000000,32.000000,32.000000,70.911906,66.095850,108.519040,95.746216,30.505669,39.987342,49.341772,49.715588,33.113924,25.532869,68.526717,168.643406,71.496390,0.593302,170.207176,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.810661,49.458371,199.538787,163.333374,191.695095,188.007401,84.465473,14.312283,195.131476,2.061319,48.705210,48.629439,161.711343,201.527959,160.241543,195.745959,95.542780,191.208179,-0.000469,0.036837,95.970026,65.492442,194.306015,21.076968,61.083849,0.691417,773379.186565,0.868470,9.445270,26.566671,4.008491,0.070783,0.065418,150.476466,98.998609,72.158056,32.000000,32.000000,32.000000,32.000000,32.000000,70.936274,66.086592,108.538725,95.746216,30.526847,39.987342,49.341772,49.758494,33.113924,25.532869,68.555342,168.930946,71.346427,0.590653,170.153400,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.814222,49.437207,199.479138,163.327766,191.606326,187.987021,84.521747,14.312140,195.255055,2.058367,48.705343,48.661946,161.695233,201.530263,160.232552,195.692034,95.523574,191.251622,-0.000468,0.036818,95.952135,65.364392,194.411925,21.072625,61.058354,0.690900,773288.737463,0.866023,9.386610,26.480507,4.005945,0.072667,0.065407,150.476585,99.000742,72.153721,32.000000,32.000000,32.000000,32.000000,32.000000,70.939633,66.116650,108.580142,95.746216,30.516531,39.987342,49.341772,49.723189,33.113924,25.532869,68.585463,169.043493,71.389934,0.591520,170.010009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.785490,49.428687,199.387338,163.316833,191.650923,187.951198,84.273439,14.315993,195.146464,2.056790,48.725726,48.594327,161.721046,201.517970,160.231322,195.623524,95.526476,190.938461,-0.000469,0.036791,96.088740,65.515428,194.416104,21.069641,61.038610,0.690865,773242.139891,0.866053,9.358215,26.517267,4.004255,0.071647,0.064199,150.464889,98.989187,72.155158,32.000000,32.000000,32.000000,32.000000,32.000000,70.968120,66.118205,108.601267,95.746216,30.531577,39.987342,49.341772,49.729727,33.113924,25.532869,68.590253,168.546879,71.355891,0.591232,170.072715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.792439,49.428687,199.432337,163.316833,191.685353,187.913712,84.522684,14.315993,195.021270,2.052059,48.656649,48.575159,161.688588,201.473282,160.230409,195.541546,95.467521,191.234417,-0.000470,0.036772,96.275125,65.395035,194.404031,21.066223,61.003722,0.691072,773067.453536,0.868152,9.382982,26.395731,4.004929,0.071530,0.064886,150.449555,98.962956,72.153502,32.000000,32.000000,32.000000,32.000000,32.000000,70.952194,66.084261,108.605885,95.746216,30.527252,39.987342,49.341772,49.747190,33.113924,25.532869,68.606780,169.045367,71.372472,0.591151,170.020630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.836665,49.428412,199.400307,163.292722,191.700313,187.886998,84.309496,14.316421,195.065663,2.051171,48.666419,48.786269,161.673210,201.413365,160.213121,195.593964,95.462730,191.286755,-0.000468,0.036793,96.415640,65.220183,194.371827,21.062854,61.070687,0.691362,773122.059072,0.865286,9.375787,26.565593,4.005273,0.073471,0.066220,150.432501,98.997910,72.143852,32.000000,32.000000,32.000000,32.000000,32.000000,70.950143,66.072611,108.626174,95.746216,30.514108,39.987342,49.341772,49.744523,33.113924,25.532869,68.631047,168.618992,71.195363,0.590923,169.995296,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.834419,49.430336,199.333684,163.278143,191.671643,187.860435,84.427807,14.317420,195.090034,2.047476,48.689964,48.740161,161.680842,201.477318,160.223024,195.578666,95.503687,191.295263,-0.000468,0.036987,96.597975,65.301879,194.281294,21.059442,61.052332,0.689875,772972.794227,0.866495,9.329740,26.589985,4.001076,0.071096,0.066156,150.469606,99.017446,72.191730,32.000000,32.000000,32.000000,32.000000,32.000000,70.962296,66.101509,108.681231,95.746216,30.548936,39.987342,49.341772,49.718283,33.113924,25.532869,68.655563,168.855614,71.323096,0.591768,170.123227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.795598,49.404224,199.382850,163.261883,191.624456,187.836803,84.364937,14.304006,194.970875,2.047417,48.616430,48.703193,161.681293,201.451835,160.211059,195.568348,95.521451,191.114690,-0.000468,0.036959,96.710035,65.326690,194.232964,21.055994,61.053900,0.689849,772725.940600,0.865206,9.333988,26.552214,3.999920,0.070432,0.064332,150.472684,99.007856,72.142935,32.000000,32.000000,32.000000,32.000000,32.000000,70.982688,66.092422,108.680080,95.746216,30.537001,39.987342,49.341772,49.719274,33.113924,25.532869,68.682174,168.729873,71.171299,0.590509,169.976807,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.833232,49.404224,199.249107,163.261883,191.609244,187.833577,84.249536,14.311284,194.946283,2.047293,48.624576,48.677009,161.665892,201.486513,160.227236,195.529503,95.536459,191.168818,-0.000468,0.036948,96.788545,65.385098,194.265694,21.052567,61.012430,0.690292,772546.810646,0.866428,9.348054,26.466813,4.004026,0.071061,0.066573,150.480760,98.973049,72.159991,32.000000,32.000000,32.000000,32.000000,32.000000,71.006723,66.079495,108.695270,95.746216,30.560520,39.987342,49.341772,49.742554,33.113924,25.532869,68.679436,168.499073,71.016861,0.592163,169.999977,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.771944,49.391306,199.232894,163.253752,191.635490,187.813800,84.421469,14.312283,195.030472,2.048619,48.646942,48.683693,161.648893,201.406943,160.195531,195.589989,95.534804,191.210464,-0.000469,0.036930,96.892898,65.358654,194.319067,21.050096,61.029505,0.689951,772433.513134,0.866872,9.309104,26.472084,3.998318,0.072439,0.063811,150.450331,98.961769,72.141279,32.000000,32.000000,32.000000,32.000000,32.000000,70.986307,66.056875,108.692051,95.746216,30.546864,39.987342,49.341772,49.721326,33.113924,25.532869,68.688162,168.842937,71.309816,0.592755,170.104187,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.758154,49.392130,199.309576,163.248706,191.665318,187.765757,84.375779,14.307574,195.029685,2.050758,48.661829,48.607024,161.664905,201.321503,160.192007,195.573056,95.543749,191.095894,-0.000469,0.036906,97.129325,65.346103,194.183342,21.046484,61.059273,0.690372,772407.034901,0.866168,9.359628,26.489339,4.002916,0.073197,0.063725,150.448131,99.001179,72.137401,32.000000,32.000000,32.000000,32.000000,32.000000,71.022627,66.064643,108.671490,95.746216,30.541620,39.987342,49.341772,49.754748,33.113924,25.532869,68.716208,168.751558,71.192795,0.590846,169.992188,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.763184,49.389382,199.174010,163.253472,191.647794,187.745919,84.368890,14.310570,194.951780,2.049876,48.591255,48.632437,161.663975,201.284378,160.166616,195.471258,95.540569,191.219852,-0.000470,0.036897,97.255312,65.303034,194.274281,21.043826,61.038629,0.690534,772223.470014,0.864991,9.356704,26.475393,4.004209,0.073296,0.064560,150.435635,99.015667,72.148662,32.000000,32.000000,32.000000,32.000000,32.000000,71.046466,66.044433,108.672326,95.746216,30.548844,39.987342,49.341772,49.766265,33.113924,25.532869,68.736707,168.737781,71.153104,0.591823,169.979206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.846315,49.373990,199.224946,163.237772,191.667944,187.708256,84.390659,14.311712,195.042649,2.050767,48.519916,48.833377,161.655395,201.418931,160.187747,195.603597,95.514917,191.222300,-0.000472,0.036888,97.378166,65.532383,194.133474,21.040907,61.053413,0.689976,772114.407240,0.866559,9.366778,26.487090,4.002437,0.072410,0.065110,150.431955,99.029436,72.151711,32.000000,32.000000,32.000000,32.000000,32.000000,71.032440,66.045332,108.644660,95.746216,30.546035,39.987342,49.341772,49.765430,33.113924,25.532869,68.754213,168.781317,71.306001,0.591895,169.999309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.807062,49.373990,199.250646,163.237772,191.668508,187.694654,84.396436,14.318847,195.053707,2.052285,48.562006,48.698867,161.654089,201.460968,160.195469,195.554994,95.514323,191.131654,-0.000471,0.036876,97.475507,65.376653,194.333790,21.038336,61.022221,0.688740,771905.163874,0.864520,9.265335,26.513660,3.996784,0.072058,0.066928,150.440511,99.044895,72.164170,32.000000,32.000000,32.000000,32.000000,32.000000,71.058766,66.057223,108.615490,95.746216,30.523534,39.987342,49.341772,49.718476,33.113924,25.532869,68.758217,168.792873,71.339383,0.589711,170.168349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.794283,49.341831,199.252800,163.228240,191.597670,187.683348,84.466736,14.310428,194.991680,2.049508,48.592254,48.671442,161.658021,201.429063,160.208063,195.506482,95.517353,191.077200,-0.000470,0.036880,97.580431,65.449094,194.289475,21.035659,61.022906,0.689595,771900.249546,0.865155,9.305952,26.480297,4.000450,0.071996,0.065437,150.428555,99.017016,72.156023,32.000000,32.000000,32.000000,32.000000,32.000000,71.063105,66.079514,108.569644,95.746216,30.560751,39.987342,49.341772,49.740831,33.113924,25.532869,68.744067,168.933471,71.170125,0.589865,170.062802,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.796084,49.346229,199.357222,163.224876,191.547302,187.649184,84.435540,14.302722,194.975802,2.048732,48.632715,48.577969,161.647127,201.348454,160.180968,195.450371,95.518837,191.163358,-0.000470,0.036856,97.682609,65.327366,194.226948,21.033293,61.057290,0.689634,771778.353702,0.864551,9.287024,26.456862,4.001520,0.071353,0.064314,150.413999,98.955491,72.148682,32.000000,32.000000,32.000000,32.000000,32.000000,71.071804,66.051579,108.543313,95.746216,30.540059,39.987342,49.341772,49.749624,33.113924,25.532869,68.758996,168.871079,71.197271,0.591308,170.104305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.779413,49.354475,199.198069,163.229081,191.576707,187.618656,84.394801,14.318277,194.954420,2.050353,48.665852,48.652814,161.623642,201.346069,160.173243,195.517427,95.491997,191.148223,-0.000471,0.037087,97.775457,65.259283,194.173486,21.030815,61.021175,0.689375,771643.583492,0.864689,9.289557,26.487661,4.003472,0.070708,0.064474,150.395903,98.872564,72.144216,32.000000,32.000000,32.000000,32.000000,32.000000,71.044647,66.024260,108.503752,95.746216,30.551524,39.987342,49.341772,49.749465,33.113924,25.532869,68.778551,168.789602,71.185532,0.591193,170.170630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.701176,49.354475,199.242264,163.229081,191.585729,187.598818,84.260144,14.307146,194.915831,2.051918,48.623834,48.638109,161.646830,201.416811,160.155083,195.424807,95.486612,191.039801,-0.000473,0.037292,97.862411,65.469172,194.151424,21.028298,61.038070,0.689497,771655.179982,0.865307,9.315063,26.508831,4.001615,0.071610,0.067679,150.401082,98.912550,72.167045,32.000000,32.000000,32.000000,32.000000,32.000000,71.048683,66.033323,108.456752,95.746216,30.524517,39.987342,49.341772,49.759749,33.113924,25.532869,68.802641,168.520288,71.057800,0.591046,169.980859,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.830783,49.370142,199.234773,163.231604,191.561866,187.585827,84.453696,14.313425,194.933714,2.052241,48.583281,48.645525,161.640919,201.201119,160.164588,195.461726,95.481820,190.870596,-0.000473,0.037528,97.952739,65.256391,194.262614,21.025536,61.003740,0.690306,771691.390586,0.868114,9.396128,26.473586,4.008804,0.070982,0.063209,150.413277,98.944696,72.159224,32.000000,32.000000,32.000000,32.000000,32.000000,71.031385,66.013003,108.430187,95.746216,30.524926,39.987342,49.341772,49.807191,33.113924,25.532869,68.834871,168.907391,71.362421,0.592967,170.006311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.822241,49.357773,199.215951,163.220110,191.574890,187.586635,84.223960,14.311569,194.977295,2.046197,48.527011,48.720178,161.626330,201.279506,160.151477,195.514631,95.466089,191.070017,-0.000474,0.037872,98.052182,65.224479,194.150790,21.021495,60.978425,0.689066,771519.870445,0.863601,9.277556,26.414937,3.998227,0.072057,0.066848,150.412876,98.916983,72.149682,32.000000,32.000000,32.000000,32.000000,32.000000,71.007413,66.003896,108.363054,95.746216,30.518969,39.987342,49.341772,49.738298,33.113924,25.532869,68.846403,168.447919,71.325590,0.589044,170.015831,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.744513,49.337159,199.187517,163.197682,191.596683,187.577693,84.488927,14.313995,194.931180,2.040720,48.548423,48.590380,161.601480,201.258446,160.158941,195.404928,95.411156,191.129904,-0.000474,0.038108,98.077997,65.052278,194.161537,21.018746,60.990686,0.690181,771706.184770,0.865196,9.381097,26.510787,4.005471,0.072178,0.065216,150.436287,98.918038,72.156043,32.000000,32.000000,32.000000,32.000000,32.000000,71.000299,65.982982,108.360524,95.746216,30.543112,39.987342,49.341772,49.743304,33.113924,25.532869,68.863097,168.977853,71.190521,0.590322,169.984124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.765800,49.336884,199.179242,163.186187,191.586418,187.554872,84.497123,14.309286,194.981549,2.038599,48.488501,48.656493,161.594206,201.234003,160.159932,195.313840,95.392753,191.056960,-0.000475,0.038369,98.122857,65.341935,194.125501,21.016288,60.957654,0.690056,771775.652317,0.864786,9.333896,26.582808,4.004211,0.071150,0.065722,150.405257,98.905322,72.142950,32.000000,32.000000,32.000000,32.000000,32.000000,70.979425,65.968654,108.321730,95.746216,30.490351,39.987342,49.341772,49.789031,33.113924,25.532869,68.857347,168.994245,71.373059,0.591188,170.029954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.750896,49.336884,199.090740,163.186187,191.638490,187.539448,84.147107,14.309429,194.899156,2.036989,48.481688,48.571194,161.582246,201.150152,160.147573,195.397428,95.393112,190.944956,-0.000473,0.038597,98.233442,65.258113,194.121728,21.013210,60.954751,0.690060,771716.508130,0.864186,9.311570,26.573877,4.002332,0.071225,0.062800,150.433707,98.813772,72.163819,32.000000,32.000000,32.000000,32.000000,32.000000,70.998555,65.936614,108.341942,95.746216,30.537290,39.987342,49.341772,49.780017,33.113924,25.532869,68.871470,168.294214,71.352956,0.589360,169.947617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.698191,49.330013,199.139813,163.184225,191.689473,187.534874,84.258965,14.313995,194.843087,2.037967,48.484492,48.680045,161.581276,201.244094,160.116497,195.369399,95.406659,190.924873,-0.000473,0.038807,98.300783,65.294044,194.073268,21.010511,60.970960,0.690002,771668.373011,0.867998,9.327008,26.531531,4.001752,0.071236,0.066663,150.436225,98.740170,72.142230,32.000000,32.000000,32.000000,32.000000,32.000000,70.982978,65.903015,108.319952,95.746216,30.492666,39.987342,49.341772,49.790464,33.113924,25.532869,68.878877,168.517929,71.210404,0.589449,170.097184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.782043,49.316270,199.004975,163.170207,191.656096,187.550097,84.442074,14.315137,194.827231,2.038502,48.508510,48.666568,161.624211,201.179998,160.136559,195.343323,95.413825,190.955725,-0.000471,0.038894,98.344622,65.323283,194.055646,21.007564,61.045210,0.690562,771651.605288,0.867829,9.374760,26.510454,4.006983,0.071986,0.064882,150.461595,98.711183,72.188607,32.000000,32.000000,32.000000,32.000000,32.000000,71.018337,65.941089,108.389365,95.746216,30.513054,39.987342,49.341772,49.822135,33.113924,25.532869,68.892497,168.884148,71.342758,0.591265,170.176138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.744000,49.288235,199.063417,163.165161,191.589196,187.549100,84.577662,14.318990,194.814250,2.039501,48.440192,48.661324,161.599977,201.104588,160.122440,195.286059,95.419252,190.916645,-0.000473,0.038892,98.358387,65.212623,194.004841,21.004568,61.003181,0.688377,771547.591529,0.864364,9.274135,26.514856,3.997525,0.074538,0.064363,150.439363,98.607802,72.151532,32.000000,32.000000,32.000000,32.000000,32.000000,71.019363,65.894172,108.385184,95.746216,30.508188,39.987342,49.341772,49.777155,33.113924,25.532869,68.891155,169.155324,71.014293,0.589018,170.071456,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.742352,49.288235,199.010835,163.165161,191.567871,187.544958,84.435183,14.319276,194.792798,2.041221,48.431042,48.641305,161.579182,201.098676,160.127570,195.326763,95.441958,190.791888,-0.000473,0.038888,98.349749,65.173703,193.980163,21.001309,60.947737,0.689405,771504.336333,0.863639,9.285503,26.494777,4.001757,0.071093,0.064534,150.454697,98.653313,72.147654,32.000000,32.000000,32.000000,32.000000,32.000000,71.018798,65.878591,108.399626,95.746216,30.482638,39.987342,49.341772,49.800818,33.113924,25.532869,68.873764,168.870366,71.120675,0.592217,170.095099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.640141,49.251954,198.995989,163.148620,191.509445,187.550050,84.254460,14.313282,194.681061,2.044329,48.410293,48.536387,161.574992,200.924206,160.111706,195.255904,95.419780,190.922037,-0.000473,0.038920,98.308199,65.187312,193.817374,20.998445,60.979976,0.689902,771404.899511,0.865109,9.287211,26.425276,4.000833,0.070831,0.063051,150.464932,98.582635,72.156563,32.000000,32.000000,32.000000,32.000000,32.000000,71.034481,65.861846,108.427004,95.746216,30.496560,39.987342,49.341772,49.804602,33.113924,25.532869,68.882759,168.508921,71.367997,0.591220,170.151983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.661153,49.229417,198.960488,163.126753,191.469008,187.536817,84.541721,14.315280,194.638113,2.047897,48.483888,48.604009,161.561176,201.047709,160.096735,195.154248,95.396416,190.911466,-0.000472,0.038921,97.677846,65.172485,193.898341,20.995737,60.969554,0.690706,771553.369576,0.868882,9.356917,26.496270,4.008772,0.071873,0.064590,150.467591,98.668947,72.169719,32.000000,32.000000,32.000000,32.000000,32.000000,71.026697,65.869859,108.432563,95.746216,30.455659,39.987342,49.341772,49.866450,33.113924,25.532869,68.852251,169.083442,71.190815,0.590170,170.171653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.696493,49.240411,198.913857,163.125912,191.501331,187.517005,84.479887,14.317706,194.671756,2.052440,48.540961,48.646070,161.550855,200.973154,160.101824,195.257883,95.377461,190.925482,-0.000473,0.038928,97.412847,65.308209,193.826530,20.991585,60.967444,0.690379,771498.432224,0.865407,9.312577,26.515670,4.006361,0.070885,0.066573,150.492641,98.747202,72.194508,32.000000,32.000000,32.000000,32.000000,32.000000,71.017381,65.862154,108.444455,95.746216,30.450649,39.987342,49.341772,49.827910,33.113924,25.532869,68.833517,168.959774,71.027132,0.591257,170.080504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.702956,49.240411,198.878725,163.125912,191.508896,187.491983,84.394713,14.311712,194.634382,2.051294,48.566690,48.612949,161.534703,200.924593,160.083384,195.085815,95.347586,190.727680,-0.000474,0.039018,97.397593,65.101778,193.911578,20.988019,60.913660,0.689884,771492.953125,0.865599,9.294170,26.537258,4.002996,0.073051,0.066729,150.486882,98.711814,72.141553,32.000000,32.000000,32.000000,32.000000,32.000000,70.992100,65.817119,108.426919,95.746216,30.438691,39.987342,49.341772,49.845275,33.113924,25.532869,68.847970,168.789426,71.394409,0.589339,170.101748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.673061,49.267071,198.928176,163.145536,191.444747,187.456419,84.501801,14.314566,194.538193,2.051770,48.527805,48.508757,161.547771,200.969526,160.060726,195.004898,95.350830,190.716333,-0.000474,0.039097,97.441584,65.234500,193.864180,20.984461,60.928084,0.690145,771454.159819,0.865925,9.280218,26.495555,4.001346,0.072959,0.066081,150.482724,98.700595,72.146127,32.000000,32.000000,32.000000,32.000000,32.000000,71.022268,65.812444,108.418601,95.746216,30.397018,39.987342,49.341772,49.845561,33.113924,25.532869,68.878729,169.003602,71.360733,0.588831,170.165005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
