OSU 80 Ton Compressor Load Stand
49.670596,49.267346,198.778740,163.141892,191.424240,187.403825,84.373323,14.313282,194.510759,2.048115,48.498022,48.507960,161.546743,200.843311,160.080017,195.034416,95.346228,190.492878,-0.000474,0.039067,97.471793,65.238116,193.787027,20.980726,60.912975,0.690406,771399.643338,0.865306,9.337880,26.488052,4.004750,0.071366,0.065086,150.473067,98.714475,72.167822,32.000000,32.000000,32.000000,32.000000,32.000000,71.027764,65.826315,108.402946,95.746216,30.383030,39.987342,49.341772,49.867040,33.113924,25.532869,68.885659,168.746646,71.004975,0.589472,170.185854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.629888,49.256627,198.831353,163.136565,191.437411,187.371717,84.356133,14.314994,194.410977,2.046987,48.458933,48.494079,161.538322,200.818766,160.077226,195.010052,95.329945,190.736350,-0.000473,0.039045,97.511993,64.948566,193.779602,20.976726,60.890004,0.690036,771197.809854,0.866429,9.340711,26.408758,4.001940,0.073126,0.064327,150.441380,98.718321,72.150852,32.000000,32.000000,32.000000,32.000000,32.000000,71.032978,65.828225,108.375776,95.746216,30.346265,39.987342,49.341772,49.874327,33.113924,25.532869,68.892341,168.712267,71.371812,0.591961,170.187467,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.677448,49.254703,198.775453,163.128155,191.417362,187.356488,84.377427,14.310856,194.397686,2.048237,48.435001,48.610306,161.535592,200.766188,160.057179,194.894274,95.343004,190.546933,-0.000474,0.039048,97.526548,65.299725,193.646242,20.972903,60.854232,0.690794,771156.748370,0.867220,9.372231,26.516451,4.006283,0.071249,0.064718,150.419885,98.769867,72.161526,32.000000,32.000000,32.000000,32.000000,32.000000,71.016704,65.832700,108.345760,95.746216,30.304317,39.987342,49.341772,49.903204,33.113924,25.532869,68.887352,168.754854,71.062495,0.589343,170.193408,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.640080,49.254703,198.633166,163.128155,191.411687,187.347517,84.484951,14.314138,194.371713,2.048126,48.471843,48.572005,161.529386,200.699666,160.055477,194.949057,95.328946,190.521974,-0.000473,0.039060,97.554967,65.357405,193.739098,20.968834,60.843576,0.690409,770975.349304,0.866005,9.320962,26.432284,4.001322,0.074692,0.065652,150.414607,98.787169,72.161112,32.000000,32.000000,32.000000,32.000000,32.000000,71.037624,65.854166,108.323959,95.746216,30.324464,39.987342,49.341772,49.881035,33.113924,25.532869,68.890823,168.969902,71.029700,0.591230,169.940143,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.678310,49.250580,198.675179,163.112736,191.343590,187.351355,84.316805,14.312996,194.405547,2.047605,48.450895,48.514660,161.510448,200.643888,160.053815,194.932595,95.293281,190.544013,-0.000471,0.039085,97.487211,65.144555,193.690641,20.964711,60.883333,0.690607,771036.542427,0.865584,9.359730,26.436969,4.001468,0.071089,0.065586,150.405670,98.757656,72.146103,32.000000,32.000000,32.000000,32.000000,32.000000,71.069361,65.872756,108.324544,95.746216,30.235827,39.987342,49.341772,49.907715,33.113924,25.532869,68.891920,168.633609,71.228085,0.591569,169.980032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.644316,49.235463,198.551798,163.091429,191.257555,187.355209,84.356615,14.313425,194.304644,2.047120,48.405681,48.519474,161.516811,200.648883,160.047018,194.898798,95.300172,190.541340,-0.000471,0.039083,96.983898,65.211632,193.628089,20.960403,60.824860,0.689792,771119.980780,0.866577,9.315944,26.480911,3.999234,0.071203,0.064453,150.410648,98.861251,72.154968,32.000000,32.000000,32.000000,32.000000,32.000000,71.045714,65.900669,108.348017,95.746216,30.255666,39.987342,49.341772,49.892742,33.113924,25.532869,68.896746,168.713230,71.024197,0.589610,169.973620,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.505440,49.212376,198.515110,163.085261,191.190487,187.350501,84.133817,14.311284,194.190385,2.048023,48.428432,48.492967,161.488479,200.454455,160.014869,194.820873,95.265841,190.354737,-0.000470,0.039029,96.632213,65.182374,193.469153,20.953732,60.800934,0.690546,771117.653045,0.866808,9.336093,26.473015,3.999487,0.072013,0.063132,150.396132,98.951464,72.159934,32.000000,32.000000,32.000000,32.000000,32.000000,71.035591,65.913417,108.322913,95.746216,30.228348,39.987342,49.341772,49.917563,33.113924,25.532869,68.886163,168.267634,70.869759,0.591381,169.946083,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.592971,49.205505,198.565299,163.075730,191.114900,187.347830,84.522774,14.314138,194.253711,2.047109,48.404499,48.446765,161.496978,200.605072,160.011341,194.727732,95.263994,190.321188,-0.000469,0.039016,96.619978,65.063529,193.445739,20.948893,60.805279,0.692353,771292.877846,0.869212,9.454154,26.427641,4.009783,0.072107,0.064301,150.367419,98.885815,72.154248,32.000000,32.000000,32.000000,32.000000,32.000000,71.058645,65.924103,108.321093,95.746216,30.154422,39.987342,49.341772,50.006436,33.113924,25.532869,68.864177,169.045548,71.204461,0.591248,170.124997,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.528074,49.205505,198.449702,163.075730,191.052081,187.312478,84.499666,14.295301,194.194014,2.048162,48.359083,48.461878,161.499983,200.514637,160.017363,194.645823,95.302121,190.307738,-0.000470,0.039011,96.714645,64.991111,193.364412,20.944213,60.786527,0.691348,771202.883227,0.865991,9.359436,26.426481,4.003900,0.070318,0.065374,150.333848,98.849547,72.149172,32.000000,32.000000,32.000000,32.000000,32.000000,71.015544,65.907841,108.298309,95.746216,30.158375,39.987342,49.341772,49.964110,33.113924,25.532869,68.857544,168.999332,71.075848,0.590379,170.056193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.627668,49.192312,198.482913,163.065637,191.022747,187.313374,84.449167,14.312283,194.100840,2.050606,48.336150,48.306838,161.489087,200.596693,160.027145,194.653026,95.302841,190.474085,-0.000469,0.039006,96.842164,65.151355,193.255435,20.939185,60.811878,0.691951,771006.355147,0.867325,9.426866,26.383299,4.006812,0.072105,0.064219,150.338326,98.795679,72.123684,32.000000,32.000000,32.000000,32.000000,32.000000,70.983213,65.880735,108.293856,95.746216,30.143059,39.987342,49.341772,50.009644,33.113924,25.532869,68.843988,168.898334,70.995877,0.591781,170.169135,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.622128,49.164827,198.512510,163.059189,190.942943,187.306628,84.357329,14.314709,194.068453,2.053423,48.331096,48.458869,161.485589,200.477451,160.013479,194.613892,95.307696,190.362896,-0.000470,0.039014,96.922578,65.167177,193.436194,20.934389,60.817594,0.690485,770851.177524,0.865882,9.310220,26.445087,3.999441,0.071041,0.064028,150.356581,98.802122,72.147014,32.000000,32.000000,32.000000,32.000000,32.000000,70.973551,65.882689,108.258132,95.746216,30.102188,39.987342,49.341772,49.961340,33.113924,25.532869,68.842362,168.714658,71.161761,0.591438,170.147381,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.564109,49.142839,198.257391,163.045452,190.894782,187.273115,84.340859,14.311141,194.168342,2.053938,48.293379,48.476256,161.500592,200.413702,160.012703,194.560290,95.291919,190.288319,-0.000469,0.038999,96.990103,65.088302,193.370789,20.929561,60.783390,0.690481,770743.517791,0.866834,9.288484,26.398454,4.000484,0.071509,0.064316,150.359939,98.834969,72.164354,32.000000,32.000000,32.000000,32.000000,32.000000,70.969796,65.892671,108.233444,95.746216,30.089411,39.987342,49.341772,49.970880,33.113924,25.532869,68.810810,168.681717,70.847749,0.590112,169.918309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.511703,49.142839,198.442384,163.045452,190.869279,187.246315,84.518361,14.311712,194.079839,2.051696,48.254437,48.343466,161.487644,200.469072,160.003118,194.616600,95.280216,190.286930,-0.000469,0.039002,97.044470,65.130039,193.471866,20.924872,60.759157,0.690776,770680.992229,0.867922,9.326751,26.386201,4.000019,0.071754,0.064514,150.378535,98.875084,72.147406,32.000000,32.000000,32.000000,32.000000,32.000000,70.956338,65.882468,108.194500,95.746216,29.979095,39.987342,49.341772,50.011810,33.113924,25.532869,68.783012,169.036722,70.854939,0.592647,169.969686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.593210,49.124150,198.382157,163.037042,190.796442,187.233772,84.549708,14.316279,194.080483,2.047928,48.235352,48.481393,161.487918,200.503974,160.006780,194.633553,95.266876,190.267337,-0.000469,0.038991,97.071218,64.851183,193.401542,20.919854,60.790638,0.692069,770680.308186,0.866993,9.381221,26.397383,4.007989,0.072152,0.064064,150.364057,98.900725,72.156141,32.000000,32.000000,32.000000,32.000000,32.000000,70.957470,65.882773,108.133683,95.746216,29.988087,39.987342,49.341772,50.051013,33.113924,25.532869,68.756938,169.099417,71.157432,0.593459,170.123227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.516748,49.099963,198.313104,163.026669,190.762437,187.209805,84.321482,14.315708,194.065857,2.046940,48.293934,48.340801,161.484577,200.376027,159.970689,194.536824,95.219523,190.185636,-0.000470,0.038977,97.116592,65.056114,193.350229,20.912595,60.774068,0.690464,770522.800446,0.864987,9.277833,26.403357,4.000188,0.072485,0.065011,150.354739,98.977164,72.142242,32.000000,32.000000,32.000000,32.000000,32.000000,70.958342,65.890739,108.117584,95.746216,29.979134,39.987342,49.341772,50.018329,33.113924,25.532869,68.720158,168.642965,70.987367,0.589872,170.055681,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.479115,49.100513,198.397056,163.025828,190.818631,187.206024,84.357369,14.304006,193.981589,2.048112,48.412465,48.400410,161.490528,200.294032,160.015793,194.570105,95.206714,190.111903,-0.000470,0.038988,97.171455,65.045882,193.349459,20.906885,60.747167,0.691013,770589.999926,0.866446,9.295946,26.456831,4.003909,0.072189,0.065526,150.381412,98.992899,72.167772,32.000000,32.000000,32.000000,32.000000,32.000000,70.983145,65.921946,108.109325,95.746216,29.924457,39.987342,49.341772,50.067343,33.113924,25.532869,68.708306,168.714737,70.895511,0.591641,170.046830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.522365,49.120577,198.336976,163.029753,190.777117,187.189075,84.452203,14.315851,193.871182,2.046425,48.386885,48.313817,161.475046,200.194320,159.975441,194.555221,95.156559,190.102852,-0.000470,0.038999,97.218444,64.842914,193.272219,20.901158,60.673405,0.692257,770708.115378,0.868992,9.372789,26.405063,4.009713,0.071904,0.063956,150.342482,98.956592,72.143026,32.000000,32.000000,32.000000,32.000000,32.000000,70.921713,65.898923,108.078549,95.746216,29.863522,39.987342,49.341772,50.099349,33.113924,25.532869,68.697053,168.904407,71.035349,0.593164,170.026728,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.585024,49.120577,198.239441,163.029753,190.782023,187.164987,84.436762,14.311141,193.896055,2.043252,48.398395,48.352479,161.468977,200.221740,159.968608,194.395519,95.167523,190.167684,-0.000470,0.039033,97.201736,64.889499,193.332773,20.895465,60.726324,0.692387,770807.733050,0.867145,9.347872,26.451815,4.004998,0.072272,0.064410,150.370294,98.956676,72.161171,32.000000,32.000000,32.000000,32.000000,32.000000,70.919161,65.900942,108.067112,95.746216,29.883456,39.987342,49.341772,50.085209,33.113924,25.532869,68.706367,168.873524,71.027572,0.591388,170.059065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.506647,49.135968,198.226365,163.020502,190.733143,187.136052,84.574286,14.319704,193.942698,2.041676,48.383211,48.351782,161.470933,200.278742,159.982988,194.387295,95.184892,190.022636,-0.000469,0.039050,96.980249,65.044591,193.244419,20.890705,60.726306,0.690677,770591.071084,0.865976,9.282761,26.465237,3.997970,0.070972,0.062799,150.355898,98.947087,72.154308,32.000000,32.000000,32.000000,32.000000,32.000000,70.929610,65.898945,108.065565,95.746216,29.821381,39.987342,49.341772,50.058306,33.113924,25.532869,68.712419,169.148573,71.011872,0.590507,170.072794,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.461451,49.132945,198.091241,163.011811,190.634203,187.094817,84.462061,14.312568,193.798112,2.043160,48.355715,48.287631,161.434355,200.190386,159.958384,194.376900,95.157491,190.070513,-0.000469,0.039030,96.953053,64.962475,193.124378,20.885915,60.708997,0.691538,770545.554593,0.865991,9.379608,26.393300,4.004035,0.072737,0.062964,150.294732,98.927020,72.113986,32.000000,32.000000,32.000000,32.000000,32.000000,70.906244,65.889616,108.007563,95.746216,29.787082,39.987342,49.341772,50.113259,33.113924,25.532869,68.704554,168.924122,71.022363,0.591374,170.080032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.514569,49.128272,198.110873,163.001438,190.552690,187.069642,84.301273,14.312283,193.816622,2.044809,48.338415,48.445073,161.453631,200.181619,159.975062,194.313053,95.201855,190.148420,-0.000469,0.039053,96.995886,65.153316,193.166840,20.880898,60.686801,0.691798,770524.743444,0.867822,9.423599,26.438717,4.004962,0.070770,0.062870,150.341879,98.950337,72.170558,32.000000,32.000000,32.000000,32.000000,32.000000,70.924197,65.911846,108.026673,95.746216,29.748898,39.987342,49.341772,50.150334,33.113924,25.532869,68.693398,168.602545,70.876582,0.591340,169.930937,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.586729,49.128272,198.157615,163.001438,190.601908,187.045951,84.429001,14.315993,193.813958,2.045878,48.326504,48.407524,161.447598,200.180926,159.973534,194.373805,95.202194,190.084222,-0.000469,0.039060,97.005421,64.994487,193.083424,20.875334,60.685539,0.691343,770185.566110,0.868314,9.363674,26.423661,4.001062,0.071139,0.065850,150.323584,98.938234,72.155027,32.000000,32.000000,32.000000,32.000000,32.000000,70.931633,65.890555,108.015089,95.746216,29.695028,39.987342,49.341772,50.130948,33.113924,25.532869,68.680283,168.858001,70.856186,0.591950,169.935894,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.546076,49.114805,198.023609,162.996673,190.509775,187.017819,84.304302,14.310713,193.821426,2.045817,48.341599,48.375441,161.456970,200.155585,159.973514,194.348316,95.223422,189.966959,-0.000468,0.039070,96.972102,65.053079,193.129375,20.870183,60.668482,0.690491,769991.737900,0.865490,9.288686,26.399171,3.996182,0.073451,0.065625,150.307508,98.919246,72.158642,32.000000,32.000000,32.000000,32.000000,32.000000,70.950263,65.897205,107.993908,95.746216,29.688012,39.987342,49.341772,50.098754,33.113924,25.532869,68.657897,168.608605,71.022070,0.591378,169.928656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.469938,49.099688,198.167350,162.974806,190.419039,186.986604,84.314533,14.311712,193.788594,2.045675,48.259016,48.379852,161.450976,200.070471,159.948691,194.314927,95.229379,189.950491,-0.000469,0.039063,96.983213,65.027451,192.997237,20.864636,60.584190,0.690715,769818.309104,0.867397,9.317453,26.333816,3.996757,0.071923,0.063271,150.268294,98.893073,72.143872,32.000000,32.000000,32.000000,32.000000,32.000000,70.937432,65.873039,107.948531,95.746216,29.604608,39.987342,49.341772,50.131773,33.113924,25.532869,68.647688,168.629065,70.678050,0.590023,169.758042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.533519,49.066707,198.067130,162.954061,190.382143,186.938843,84.416268,14.315137,193.838108,2.046295,48.148568,48.311642,161.439724,200.134077,159.940051,194.375394,95.233387,190.047453,-0.000471,0.039042,97.061173,64.987914,193.031336,20.857566,60.639634,0.692841,769730.455378,0.868592,9.381512,26.321660,4.005814,0.072007,0.063535,150.259916,98.866965,72.134395,32.000000,32.000000,32.000000,32.000000,32.000000,70.951958,65.883482,107.942551,95.746216,29.562697,39.987342,49.341772,50.129959,33.113924,25.532869,68.617060,168.832535,70.707470,0.593893,169.844785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.521337,49.022457,197.959081,162.931073,190.348345,186.915164,84.354553,14.310856,193.653065,2.043463,48.118815,48.324254,161.420347,199.994591,159.949618,194.211068,95.203443,189.918783,-0.000471,0.039070,97.141419,64.938220,192.913659,20.852574,60.643654,0.690979,769413.128021,0.865256,9.284484,26.353393,3.998769,0.071250,0.063918,150.227500,98.867641,72.129841,32.000000,32.000000,32.000000,32.000000,32.000000,70.956276,65.847795,107.901501,95.746216,29.541044,39.987342,49.341772,50.161422,33.113924,25.532869,68.569268,168.709106,71.033955,0.589864,169.908947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.493480,49.022457,198.101200,162.931073,190.364359,186.886161,84.476031,14.312568,193.714922,2.042941,48.112245,48.440972,161.425266,200.028596,159.936481,194.276179,95.167369,189.938125,-0.000470,0.039078,97.199984,64.924250,192.988467,20.847257,60.603970,0.690567,769271.447010,0.866660,9.250822,26.335660,3.997450,0.071847,0.063793,150.259595,98.913582,72.163649,32.000000,32.000000,32.000000,32.000000,32.000000,70.968335,65.856593,107.904072,95.746216,29.477747,39.987342,49.341772,50.177983,33.113924,25.532869,68.507189,168.952062,71.040338,0.589556,169.854934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.494455,48.993050,198.025014,162.901076,190.393083,186.842266,84.250434,14.308430,193.736280,2.037847,48.096744,48.291939,161.413817,200.157706,159.927644,194.262751,95.148176,189.897094,-0.000470,0.039079,97.250907,64.588990,193.023160,20.842179,60.707644,0.691619,769316.530743,0.865821,9.279790,26.379014,4.002572,0.073608,0.065058,150.239598,98.987169,72.138967,32.000000,32.000000,32.000000,32.000000,32.000000,70.971039,65.825953,107.863293,95.746216,29.478782,39.987342,49.341772,50.204183,33.113924,25.532869,68.456906,168.500868,70.834616,0.590015,169.986091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.568357,48.979033,198.085923,162.877528,190.417188,186.802174,84.463053,14.310570,193.787779,2.034477,48.062579,48.359380,161.404521,200.053672,159.933386,194.148199,95.100732,189.791006,-0.000471,0.039092,97.280196,64.907060,193.108511,20.837377,60.700468,0.690007,769129.898419,0.867845,9.249369,26.382762,4.000953,0.072358,0.064799,150.241596,98.949952,72.148376,32.000000,32.000000,32.000000,32.000000,32.000000,70.969486,65.846491,107.858628,95.746216,29.439859,39.987342,49.341772,50.213801,33.113924,25.532869,68.433217,168.926106,71.205561,0.591359,169.958160,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.525300,48.948251,198.020649,162.859867,190.411125,186.790667,84.288307,14.312426,193.783097,2.032205,48.060262,48.396159,161.390282,200.035141,159.939068,194.257131,95.067496,190.020582,-0.000470,0.039126,97.325980,64.992553,193.056198,20.832823,60.650795,0.689145,768999.310883,0.864008,9.158531,26.390255,3.996217,0.071107,0.065700,150.235336,99.024000,72.160662,32.000000,32.000000,32.000000,32.000000,32.000000,70.957506,65.842362,107.840559,95.746216,29.392442,39.987342,49.341772,50.181109,33.113924,25.532869,68.394265,168.576613,70.832855,0.587474,169.921103,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.481325,48.948251,197.943662,162.859867,190.394484,186.767161,84.280706,14.316707,193.737039,2.032336,48.106452,48.371202,161.389371,200.096668,159.924605,194.241855,95.010333,189.985686,-0.000468,0.039116,97.349229,64.783166,193.029642,20.828835,60.642104,0.689972,769055.844003,0.866507,9.172496,26.509924,3.998374,0.070891,0.063273,150.241095,98.993566,72.155433,32.000000,32.000000,32.000000,32.000000,32.000000,70.955258,65.835095,107.784195,95.746216,29.371748,39.987342,49.341772,50.215990,33.113924,25.532869,68.336645,168.561411,70.716421,0.590791,169.897420,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.510386,48.953198,198.036904,162.847532,190.410393,186.748195,84.418681,14.315280,193.693935,2.030914,48.126629,48.311947,161.390279,200.136830,159.914976,194.228204,95.017461,189.853503,-0.000467,0.039130,97.393075,64.869134,192.964094,20.824884,60.663380,0.690338,769217.748021,0.867331,9.218226,26.553953,4.000371,0.070627,0.064752,150.226158,98.991433,72.136481,32.000000,32.000000,32.000000,32.000000,32.000000,70.955016,65.834436,107.738371,95.746216,29.322305,39.987342,49.341772,50.251550,33.113924,25.532869,68.313016,168.837363,71.068364,0.591992,169.975705,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.497389,48.960344,197.903302,162.841084,190.419331,186.746506,84.536557,14.319133,193.637970,2.031041,48.171435,48.446562,161.357377,200.067943,159.920403,194.168496,95.019837,189.889514,-0.000466,0.039150,97.411420,64.816792,192.943310,20.820782,60.588536,0.689911,769084.616632,0.865273,9.192950,26.497063,3.999906,0.071436,0.067001,150.217759,98.919558,72.158069,32.000000,32.000000,32.000000,32.000000,32.000000,70.967624,65.854626,107.724420,95.746216,29.310132,39.987342,49.341772,50.245248,33.113924,25.532869,68.284913,169.073113,70.818255,0.588903,169.879324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.495219,48.976284,197.912009,162.838281,190.383572,186.736083,84.505103,14.315422,193.612196,2.029815,48.242424,48.287074,161.319093,199.900323,159.895598,194.092423,95.001616,189.788023,-0.000466,0.039178,97.311799,64.840362,192.944005,20.816122,60.573967,0.690594,769103.850446,0.864328,9.213612,26.508247,3.998257,0.072449,0.064564,150.211220,98.776993,72.173622,32.000000,32.000000,32.000000,32.000000,32.000000,70.958131,65.852998,107.655583,95.746216,29.240365,39.987342,49.341772,50.264919,33.113924,25.532869,68.255488,169.010206,70.733809,0.590838,169.855249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.471844,48.989477,197.902048,162.843047,190.338604,186.720975,84.321011,14.319846,193.637540,2.027634,48.238594,48.313102,161.336038,199.924155,159.878700,194.130257,95.011671,189.778571,-0.000465,0.039198,96.674713,64.942310,192.849717,20.812759,60.612732,0.690898,769162.820067,0.865701,9.237746,26.473795,3.998954,0.070979,0.067502,150.235517,98.785000,72.195557,32.000000,32.000000,32.000000,32.000000,32.000000,70.990502,65.855544,107.639665,95.746216,29.170638,39.987342,49.341772,50.278668,33.113924,25.532869,68.245533,168.642023,70.861762,0.589070,169.837625,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.520065,48.989477,197.803943,162.843047,190.247698,186.714718,84.154123,14.314566,193.727380,2.025489,48.214835,48.344533,161.307822,199.890660,159.853065,194.181531,95.024906,189.840709,-0.000465,0.039212,96.312122,64.988650,193.065518,20.809462,60.623551,0.690604,769129.275947,0.866986,9.269318,26.474633,4.000297,0.073166,0.064842,150.236977,98.760854,72.185102,32.000000,32.000000,32.000000,32.000000,32.000000,70.968493,65.847160,107.618935,95.746216,29.142400,39.987342,49.341772,50.303059,33.113924,25.532869,68.233863,168.308245,70.891182,0.590719,169.918860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.448816,48.983980,197.825661,162.842206,190.202637,186.694682,84.299273,14.307146,193.657363,2.027805,48.228552,48.303975,161.329037,199.815881,159.841949,193.995486,95.028300,189.762116,-0.000466,0.039216,96.429548,65.063724,192.804548,20.806257,60.598488,0.689612,768995.634786,0.867737,9.219165,26.484801,3.994420,0.070438,0.065421,150.270571,98.717671,72.184230,32.000000,32.000000,32.000000,32.000000,32.000000,70.962470,65.863619,107.589690,95.746216,29.107563,39.987342,49.341772,50.286308,33.113924,25.532869,68.204199,168.598546,70.871446,0.589731,169.961346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.440023,48.982331,197.784662,162.834356,190.205333,186.680257,84.393338,14.310285,193.511448,2.027876,48.202344,48.338140,161.306019,199.854738,159.844107,194.179694,95.013411,189.767051,-0.000467,0.039232,96.329921,65.034845,192.792024,20.803208,60.561634,0.690749,768977.372152,0.867523,9.287783,26.451805,4.000615,0.071497,0.066215,150.247036,98.741376,72.167240,32.000000,32.000000,32.000000,32.000000,32.000000,70.947024,65.838487,107.552350,95.746216,29.044168,39.987342,49.341772,50.336968,33.113924,25.532869,68.179505,168.786676,70.867998,0.590623,169.896791,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.499907,48.974635,197.720523,162.817256,190.289101,186.657256,84.229402,14.310570,193.537229,2.027123,48.121085,48.327217,161.313095,199.864973,159.853832,194.072740,95.023465,189.738932,-0.000467,0.039272,96.046502,64.972892,192.793452,20.801038,60.606728,0.691120,768978.742556,0.866656,9.295287,26.468553,4.000497,0.072839,0.065084,150.285009,98.795141,72.139945,32.000000,32.000000,32.000000,32.000000,32.000000,70.947370,65.840504,107.519338,95.746216,29.022468,39.987342,49.341772,50.354244,33.113924,25.532869,68.153016,168.458804,70.718622,0.590610,169.846594,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.503723,48.974635,197.861041,162.817256,190.365743,186.625780,84.338056,14.308715,193.574109,2.024016,48.188805,48.416002,161.325533,199.935857,159.855753,194.115704,95.029128,189.719610,-0.000469,0.039301,95.717779,65.051245,192.813460,20.799190,60.590104,0.689596,768751.707516,0.867051,9.225284,26.447906,3.994361,0.071700,0.065171,150.305545,98.745390,72.179002,32.000000,32.000000,32.000000,32.000000,32.000000,70.953216,65.867652,107.483583,95.746216,28.929403,39.987342,49.341772,50.332026,33.113924,25.532869,68.120044,168.676113,70.870639,0.590992,169.914572,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.480702,48.971612,197.768707,162.800156,190.440443,186.600773,84.378221,14.316707,193.532088,2.021410,48.264402,48.442674,161.296464,200.013979,159.836415,194.151401,95.037867,189.781798,-0.000468,0.039319,95.601902,64.871704,192.882799,20.797181,60.606836,0.689976,768595.771620,0.865714,9.221315,26.434963,3.996892,0.071543,0.063872,150.304285,98.768143,72.163994,32.000000,32.000000,32.000000,32.000000,32.000000,70.963423,65.863743,107.454440,95.746216,28.920268,39.987342,49.341772,50.340129,33.113924,25.532869,68.091247,168.756442,70.860441,0.589888,169.911622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.464390,49.000195,197.796851,162.791746,190.492792,186.580031,84.573162,14.314852,193.536607,2.018171,48.289606,48.369346,161.299904,199.842996,159.852660,194.041166,95.041324,189.599072,-0.000468,0.039180,95.282840,64.891249,192.895628,20.795591,60.589635,0.689742,768487.233181,0.865625,9.242236,26.449651,3.996886,0.071650,0.066635,150.307924,98.832193,72.200175,32.000000,32.000000,32.000000,32.000000,32.000000,70.970948,65.885074,107.420084,95.746216,28.865116,39.987342,49.341772,50.364293,33.113924,25.532869,68.065184,169.146324,70.704903,0.589936,169.788058,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.451121,49.014212,197.843751,162.797352,190.502945,186.549427,84.491907,14.311712,193.615513,2.019984,48.260305,48.283039,161.273268,199.857307,159.838396,194.123264,94.997290,189.753786,-0.000467,0.038863,95.001404,64.925681,192.819230,20.792838,60.602852,0.690197,768474.959848,0.863920,9.287791,26.377343,3.998773,0.071691,0.065621,150.292627,98.855768,72.164538,32.000000,32.000000,32.000000,32.000000,32.000000,70.959801,65.872192,107.353589,95.746216,28.812338,39.987342,49.341772,50.389065,33.113924,25.532869,68.062609,168.983814,70.706003,0.591455,169.942424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.422777,49.010364,197.706777,162.803520,190.481653,186.536260,84.263266,14.309857,193.546485,2.020900,48.221383,48.468637,161.287643,199.917265,159.844893,194.121735,95.028725,189.647294,-0.000468,0.038651,94.880347,64.979857,192.813949,20.790742,60.658241,0.690252,768570.496088,0.865908,9.314727,26.479999,4.000742,0.072082,0.064188,150.275531,98.839312,72.180635,32.000000,32.000000,32.000000,32.000000,32.000000,70.961153,65.880640,107.312638,95.746216,28.774361,39.987342,49.341772,50.408551,33.113924,25.532869,68.054972,168.526532,70.874895,0.589091,169.843369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.483896,49.010364,197.874923,162.803520,190.463781,186.507283,84.269612,14.314852,193.538569,2.020041,48.195798,48.325163,161.300852,199.844463,159.853986,193.953320,95.045058,189.636454,-0.000469,0.038418,94.816417,64.802710,192.813559,20.788614,60.621225,0.689566,768418.578394,0.867728,9.341275,26.408116,4.000317,0.071754,0.064215,150.305745,98.790557,72.196819,32.000000,32.000000,32.000000,32.000000,32.000000,70.978211,65.889045,107.280643,95.746216,28.713081,39.987342,49.341772,50.434722,33.113924,25.532869,68.029578,168.539225,70.864770,0.590164,169.953439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.490098,48.992225,197.791619,162.797072,190.493527,186.485955,84.294651,14.316136,193.637915,2.022148,48.182170,48.380864,161.305677,199.920771,159.838118,194.137303,95.028450,189.835749,-0.000469,0.038195,94.947018,64.904621,192.805870,20.786692,60.624723,0.689540,768162.753843,0.866339,9.277667,26.387698,3.998774,0.071979,0.064663,150.284390,98.741503,72.178108,32.000000,32.000000,32.000000,32.000000,32.000000,70.972758,65.873551,107.222111,95.746216,28.678177,39.987342,49.341772,50.411957,33.113924,25.532869,67.989394,168.589302,70.841806,0.589866,169.944431,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.442528,48.977933,197.838805,162.791465,190.525546,186.466137,84.437462,14.313282,193.614468,2.022858,48.192191,48.344873,161.279854,199.983154,159.800953,194.202574,95.048070,189.770701,-0.000468,0.037970,95.048299,65.074924,192.846906,20.785295,60.610190,0.689101,768086.893095,0.865818,9.253076,26.479389,3.996590,0.072464,0.063578,150.269833,98.809211,72.168305,32.000000,32.000000,32.000000,32.000000,32.000000,70.967067,65.863239,107.186597,95.746216,28.663095,39.987342,49.341772,50.419826,33.113924,25.532869,67.965613,168.874923,71.043860,0.589717,169.918703,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.503746,48.976009,197.839040,162.791465,190.437964,186.438684,84.438029,14.311427,193.606729,2.020315,48.195442,48.428460,161.267296,199.972818,159.819991,194.120371,94.999582,189.811615,-0.000467,0.037729,95.058594,64.928989,192.861693,20.784344,60.611795,0.689871,767960.158103,0.865150,9.288283,26.435269,4.001389,0.069861,0.064410,150.263634,98.863268,72.174491,32.000000,32.000000,32.000000,32.000000,32.000000,71.004191,65.887246,107.181700,95.746216,28.601508,39.987342,49.341772,50.458623,33.113924,25.532869,67.926799,168.876057,70.678564,0.588555,169.864533,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.463420,48.976009,197.718859,162.791465,190.355081,186.410258,84.254718,14.315422,193.632462,2.017825,48.245744,48.393471,161.287208,199.937835,159.802299,194.163807,94.984225,189.654981,-0.000466,0.037640,95.179984,64.837259,192.934378,20.783968,60.634567,0.688990,767935.215712,0.863825,9.222664,26.499166,3.996446,0.073315,0.063662,150.258655,98.866035,72.162816,32.000000,32.000000,32.000000,32.000000,32.000000,70.996317,65.877239,107.155413,95.746216,28.603065,39.987342,49.341772,50.433890,33.113924,25.532869,67.899412,168.509437,70.705710,0.590857,169.947538,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.503097,48.970788,197.809554,162.791185,190.310152,186.387560,84.319202,14.315137,193.829609,2.020097,48.245031,48.329022,161.289011,200.008984,159.836854,194.309714,94.973874,189.829364,-0.000466,0.037601,95.284296,64.921101,193.015835,20.784188,60.643023,0.688823,767919.602727,0.866356,9.264615,26.455512,3.997274,0.072174,0.065524,150.259155,98.947631,72.190610,32.000000,32.000000,32.000000,32.000000,32.000000,71.032290,65.881325,107.148381,95.746216,28.537107,39.987342,49.341772,50.468001,33.113924,25.532869,67.868535,168.638405,70.851344,0.590709,169.894470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.493478,48.973536,197.792263,162.787821,190.251037,186.362890,84.481644,14.314566,193.753203,2.021548,48.150216,48.396675,161.293262,200.047393,159.827561,194.249004,94.943202,189.861278,-0.000466,0.037597,95.349566,64.959899,192.948533,20.784081,60.646918,0.688369,767803.456845,0.864805,9.218119,26.531560,3.995903,0.071764,0.063895,150.247338,98.986516,72.173119,32.000000,32.000000,32.000000,32.000000,32.000000,71.022059,65.858104,107.118913,95.746216,28.514162,39.987342,49.341772,50.457217,33.113924,25.532869,67.842380,168.963288,70.828600,0.589188,169.828931,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.621459,48.944953,197.849809,162.784737,190.279065,186.325892,84.354537,14.309286,193.813462,2.021920,48.066835,48.371415,161.265975,200.076526,159.832972,194.285446,94.928267,189.850447,-0.000467,0.037618,95.260191,65.028456,192.926121,20.784318,60.661883,0.688311,767830.209817,0.863221,9.230870,26.574251,3.996330,0.071632,0.065823,150.249977,98.988901,72.147544,32.000000,32.000000,32.000000,32.000000,32.000000,71.013925,65.831572,107.130026,95.746216,28.501013,39.987342,49.341772,50.409596,33.113924,25.532869,67.810601,168.709074,70.703215,0.589366,169.896830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.515822,48.944953,197.965942,162.784737,190.241051,186.306980,84.354887,14.311569,193.806919,2.024770,48.128948,48.472461,161.288142,200.150570,159.826196,194.304190,94.942692,190.071310,-0.000466,0.037619,95.283348,65.096735,193.084710,20.784942,60.650434,0.686487,767509.190990,0.861879,9.065455,26.586504,3.986959,0.072250,0.063801,150.264334,98.993231,72.192069,32.000000,32.000000,32.000000,32.000000,32.000000,71.052467,65.862013,107.144258,95.746216,28.446227,39.987342,49.341772,50.410030,33.113924,25.532869,67.753630,168.709775,70.996978,0.586516,169.880465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.569952,48.926813,197.866253,162.770721,190.168355,186.272669,84.266458,14.315280,193.763396,2.025808,48.025521,48.535461,161.275407,200.168796,159.842421,194.366410,94.948971,189.857584,-0.000467,0.037632,95.315635,64.962736,193.156132,20.786236,60.668554,0.688161,767509.701295,0.863756,9.179051,26.653815,3.998034,0.072574,0.065378,150.262275,99.014331,72.187843,32.000000,32.000000,32.000000,32.000000,32.000000,71.042979,65.849964,107.148863,95.746216,28.445293,39.987342,49.341772,50.479789,33.113924,25.532869,67.706203,168.532915,70.874601,0.587873,169.846044,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.600106,48.910048,197.940737,162.765394,190.195457,186.259645,84.310256,14.311569,193.913317,2.028035,48.085298,48.504136,161.269317,200.203902,159.829921,194.356669,94.941419,190.047640,-0.000467,0.037612,95.342184,64.871631,193.098905,20.787796,60.659467,0.686878,767226.482691,0.863411,9.104654,26.567090,3.991657,0.071758,0.065586,150.306066,98.994773,72.175295,32.000000,32.000000,32.000000,32.000000,32.000000,71.056983,65.874896,107.151751,95.746216,28.423923,39.987342,49.341772,50.458070,33.113924,25.532869,67.658163,168.620513,71.021042,0.587967,169.904698,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.604684,48.911697,197.930636,162.756424,190.229247,186.265955,84.484374,14.311427,193.883265,2.027719,48.078393,48.412054,161.264057,200.244533,159.825780,194.498807,94.963458,190.096959,-0.000466,0.037591,95.330838,64.938791,193.076573,20.789628,60.679697,0.686706,767125.225244,0.862279,9.056571,26.646183,3.990732,0.074198,0.066682,150.307845,98.984212,72.144450,32.000000,32.000000,32.000000,32.000000,32.000000,71.055739,65.862803,107.140888,95.746216,28.367472,39.987342,49.341772,50.449658,33.113924,25.532869,67.625283,168.968747,70.997638,0.586519,169.843369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.587724,48.912247,198.001467,162.748014,190.171559,186.265536,84.199963,14.308858,194.004255,2.028242,48.087769,48.440998,161.232954,200.292849,159.801018,194.446367,95.005839,190.151851,-0.000464,0.037597,95.341719,65.097780,193.269795,20.791705,60.697115,0.686421,767073.351413,0.860447,9.053466,26.642698,3.990160,0.072136,0.064856,150.335638,98.930501,72.157912,32.000000,32.000000,32.000000,32.000000,32.000000,71.038009,65.869148,107.153675,95.746216,28.368385,39.987342,49.341772,50.454225,33.113924,25.532869,67.594199,168.399926,70.875555,0.586665,169.853479,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.599639,48.912247,198.096824,162.748014,190.165257,186.259007,84.387608,14.314709,194.055705,2.033464,48.051422,48.621632,161.236966,200.345671,159.827247,194.512846,95.009912,190.281602,-0.000463,0.037616,95.360993,65.211773,193.275319,20.793810,60.721997,0.686616,766946.975589,0.863681,9.071627,26.620967,3.992953,0.071373,0.063367,150.349734,98.836229,72.165056,32.000000,32.000000,32.000000,32.000000,32.000000,71.044921,65.896535,107.187119,95.746216,28.321776,39.987342,49.341772,50.471816,33.113924,25.532869,67.562079,168.775215,70.879590,0.588011,169.847971,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.592254,48.901803,198.083126,162.746051,190.165689,186.264244,84.376900,14.312568,194.079388,2.032657,48.073203,48.475571,161.236787,200.345651,159.826691,194.635221,95.012117,190.041456,-0.000463,0.037589,95.394837,65.130568,193.325716,20.796189,60.728956,0.686397,766894.041412,0.861500,9.059254,26.665683,3.993917,0.071766,0.064272,150.355992,98.850466,72.140287,32.000000,32.000000,32.000000,32.000000,32.000000,71.054669,65.897587,107.215142,95.746216,28.327594,39.987342,49.341772,50.472530,33.113924,25.532869,67.518843,168.753800,71.010698,0.588031,169.890300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.581678,48.902628,198.166039,162.749135,190.154386,186.271057,84.518255,14.315565,194.031883,2.031671,48.098279,48.416517,161.229112,200.456616,159.815238,194.628276,95.008192,190.190554,-0.000464,0.037582,95.421784,65.043719,193.320065,20.798991,60.749655,0.686372,766885.177084,0.861751,9.056480,26.573158,3.994235,0.071769,0.064842,150.358370,98.812842,72.152987,32.000000,32.000000,32.000000,32.000000,32.000000,71.047862,65.884900,107.233933,95.746216,28.289749,39.987342,49.341772,50.482815,33.113924,25.532869,67.485050,169.036510,70.855159,0.586991,169.903243,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
