OSU 80 Ton Compressor Load Stand
49.577347,48.900979,198.206985,162.757825,190.101237,186.263492,84.589068,14.314709,194.152133,2.032737,48.012842,48.519946,161.243250,200.440918,159.803052,194.612099,94.960272,190.198186,-0.000464,0.037579,95.485922,65.240360,193.260635,20.802613,60.741469,0.686502,766946.212119,0.860547,9.068288,26.633169,3.996759,0.072488,0.064939,150.382721,98.864256,72.144577,32.000000,32.000000,32.000000,32.000000,32.000000,71.054753,65.878907,107.239142,95.746216,28.261290,39.987342,49.341772,50.468211,33.113924,25.532869,67.440920,169.178136,70.864183,0.588592,169.879324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.717070,48.900979,198.155253,162.757825,190.023121,186.253129,84.417873,14.313139,194.178348,2.033691,47.991882,48.456812,161.238934,200.544870,159.805504,194.606618,94.973359,190.263708,-0.000465,0.037477,95.498529,65.184229,193.406234,20.805603,60.790350,0.686735,766949.309897,0.861830,9.072323,26.643311,3.998003,0.070912,0.063443,150.367325,98.951132,72.169932,32.000000,32.000000,32.000000,32.000000,32.000000,71.038803,65.903306,107.241318,95.746216,28.255454,39.987342,49.341772,50.508561,33.113924,25.532869,67.405423,168.835746,71.014880,0.587242,169.823502,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.643720,48.885038,198.362650,162.762591,189.929699,186.278198,84.286265,14.312140,194.252694,2.034066,48.045959,48.551489,161.250422,200.532291,159.806097,194.740728,94.984155,190.333882,-0.000465,0.037230,95.527286,65.165425,193.417636,20.808626,60.815466,0.684284,766818.786511,0.858877,8.926156,26.695509,3.985658,0.071806,0.064268,150.375982,98.929777,72.168689,32.000000,32.000000,32.000000,32.000000,32.000000,71.026608,65.878110,107.218171,95.746216,28.219228,39.987342,49.341772,50.433421,33.113924,25.532869,67.355360,168.572530,71.021409,0.585762,169.980662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.624029,48.867724,198.320532,162.762030,189.885657,186.294055,84.335592,14.309857,194.277704,2.033461,48.048898,48.487804,161.251033,200.594920,159.804827,194.704709,94.969221,190.371266,-0.000466,0.036979,95.571327,65.272916,193.553711,20.812288,60.833010,0.685479,766942.081381,0.861708,8.986287,26.711090,3.995725,0.071097,0.064904,150.337591,98.881595,72.152089,32.000000,32.000000,32.000000,32.000000,32.000000,71.029355,65.891298,107.210594,95.746216,28.227201,39.987342,49.341772,50.479938,33.113924,25.532869,67.302136,168.671185,71.188320,0.586974,170.029600,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.644266,48.878442,198.345205,162.760909,189.874263,186.293714,84.269985,14.309572,194.299647,2.033852,48.054085,48.627053,161.237958,200.530864,159.801891,194.803840,94.998745,190.390733,-0.000466,0.036730,95.614289,65.166286,193.528299,20.816234,60.848372,0.685440,767044.130842,0.861615,8.989408,26.740076,3.996462,0.074088,0.064755,150.349086,98.874474,72.179775,32.000000,32.000000,32.000000,32.000000,32.000000,71.029024,65.881374,107.186441,95.746216,28.229236,39.987342,49.341772,50.497158,33.113924,25.532869,67.264570,168.539970,71.204828,0.585734,169.989395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.689070,48.889436,198.470774,162.768758,189.932514,186.295129,84.447694,14.309857,194.350271,2.032128,48.146507,48.478220,161.227634,200.699952,159.803217,194.880399,94.999317,190.495656,-0.000465,0.036723,95.608449,65.217539,193.549795,20.820481,60.843720,0.685101,766939.950604,0.861920,8.979124,26.717866,3.995330,0.071999,0.064713,150.355704,98.831297,72.171300,32.000000,32.000000,32.000000,32.000000,32.000000,71.044160,65.861994,107.216828,95.746216,28.212233,39.987342,49.341772,50.491750,33.113924,25.532869,67.238674,168.895387,71.066970,0.585456,170.161268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.618391,48.889436,198.388465,162.768758,189.951724,186.302768,84.519514,14.305005,194.392325,2.030066,48.127309,48.563684,161.253576,200.631330,159.815280,194.948399,94.980225,190.623845,-0.000466,0.036715,95.569847,65.194881,193.614775,20.825601,60.892889,0.684942,766914.560067,0.859278,8.943642,26.756712,3.994254,0.073099,0.064853,150.358601,98.845998,72.175395,32.000000,32.000000,32.000000,32.000000,32.000000,71.065728,65.882862,107.233777,95.746216,28.236428,39.987342,49.341772,50.472100,33.113924,25.532869,67.213858,169.039029,71.048115,0.586411,170.005563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.679451,48.918294,198.466236,162.781373,189.986785,186.295131,84.391732,14.311712,194.485981,2.032164,48.118244,48.620422,161.266348,200.873056,159.824311,194.875409,94.968367,190.493920,-0.000466,0.036731,95.554856,65.224295,193.679893,20.830626,60.895034,0.685076,767107.954793,0.859941,9.016974,26.823942,3.998285,0.070663,0.064497,150.399468,98.886364,72.184848,32.000000,32.000000,32.000000,32.000000,32.000000,71.086446,65.882441,107.284105,95.746216,28.197107,39.987342,49.341772,50.517853,33.113924,25.532869,67.207986,168.783464,71.040852,0.587155,169.917837,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.665503,48.912247,198.491023,162.792867,190.060218,186.297615,84.451471,14.313139,194.403238,2.033231,48.049002,48.584163,161.235317,200.828816,159.780423,194.928990,94.942317,190.608473,-0.000466,0.036717,95.526161,65.444128,193.734510,20.835873,60.888201,0.684532,767106.274206,0.860102,8.982473,26.787011,3.994936,0.071522,0.064566,150.360099,98.993259,72.183954,32.000000,32.000000,32.000000,32.000000,32.000000,71.102363,65.845084,107.278286,95.746216,28.194413,39.987342,49.341772,50.488914,33.113924,25.532869,67.176019,168.902941,70.939678,0.586770,169.953007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.698905,48.892734,198.561320,162.797913,190.083178,186.290394,84.150139,14.314709,194.609104,2.034250,48.110002,48.586058,161.294938,200.891546,159.833005,195.026554,94.968576,190.621959,-0.000467,0.036674,95.571888,65.245261,193.895159,20.844199,60.899073,0.684839,767214.474968,0.859759,8.990895,26.856080,3.996557,0.072283,0.064872,150.399666,99.031442,72.203514,32.000000,32.000000,32.000000,32.000000,32.000000,71.141186,65.877061,107.341564,95.746216,28.206682,39.987342,49.341772,50.486309,33.113924,25.532869,67.126589,168.300279,70.980030,0.587804,169.965752,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.705581,48.904827,198.605562,162.806884,190.026026,186.283268,84.402048,14.314566,194.552086,2.034722,48.081581,48.578118,161.242058,200.923044,159.798470,195.064548,94.966091,190.584597,-0.000467,0.036641,95.756060,65.402593,193.794837,20.850525,60.903761,0.684414,767002.321105,0.862112,8.936741,26.834884,3.995286,0.072254,0.063797,150.377570,98.902158,72.159468,32.000000,32.000000,32.000000,32.000000,32.000000,71.094879,65.822541,107.303330,95.746216,28.213221,39.987342,49.341772,50.488409,33.113924,25.532869,67.072707,168.804096,71.234982,0.587210,170.007373,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.739194,48.904827,198.618221,162.806884,190.037332,186.280641,84.441283,14.307431,194.635985,2.036351,48.114474,48.483104,161.262324,200.956519,159.818774,195.047145,95.025228,190.649125,-0.000467,0.036635,95.858470,65.253501,193.851660,20.856619,60.926552,0.684385,767001.682023,0.859407,8.941913,26.823341,3.995639,0.071588,0.063870,150.364553,98.832619,72.190181,32.000000,32.000000,32.000000,32.000000,32.000000,71.115989,65.823767,107.294080,95.746216,28.185485,39.987342,49.341772,50.488510,33.113924,25.532869,67.050630,168.882566,71.197711,0.585129,169.980268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.733205,48.914171,198.657828,162.815294,190.029551,186.299575,84.324781,14.311998,194.706744,2.037685,48.103026,48.640362,161.244940,201.132334,159.803239,195.179324,94.996189,190.922712,-0.000467,0.036613,95.904497,65.248430,193.932911,20.863470,60.915120,0.683743,766740.889216,0.858351,8.907076,26.788429,3.993193,0.070568,0.065334,150.357693,98.797276,72.179071,32.000000,32.000000,32.000000,32.000000,32.000000,71.115049,65.827825,107.303601,95.746216,28.221922,39.987342,49.341772,50.472686,33.113924,25.532869,67.026656,168.649562,71.214219,0.585105,169.961071,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.789865,48.915270,198.753935,162.826507,189.976605,186.332356,84.470643,14.307288,194.753354,2.040602,48.080308,48.654008,161.260361,200.984265,159.824336,195.223019,95.020093,190.913432,-0.000467,0.036753,95.963880,65.223465,193.924449,20.869861,60.934557,0.684129,766959.858620,0.859762,8.922626,26.920113,3.994471,0.070354,0.064449,150.339197,98.790980,72.174431,32.000000,32.000000,32.000000,32.000000,32.000000,71.117968,65.834098,107.298556,95.746216,28.177781,39.987342,49.341772,50.478080,33.113924,25.532869,66.994232,168.941285,71.367410,0.585189,170.022873,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.786322,48.906476,198.767122,162.830992,190.002026,186.352536,84.545864,14.309286,194.729365,2.036820,48.027232,48.619295,161.246636,201.092274,159.810585,195.183946,95.008234,190.748761,-0.000467,0.036989,96.054992,65.222195,194.012595,20.877469,60.943861,0.683582,766938.993743,0.857345,8.865037,26.892730,3.991855,0.071244,0.065957,150.283188,98.823721,72.163429,32.000000,32.000000,32.000000,32.000000,32.000000,71.109875,65.777163,107.201767,95.746216,28.217624,39.987342,49.341772,50.447838,33.113924,25.532869,66.963006,169.091728,71.015540,0.583652,169.985776,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.779583,48.906476,198.851633,162.830992,190.086818,186.378996,84.402961,14.312283,194.675486,2.037158,48.077854,48.708059,161.227152,201.066240,159.817414,195.220191,95.025816,190.939811,-0.000466,0.037239,96.154522,65.532464,193.984755,20.885436,60.957744,0.683603,767042.623988,0.856722,8.859909,26.842818,3.992404,0.073558,0.066871,150.269369,98.836817,72.149988,32.000000,32.000000,32.000000,32.000000,32.000000,71.083826,65.758039,107.185316,95.746216,28.194890,39.987342,49.341772,50.451073,33.113924,25.532869,66.921453,168.805923,71.007910,0.586652,170.011032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.820474,48.894932,198.849472,162.822582,190.151745,186.429192,84.307429,14.310000,194.776495,2.037684,48.155374,48.613349,161.224894,201.144362,159.821552,195.316673,95.045243,190.927081,-0.000466,0.037490,96.287893,65.371072,194.120993,20.893344,60.948783,0.683841,767104.220988,0.858423,8.866887,26.896897,3.994642,0.071008,0.063227,150.294142,98.908337,72.168808,32.000000,32.000000,32.000000,32.000000,32.000000,71.095012,65.764708,107.178637,95.746216,28.175981,39.987342,49.341772,50.456332,33.113924,25.532869,66.876461,168.614857,71.182231,0.587053,169.945178,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.791072,48.904552,198.783568,162.820620,190.247047,186.468840,84.254801,14.310856,194.730608,2.038830,48.143259,48.715404,161.236402,201.208988,159.805978,195.285422,95.025644,191.011516,-0.000465,0.037838,96.396497,65.425182,194.083507,20.904269,61.001197,0.683592,767160.597109,0.858816,8.813013,26.872697,3.991320,0.071818,0.064006,150.283644,98.963063,72.194424,32.000000,32.000000,32.000000,32.000000,32.000000,71.104389,65.719095,107.141802,95.746216,28.216113,39.987342,49.341772,50.429467,33.113924,25.532869,66.840153,168.509603,71.014953,0.585316,170.030268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.754872,48.912522,198.960187,162.827348,190.314121,186.491678,84.504888,14.313995,194.790133,2.040000,48.125152,48.554806,161.257913,201.264807,159.802686,195.307630,95.044264,190.938259,-0.000465,0.038096,96.519027,65.428975,194.272974,20.912297,60.973196,0.684607,767486.509393,0.859915,8.903888,26.885967,3.998449,0.074135,0.063851,150.279542,98.962744,72.169612,32.000000,32.000000,32.000000,32.000000,32.000000,71.107395,65.723371,107.116035,95.746216,28.171684,39.987342,49.341772,50.451871,33.113924,25.532869,66.806664,169.009775,71.205928,0.587726,169.931921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.859206,48.922691,198.987984,162.832674,190.320654,186.524132,84.541980,14.315851,194.980105,2.044746,48.117512,48.706916,161.259155,201.291616,159.814094,195.409554,94.987821,191.090785,-0.000465,0.038337,96.641836,65.516919,194.173834,20.920414,61.057867,0.684663,767549.235323,0.858395,8.898528,26.877868,3.998808,0.070591,0.065299,150.291299,98.962722,72.191742,32.000000,32.000000,32.000000,32.000000,32.000000,71.112080,65.722247,107.115218,95.746216,28.188897,39.987342,49.341772,50.474102,33.113924,25.532869,66.781853,169.083960,71.378708,0.586272,170.006901,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.809232,48.922691,199.027002,162.832674,190.400976,186.553113,84.495636,14.315280,194.918735,2.050080,48.068203,48.622852,161.242007,201.362154,159.793525,195.465863,94.952946,191.058546,-0.000465,0.038419,96.721635,65.380110,194.131495,20.928553,61.005507,0.682644,767775.586406,0.856196,8.800702,26.991485,3.990998,0.070343,0.063342,150.284259,98.875824,72.162902,32.000000,32.000000,32.000000,32.000000,32.000000,71.092751,65.666509,107.085977,95.746216,28.229753,39.987342,49.341772,50.414324,33.113924,25.532869,66.759944,168.991272,71.088907,0.583938,170.001315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.783308,48.907025,199.101967,162.830712,190.491465,186.596468,84.465696,14.309714,194.990803,2.050465,47.977663,48.649937,161.226936,201.387413,159.796494,195.499575,94.975536,191.122358,-0.000465,0.038429,96.835259,65.537573,194.234103,20.936139,61.006949,0.684050,768082.256838,0.857754,8.852407,27.014277,3.995785,0.071134,0.065371,150.239826,98.847750,72.177038,32.000000,32.000000,32.000000,32.000000,32.000000,71.098921,65.661457,107.054579,95.746216,28.223117,39.987342,49.341772,50.442512,33.113924,25.532869,66.712563,168.931391,71.345693,0.587023,170.132078,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.787857,48.878992,198.959414,162.826227,190.542146,186.656175,84.485229,14.312854,194.992798,2.053176,48.014368,48.717889,161.235179,201.376853,159.791578,195.558127,95.060866,191.227359,-0.000464,0.038416,96.943142,65.366739,194.321433,20.943651,61.044957,0.684661,768177.410452,0.858717,8.863579,27.015601,3.999372,0.072143,0.065527,150.269739,98.831990,72.183157,32.000000,32.000000,32.000000,32.000000,32.000000,71.119202,65.648920,107.038962,95.746216,28.266111,39.987342,49.341772,50.456764,33.113924,25.532869,66.679348,168.970457,71.375333,0.585447,170.119804,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.793388,48.884214,199.109336,162.833235,190.521965,186.703243,84.382865,14.303435,195.161526,2.054877,48.047175,48.617830,161.246448,201.458930,159.809267,195.601351,95.101376,191.326986,-0.000464,0.038403,97.074521,65.373166,194.366672,20.951932,61.104584,0.683984,768051.325970,0.858638,8.830836,26.969604,3.996143,0.072444,0.064279,150.251702,98.782832,72.179410,32.000000,32.000000,32.000000,32.000000,32.000000,71.142404,65.634735,107.071384,95.746216,28.265485,39.987342,49.341772,50.455366,33.113924,25.532869,66.616646,168.765730,71.272179,0.584989,170.147027,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.867100,48.884214,199.069452,162.833235,190.552575,186.733949,84.573403,14.304862,195.172433,2.057905,48.055658,48.802811,161.252614,201.431489,159.802270,195.611090,95.127990,191.324005,-0.000463,0.038370,97.133720,65.362504,194.367610,20.960159,61.102745,0.683799,768110.261021,0.859803,8.830332,26.966402,3.998710,0.072041,0.066724,150.268437,98.792885,72.178494,32.000000,32.000000,32.000000,32.000000,32.000000,71.154177,65.643248,107.052711,95.746216,28.266609,39.987342,49.341772,50.452017,33.113924,25.532869,66.585820,169.146806,71.349141,0.586249,170.211818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.811187,48.884489,199.173479,162.843327,190.581692,186.807025,84.468134,14.310285,195.158570,2.056316,48.095322,48.613309,161.243888,201.552546,159.812725,195.717722,95.153672,191.281435,-0.000462,0.038366,97.209183,65.368581,194.456896,20.968044,61.119224,0.682937,768047.624761,0.856597,8.754060,26.938671,3.992000,0.072690,0.064488,150.275555,98.689619,72.176816,32.000000,32.000000,32.000000,32.000000,32.000000,71.137509,65.634396,107.041470,95.746216,28.301295,39.987342,49.341772,50.409609,33.113924,25.532869,66.550358,168.936269,71.347821,0.584861,170.134281,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.838381,48.890260,199.290813,162.862670,190.582589,186.894761,84.355224,14.314138,195.201648,2.052357,48.169187,48.732655,161.240083,201.621147,159.793103,195.799479,95.128113,191.412779,-0.000463,0.038344,97.380116,65.317220,194.507902,20.978289,61.120288,0.683959,768330.362362,0.859072,8.812182,26.897050,3.998569,0.071664,0.064244,150.250695,98.689446,72.161762,32.000000,32.000000,32.000000,32.000000,32.000000,71.136213,65.600974,106.962948,95.746216,28.285588,39.987342,49.341772,50.439181,33.113924,25.532869,66.508602,168.710448,71.168951,0.585905,170.177829,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.900265,48.921042,199.203715,162.884536,190.608959,186.918967,84.254211,14.311998,195.339083,2.053057,48.251241,48.721906,161.265926,201.653419,159.819748,195.740948,95.190546,191.400354,-0.000464,0.038363,97.459238,65.379768,194.542799,20.986346,61.124922,0.684006,768605.349547,0.859828,8.792957,26.910195,3.996685,0.071844,0.064485,150.267011,98.771711,72.184655,32.000000,32.000000,32.000000,32.000000,32.000000,71.154770,65.618820,106.962130,95.746216,28.328457,39.987342,49.341772,50.425341,33.113924,25.532869,66.473531,168.508422,71.208863,0.587366,170.158907,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.867673,48.952099,199.306043,162.905001,190.750137,186.943666,84.326449,14.313139,195.308845,2.049724,48.248144,48.764794,161.254038,201.614440,159.831176,195.825860,95.181552,191.467772,-0.000464,0.038355,97.527856,65.556353,194.657499,20.994427,61.154312,0.683367,768637.270068,0.860148,8.756600,26.904696,3.992037,0.072223,0.066259,150.258530,98.737865,72.175636,32.000000,32.000000,32.000000,32.000000,32.000000,71.142073,65.594360,106.951661,95.746216,28.346705,39.987342,49.341772,50.388620,33.113924,25.532869,66.471975,168.652897,71.373353,0.586595,169.972991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.808011,48.952099,199.336839,162.905001,190.839417,186.962681,84.515617,14.313567,195.321367,2.044814,48.240927,48.767334,161.275886,201.706200,159.834996,195.773972,95.148891,191.389518,-0.000464,0.038307,97.604168,65.537179,194.502600,21.002003,61.093820,0.683848,768890.145897,0.860224,8.821353,26.938918,3.996698,0.071060,0.066186,150.263448,98.765137,72.182213,32.000000,32.000000,32.000000,32.000000,32.000000,71.151251,65.588165,106.952831,95.746216,28.343785,39.987342,49.341772,50.404464,33.113924,25.532869,66.472981,169.031235,71.207322,0.585937,170.002731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.933080,48.978758,199.336778,162.916215,190.847754,186.978693,84.487386,14.309572,195.321294,2.045436,48.226719,48.730525,161.284465,201.759940,159.819501,195.959031,95.074913,191.492282,-0.000463,0.038304,97.652290,65.578596,194.528462,21.009755,61.124219,0.685403,769158.051092,0.859529,8.883078,26.942295,4.002104,0.073071,0.065371,150.270445,98.617982,72.195456,32.000000,32.000000,32.000000,32.000000,32.000000,71.154498,65.586428,106.966918,95.746216,28.380371,39.987342,49.341772,50.438099,33.113924,25.532869,66.471815,168.974773,71.515392,0.588056,170.051118,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.893338,48.980957,199.392357,162.915654,190.872022,187.014920,84.332881,14.312283,195.376142,2.047142,48.247848,48.749805,161.256954,201.768849,159.824687,195.831523,95.051114,191.460223,-0.000462,0.038283,97.728191,65.587351,194.651748,21.017094,61.130908,0.683648,769391.856188,0.857560,8.780408,27.054728,3.992079,0.072030,0.065045,150.254466,98.615952,72.177876,32.000000,32.000000,32.000000,32.000000,32.000000,71.144875,65.569232,106.988771,95.746216,28.369744,39.987342,49.341772,50.364257,33.113924,25.532869,66.446543,168.665763,71.526984,0.584314,169.933022,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.915802,48.994149,199.420413,162.918177,190.917569,187.062105,84.306168,14.311569,195.381312,2.049420,48.255617,48.759813,161.283333,201.851965,159.856007,195.899261,95.073021,191.370869,-0.000462,0.038301,97.784275,65.514108,194.576145,21.024728,61.134514,0.684331,769680.721491,0.860064,8.823675,27.066532,3.996372,0.071785,0.065945,150.277779,98.662264,72.172146,32.000000,32.000000,32.000000,32.000000,32.000000,71.152835,65.569737,107.018744,95.746216,28.403525,39.987342,49.341772,50.384023,33.113924,25.532869,66.423665,168.612336,71.344593,0.584867,170.127161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.934590,49.011189,199.448105,162.929110,191.025065,187.111745,84.399795,14.310000,195.309137,2.051059,48.325106,48.688232,161.308238,201.839958,159.859505,195.831359,95.099723,191.379421,-0.000460,0.038370,97.850304,65.382834,194.572943,21.035142,61.122416,0.684286,769797.646964,0.860155,8.813651,27.011184,3.995136,0.070975,0.065128,150.291935,98.723786,72.182732,32.000000,32.000000,32.000000,32.000000,32.000000,71.159171,65.569858,107.086058,95.746216,28.455022,39.987342,49.341772,50.366261,33.113924,25.532869,66.404657,168.799591,71.403727,0.586359,170.018231,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.931383,49.011189,199.501585,162.929110,191.140024,187.131545,84.534089,14.306432,195.347573,2.054216,48.346077,48.774330,161.294752,201.750440,159.858038,195.826976,95.087059,191.468084,-0.000461,0.038620,97.883294,65.461434,194.700066,21.042502,61.136119,0.683855,769816.781128,0.857569,8.761406,27.064320,3.993244,0.073423,0.066047,150.302412,98.681868,72.191857,32.000000,32.000000,32.000000,32.000000,32.000000,71.150927,65.547376,107.104182,95.746216,28.436158,39.987342,49.341772,50.351838,33.113924,25.532869,66.399013,169.068178,71.514878,0.585705,170.077436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.886053,49.037574,199.461741,162.932755,191.181486,187.153196,84.364737,14.308144,195.378051,2.053320,48.313168,48.766134,161.282547,201.819999,159.828872,195.987104,95.116558,191.577209,-0.000461,0.038888,97.912939,65.506109,194.693620,21.049053,61.119134,0.684566,770057.893458,0.857898,8.814592,27.033528,3.995515,0.070922,0.066077,150.272855,98.789927,72.177871,32.000000,32.000000,32.000000,32.000000,32.000000,71.131664,65.543419,107.118182,95.746216,28.468430,39.987342,49.341772,50.350117,33.113924,25.532869,66.404112,168.729474,71.210404,0.585216,169.981685,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.940021,49.037024,199.561377,162.942567,191.237866,187.180653,84.328180,14.314709,195.449827,2.050695,48.301477,48.780820,161.294211,201.888376,159.846580,196.050710,95.125974,191.568592,-0.000461,0.039116,97.932261,65.629636,194.760554,21.055324,61.147208,0.685352,770169.570847,0.860652,8.887824,27.044853,3.998347,0.071646,0.065685,150.286671,98.789672,72.182881,32.000000,32.000000,32.000000,32.000000,32.000000,71.118837,65.529672,107.163263,95.746216,28.462932,39.987342,49.341772,50.372255,33.113924,25.532869,66.385352,168.656360,71.339383,0.588230,169.873817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.004085,49.039773,199.618940,162.947332,191.228125,187.231335,84.385608,14.313995,195.469052,2.052909,48.310982,48.753467,161.291637,201.818837,159.840614,195.968508,95.120924,191.505684,-0.000462,0.039108,97.977988,65.655549,194.696534,21.061517,61.157882,0.684719,770177.807283,0.860115,8.831504,27.032216,3.996021,0.073667,0.065651,150.265953,98.789860,72.156653,32.000000,32.000000,32.000000,32.000000,32.000000,71.115583,65.534323,107.163847,95.746216,28.504925,39.987342,49.341772,50.338632,33.113924,25.532869,66.365994,168.771215,71.345766,0.586894,169.915084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.986526,49.039773,199.547561,162.947332,191.233986,187.283710,84.448860,14.311712,195.459905,2.054541,48.320977,48.790331,161.318783,201.830743,159.873833,195.988064,95.131250,191.737977,-0.000462,0.039085,98.017386,65.649346,194.737651,21.067252,61.151679,0.684150,770326.138299,0.858545,8.768108,27.013733,3.992053,0.070768,0.064307,150.294306,98.825834,72.199956,32.000000,32.000000,32.000000,32.000000,32.000000,71.123148,65.549446,107.184774,95.746216,28.541048,39.987342,49.341772,50.297700,33.113924,25.532869,66.350065,168.897719,71.217814,0.586456,169.891559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.899042,49.045819,199.649752,162.944529,191.341486,187.327925,84.310496,14.307431,195.542409,2.054126,48.348516,48.872954,161.272628,201.976671,159.839260,196.036913,95.137739,191.626284,-0.000461,0.039082,98.016229,65.656826,194.630254,21.072923,61.149479,0.684455,770533.535801,0.858477,8.786231,27.090272,3.992027,0.071785,0.064646,150.265091,98.727536,72.151183,32.000000,32.000000,32.000000,32.000000,32.000000,71.078868,65.498198,107.127552,95.746216,28.539016,39.987342,49.341772,50.302266,33.113924,25.532869,66.337685,168.620991,71.449948,0.587712,170.014887,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.941220,49.062859,199.601379,162.943127,191.390337,187.361791,84.378291,14.314138,195.538002,2.052911,48.297596,48.877712,161.291727,201.905419,159.843339,196.073446,95.189568,191.746280,-0.000461,0.039084,98.049633,65.561763,194.807625,21.078647,61.148650,0.685973,770818.145423,0.861780,8.882643,27.042025,4.001074,0.070390,0.063772,150.268368,98.730597,72.158328,32.000000,32.000000,32.000000,32.000000,32.000000,71.046890,65.529000,107.111895,95.746216,28.577563,39.987342,49.341772,50.347274,33.113924,25.532869,66.319839,168.756582,71.556331,0.587081,169.920670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.051730,49.056538,199.715909,162.939483,191.484385,187.393349,84.289213,14.309286,195.608658,2.052245,48.298396,48.873510,161.302875,201.941830,159.848861,196.073157,95.243919,191.617202,-0.000461,0.039084,98.083142,65.485361,194.832957,21.084104,61.150327,0.685507,770764.686604,0.860476,8.856099,27.035057,3.996726,0.071951,0.064630,150.254650,98.735371,72.185512,32.000000,32.000000,32.000000,32.000000,32.000000,71.033078,65.513011,107.117817,95.746216,28.590351,39.987342,49.341772,50.320271,33.113924,25.532869,66.320545,168.578426,71.359559,0.585802,170.013156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.988915,49.051316,199.719413,162.935558,191.531139,187.476817,84.241865,14.313282,195.590590,2.054432,48.308236,48.847942,161.314995,201.974857,159.857617,196.052217,95.260140,191.751627,-0.000460,0.039096,98.117596,65.590474,194.869748,21.090765,61.160388,0.684519,770538.547922,0.859401,8.735725,26.932449,3.990190,0.072048,0.063698,150.267287,98.760764,72.196773,32.000000,32.000000,32.000000,32.000000,32.000000,71.061782,65.504777,107.118318,95.746216,28.607076,39.987342,49.341772,50.249146,33.113924,25.532869,66.292382,168.483730,71.540190,0.586587,169.948443,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.006060,49.051316,199.610670,162.935558,191.489214,187.525720,84.399457,14.308430,195.626597,2.056158,48.258048,48.824735,161.318276,201.977018,159.849611,196.161124,95.216370,191.680662,-0.000459,0.039112,98.134117,65.708138,194.996239,21.095729,61.208673,0.685419,770814.270404,0.860154,8.788445,26.968795,3.992631,0.070810,0.063818,150.257167,98.701101,72.174815,32.000000,32.000000,32.000000,32.000000,32.000000,71.028516,65.516345,107.112101,95.746216,28.654360,39.987342,49.341772,50.279246,33.113924,25.532869,66.270229,168.798915,71.496830,0.585670,169.956704,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.064930,49.047193,199.744716,162.927428,191.524779,187.553234,84.482382,14.313995,195.639027,2.058918,48.259494,48.899336,161.309910,202.047331,159.865696,196.253720,95.220567,191.738465,-0.000459,0.039122,98.182210,65.791134,194.970804,21.100560,61.208511,0.684641,771228.693669,0.859744,8.777614,26.983727,3.991730,0.072179,0.064941,150.272903,98.730571,72.186207,32.000000,32.000000,32.000000,32.000000,32.000000,71.035864,65.532085,107.118232,95.746216,28.642829,39.987342,49.341772,50.263840,33.113924,25.532869,66.248807,168.964764,71.390374,0.586123,169.896830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.050033,49.057088,199.647787,162.930232,191.591486,187.573038,84.210661,14.310999,195.654499,2.059585,48.280690,48.904948,161.308365,202.111040,159.875440,196.213564,95.237531,191.862143,-0.000458,0.039119,98.193833,65.558623,194.974986,21.105478,61.216715,0.684347,771243.285358,0.857893,8.712768,27.001139,3.989713,0.071628,0.064506,150.265723,98.720979,72.187143,32.000000,32.000000,32.000000,32.000000,32.000000,71.049494,65.564576,107.132986,95.746216,28.699038,39.987342,49.341772,50.223767,33.113924,25.532869,66.231112,168.421322,71.371592,0.586744,169.936956,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.026779,49.088969,199.750519,162.938922,191.623779,187.600024,84.444543,14.313282,195.717418,2.060080,48.373020,48.957100,161.319810,202.118379,159.890294,196.291795,95.250127,191.855122,-0.000459,0.039121,98.221494,65.709070,194.988365,21.110014,61.210422,0.684289,771310.501400,0.861061,8.738024,27.030392,3.988964,0.071079,0.066049,150.265443,98.743563,72.193133,32.000000,32.000000,32.000000,32.000000,32.000000,71.083668,65.593550,107.122354,95.746216,28.737099,39.987342,49.341772,50.224510,33.113924,25.532869,66.224190,168.889085,71.342612,0.586928,169.825705,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.074664,49.088969,199.780836,162.938922,191.635783,187.618795,84.557719,14.311141,195.695664,2.059079,48.379698,48.900868,161.312374,202.133200,159.871929,196.303019,95.255279,191.932642,-0.000459,0.039098,98.219413,65.624761,194.921124,21.114306,61.189435,0.685062,771485.279798,0.859320,8.793891,27.015174,3.992872,0.073643,0.066084,150.263463,98.757125,72.156254,32.000000,32.000000,32.000000,32.000000,32.000000,71.056403,65.591135,107.084888,95.746216,28.731492,39.987342,49.341772,50.231035,33.113924,25.532869,66.241128,169.115439,71.176141,0.587768,169.947617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.066959,49.110682,199.812555,162.952098,191.564355,187.634085,84.351221,14.315565,195.781317,2.058028,48.472195,48.854774,161.313521,202.166981,159.874583,196.310865,95.254346,191.805657,-0.000459,0.039099,98.240053,65.590143,194.938437,21.118115,61.223765,0.684858,771484.199402,0.857344,8.744510,27.038980,3.989659,0.072830,0.064590,150.303235,98.770244,72.184463,32.000000,32.000000,32.000000,32.000000,32.000000,71.090407,65.641627,107.090728,95.746216,28.767547,39.987342,49.341772,50.196408,33.113924,25.532869,66.250097,168.702441,71.558532,0.588766,169.941008,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.032543,49.134044,199.825921,162.957705,191.487494,187.666045,84.431911,14.314424,195.638802,2.058687,48.458527,48.874911,161.309091,202.190467,159.845302,196.350305,95.238505,191.891033,-0.000458,0.039087,98.215167,65.767549,194.962422,21.121997,61.193131,0.684748,771610.178959,0.859712,8.774166,26.992472,3.990907,0.071346,0.064476,150.247645,98.731583,72.175902,32.000000,32.000000,32.000000,32.000000,32.000000,71.071845,65.625030,107.075092,95.746216,28.791766,39.987342,49.341772,50.193281,33.113924,25.532869,66.239432,168.863822,71.558238,0.585854,169.942228,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.021053,49.145862,199.834020,162.956023,191.405646,187.712932,84.414527,14.313425,195.738807,2.057319,48.385642,48.939537,161.321783,202.133690,159.867805,196.188610,95.258120,191.769073,-0.000458,0.039079,98.246590,65.752175,194.979697,21.125451,61.202218,0.685713,771901.200075,0.859750,8.833018,27.040211,3.993919,0.072794,0.064668,150.245246,98.754336,72.171066,32.000000,32.000000,32.000000,32.000000,32.000000,71.061809,65.635784,107.053491,95.746216,28.786514,39.987342,49.341772,50.205638,33.113924,25.532869,66.254203,168.829055,71.428305,0.586389,169.971811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.064091,49.146137,199.818752,162.955462,191.451419,187.762071,84.370757,14.309714,195.760756,2.056700,48.451514,48.833491,161.317471,202.163577,159.855957,196.303222,95.220543,191.852697,-0.000457,0.039075,98.319961,65.715630,194.910886,21.130259,61.224973,0.685965,772065.315509,0.860391,8.856690,26.975025,3.994998,0.070237,0.064631,150.234507,98.831696,72.179562,32.000000,32.000000,32.000000,32.000000,32.000000,71.086062,65.638922,107.010831,95.746216,28.852853,39.987342,49.341772,50.202454,33.113924,25.532869,66.256301,168.741514,71.478855,0.587758,170.007885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.077588,49.146137,199.908478,162.955462,191.476501,187.806660,84.466876,14.314852,195.779786,2.054333,48.460062,48.919360,161.320993,202.243248,159.860614,196.278208,95.162203,191.797925,-0.000457,0.039094,98.337615,65.615240,194.884044,21.133567,61.262278,0.684567,772091.336802,0.859349,8.765223,27.000122,3.988453,0.074302,0.064973,150.197731,98.827766,72.144121,32.000000,32.000000,32.000000,32.000000,32.000000,71.084973,65.612383,106.995403,95.746216,28.862299,39.987342,49.341772,50.169783,33.113924,25.532869,66.249820,168.933753,71.530505,0.586577,170.088687,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.037489,49.159330,199.911416,162.961910,191.447390,187.847077,84.325977,14.301437,195.682855,2.051174,48.471547,48.928362,161.300803,202.148124,159.818555,196.280766,95.169518,191.879190,-0.000456,0.039093,98.412344,65.771389,194.986636,21.136544,61.217202,0.685130,772719.613254,0.859208,8.798664,27.081724,3.991975,0.074173,0.065885,150.183732,98.744342,72.156646,32.000000,32.000000,32.000000,32.000000,32.000000,71.108288,65.604150,107.002624,95.746216,28.866432,39.987342,49.341772,50.154133,33.113924,25.532869,66.256471,168.651954,71.388319,0.586779,170.028734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.052735,49.176920,199.894064,162.970040,191.489647,187.872184,84.413215,14.316421,195.774655,2.047913,48.560963,48.980219,161.322120,202.099990,159.859485,196.302269,95.193059,191.836550,-0.000456,0.039106,98.233620,65.780655,194.901604,21.139704,61.250630,0.686304,772946.062023,0.861628,8.853203,27.104773,3.995233,0.071448,0.063465,150.187692,98.736483,72.168105,32.000000,32.000000,32.000000,32.000000,32.000000,71.116468,65.631570,107.048131,95.746216,28.936388,39.987342,49.341772,50.170395,33.113924,25.532869,66.251193,168.826430,71.506588,0.588522,170.057019,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.068320,49.176920,199.906348,162.970040,191.507450,187.916341,84.432550,14.314566,195.743217,2.046161,48.540464,48.930932,161.325145,202.123578,159.854988,196.229029,95.211806,191.812657,-0.000456,0.039091,98.058097,65.522332,194.930096,21.141860,61.263161,0.685835,772987.906593,0.860603,8.855070,27.065302,3.993669,0.071174,0.064603,150.183333,98.676081,72.195812,32.000000,32.000000,32.000000,32.000000,32.000000,71.130993,65.626169,107.056295,95.746216,28.920341,39.987342,49.341772,50.154539,33.113924,25.532869,66.265067,168.865100,71.373353,0.587468,170.010009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.030363,49.213475,199.813521,162.976488,191.552151,187.948785,84.526094,14.310999,195.743409,2.044245,48.554998,48.853131,161.331826,202.130774,159.841356,196.289349,95.254259,191.856919,-0.000456,0.039101,97.951589,65.633277,195.055261,21.143782,61.271852,0.685696,773082.067080,0.860310,8.839000,27.037627,3.992671,0.072236,0.064626,150.179673,98.617216,72.180543,32.000000,32.000000,32.000000,32.000000,32.000000,71.127174,65.613149,107.037749,95.746216,28.975801,39.987342,49.341772,50.139504,33.113924,25.532869,66.298839,169.052189,71.320161,0.588566,170.120394,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.047324,49.211002,199.863670,162.981814,191.555175,187.952590,84.415892,14.313567,195.757745,2.046588,48.495834,48.928634,161.331826,202.153567,159.851895,196.329729,95.239394,191.857366,-0.000454,0.039095,97.908086,65.735982,194.864323,21.146104,61.263522,0.686024,773205.035069,0.860320,8.914698,27.011712,3.993845,0.073063,0.066837,150.156155,98.573097,72.174793,32.000000,32.000000,32.000000,32.000000,32.000000,71.121787,65.587287,107.051313,95.746216,28.972876,39.987342,49.341772,50.153845,33.113924,25.532869,66.297045,168.831785,71.701451,0.589370,170.159183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.013893,49.209352,199.866555,162.991066,191.496200,187.948729,84.242024,14.310428,195.713746,2.047933,48.505695,48.915423,161.323544,202.009351,159.863547,196.163285,95.229450,191.914136,-0.000454,0.039111,97.950959,65.738560,195.025321,21.148129,61.279497,0.686045,773245.069521,0.861130,8.894732,27.026745,3.993494,0.071060,0.064957,150.152475,98.577239,72.183833,32.000000,32.000000,32.000000,32.000000,32.000000,71.110165,65.590606,107.059393,95.746216,29.002110,39.987342,49.341772,50.140128,33.113924,25.532869,66.297489,168.484048,71.640630,0.586174,170.052377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.998454,49.215949,199.809444,162.994430,191.475660,187.975076,84.308579,14.310856,195.660077,2.046817,48.576878,48.795485,161.341773,202.154443,159.876541,196.285295,95.252945,191.791480,-0.000453,0.039117,98.037768,65.640485,195.012207,21.149743,61.238514,0.686266,773306.257262,0.863527,8.927567,27.057895,3.996221,0.071667,0.063801,150.157155,98.581782,72.172223,32.000000,32.000000,32.000000,32.000000,32.000000,71.104580,65.587070,107.078607,95.746216,29.025380,39.987342,49.341772,50.152516,33.113924,25.532869,66.296136,168.617159,71.527131,0.587014,170.254737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
