OSU 80 Ton Compressor Load Stand
49.943276,49.238761,199.879592,163.012932,191.428987,188.026846,84.462601,14.309572,195.682164,2.047979,48.603920,48.820841,161.313737,202.081561,159.842805,196.317258,95.303688,191.833618,-0.000452,0.039122,98.132010,65.642631,194.999502,21.151396,61.255552,0.686880,773363.411302,0.863278,8.950095,26.988575,3.996312,0.072964,0.064476,150.165114,98.595812,72.158870,32.000000,32.000000,32.000000,32.000000,32.000000,71.092717,65.576380,107.096880,95.746216,29.054400,39.987342,49.341772,50.151831,33.113924,25.532869,66.303666,168.925202,71.696756,0.588077,170.203636,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.994831,49.238761,199.833803,163.012932,191.467659,188.061902,84.576450,14.311855,195.679380,2.049390,48.681037,48.809642,161.330979,202.103579,159.872878,196.264455,95.332038,191.942661,-0.000452,0.039125,98.335829,65.570098,194.912048,21.152578,61.289666,0.686121,773288.936315,0.860133,8.900993,26.911030,3.993855,0.071784,0.065444,150.180074,98.677455,72.173356,32.000000,32.000000,32.000000,32.000000,32.000000,71.103034,65.559234,107.120887,95.746216,29.078742,39.987342,49.341772,50.178033,33.113924,25.532869,66.328653,169.152900,71.710549,0.586464,170.201747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.038116,49.274492,199.832068,163.033117,191.497013,188.077159,84.305768,14.314424,195.717088,2.049156,48.646118,48.833327,161.330581,202.184432,159.866457,196.235895,95.312467,191.829655,-0.000451,0.039134,98.481333,65.570216,194.943659,21.153734,61.287845,0.686781,773505.252147,0.861066,8.976648,26.965961,3.997089,0.070412,0.064853,150.166174,98.782792,72.168935,32.000000,32.000000,32.000000,32.000000,32.000000,71.081875,65.559209,107.093615,95.746216,29.116053,39.987342,49.341772,50.143903,33.113924,25.532869,66.332170,168.611535,71.345987,0.586979,170.183651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.945233,49.278340,199.878828,163.054143,191.521217,188.095078,84.366689,14.314709,195.856132,2.046024,48.566061,48.839135,161.355615,202.124536,159.883634,196.340812,95.343360,191.812474,-0.000450,0.039175,98.584605,65.700859,195.085892,21.155072,61.285339,0.686397,773665.254799,0.863157,8.967719,26.943319,3.993597,0.073070,0.064609,150.169474,98.836047,72.182680,32.000000,32.000000,32.000000,32.000000,32.000000,71.107416,65.529856,107.135245,95.746216,29.104584,39.987342,49.341772,50.114038,33.113924,25.532869,66.374590,168.733378,71.496977,0.589631,170.236090,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.960778,49.275866,199.862015,163.056386,191.554005,188.113374,84.390075,14.308715,195.719062,2.040682,48.638617,48.927031,161.366193,202.102070,159.877671,196.238498,95.322241,191.674908,-0.000451,0.039151,98.624754,65.537717,195.047593,21.155806,61.279028,0.687755,773758.794811,0.864409,9.067437,26.906004,4.001960,0.071787,0.067080,150.169314,98.790523,72.182462,32.000000,32.000000,32.000000,32.000000,32.000000,71.122399,65.537430,107.135077,95.746216,29.149577,39.987342,49.341772,50.161570,33.113924,25.532869,66.386253,168.780151,71.468803,0.589526,170.157884,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.958323,49.275866,199.947984,163.056386,191.533241,188.138898,84.360720,14.307146,195.721578,2.040123,48.673581,48.885826,161.345867,202.095607,159.874620,196.229920,95.305194,191.838211,-0.000452,0.039146,98.681709,65.601980,194.813685,21.156508,61.272681,0.687651,773879.137399,0.863948,9.048909,26.875705,4.000378,0.071363,0.064279,150.170334,98.860635,72.178215,32.000000,32.000000,32.000000,32.000000,32.000000,71.115311,65.525289,107.126203,95.746216,29.157383,39.987342,49.341772,50.147519,33.113924,25.532869,66.391550,168.721439,71.366676,0.589608,170.231802,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.008621,49.311872,199.987402,163.062834,191.557505,188.153443,84.554467,14.316564,195.748484,2.036595,48.658981,48.929844,161.357810,202.148083,159.903900,196.292307,95.362188,191.933005,-0.000450,0.039156,98.768509,65.748127,195.016447,21.157255,61.284040,0.688064,774051.977285,0.864413,9.051443,26.953789,4.002296,0.072331,0.066504,150.179633,98.799015,72.197688,32.000000,32.000000,32.000000,32.000000,32.000000,71.162050,65.542722,107.139514,95.746216,29.191245,39.987342,49.341772,50.144572,33.113924,25.532869,66.435720,169.108935,71.656037,0.590746,170.349505,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.009348,49.332761,199.918762,163.073767,191.539627,188.175135,84.456234,14.315422,195.839358,2.037735,48.655822,48.901250,161.370502,202.127696,159.894409,196.360431,95.368041,191.842407,-0.000451,0.039129,98.836168,65.615974,195.038474,21.158250,61.307083,0.687542,773935.298916,0.861622,9.035526,26.932206,3.999059,0.072441,0.067452,150.201112,98.793208,72.202547,32.000000,32.000000,32.000000,32.000000,32.000000,71.159474,65.553061,107.159608,95.746216,29.248693,39.987342,49.341772,50.111059,33.113924,25.532869,66.447332,168.912467,71.641657,0.588022,170.238608,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.009874,49.347329,199.974828,163.088065,191.544996,188.207343,84.323606,14.310999,195.728209,2.040076,48.743814,48.818857,161.399036,202.181660,159.938053,196.345903,95.315711,191.788848,-0.000452,0.039111,98.985852,65.524972,195.031929,21.159709,61.275656,0.687230,774051.895763,0.862761,9.055666,26.892509,3.997628,0.073225,0.064423,150.201911,98.818134,72.216879,32.000000,32.000000,32.000000,32.000000,32.000000,71.199235,65.578487,107.179531,95.746216,29.251791,39.987342,49.341772,50.104850,33.113924,25.532869,66.481688,168.647211,71.550681,0.588095,170.189159,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.029096,49.347329,199.929513,163.088065,191.589306,188.214422,84.433594,14.308715,195.870405,2.043700,48.802337,48.880899,161.406191,202.068799,159.950113,196.320150,95.273980,191.907199,-0.000451,0.039106,99.083773,65.558954,194.933382,21.160900,61.290982,0.687864,774404.010239,0.864291,9.069690,26.924825,3.998707,0.071186,0.065646,150.221828,98.717554,72.210280,32.000000,32.000000,32.000000,32.000000,32.000000,71.183508,65.579757,107.168166,95.746216,29.292637,39.987342,49.341772,50.099399,33.113924,25.532869,66.510936,168.867187,71.560219,0.589084,170.248600,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.003428,49.376738,199.947274,163.104605,191.605679,188.221671,84.368102,14.313567,195.700705,2.043877,48.757699,48.835395,161.391144,202.112141,159.916972,196.247262,95.268509,191.917602,-0.000450,0.039082,99.554601,65.766366,194.983918,21.161055,61.265848,0.687368,774559.055960,0.862829,9.049858,27.010774,3.996265,0.071735,0.065474,150.191971,98.784755,72.191328,32.000000,32.000000,32.000000,32.000000,32.000000,71.156966,65.557628,107.174695,95.746216,29.331218,39.987342,49.341772,50.102469,33.113924,25.532869,66.562589,168.736203,71.501525,0.588727,170.131921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.046516,49.389107,199.949753,163.115819,191.555752,188.217216,84.504601,14.313710,195.654105,2.043597,48.708720,48.990178,161.393317,202.107880,159.910869,196.210245,95.304430,191.759727,-0.000451,0.039058,99.667108,65.676990,195.024688,21.161263,61.291992,0.688100,774714.609540,0.862252,9.105605,27.020184,3.998663,0.072164,0.065758,150.176074,98.788833,72.169285,32.000000,32.000000,32.000000,32.000000,32.000000,71.168479,65.547109,107.214523,95.746216,29.305812,39.987342,49.341772,50.089147,33.113924,25.532869,66.593938,169.009202,71.391548,0.590931,169.984045,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.000290,49.382235,199.865016,163.116941,191.560857,188.209417,84.492620,14.310856,195.678055,2.045254,48.690538,48.938755,161.390926,202.014672,159.904333,196.284806,95.356399,191.799479,-0.000450,0.039061,99.735682,65.535774,194.915617,21.161403,61.230995,0.687295,774538.528352,0.861884,9.073670,26.925223,3.995278,0.071181,0.063476,150.184052,98.751503,72.173685,32.000000,32.000000,32.000000,32.000000,32.000000,71.202719,65.559470,107.243946,95.746216,29.361261,39.987342,49.341772,50.059184,33.113924,25.532869,66.614101,168.985240,71.553176,0.590065,170.139277,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.989198,49.375914,199.833030,163.113577,191.503524,188.224520,84.183173,14.310713,195.669086,2.047425,48.669774,48.894592,161.395551,202.072917,159.907838,196.265106,95.395433,191.720654,-0.000450,0.039060,99.802616,65.750444,194.864243,21.161141,61.233339,0.688296,774365.087510,0.862840,9.114488,26.888109,3.997277,0.073972,0.064974,150.179452,98.870668,72.190174,32.000000,32.000000,32.000000,32.000000,32.000000,71.199535,65.581709,107.266568,95.746216,29.381819,39.987342,49.341772,50.079006,33.113924,25.532869,66.626784,168.366347,71.349435,0.589003,170.197656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.982832,49.375914,199.872720,163.113577,191.502689,188.241184,84.397730,14.307003,195.726175,2.048630,48.628200,48.807551,161.404430,202.084374,159.932165,196.237764,95.333266,191.812277,-0.000451,0.039048,99.859893,65.719616,195.075086,21.161032,61.224197,0.688367,774286.021083,0.866279,9.119614,26.819615,3.997524,0.070326,0.063213,150.155394,98.937562,72.206838,32.000000,32.000000,32.000000,32.000000,32.000000,71.207256,65.586979,107.280755,95.746216,29.362081,39.987342,49.341772,50.079615,33.113924,25.532869,66.639537,168.795460,71.384871,0.590769,169.988923,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.033371,49.355849,199.838956,163.098718,191.522539,188.257941,84.596918,14.302008,195.623935,2.045497,48.627288,48.846577,161.421492,202.092101,159.930064,196.209137,95.342065,191.696278,-0.000450,0.039046,99.914838,65.767222,194.811974,21.160332,61.196070,0.688703,774586.548074,0.864276,9.126184,26.916025,3.998827,0.071205,0.064465,150.186871,98.910209,72.227814,32.000000,32.000000,32.000000,32.000000,32.000000,71.226074,65.634287,107.343113,95.746216,29.411775,39.987342,49.341772,50.078035,33.113924,25.532869,66.637875,169.193835,71.654203,0.590676,170.206153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.062427,49.342931,199.946420,163.085542,191.525809,188.266724,84.355512,14.316279,195.624803,2.044144,48.612443,48.792136,161.424219,201.873473,159.928657,196.133769,95.313419,191.648191,-0.000450,0.038872,99.942299,65.532539,194.855450,21.159004,61.209647,0.688341,774505.492655,0.861301,9.053968,26.863871,3.994113,0.073419,0.065035,150.210009,98.947891,72.221453,32.000000,32.000000,32.000000,32.000000,32.000000,71.222868,65.669015,107.349830,95.746216,29.413720,39.987342,49.341772,50.042605,33.113924,25.532869,66.654356,168.711025,71.522142,0.587876,169.939907,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.013031,49.349802,199.808407,163.070683,191.495164,188.288507,84.219487,14.313139,195.529158,2.043396,48.632786,48.841789,161.410082,201.853698,159.923902,195.963577,95.293722,191.603915,-0.000450,0.038626,100.070677,65.484803,194.767794,21.157666,61.184603,0.688100,774573.231727,0.863217,9.011087,26.874537,3.993942,0.071039,0.064741,150.201310,98.896164,72.210824,32.000000,32.000000,32.000000,32.000000,32.000000,71.201059,65.677509,107.364583,95.746216,29.414431,39.987342,49.341772,50.018787,33.113924,25.532869,66.656772,168.438975,71.436522,0.588885,169.934911,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.994087,49.349802,199.799617,163.070683,191.491137,188.328908,84.402364,14.309143,195.446059,2.042175,48.620055,48.910403,161.390469,201.714824,159.882420,196.031618,95.286426,191.679417,-0.000451,0.038406,99.877327,65.767006,194.760699,21.156044,61.189813,0.688741,774812.722000,0.865678,9.068906,26.877678,3.995127,0.072214,0.065251,150.199750,98.872843,72.202786,32.000000,32.000000,32.000000,32.000000,32.000000,71.160365,65.675337,107.378454,95.746216,29.444162,39.987342,49.341772,50.039613,33.113924,25.532869,66.679051,168.804727,71.542464,0.589899,170.036681,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.000165,49.354200,199.765393,163.044611,191.472594,188.366290,84.219286,14.309714,195.428652,2.041826,48.660605,48.815785,161.373998,201.872128,159.902052,196.010512,95.310557,191.611264,-0.000451,0.038402,99.506896,65.584292,194.691764,21.153634,61.126328,0.689040,775031.937523,0.864351,9.088458,26.913204,3.996465,0.070881,0.064194,150.199710,98.867584,72.176103,32.000000,32.000000,32.000000,32.000000,32.000000,71.153385,65.680407,107.430491,95.746216,29.421684,39.987342,49.341772,50.044482,33.113924,25.532869,66.699327,168.438572,71.351196,0.589331,169.982353,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.015129,49.350627,199.626388,163.025268,191.467522,188.409908,84.291319,14.308287,195.283563,2.041120,48.541375,49.002623,161.379888,201.731908,159.894027,195.820193,95.304938,191.616529,-0.000451,0.038389,99.355367,65.749325,194.585752,21.150769,61.167221,0.689742,775099.659063,0.866296,9.086580,26.863591,3.995295,0.072515,0.063628,150.214548,98.819041,72.188301,32.000000,32.000000,32.000000,32.000000,32.000000,71.154496,65.685695,107.462314,95.746216,29.444284,39.987342,49.341772,50.031688,33.113924,25.532869,66.717432,168.582638,71.337916,0.590900,170.021811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.011037,49.321767,199.673654,163.009849,191.551023,188.423886,84.465464,14.309572,195.343195,2.039945,48.558491,48.936171,161.362565,201.785219,159.875541,195.912257,95.298682,191.303575,-0.000453,0.038372,99.282563,65.535470,194.581978,21.148240,61.122632,0.689030,775303.237723,0.863240,9.048505,26.866847,3.991243,0.071107,0.064142,150.183571,98.862978,72.192155,32.000000,32.000000,32.000000,32.000000,32.000000,71.131244,65.678558,107.464489,95.746216,29.437423,39.987342,49.341772,50.019015,33.113924,25.532869,66.733335,168.930929,71.532853,0.590613,170.074486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.967365,49.302527,199.601363,162.995832,191.648702,188.417416,84.370573,14.313139,195.417204,2.039167,48.611886,48.927719,161.383623,201.688321,159.886100,195.888607,95.347535,191.439858,-0.000454,0.038363,99.216850,65.541161,194.605778,21.145355,61.123732,0.689563,775276.597972,0.863748,9.042928,26.760331,3.992592,0.072391,0.066569,150.195830,98.856662,72.193397,32.000000,32.000000,32.000000,32.000000,32.000000,71.148255,65.697765,107.459823,95.746216,29.427286,39.987342,49.341772,50.015149,33.113924,25.532869,66.717815,168.741147,71.191768,0.589211,169.939631,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.007697,49.302527,199.549038,162.995832,191.669395,188.413547,84.475720,14.315280,195.278625,2.037551,48.620544,48.957311,161.362624,201.786687,159.872966,195.897919,95.426280,191.464199,-0.000454,0.038361,99.139647,65.499196,194.646587,21.142294,61.133486,0.689842,775089.684517,0.865483,9.068767,26.762490,3.994635,0.070855,0.064681,150.170173,98.832370,72.180458,32.000000,32.000000,32.000000,32.000000,32.000000,71.106860,65.690719,107.438546,95.746216,29.454708,39.987342,49.341772,50.036434,33.113924,25.532869,66.710285,168.951439,71.186999,0.592284,169.948246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.933352,49.311048,199.609895,162.984618,191.656263,188.391873,84.397828,14.311712,195.327847,2.037358,48.655442,48.928241,161.344036,201.680370,159.896875,195.795586,95.495775,191.520541,-0.000455,0.038363,99.105548,65.672542,194.599619,21.138863,61.142357,0.689095,774742.000456,0.863613,9.027135,26.692855,3.990366,0.070800,0.063594,150.178732,98.827765,72.190413,32.000000,32.000000,32.000000,32.000000,32.000000,71.082626,65.685515,107.440346,95.746216,29.437520,39.987342,49.341772,50.008205,33.113924,25.532869,66.729510,168.795655,71.516712,0.591777,170.089002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.039641,49.330837,199.574600,162.981814,191.662009,188.360833,84.489925,14.313425,195.276443,2.038602,48.735156,48.860592,161.327862,201.565144,159.884811,195.830546,95.518946,191.416473,-0.000456,0.038366,99.081819,65.559416,194.544389,21.136084,61.097444,0.689994,774525.264207,0.865762,9.112417,26.644439,3.997526,0.073177,0.064097,150.192610,98.843228,72.150680,32.000000,32.000000,32.000000,32.000000,32.000000,71.079289,65.722612,107.427833,95.746216,29.482073,39.987342,49.341772,50.044948,33.113924,25.532869,66.741031,168.979850,71.373132,0.589903,169.920355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.930739,49.356399,199.513219,162.977890,191.634098,188.364328,84.369364,14.311427,195.269051,2.037593,48.760502,48.761944,161.361099,201.651054,159.894021,195.879886,95.547119,191.460672,-0.000455,0.038332,99.081798,65.660168,194.615813,21.133214,61.089060,0.689041,774221.367400,0.862682,9.022491,26.582330,3.988330,0.071977,0.063582,150.179672,98.874512,72.182135,32.000000,32.000000,32.000000,32.000000,32.000000,71.116366,65.752835,107.435763,95.746216,29.470541,39.987342,49.341772,49.979128,33.113924,25.532869,66.774098,168.738728,71.351856,0.589839,170.056980,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.965284,49.356399,199.459589,162.977890,191.634023,188.366632,84.189602,14.312140,195.265189,2.034153,48.768112,48.761033,161.367642,201.606428,159.888156,195.775968,95.541077,191.409149,-0.000455,0.038351,99.074617,65.526277,194.550121,21.130345,61.101483,0.690388,774341.989687,0.866088,9.160466,26.570697,3.995799,0.071402,0.065424,150.189171,98.917856,72.170197,32.000000,32.000000,32.000000,32.000000,32.000000,71.133944,65.754678,107.441726,95.746216,29.470885,39.987342,49.341772,50.038138,33.113924,25.532869,66.814698,168.379203,71.532193,0.591087,169.925115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.886083,49.377013,199.460206,162.983496,191.655176,188.343758,84.442453,14.307716,195.173816,2.031115,48.818735,48.818985,161.367819,201.607223,159.881558,195.858900,95.555874,191.385463,-0.000456,0.038346,99.045386,65.648290,194.511107,21.127525,61.063997,0.689698,774326.647220,0.867281,9.124786,26.557457,3.991963,0.071746,0.065626,150.181852,98.873202,72.177865,32.000000,32.000000,32.000000,32.000000,32.000000,71.117977,65.749035,107.451957,95.746216,29.501968,39.987342,49.341772,50.014492,33.113924,25.532869,66.852164,168.884906,71.199105,0.589128,169.913982,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.930409,49.399277,199.444588,162.990785,191.697299,188.319995,84.299335,14.308573,195.189708,2.030576,48.805829,48.758115,161.349789,201.476299,159.865752,195.668257,95.573785,191.271397,-0.000459,0.038355,99.032408,65.545252,194.494505,21.122861,61.086012,0.691054,774332.523704,0.866154,9.227232,26.533793,3.998314,0.071285,0.061903,150.189631,98.928775,72.182133,32.000000,32.000000,32.000000,32.000000,32.000000,71.118809,65.769473,107.468841,95.746216,29.480281,39.987342,49.341772,50.051114,33.113924,25.532869,66.899860,168.598669,71.208203,0.592683,169.919372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.977709,49.422914,199.313437,163.001438,191.814897,188.302636,84.409328,14.309714,195.185293,2.029941,48.755006,48.893918,161.366555,201.487879,159.855825,195.660598,95.506035,191.429087,-0.000460,0.038352,99.012773,65.521891,194.482757,21.119307,61.070254,0.690148,774162.507068,0.864615,9.183294,26.498465,3.993255,0.073152,0.065455,150.184991,98.869696,72.190847,32.000000,32.000000,32.000000,32.000000,32.000000,71.137302,65.794756,107.478695,95.746216,29.482904,39.987342,49.341772,50.024971,33.113924,25.532869,66.921150,168.818656,71.536888,0.591921,169.945493,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.956821,49.422914,199.347889,163.001438,191.932492,188.283903,84.256219,14.320560,195.142858,2.032125,48.737604,48.941637,161.353187,201.548631,159.874803,195.744621,95.430245,191.282732,-0.000460,0.038341,99.048221,65.618661,194.446287,21.115919,61.102096,0.689438,774335.920793,0.864652,9.178475,26.599959,3.988047,0.072897,0.066501,150.187211,98.784945,72.182155,32.000000,32.000000,32.000000,32.000000,32.000000,71.102666,65.797850,107.486583,95.746216,29.509355,39.987342,49.341772,49.993842,33.113924,25.532869,66.968177,168.512439,71.164035,0.588565,169.918191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.931667,49.412195,199.418198,162.998635,191.965334,188.271805,84.273437,14.315993,195.165586,2.033211,48.816754,48.787140,161.364379,201.530202,159.879994,195.734676,95.434761,191.272615,-0.000461,0.038346,99.118923,65.513631,194.392446,21.112445,61.036663,0.689358,774551.598913,0.866539,9.200043,26.620963,3.990404,0.071235,0.066044,150.222627,98.716792,72.212476,32.000000,32.000000,32.000000,32.000000,32.000000,71.114597,65.781916,107.520454,95.746216,29.461667,39.987342,49.341772,50.000993,33.113924,25.532869,66.981204,168.546874,71.205195,0.591889,169.873581,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.974627,49.415218,199.347986,162.989384,191.975106,188.271940,84.294486,14.309714,195.133484,2.029570,48.769002,48.805389,161.366555,201.481192,159.867117,195.594265,95.378788,191.317267,-0.000460,0.038351,99.124529,65.549498,194.421573,21.108827,61.110426,0.690514,774490.774265,0.866765,9.215305,26.612659,3.993822,0.072549,0.064331,150.204409,98.735278,72.178494,32.000000,32.000000,32.000000,32.000000,32.000000,71.077629,65.791003,107.518487,95.746216,29.483792,39.987342,49.341772,50.011688,33.113924,25.532869,67.006993,168.588972,71.352369,0.591905,169.927987,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.934565,49.425113,199.466103,162.985739,191.957337,188.273624,84.389830,14.316564,195.103560,2.027860,48.819825,48.697396,161.377643,201.553606,159.918877,195.635341,95.383305,191.290326,-0.000462,0.038334,99.148551,65.662692,194.392201,21.105214,61.044777,0.688981,774643.633567,0.865729,9.173960,26.685351,3.988984,0.069783,0.064707,150.249703,98.792762,72.216156,32.000000,32.000000,32.000000,32.000000,32.000000,71.105607,65.821243,107.563885,95.746216,29.479496,39.987342,49.341772,49.983410,33.113924,25.532869,67.030048,168.779660,71.190594,0.590085,170.030229,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.916903,49.441605,199.348041,162.987702,191.989894,188.266395,84.494694,14.310999,195.118751,2.027777,48.827990,48.773374,161.389073,201.518194,159.892690,195.559694,95.389071,191.226810,-0.000462,0.038323,99.147877,65.770985,194.377010,21.101425,61.073914,0.690541,774710.789812,0.865554,9.225230,26.670747,3.994550,0.072884,0.066500,150.242983,98.854697,72.202412,32.000000,32.000000,32.000000,32.000000,32.000000,71.082577,65.819335,107.581100,95.746216,29.482683,39.987342,49.341772,50.001959,33.113924,25.532869,67.063877,168.989388,71.478561,0.592128,169.955524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.899226,49.441605,199.333197,162.987702,191.976546,188.265520,84.381729,14.316564,195.036551,2.031230,48.777369,48.781214,161.357000,201.409104,159.868837,195.652616,95.365410,191.265513,-0.000462,0.038298,99.121653,65.429094,194.258085,21.097531,61.069821,0.690145,774721.563224,0.864826,9.259970,26.641194,3.993598,0.070527,0.063499,150.245363,98.859219,72.187251,32.000000,32.000000,32.000000,32.000000,32.000000,71.056728,65.807086,107.602669,95.746216,29.493484,39.987342,49.341772,50.008523,33.113924,25.532869,67.105375,168.763458,71.514144,0.589685,170.055327,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.869364,49.452874,199.344611,162.984898,191.970926,188.247230,84.272608,14.300438,194.962568,2.033022,48.714438,48.759890,161.341597,201.397708,159.877870,195.533488,95.366682,191.223106,-0.000462,0.038315,99.109747,65.487785,194.251749,21.093029,61.055000,0.690365,774825.866495,0.866321,9.278238,26.679351,3.994715,0.070165,0.065695,150.235925,98.895804,72.180738,32.000000,32.000000,32.000000,32.000000,32.000000,71.040151,65.800414,107.636117,95.746216,29.490413,39.987342,49.341772,50.015949,33.113924,25.532869,67.142790,168.545217,71.187586,0.589540,170.005367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.883762,49.431985,199.187686,162.972002,191.930807,188.228876,84.333152,14.309001,195.045004,2.033900,48.708786,48.611375,161.349960,201.429756,159.878721,195.485986,95.340348,191.017823,-0.000463,0.038312,99.108802,65.294930,194.293759,21.088526,61.012088,0.690883,774811.691513,0.867963,9.320381,26.662196,3.997336,0.071396,0.064188,150.238825,98.928163,72.183830,32.000000,32.000000,32.000000,32.000000,32.000000,71.069684,65.796353,107.676907,95.746216,29.508042,39.987342,49.341772,50.030436,33.113924,25.532869,67.170014,168.666303,71.184065,0.592545,170.036681,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.881193,49.415493,199.260877,162.969479,191.918559,188.210604,84.392378,14.313710,195.021929,2.036669,48.655485,48.701851,161.343139,201.367597,159.876780,195.595816,95.333477,191.249600,-0.000462,0.038310,99.107583,65.536831,194.249031,21.084206,61.063366,0.690694,774753.775257,0.866926,9.284603,26.611612,3.993037,0.072149,0.064635,150.212588,98.900851,72.200428,32.000000,32.000000,32.000000,32.000000,32.000000,71.050141,65.789198,107.705499,95.746216,29.503314,39.987342,49.341772,50.020443,33.113924,25.532869,67.174494,168.784756,71.373793,0.591996,170.008475,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.931079,49.401750,199.276072,162.969760,191.903518,188.177119,84.462988,14.311569,195.006550,2.037898,48.646339,48.807407,161.334933,201.402153,159.875710,195.469975,95.311871,191.156698,-0.000461,0.038334,99.075016,65.578797,194.289312,21.078062,61.110768,0.690226,774672.469110,0.866243,9.270767,26.705324,3.994710,0.071238,0.065172,150.216528,98.941132,72.182371,32.000000,32.000000,32.000000,32.000000,32.000000,71.011663,65.783008,107.729093,95.746216,29.464214,39.987342,49.341772,50.020585,33.113924,25.532869,67.189754,168.925977,71.069025,0.590518,169.999977,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.937317,49.401750,199.172970,162.969760,191.831638,188.168093,84.211816,14.313710,195.005258,2.035996,48.613555,48.740512,161.331627,201.326334,159.878797,195.493629,95.268953,191.127333,-0.000462,0.038356,99.072810,65.561008,194.197799,21.073763,61.056983,0.690410,774645.897059,0.866924,9.280391,26.691320,3.994270,0.072455,0.064853,150.212148,98.980248,72.183198,32.000000,32.000000,32.000000,32.000000,32.000000,70.957453,65.782258,107.747561,95.746216,29.490993,39.987342,49.341772,49.988666,33.113924,25.532869,67.198383,168.423632,71.180910,0.592931,170.007885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.908629,49.384159,199.272463,162.964994,191.900911,188.174986,84.470923,14.320132,195.080487,2.034862,48.629246,48.713634,161.345923,201.388860,159.871289,195.651458,95.260132,191.202316,-0.000463,0.038396,99.105568,65.558772,194.274216,21.069752,61.065656,0.689198,774617.093932,0.866787,9.199023,26.724047,3.988460,0.073710,0.064998,150.203829,99.007979,72.190473,32.000000,32.000000,32.000000,32.000000,32.000000,70.932191,65.782280,107.793699,95.746216,29.495483,39.987342,49.341772,49.981591,33.113924,25.532869,67.202092,168.941846,71.382597,0.591175,170.024840,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.843146,49.387458,199.216605,162.960789,191.912983,188.177289,84.491586,14.311855,195.058482,2.034336,48.679476,48.785926,161.352111,201.321054,159.869584,195.627046,95.304768,191.320061,-0.000462,0.038385,99.094313,65.217250,194.392387,21.066234,61.044524,0.689686,774673.326728,0.864670,9.211074,26.760959,3.992746,0.071530,0.066674,150.183231,99.037990,72.185375,32.000000,32.000000,32.000000,32.000000,32.000000,70.927412,65.822927,107.823418,95.746216,29.492174,39.987342,49.341772,49.994912,33.113924,25.532869,67.221709,168.983172,71.213852,0.590006,170.035028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.931187,49.383060,199.158036,162.965835,191.856161,188.195975,84.362567,14.308858,195.018385,2.034098,48.693630,48.797386,161.349834,201.377750,159.891016,195.627798,95.368610,191.221078,-0.000461,0.038404,99.073755,65.357679,194.387922,21.062391,61.092936,0.690610,774621.194831,0.865739,9.282081,26.760418,3.996871,0.071086,0.064854,150.184931,99.052625,72.181868,32.000000,32.000000,32.000000,32.000000,32.000000,70.913710,65.831659,107.853407,95.746216,29.533086,39.987342,49.341772,50.030673,33.113924,25.532869,67.244916,168.725134,71.529992,0.591991,169.994706,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.863361,49.383060,199.277846,162.965835,191.837358,188.204977,84.331651,14.309286,195.056240,2.031269,48.656375,48.756880,161.340540,201.416179,159.864390,195.578354,95.395156,191.167963,-0.000461,0.038261,99.051769,65.549396,194.381497,21.058429,61.041712,0.688896,774342.430184,0.865439,9.186666,26.659509,3.988650,0.071594,0.067657,150.179571,98.891262,72.173960,32.000000,32.000000,32.000000,32.000000,32.000000,70.872782,65.838857,107.877206,95.746216,29.464880,39.987342,49.341772,49.978080,33.113924,25.532869,67.260271,168.663303,71.393749,0.588378,170.027947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.878625,49.376738,199.144090,162.976488,191.795694,188.177094,84.354844,14.311141,195.079342,2.026420,48.664632,48.741517,161.353154,201.361114,159.880415,195.630407,95.411079,191.171288,-0.000462,0.038044,99.102649,65.503878,194.296552,21.054636,61.067549,0.690636,774372.121166,0.867107,9.256773,26.613067,3.996478,0.071040,0.065342,150.188511,98.915954,72.186944,32.000000,32.000000,32.000000,32.000000,32.000000,70.897476,65.879961,107.933041,95.746216,29.498888,39.987342,49.341772,50.014313,33.113924,25.532869,67.273349,168.709688,71.201379,0.590494,170.031016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.836092,49.367943,199.295696,162.973684,191.778715,188.123268,84.360637,14.312996,195.058806,2.027076,48.599066,48.886804,161.373872,201.393631,159.885365,195.634055,95.383665,191.298512,-0.000461,0.037786,98.945423,65.591005,194.284865,21.051020,61.053071,0.689711,774165.464132,0.866430,9.234669,26.598389,3.992574,0.071419,0.064131,150.175192,98.927571,72.173786,32.000000,32.000000,32.000000,32.000000,32.000000,70.885517,65.854171,107.954077,95.746216,29.466567,39.987342,49.341772,50.004176,33.113924,25.532869,67.292143,168.721275,71.351196,0.591547,169.984832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.927461,49.367943,199.280905,162.973684,191.782334,188.113257,84.382594,14.316279,195.070424,2.029529,48.561407,48.759324,161.350126,201.291718,159.874747,195.511518,95.359070,191.120107,-0.000461,0.037632,98.162552,65.520777,194.341826,21.047828,61.050583,0.690557,774078.819678,0.866922,9.269863,26.673451,3.999023,0.072792,0.064981,150.144774,98.946813,72.167077,32.000000,32.000000,32.000000,32.000000,32.000000,70.880457,65.849080,107.985443,95.746216,29.487415,39.987342,49.341772,50.027298,33.113924,25.532869,67.301361,168.765188,71.210037,0.590889,169.927711,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.915667,49.354750,199.289100,162.972283,191.760049,188.109907,84.420203,14.320417,195.079792,2.028728,48.517513,48.716356,161.335413,201.361583,159.872803,195.517449,95.320480,191.172075,-0.000462,0.037622,97.160807,65.526713,194.283638,21.044888,61.031362,0.689392,774000.855873,0.864889,9.175398,26.631223,3.991409,0.072029,0.063301,150.100396,98.898739,72.171520,32.000000,32.000000,32.000000,32.000000,32.000000,70.864637,65.839837,107.986718,95.746216,29.517503,39.987342,49.341772,49.972409,33.113924,25.532869,67.305791,168.840406,71.216787,0.591037,169.928420,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.888739,49.335510,199.284112,162.959667,191.746373,188.073348,84.516219,14.310142,195.033071,2.027362,48.529867,48.794284,161.337028,201.327496,159.886466,195.561120,95.256506,191.257459,-0.000460,0.037647,96.440487,65.502879,194.202716,21.040681,61.070019,0.689731,774108.773628,0.864683,9.174391,26.689283,3.992516,0.071340,0.064886,150.102756,98.946982,72.175985,32.000000,32.000000,32.000000,32.000000,32.000000,70.892119,65.867900,108.027324,95.746216,29.496818,39.987342,49.341772,50.009237,33.113924,25.532869,67.307365,169.032438,71.195510,0.591085,170.005642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.914479,49.329463,199.270487,162.949855,191.743052,188.019081,84.433528,14.313853,194.997556,2.027876,48.530778,48.785487,161.328838,201.362847,159.885036,195.611116,95.259388,191.087155,-0.000460,0.037429,95.862920,65.489928,194.150952,21.037994,61.023465,0.689485,774115.278282,0.865338,9.182541,26.752446,3.994545,0.072558,0.065720,150.099395,98.885241,72.189381,32.000000,32.000000,32.000000,32.000000,32.000000,70.888886,65.892169,108.070290,95.746216,29.507173,39.987342,49.341772,49.989304,33.113924,25.532869,67.315457,168.867056,71.344593,0.588798,169.875076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.903281,49.322317,199.222403,162.944529,191.766521,187.973936,84.315131,14.311998,195.043588,2.028407,48.516776,48.757967,161.345741,201.340279,159.888421,195.513919,95.272238,191.212791,-0.000459,0.037220,95.858072,65.541490,194.370340,21.035072,61.037276,0.689398,773888.603841,0.864091,9.150331,26.718558,3.992238,0.072354,0.066238,150.099734,98.999170,72.186025,32.000000,32.000000,32.000000,32.000000,32.000000,70.910023,65.900506,108.087329,95.746216,29.528708,39.987342,49.341772,49.971854,33.113924,25.532869,67.329017,168.630262,71.121923,0.589666,169.906232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.867078,49.308299,199.318619,162.924345,191.737587,187.933937,84.381292,14.314281,195.048486,2.028509,48.476373,48.728250,161.327310,201.289557,159.872966,195.580252,95.264772,191.179488,-0.000458,0.036986,95.905510,65.473367,194.263144,21.032794,61.059922,0.689080,773658.135374,0.865295,9.154759,26.752777,3.992170,0.071580,0.063494,150.076352,98.960433,72.212446,32.000000,32.000000,32.000000,32.000000,32.000000,70.918288,65.931753,108.122473,95.746216,29.517950,39.987342,49.341772,49.975439,33.113924,25.532869,67.334796,168.762584,71.388246,0.591372,170.004423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.913922,49.278890,199.318461,162.910047,191.679964,187.891568,84.311004,14.321131,194.965446,2.029682,48.446277,48.762552,161.336739,201.439603,159.895963,195.623935,95.248996,191.263714,-0.000456,0.036629,95.935477,65.641612,194.237688,21.029838,61.016722,0.689335,773531.810374,0.865095,9.178169,26.747768,3.996998,0.070695,0.065235,150.079713,98.920238,72.216149,32.000000,32.000000,32.000000,32.000000,32.000000,70.947342,65.933461,108.148627,95.746216,29.500911,39.987342,49.341772,49.993394,33.113924,25.532869,67.336558,168.622009,71.363375,0.589603,170.005209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.955344,49.278890,199.252791,162.910047,191.667552,187.869348,84.401119,14.320132,195.077545,2.032797,48.449904,48.734426,161.323052,201.344988,159.859290,195.555789,95.225859,191.166566,-0.000457,0.036540,95.941713,65.444260,194.187252,21.027679,61.042487,0.688344,773392.053552,0.863274,9.138947,26.745763,3.991069,0.070647,0.064345,150.056371,98.840603,72.187047,32.000000,32.000000,32.000000,32.000000,32.000000,70.925610,65.911599,108.147663,95.746216,29.551567,39.987342,49.341772,49.962813,33.113924,25.532869,67.316839,168.802237,71.352149,0.588994,169.850882,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.850625,49.258551,199.275583,162.905842,191.641788,187.885924,84.394490,14.315137,195.028423,2.037174,48.437170,48.807076,161.301971,201.326130,159.857742,195.568396,95.202446,191.279268,-0.000457,0.036513,95.794313,65.495459,194.341664,21.025728,60.970816,0.687980,773217.834623,0.862826,9.057543,26.781840,3.988618,0.070861,0.064908,150.043029,98.892333,72.201400,32.000000,32.000000,32.000000,32.000000,32.000000,70.893233,65.896958,108.122596,95.746216,29.533325,39.987342,49.341772,49.935825,33.113924,25.532869,67.304155,168.788980,71.365355,0.588574,169.896437,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.926900,49.245358,199.180928,162.910888,191.706979,187.893802,84.220104,14.308144,195.109196,2.040468,48.387702,48.781078,161.319289,201.353061,159.860790,195.542498,95.194005,191.294639,-0.000457,0.036506,95.793532,65.549235,194.214260,21.023332,61.074996,0.690155,773458.406307,0.864935,9.145438,26.847464,3.997454,0.071629,0.064602,150.046469,98.962985,72.174607,32.000000,32.000000,32.000000,32.000000,32.000000,70.869646,65.879069,108.158365,95.746216,29.545335,39.987342,49.341772,49.993567,33.113924,25.532869,67.309863,168.440208,71.375480,0.589632,169.941480,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.928218,49.216499,199.258668,162.901917,191.717175,187.871340,84.264686,14.328837,195.012540,2.042331,48.445538,48.768958,161.327510,201.298241,159.870531,195.538907,95.206792,191.180331,-0.000459,0.036519,95.879521,65.373737,194.292547,21.020642,61.050871,0.687807,773389.020373,0.865259,9.053392,26.861662,3.989451,0.072852,0.064565,150.035347,99.032301,72.193971,32.000000,32.000000,32.000000,32.000000,32.000000,70.854674,65.887359,108.154685,95.746216,29.571421,39.987342,49.341772,49.923556,33.113924,25.532869,67.302623,168.529371,71.349802,0.588547,169.862055,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.878430,49.228867,199.238621,162.887901,191.722398,187.879802,84.449217,14.326125,195.038757,2.046736,48.440728,48.739120,161.315922,201.292431,159.869838,195.567324,95.179645,191.258098,-0.000459,0.036508,95.894187,65.613772,194.256062,21.018450,61.037511,0.688296,773209.051380,0.863249,9.042195,26.799168,3.992006,0.071974,0.064153,150.004424,99.046999,72.209262,32.000000,32.000000,32.000000,32.000000,32.000000,70.833598,65.853649,108.146196,95.746216,29.546736,39.987342,49.341772,49.942190,33.113924,25.532869,67.275448,168.898434,71.197491,0.591195,169.901630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
