OSU 80 Ton Compressor Load Stand
49.908682,49.228867,199.219093,162.887901,191.671934,187.885371,84.380884,14.310285,195.071948,2.044553,48.369710,48.813595,161.328553,201.383091,159.845981,195.593369,95.141407,191.094688,-0.000457,0.036508,95.913048,65.550069,194.314785,21.016338,61.056461,0.688880,773403.769726,0.863739,9.086999,26.862338,3.994485,0.071368,0.065356,150.035625,98.986848,72.203967,32.000000,32.000000,32.000000,32.000000,32.000000,70.815201,65.844316,108.144648,95.746216,29.540393,39.987342,49.341772,49.967172,33.113924,25.532869,67.289510,168.761769,71.324710,0.590576,169.992582,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.904305,49.212376,199.117643,162.881172,191.635141,187.884757,84.371981,14.313710,195.015392,2.044477,48.373516,48.747172,161.299739,201.386353,159.834051,195.550345,95.175254,191.062526,-0.000458,0.036509,95.970303,65.540588,194.212157,21.014617,61.078205,0.688268,773519.170931,0.863882,9.055726,26.839362,3.991672,0.072758,0.064829,150.013203,98.981630,72.197235,32.000000,32.000000,32.000000,32.000000,32.000000,70.789626,65.817339,108.110883,95.746216,29.554274,39.987342,49.341772,49.947855,33.113924,25.532869,67.275193,168.743961,71.209230,0.589181,169.893408,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.847732,49.203031,199.226044,162.883135,191.604255,187.893167,84.297584,14.313425,195.010203,2.047272,48.349492,48.723495,161.282549,201.235369,159.829627,195.518931,95.121341,191.004780,-0.000457,0.036501,96.108505,65.480188,194.280888,21.012350,61.066197,0.687788,773360.936094,0.864015,9.043760,26.793462,3.989989,0.072939,0.063309,150.013281,98.978904,72.182726,32.000000,32.000000,32.000000,32.000000,32.000000,70.775219,65.859559,108.017609,95.746216,29.568489,39.987342,49.341772,49.951620,33.113924,25.532869,67.275986,168.595168,71.201966,0.589936,169.953361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.903173,49.185990,199.225181,162.883135,191.579308,187.893185,84.424055,14.309857,194.962834,2.047380,48.330856,48.649105,161.287905,201.347108,159.827088,195.509822,95.096738,191.063570,-0.000456,0.036489,96.178936,65.517296,194.216299,21.010365,61.078061,0.688897,773635.821559,0.865884,9.092910,26.825730,3.996692,0.071904,0.063332,150.026941,99.071977,72.181244,32.000000,32.000000,32.000000,32.000000,32.000000,70.764960,65.865085,107.992559,95.746216,29.548497,39.987342,49.341772,49.974895,33.113924,25.532869,67.266407,168.848110,71.189421,0.590831,170.028026,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.898788,49.174721,199.113937,162.873603,191.512547,187.862232,84.496644,14.309143,195.023737,2.046736,48.397044,48.770219,161.312502,201.309209,159.828017,195.489877,95.123524,191.181859,-0.000457,0.036473,96.261980,65.496490,194.281991,21.008643,61.094469,0.688044,773610.913282,0.863478,9.018544,26.872369,3.992235,0.072542,0.064018,150.035481,99.137969,72.198691,32.000000,32.000000,32.000000,32.000000,32.000000,70.800807,65.840679,107.958182,95.746216,29.560483,39.987342,49.341772,49.941689,33.113924,25.532869,67.247414,168.993288,71.349802,0.590318,170.103872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.882551,49.174721,199.177262,162.873603,191.465874,187.849735,84.266135,14.311855,194.984281,2.048944,48.393905,48.652240,161.289739,201.240649,159.830431,195.496500,95.145114,191.162370,-0.000458,0.036465,96.341056,65.454769,194.168044,21.006734,61.024276,0.687497,773370.150544,0.862651,9.011808,26.889904,3.990356,0.070571,0.066623,150.040260,99.111319,72.219123,32.000000,32.000000,32.000000,32.000000,32.000000,70.798490,65.830842,107.929011,95.746216,29.575628,39.987342,49.341772,49.939390,33.113924,25.532869,67.232043,168.532270,71.069685,0.588681,169.970827,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.906743,49.171423,199.213652,162.865474,191.450888,187.855346,84.440918,14.316279,194.995733,2.048598,48.389406,48.742918,161.275952,201.225828,159.812854,195.528467,95.140022,191.123372,-0.000458,0.036474,96.518878,65.218080,194.201183,21.005264,61.048004,0.688596,773263.164425,0.865266,9.028593,26.861014,3.992925,0.071192,0.064606,150.030899,99.127515,72.199605,32.000000,32.000000,32.000000,32.000000,32.000000,70.768354,65.811371,107.935116,95.746216,29.541173,39.987342,49.341772,49.947545,33.113924,25.532869,67.225121,168.881836,71.205415,0.591266,170.128459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.852011,49.173347,199.192676,162.870239,191.464502,187.838596,84.342451,14.314852,195.032060,2.049311,48.478363,48.700394,161.298531,201.227173,159.843757,195.474561,95.161908,191.197362,-0.000460,0.036461,96.650637,65.215019,194.178383,21.003734,61.064917,0.688137,773262.892691,0.863028,9.000287,26.851494,3.991718,0.072760,0.064789,150.072440,99.157331,72.221517,32.000000,32.000000,32.000000,32.000000,32.000000,70.783733,65.844771,107.928884,95.746216,29.549192,39.987342,49.341772,49.987891,33.113924,25.532869,67.221821,168.684902,71.214879,0.589975,170.123345,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.828886,49.182967,199.133861,162.872202,191.469708,187.852359,84.408831,14.311855,195.004384,2.046475,48.405300,48.687001,161.262699,201.306702,159.826678,195.451355,95.184578,191.136251,-0.000459,0.036444,96.763954,65.329965,194.274913,21.002872,61.035203,0.688513,773194.488968,0.865017,9.058800,26.857326,3.995680,0.071514,0.066528,150.044798,99.107684,72.198754,32.000000,32.000000,32.000000,32.000000,32.000000,70.783993,65.855458,107.909121,95.746216,29.558109,39.987342,49.341772,49.962166,33.113924,25.532869,67.227859,168.817662,71.393015,0.590382,170.088962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.839739,49.171973,199.127773,162.875846,191.501280,187.873055,84.524827,14.312283,194.955127,2.044014,48.294181,48.601013,161.265778,201.314469,159.808306,195.453576,95.206462,191.132109,-0.000459,0.036453,96.965266,65.534751,194.322167,21.001330,61.066702,0.689056,773222.727663,0.864870,9.092345,26.811765,3.996354,0.071978,0.065809,150.044917,99.043208,72.205178,32.000000,32.000000,32.000000,32.000000,32.000000,70.769979,65.877222,107.811102,95.746216,29.567010,39.987342,49.341772,49.973095,33.113924,25.532869,67.213152,169.049655,71.202480,0.589086,170.207137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.859376,49.147237,199.201173,162.873603,191.509794,187.879839,84.481718,14.312283,194.997294,2.042185,48.310545,48.691815,161.284045,201.311207,159.820962,195.580047,95.260727,190.981274,-0.000460,0.036286,97.011929,65.554190,194.231777,21.000314,61.077628,0.688602,773188.923942,0.863542,9.070121,26.788329,3.995361,0.072864,0.064305,150.075197,99.076786,72.211125,32.000000,32.000000,32.000000,32.000000,32.000000,70.805058,65.910838,107.826473,95.746216,29.529160,39.987342,49.341772,49.968067,33.113924,25.532869,67.209274,168.963437,71.209156,0.590578,170.304147,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.824935,49.141465,199.094533,162.872482,191.604108,187.910281,84.516871,14.312854,194.867769,2.036968,48.384994,48.685889,161.258199,201.300199,159.812006,195.469141,95.238163,191.070485,-0.000461,0.035971,97.026725,65.629741,194.209832,20.998945,61.086139,0.688398,772934.459412,0.863576,9.025073,26.677533,3.995260,0.072957,0.065584,150.038335,99.114101,72.190213,32.000000,32.000000,32.000000,32.000000,32.000000,70.787319,65.906339,107.781966,95.746216,29.593107,39.987342,49.341772,49.964464,33.113924,25.532869,67.176257,169.033742,71.253690,0.590454,170.206743,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.790590,49.154108,199.144011,162.875566,191.621345,187.906805,84.318095,14.310570,195.051477,2.034449,48.419278,48.688803,161.273937,201.286499,159.824010,195.512980,95.220053,191.113746,-0.000461,0.035708,97.075532,65.375237,194.168065,20.997936,61.081469,0.688554,773172.422025,0.864006,9.054931,26.733535,3.995881,0.072172,0.065098,150.036455,99.092856,72.199360,32.000000,32.000000,32.000000,32.000000,32.000000,70.799295,65.892115,107.747017,95.746216,29.552960,39.987342,49.341772,49.975192,33.113924,25.532869,67.163568,168.636191,71.422509,0.590301,170.238569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.852528,49.169225,199.213496,162.887620,191.548310,187.880311,84.349460,14.310713,194.931657,2.032598,48.416026,48.643139,161.263633,201.340625,159.829119,195.507419,95.172634,191.026065,-0.000462,0.035385,97.127240,65.396289,194.158255,20.996904,61.012124,0.689170,773299.636154,0.866721,9.103124,26.767856,3.999631,0.074613,0.065814,150.006932,99.083352,72.185092,32.000000,32.000000,32.000000,32.000000,32.000000,70.788340,65.876510,107.708991,95.746216,29.544306,39.987342,49.341772,49.996162,33.113924,25.532869,67.167659,168.698920,71.239017,0.589388,170.174564,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.851031,49.168950,199.189877,162.890143,191.558565,187.876406,84.382110,14.313282,195.022808,2.030333,48.385259,48.688103,161.263372,201.255939,159.810037,195.499720,95.186037,190.846131,-0.000465,0.035050,97.194918,65.450151,194.316803,20.995509,61.038124,0.689295,773312.408311,0.865118,9.054142,26.782416,3.996056,0.071612,0.064239,150.022993,99.097902,72.201451,32.000000,32.000000,32.000000,32.000000,32.000000,70.794271,65.864962,107.624841,95.746216,29.534576,39.987342,49.341772,49.960805,33.113924,25.532869,67.176309,168.764219,71.233661,0.590341,169.919411,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.870815,49.161804,199.141763,162.886219,191.530051,187.852396,84.425983,14.309429,194.867612,2.031841,48.320226,48.761246,161.265330,201.238386,159.796188,195.456100,95.139803,191.004539,-0.000465,0.034968,97.213413,65.486484,194.142449,20.994238,61.034752,0.688948,773245.168851,0.864793,9.055415,26.701544,3.995702,0.072015,0.064912,150.004090,99.114858,72.181781,32.000000,32.000000,32.000000,32.000000,32.000000,70.801820,65.852123,107.582814,95.746216,29.532646,39.987342,49.341772,49.961906,33.113924,25.532869,67.170433,168.851967,71.208349,0.590340,169.984360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.885550,49.161804,199.186342,162.886219,191.484819,187.844473,84.325612,14.315280,194.944559,2.033122,48.323878,48.585167,161.265980,201.242280,159.800981,195.500740,95.192843,191.148981,-0.000465,0.034956,97.260044,65.620405,194.178321,20.993120,61.003559,0.688518,773271.205278,0.863835,9.027809,26.807178,3.993152,0.071467,0.066972,149.975828,99.075389,72.212385,32.000000,32.000000,32.000000,32.000000,32.000000,70.821606,65.852845,107.548882,95.746216,29.543457,39.987342,49.341772,49.949928,33.113924,25.532869,67.158703,168.651225,71.557725,0.590149,169.991519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.877830,49.141740,199.166353,162.872202,191.464046,187.840167,84.191500,14.309429,194.831002,2.029284,48.293486,48.636981,161.263033,201.238386,159.798781,195.371188,95.153016,190.999968,-0.000466,0.034981,97.335265,65.412157,194.176876,20.992143,61.050997,0.688773,773035.256249,0.864543,9.012574,26.808269,3.992867,0.072380,0.064269,149.988429,99.011651,72.206482,32.000000,32.000000,32.000000,32.000000,32.000000,70.829133,65.832060,107.522313,95.746216,29.523817,39.987342,49.341772,49.952668,33.113924,25.532869,67.130925,168.383000,71.351049,0.587184,170.014218,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.793114,49.140366,199.125626,162.853699,191.491868,187.822089,84.515109,14.315422,194.788128,2.026244,48.311922,48.660193,161.248063,201.172944,159.786794,195.420045,95.131490,190.954867,-0.000466,0.034972,97.245946,65.350358,194.038963,20.990611,61.026530,0.688228,773115.605126,0.866000,9.000491,26.792252,3.993084,0.071117,0.066894,150.000430,99.066858,72.196026,32.000000,32.000000,32.000000,32.000000,32.000000,70.839147,65.829624,107.453378,95.746216,29.534521,39.987342,49.341772,49.974016,33.113924,25.532869,67.119845,169.030219,71.361320,0.588877,170.161110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.822308,49.132945,199.010466,162.849214,191.415374,187.823611,84.340357,14.319276,194.857847,2.027392,48.292619,48.618564,161.230424,201.203708,159.798484,195.459102,95.134863,190.951211,-0.000467,0.034956,96.867801,65.414326,194.097311,20.988960,61.010303,0.689373,773223.232135,0.864229,9.086768,26.796870,3.999059,0.072952,0.064877,150.004751,98.956253,72.226935,32.000000,32.000000,32.000000,32.000000,32.000000,70.838754,65.805459,107.380775,95.746216,29.535891,39.987342,49.341772,50.005858,33.113924,25.532869,67.102202,168.680714,71.228599,0.589536,170.013313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.887492,49.126074,199.054411,162.855381,191.403112,187.840518,84.417344,14.316992,194.910969,2.028728,48.293465,48.712768,161.239716,201.250190,159.803276,195.450299,95.157428,190.958559,-0.000467,0.034950,96.578174,65.340820,194.098291,20.987776,61.030028,0.688901,773161.301071,0.865445,9.049128,26.792126,3.994405,0.071780,0.063130,150.015392,99.026880,72.217896,32.000000,32.000000,32.000000,32.000000,32.000000,70.857296,65.816189,107.372426,95.746216,29.524376,39.987342,49.341772,49.975637,33.113924,25.532869,67.087028,168.834688,71.392208,0.590073,170.106940,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.810670,49.118928,199.157085,162.852017,191.362092,187.839941,84.276878,14.314424,194.824393,2.029024,48.308316,48.716372,161.240053,201.191843,159.775757,195.333646,95.156665,190.946033,-0.000468,0.034956,96.426164,65.377293,194.091970,20.986753,61.022852,0.688030,773050.029681,0.863461,8.974837,26.772316,3.990067,0.071011,0.065293,150.007071,99.034145,72.210228,32.000000,32.000000,32.000000,32.000000,32.000000,70.852693,65.799465,107.297327,95.746216,29.502817,39.987342,49.341772,49.939748,33.113924,25.532869,67.067827,168.553756,71.313485,0.588167,170.309772,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.866140,49.116454,199.115867,162.855942,191.319186,187.842645,84.404102,14.312426,194.777450,2.031431,48.276321,48.562658,161.268961,201.158205,159.808108,195.383312,95.129816,190.968848,-0.000470,0.034986,96.427512,65.411560,194.029603,20.985710,61.042595,0.689293,773132.745235,0.866363,9.047155,26.768382,3.998282,0.072181,0.062918,149.987070,99.019446,72.229179,32.000000,32.000000,32.000000,32.000000,32.000000,70.868835,65.794853,107.255726,95.746216,29.487099,39.987342,49.341772,49.985941,33.113924,25.532869,67.052314,168.808203,71.372912,0.589827,170.142817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.827708,49.095291,199.046472,162.853139,191.311875,187.844541,84.238997,14.314709,194.787415,2.032309,48.253676,48.563317,161.242066,201.212841,159.789820,195.427155,95.107843,190.955296,-0.000471,0.035024,96.485324,65.267804,194.092582,20.985008,61.044020,0.688291,773161.145434,0.863994,8.987294,26.803786,3.993007,0.072120,0.064481,149.991050,98.987132,72.203214,32.000000,32.000000,32.000000,32.000000,32.000000,70.864034,65.745817,107.234045,95.746216,29.507771,39.987342,49.341772,49.949535,33.113924,25.532869,67.017466,168.477994,71.213192,0.588669,170.222361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.798822,49.076601,198.994256,162.836038,191.329449,187.837151,84.424655,14.311427,194.742292,2.027293,48.263806,48.622898,161.260317,201.157043,159.787025,195.281592,95.160608,190.818810,-0.000471,0.035034,96.559326,65.362208,194.051936,20.983687,61.029649,0.688538,773245.109175,0.866387,9.005887,26.820677,3.994695,0.072004,0.063779,149.998250,98.943769,72.217416,32.000000,32.000000,32.000000,32.000000,32.000000,70.884998,65.766492,107.253109,95.746216,29.525105,39.987342,49.341772,49.968967,33.113924,25.532869,66.982005,168.849310,71.212164,0.590216,170.162290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.827233,49.078525,199.114848,162.823143,191.217534,187.828476,84.377205,14.311284,194.733814,2.022747,48.384101,48.567039,161.229367,201.114659,159.790649,195.280961,95.139804,190.919876,-0.000471,0.035015,97.081865,65.182048,193.934156,20.982244,61.022131,0.688860,773014.318232,0.864959,9.017094,26.716725,3.995963,0.072616,0.065070,150.007891,98.981640,72.217721,32.000000,32.000000,32.000000,32.000000,32.000000,70.885672,65.763417,107.279895,95.746216,29.460796,39.987342,49.341772,49.986771,33.113924,25.532869,66.962754,168.754409,71.178929,0.590361,170.119017,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.777041,49.102712,198.964178,162.830151,191.226475,187.820268,84.579705,14.310856,194.716879,2.021496,48.364287,48.555565,161.234288,201.152721,159.750783,195.321766,95.150344,190.868191,-0.000470,0.035021,97.091125,65.290251,193.992465,20.980826,61.056154,0.688866,773022.984823,0.864862,8.989613,26.775436,3.996105,0.071557,0.065056,149.993510,98.986519,72.196635,32.000000,32.000000,32.000000,32.000000,32.000000,70.872863,65.760956,107.271608,95.746216,29.516732,39.987342,49.341772,49.969405,33.113924,25.532869,66.950410,169.159410,71.221996,0.590569,170.153439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.775448,49.116454,198.987896,162.844729,191.237010,187.786696,84.355248,14.309001,194.773208,2.019757,48.340911,48.689832,161.252382,201.166849,159.782840,195.374509,95.240091,190.936855,-0.000471,0.035039,97.113813,65.311102,194.053915,20.979510,61.024547,0.688748,773076.012437,0.863779,9.065757,26.745511,3.997107,0.070660,0.066184,150.037873,98.971566,72.265900,32.000000,32.000000,32.000000,32.000000,32.000000,70.897798,65.805226,107.325576,95.746216,29.479595,39.987342,49.341772,49.989626,33.113924,25.532869,66.958670,168.710495,71.374820,0.590440,170.121102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.866507,49.094466,198.947942,162.843047,191.206421,187.776074,84.374999,14.316136,194.811886,2.018338,48.196381,48.752684,161.265669,201.190946,159.775072,195.420922,95.231777,190.965212,-0.000473,0.035024,97.101563,65.216630,194.057461,20.977975,60.986575,0.689090,772656.375320,0.865987,9.081148,26.681515,3.997712,0.071986,0.067013,149.998869,98.940009,72.224821,32.000000,32.000000,32.000000,32.000000,32.000000,70.905825,65.815387,107.357925,95.746216,29.483051,39.987342,49.341772,49.983391,33.113924,25.532869,66.933084,168.749997,71.388540,0.589163,170.119725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.802097,49.054064,198.941573,162.821741,191.137539,187.772967,84.384533,14.315422,194.819181,2.012226,48.247841,48.678873,161.245597,201.173597,159.762490,195.308894,95.263862,190.979680,-0.000474,0.035025,97.178187,65.311970,194.044184,20.977142,60.955815,0.688210,772471.370940,0.863925,8.964927,26.700460,3.989611,0.070373,0.064990,149.972507,98.929829,72.204128,32.000000,32.000000,32.000000,32.000000,32.000000,70.883680,65.800614,107.372488,95.746216,29.462568,39.987342,49.341772,49.950732,33.113924,25.532869,66.875463,168.769067,71.192575,0.587931,169.849781,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.896077,49.050491,199.033826,162.815294,191.142493,187.775480,84.467087,14.311284,194.828935,2.012085,48.259888,48.683344,161.245358,201.131621,159.793119,195.338818,95.303536,191.090953,-0.000474,0.035065,97.082412,65.256864,194.048204,20.976613,61.024006,0.689240,772329.354203,0.864957,8.991168,26.673801,3.994643,0.071324,0.063338,149.983709,98.885472,72.225736,32.000000,32.000000,32.000000,32.000000,32.000000,70.902899,65.798681,107.431911,95.746216,29.443822,39.987342,49.341772,49.987841,33.113924,25.532869,66.849258,168.934173,71.230213,0.590134,169.972204,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.873956,49.060386,199.083857,162.810248,191.233773,187.771885,84.484692,14.312996,194.798614,2.010776,48.341466,48.648833,161.217886,201.229885,159.759195,195.388120,95.299846,190.839152,-0.000472,0.035106,96.475129,65.234073,194.048937,20.975342,61.013638,0.687544,772071.585384,0.862306,8.890380,26.675833,3.988967,0.071478,0.065598,149.947924,98.877381,72.199640,32.000000,32.000000,32.000000,32.000000,32.000000,70.910311,65.742749,107.476370,95.746216,29.417291,39.987342,49.341772,49.935963,33.113924,25.532869,66.830418,168.969385,71.378121,0.589030,169.876453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.750414,49.080174,198.948294,162.806043,191.235625,187.762491,84.529851,14.311569,194.789832,2.010905,48.434503,48.543608,161.220297,201.127992,159.763493,195.311071,95.275249,191.027901,-0.000472,0.035080,96.249796,65.240161,194.013573,20.974051,60.975035,0.688061,772115.160261,0.862558,8.923144,26.585118,3.991740,0.073463,0.064442,149.946384,98.919902,72.216261,32.000000,32.000000,32.000000,32.000000,32.000000,70.908826,65.766695,107.528820,95.746216,29.426952,39.987342,49.341772,49.977454,33.113924,25.532869,66.829588,169.059702,71.224123,0.588151,169.985225,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.794713,49.132120,199.035457,162.830151,191.241118,187.753907,84.325563,14.308858,194.799052,2.009988,48.524833,48.570623,161.228799,201.148277,159.754318,195.318953,95.246070,191.035800,-0.000472,0.035087,96.035465,65.317003,193.967788,20.972824,60.954679,0.689690,772378.405634,0.864482,9.070799,26.680489,3.998927,0.073242,0.064051,149.937862,98.989559,72.226041,32.000000,32.000000,32.000000,32.000000,32.000000,70.968771,65.752360,107.609736,95.746216,29.403349,39.987342,49.341772,49.997322,33.113924,25.532869,66.837306,168.651127,71.045987,0.590445,169.950686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.780919,49.166476,198.978826,162.842766,191.221930,187.727939,84.500338,14.315422,194.767045,2.008714,48.611237,48.572802,161.232968,201.146686,159.759625,195.308568,95.199055,190.880103,-0.000473,0.035086,96.001961,65.511753,193.895057,20.972079,60.992777,0.688553,772401.354287,0.864119,8.997528,26.660302,3.990477,0.072154,0.066927,149.923539,98.970423,72.226411,32.000000,32.000000,32.000000,32.000000,32.000000,70.961766,65.747813,107.647618,95.746216,29.386084,39.987342,49.341772,49.988357,33.113924,25.532869,66.848238,169.000675,71.040778,0.590862,169.899663,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.786280,49.171698,198.924378,162.849775,191.156005,187.713889,84.475892,14.311998,194.653300,2.002935,48.525144,48.599915,161.224621,201.014907,159.776107,195.322745,95.181496,190.830971,-0.000475,0.035155,96.110221,65.354448,193.955101,20.970599,60.930410,0.689252,772673.513834,0.864245,9.125505,26.701268,3.997090,0.071344,0.066068,149.936621,98.946112,72.240590,32.000000,32.000000,32.000000,32.000000,32.000000,70.955045,65.739382,107.715347,95.746216,29.399375,39.987342,49.341772,49.999892,33.113924,25.532869,66.874590,168.951784,71.236156,0.591765,169.966618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.768051,49.175821,198.774881,162.846411,191.056238,187.696383,84.336005,14.306717,194.591307,2.005199,48.488037,48.542817,161.213032,201.063774,159.718569,195.164917,95.121965,190.801041,-0.000476,0.035481,96.123136,65.174541,193.817825,20.968836,60.904572,0.689716,772683.268148,0.864340,9.125176,26.700399,3.995566,0.072261,0.064065,149.927599,98.917323,72.208985,32.000000,32.000000,32.000000,32.000000,32.000000,70.946820,65.724434,107.719028,95.746216,29.397196,39.987342,49.341772,49.998210,33.113924,25.532869,66.874293,168.672009,71.240484,0.589935,169.949584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.763105,49.181593,198.899569,162.848093,191.037374,187.617310,84.327613,14.314852,194.593067,2.007802,48.448212,48.609429,161.231715,200.932136,159.758369,195.137033,95.104171,190.703559,-0.000477,0.035843,96.237153,65.344070,193.924344,20.965460,60.869666,0.689804,772854.495390,0.866055,9.148175,26.748703,3.994026,0.070650,0.063810,149.956423,98.864684,72.227151,32.000000,32.000000,32.000000,32.000000,32.000000,70.944633,65.742669,107.713401,95.746216,29.351691,39.987342,49.341772,50.024085,33.113924,25.532869,66.872420,168.655227,70.861542,0.589724,169.825430,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.769019,49.160979,198.983777,162.836319,191.052099,187.577982,84.307672,14.312996,194.557707,2.003689,48.400594,48.630153,161.226276,200.955235,159.746520,195.133548,95.066460,190.560827,-0.000478,0.036141,96.296157,65.232440,193.881700,20.962706,60.900389,0.690287,772609.839294,0.865886,9.159070,26.729918,3.996928,0.074082,0.065476,149.952402,98.896960,72.222621,32.000000,32.000000,32.000000,32.000000,32.000000,70.934903,65.754981,107.715555,95.746216,29.307446,39.987342,49.341772,49.995502,33.113924,25.532869,66.874101,168.615345,71.013559,0.592953,169.782944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.822651,49.139266,198.764472,162.825386,191.060000,187.546498,84.449818,14.310570,194.537139,2.006977,48.443359,48.516782,161.234542,200.919864,159.769106,195.055500,95.074159,190.617168,-0.000477,0.036440,96.341424,65.100473,193.921042,20.960551,60.896657,0.689890,772520.059517,0.865745,9.132331,26.714046,3.998145,0.070886,0.066216,149.974865,98.953186,72.222272,32.000000,32.000000,32.000000,32.000000,32.000000,70.969304,65.756650,107.719173,95.746216,29.322144,39.987342,49.341772,49.995769,33.113924,25.532869,66.847145,168.899636,71.193896,0.591642,169.994981,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.777163,49.144763,198.815943,162.800997,191.157941,187.572807,84.576335,14.311141,194.459424,2.006683,48.476638,48.451241,161.205644,200.841171,159.763870,195.181075,95.163892,190.759431,-0.000477,0.036826,96.342098,65.358329,193.783744,20.958086,60.867087,0.688560,772240.925163,0.863056,9.055095,26.727501,3.989440,0.071742,0.064435,149.950801,98.979545,72.208245,32.000000,32.000000,32.000000,32.000000,32.000000,70.949861,65.767947,107.739712,95.746216,29.274723,39.987342,49.341772,50.030290,33.113924,25.532869,66.813408,169.152670,71.387586,0.588969,170.082432,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.759933,49.155482,198.714950,162.788382,191.182266,187.599656,84.431960,14.321416,194.429003,2.008843,48.426217,48.474835,161.205681,200.875584,159.746967,194.997732,95.183551,190.697554,-0.000477,0.037138,96.023388,65.228281,193.727450,20.955895,60.914669,0.689697,772108.989001,0.862775,9.107682,26.691163,3.994120,0.071530,0.064871,149.968203,98.997920,72.227304,32.000000,32.000000,32.000000,32.000000,32.000000,70.967309,65.792175,107.773009,95.746216,29.256910,39.987342,49.341772,50.015568,33.113924,25.532869,66.820476,168.863920,71.201893,0.588055,169.891362,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.686876,49.159605,198.690663,162.790064,191.192327,187.586140,84.488537,14.310285,194.532441,2.012476,48.466286,48.577573,161.190276,200.795627,159.721745,195.060593,95.130658,190.629941,-0.000479,0.037533,95.774627,65.138576,193.676998,20.952569,60.916905,0.689242,772195.586850,0.864732,9.136246,26.648284,3.993473,0.070812,0.064064,150.004966,99.029113,72.212057,32.000000,32.000000,32.000000,32.000000,32.000000,70.946586,65.825537,107.836085,95.746216,29.257695,39.987342,49.341772,50.032542,33.113924,25.532869,66.815306,168.977073,71.385678,0.589660,170.275705,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.725906,49.172523,198.724788,162.789503,191.269818,187.555926,84.296924,14.316992,194.456449,2.012612,48.402129,48.577295,161.189821,200.800377,159.737101,194.999827,95.142068,190.677785,-0.000480,0.037829,95.729098,65.182692,193.739994,20.950091,60.931834,0.690011,772431.497899,0.865513,9.216086,26.675797,3.998856,0.073584,0.064758,150.014967,99.018004,72.227674,32.000000,32.000000,32.000000,32.000000,32.000000,70.967223,65.838793,107.881508,95.746216,29.194908,39.987342,49.341772,50.055610,33.113924,25.532869,66.821897,168.593848,71.371592,0.588821,170.102062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.667034,49.139266,198.763031,162.788101,191.296133,187.547825,84.327712,14.303721,194.353941,2.011090,48.411813,48.479394,161.175481,200.727902,159.721604,195.031537,95.155726,190.635946,-0.000481,0.038229,95.842788,65.120087,193.593748,20.946714,60.893159,0.689362,772247.668500,0.866615,9.188542,26.682347,3.996404,0.073861,0.064967,149.998206,98.920045,72.209159,32.000000,32.000000,32.000000,32.000000,32.000000,70.951405,65.875420,107.937488,95.746216,29.185443,39.987342,49.341772,50.009962,33.113924,25.532869,66.796382,168.655424,71.215980,0.588526,169.962133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.754714,49.145862,198.734051,162.792867,191.286604,187.543565,84.275800,14.312854,194.383177,2.006555,48.452373,48.561949,161.195651,200.848102,159.738424,194.942720,95.203230,190.458822,-0.000482,0.038527,95.887994,65.135591,193.694577,20.943885,60.913516,0.690523,772159.955766,0.867321,9.216327,26.652984,4.001911,0.071317,0.065735,150.029328,98.937260,72.230354,32.000000,32.000000,32.000000,32.000000,32.000000,70.990646,65.936997,107.994260,95.746216,29.129269,39.987342,49.341772,50.088901,33.113924,25.532869,66.771638,168.551600,71.210697,0.590431,170.034871,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.740022,49.156307,198.614737,162.798474,191.249381,187.500976,84.484634,14.311569,194.318642,2.000918,48.552006,48.460603,161.168813,200.795117,159.710406,194.843160,95.130128,190.427991,-0.000480,0.038913,95.913451,65.101145,193.691987,20.940558,60.879492,0.689133,771871.506671,0.866153,9.132032,26.538963,3.994276,0.071752,0.065772,149.983564,98.952741,72.199336,32.000000,32.000000,32.000000,32.000000,32.000000,70.975135,65.930149,108.053683,95.746216,29.118629,39.987342,49.341772,50.059757,33.113924,25.532869,66.766563,168.969268,71.377021,0.589483,170.019057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.693681,49.193961,198.638299,162.806323,191.207704,187.465764,84.269124,14.312140,194.337191,1.997356,48.553429,48.467671,161.185503,200.760134,159.720728,194.943311,95.157272,190.632613,-0.000480,0.038900,95.962445,65.211001,193.674937,20.938204,60.867087,0.689268,771999.726016,0.864125,9.157697,26.600483,3.993057,0.071137,0.064519,149.995864,98.889078,72.209617,32.000000,32.000000,32.000000,32.000000,32.000000,70.988571,65.955340,108.095937,95.746216,29.100767,39.987342,49.341772,50.102334,33.113924,25.532869,66.769294,168.538249,71.209010,0.587896,170.088648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.791554,49.202756,198.561285,162.811930,191.137825,187.437787,84.366328,14.313567,194.522648,1.995782,48.514654,48.519129,161.162897,200.728616,159.717278,194.843528,95.148937,190.566295,-0.000482,0.038913,96.032635,65.373496,193.586953,20.935178,60.893610,0.689992,771915.589233,0.867161,9.243386,26.650187,3.997255,0.070615,0.064085,149.984582,98.807327,72.199313,32.000000,32.000000,32.000000,32.000000,32.000000,70.995549,65.984457,108.136976,95.746216,29.078100,39.987342,49.341772,50.069684,33.113924,25.532869,66.812644,168.732657,71.052664,0.589782,170.121889,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.747126,49.215124,198.592187,162.816415,191.055509,187.428356,84.504248,14.309429,194.347881,1.993834,48.564735,48.406645,161.188524,200.767697,159.704931,194.883231,95.157568,190.639533,-0.000483,0.038899,95.977153,64.969627,193.644815,20.932363,60.873506,0.688210,771723.021630,0.864163,9.150773,26.633622,3.987851,0.070981,0.065155,150.002603,98.829973,72.206741,32.000000,32.000000,32.000000,32.000000,32.000000,71.014697,66.010390,108.171303,95.746216,29.064418,39.987342,49.341772,50.042933,33.113924,25.532869,66.824571,169.008495,71.057946,0.589810,169.905131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.724022,49.222270,198.577391,162.807725,190.975767,187.432205,84.496034,14.313567,194.357413,1.992559,48.446869,48.551292,161.187195,200.766290,159.709999,194.835705,95.089996,190.395708,-0.000482,0.038874,95.819915,65.150516,193.742280,20.928780,60.842836,0.689051,771743.838791,0.863595,9.209155,26.652489,3.992033,0.070174,0.064675,150.019822,98.809226,72.200684,32.000000,32.000000,32.000000,32.000000,32.000000,71.026079,65.991405,108.206777,95.746216,28.997586,39.987342,49.341772,50.102581,33.113924,25.532869,66.833587,168.992067,71.241511,0.590292,169.984517,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.700425,49.202756,198.546676,162.800997,191.010741,187.409133,84.285817,14.317278,194.357365,1.996615,48.405460,48.608606,161.187371,200.769675,159.715447,194.982348,95.058200,190.485120,-0.000482,0.038884,95.855194,65.340452,193.650543,20.925908,60.895647,0.689677,772039.103137,0.864160,9.240242,26.628486,3.993591,0.070452,0.063541,150.048742,98.801640,72.221899,32.000000,32.000000,32.000000,32.000000,32.000000,71.032905,65.995771,108.188943,95.746216,28.977446,39.987342,49.341772,50.091844,33.113924,25.532869,66.815314,168.571634,71.069538,0.589009,169.856193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.703680,49.193136,198.625758,162.797352,190.925360,187.391221,84.311565,14.312140,194.307118,1.994173,48.482793,48.562372,161.194427,200.726210,159.730421,194.883498,95.010177,190.541035,-0.000483,0.038846,95.930006,65.041928,193.609673,20.921945,60.857784,0.689172,772042.378615,0.866618,9.245188,26.693871,3.994869,0.073345,0.065818,150.042979,98.738958,72.233159,32.000000,32.000000,32.000000,32.000000,32.000000,71.029497,65.955235,108.239321,95.746216,28.919874,39.987342,49.341772,50.079733,33.113924,25.532869,66.788197,168.623130,70.911358,0.590514,169.908947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.757611,49.195885,198.523551,162.802118,190.747813,187.377007,84.474174,14.315422,194.420067,1.996692,48.429920,48.642812,161.178463,200.686109,159.728733,194.915138,94.964230,190.444740,-0.000486,0.038829,95.994465,65.062526,193.485529,20.918139,60.828701,0.689665,772112.511060,0.866184,9.232194,26.762897,3.996198,0.071412,0.064263,149.996994,98.880639,72.209808,32.000000,32.000000,32.000000,32.000000,32.000000,71.058721,65.916674,108.223034,95.746216,28.922314,39.987342,49.341772,50.120422,33.113924,25.532869,66.799348,168.948347,71.040998,0.591886,169.904187,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.759036,49.174996,198.430627,162.791746,190.741040,187.359248,84.412348,14.306717,194.238609,1.997584,48.395925,48.491649,161.165093,200.741500,159.717220,194.856399,94.938285,190.492843,-0.000487,0.038847,96.040357,65.144483,193.636556,20.914662,60.851761,0.689032,772150.296178,0.863417,9.179054,26.772673,3.989813,0.072005,0.064282,149.999132,98.910589,72.193601,32.000000,32.000000,32.000000,32.000000,32.000000,71.054335,65.899336,108.268164,95.746216,28.902093,39.987342,49.341772,50.125168,33.113924,25.532869,66.800396,168.824696,71.028453,0.589982,169.839474,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.694630,49.165377,198.419393,162.779411,190.526231,187.320031,84.477332,14.311712,194.286261,1.994903,48.417048,48.577863,161.167859,200.630535,159.726767,194.836947,94.941888,190.501592,-0.000488,0.038378,96.084369,65.282286,193.656235,20.910343,60.823904,0.688406,772116.812903,0.863890,9.156689,26.816688,3.987831,0.071041,0.065523,150.058392,99.035769,72.200722,32.000000,32.000000,32.000000,32.000000,32.000000,71.081421,65.878220,108.267742,95.746216,28.832894,39.987342,49.341772,50.128928,33.113924,25.532869,66.762759,168.954663,71.220382,0.589774,169.996279,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.756970,49.162353,198.494617,162.777449,190.524421,187.293241,84.344552,14.311569,194.328448,1.996710,48.387392,48.449719,161.167023,200.744721,159.730824,194.873800,94.912823,190.412483,-0.000486,0.037983,96.107543,65.211083,193.525892,20.906343,60.840006,0.689325,772003.121324,0.864264,9.213817,26.816372,3.992773,0.071803,0.064172,150.030229,99.083474,72.204663,32.000000,32.000000,32.000000,32.000000,32.000000,71.111995,65.864783,108.290733,95.746216,28.777654,39.987342,49.341772,50.142536,33.113924,25.532869,66.751786,168.689105,71.183111,0.588700,169.836838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.705541,49.128547,198.412510,162.767357,190.561151,187.271523,84.370097,14.315280,194.309931,2.001970,48.349431,48.507034,161.151931,200.649760,159.709680,194.822587,94.869799,190.359549,-0.000486,0.037667,96.086830,65.196008,193.543307,20.904288,60.853979,0.688456,771905.092333,0.864288,9.146185,26.811960,3.989283,0.071326,0.063933,150.000305,99.077559,72.183403,32.000000,32.000000,32.000000,32.000000,32.000000,71.091621,65.814258,108.234835,95.746216,28.770955,39.987342,49.341772,50.109705,33.113924,25.532869,66.726402,168.740194,71.036156,0.588422,169.983062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.669788,49.098589,198.411236,162.756984,190.496072,187.250206,84.576577,14.315851,194.207536,2.000967,48.166133,48.537981,161.146609,200.688495,159.696066,194.787954,94.908788,190.433415,-0.000484,0.037248,96.096730,65.114248,193.565741,20.901127,60.845343,0.688576,771949.844173,0.864838,9.165675,26.835094,3.991758,0.071573,0.063577,149.978160,99.043344,72.179916,32.000000,32.000000,32.000000,32.000000,32.000000,71.065860,65.769568,108.215663,95.746216,28.735083,39.987342,49.341772,50.152001,33.113924,25.532869,66.696921,169.153154,71.242832,0.589877,170.040890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.751297,49.065883,198.405756,162.736240,190.407930,187.297141,84.199648,14.313567,194.377679,2.001892,48.129521,48.455453,161.113895,200.678709,159.674585,194.843528,94.851742,190.438151,-0.000485,0.036850,96.093316,65.258821,193.562153,20.898909,60.888237,0.688973,771699.964129,0.863245,9.172793,26.823859,3.994606,0.070524,0.066119,149.968078,99.116560,72.157348,32.000000,32.000000,32.000000,32.000000,32.000000,71.007814,65.751194,108.178911,95.746216,28.694304,39.987342,49.341772,50.163409,33.113924,25.532869,66.614417,168.399296,71.204608,0.588421,170.056075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
