OSU 80 Ton Compressor Load Stand
49.714478,49.043345,198.389196,162.723064,190.373891,187.293573,84.544671,14.310285,194.329615,2.007693,48.222133,48.539725,161.118938,200.604155,159.699213,194.823948,94.849682,190.259385,-0.000484,0.036762,96.136105,64.999397,193.591176,20.896716,60.884162,0.687570,771910.363329,0.865669,9.055591,26.882686,3.987951,0.070961,0.065904,149.979818,99.225243,72.167302,32.000000,32.000000,32.000000,32.000000,32.000000,71.007159,65.748866,108.142324,95.746216,28.662482,39.987342,49.341772,50.210438,33.113924,25.532869,66.564669,169.089341,71.358312,0.587952,169.871496,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.643171,49.051866,198.410534,162.734838,190.345478,187.279696,84.507380,14.309001,194.300710,2.006997,48.297592,48.510501,161.137549,200.670554,159.703177,194.784201,94.885704,190.510634,-0.000485,0.036766,96.175881,65.190546,193.564765,20.894293,60.825383,0.687967,771889.747237,0.862775,9.071208,26.817561,3.990572,0.071758,0.063726,149.949933,99.300809,72.167977,32.000000,32.000000,32.000000,32.000000,32.000000,70.985412,65.720310,108.122211,95.746216,28.610826,39.987342,49.341772,50.176687,33.113924,25.532869,66.530876,169.014759,71.253544,0.586986,169.921653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.622593,49.053789,198.438985,162.742687,190.268320,187.217641,84.445471,14.311141,194.261501,2.001369,48.273813,48.472845,161.125942,200.763864,159.701337,194.781615,94.905772,190.424298,-0.000485,0.036727,96.184603,65.244960,193.587953,20.892364,60.847001,0.689533,771825.173017,0.864489,9.153685,26.875953,3.996734,0.070684,0.065923,149.916028,99.231724,72.163446,32.000000,32.000000,32.000000,32.000000,32.000000,70.969294,65.687409,108.108224,95.746216,28.589690,39.987342,49.341772,50.196388,33.113924,25.532869,66.513370,168.890942,71.198445,0.588618,170.289985,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.710876,49.055713,198.425158,162.749696,190.209014,187.195076,84.369738,14.306289,194.301104,1.999383,48.267689,48.512176,161.142852,200.877092,159.684772,194.924096,94.890264,190.585135,-0.000484,0.036741,96.225641,65.294342,193.610186,20.891729,60.850427,0.689388,771528.473864,0.865240,9.176964,26.823452,3.998964,0.071326,0.063941,149.923829,99.102746,72.150180,32.000000,32.000000,32.000000,32.000000,32.000000,71.011154,65.670308,108.086585,95.746216,28.579463,39.987342,49.341772,50.154323,33.113924,25.532869,66.488931,168.739475,71.363962,0.589158,170.164611,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.629909,49.052140,198.482318,162.749415,190.182790,187.175287,84.362806,14.312426,194.329304,1.995751,48.253083,48.566719,161.123157,200.788308,159.691394,194.956308,94.899726,190.623757,-0.000484,0.036725,96.205417,65.267807,193.743423,20.891692,60.872532,0.688149,771384.694781,0.864209,9.087311,26.899370,3.991584,0.070506,0.063820,149.973796,99.043952,72.151769,32.000000,32.000000,32.000000,32.000000,32.000000,71.007669,65.672222,108.123319,95.746216,28.564818,39.987342,49.341772,50.224800,33.113924,25.532869,66.457254,168.725613,71.058900,0.586769,169.932393,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.712390,49.043345,198.532759,162.754461,190.097187,187.150594,84.349004,14.310000,194.382284,1.995639,48.238410,48.539602,161.139691,200.715752,159.698547,194.975559,94.921619,190.647123,-0.000484,0.036627,96.167117,65.147765,193.917861,20.892836,60.905330,0.688961,771367.211785,0.865746,9.167723,26.904409,3.999248,0.072162,0.064437,150.007360,99.085008,72.153621,32.000000,32.000000,32.000000,32.000000,32.000000,70.992748,65.666800,108.150853,95.746216,28.543582,39.987342,49.341772,50.200068,33.113924,25.532869,66.426282,168.698008,71.210037,0.590198,170.109143,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.681139,49.030428,198.497726,162.755022,190.225866,187.135790,84.283131,14.312711,194.451678,1.999416,48.215231,48.600953,161.156407,200.846655,159.709646,194.975499,94.957173,190.751207,-0.000483,0.036162,96.181613,65.098530,193.761819,20.894103,60.897270,0.687583,771060.840500,0.864156,9.073374,26.891287,3.993627,0.070409,0.063114,150.038982,99.096328,72.161747,32.000000,32.000000,32.000000,32.000000,32.000000,71.018230,65.692861,108.196219,95.746216,28.503230,39.987342,49.341772,50.215758,33.113924,25.532869,66.370721,168.566261,70.907103,0.588084,169.967916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.680294,49.007341,198.668515,162.753901,190.125038,187.176324,84.524722,14.321702,194.462956,2.003414,48.199933,48.525314,161.169401,200.888427,159.728312,195.047399,94.888590,190.851285,-0.000483,0.035663,96.219176,65.076809,193.807357,20.896135,60.976027,0.687895,770885.695478,0.865336,9.092858,26.894797,3.995434,0.072498,0.064556,150.064383,99.096264,72.171832,32.000000,32.000000,32.000000,32.000000,32.000000,71.063645,65.688099,108.227535,95.746216,28.471585,39.987342,49.341772,50.203892,33.113924,25.532869,66.315161,169.049445,71.213779,0.590786,170.067680,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.677160,49.015586,198.596556,162.756424,190.194386,187.210302,84.462136,14.312568,194.511026,2.006857,48.240816,48.529501,161.148381,200.833791,159.702735,195.045926,94.861436,190.647896,-0.000482,0.035249,96.209022,65.170263,193.722681,20.898462,60.948170,0.687538,771242.563871,0.863010,9.070648,27.000926,3.998940,0.072715,0.064520,150.037263,99.072042,72.198473,32.000000,32.000000,32.000000,32.000000,32.000000,71.122515,65.689375,108.289744,95.746216,28.476896,39.987342,49.341772,50.225828,33.113924,25.532869,66.270814,168.924271,71.321922,0.588697,170.430307,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.742315,48.997997,198.686077,162.755863,190.230258,187.179449,84.371902,14.313567,194.598320,2.011188,48.164260,48.629911,161.165152,200.841966,159.695821,195.061593,94.870728,190.769040,-0.000482,0.034835,96.203039,65.217002,193.830549,20.901411,60.959457,0.687858,771496.455822,0.863887,9.082142,26.951760,3.997744,0.074403,0.065888,150.014101,99.090520,72.178890,32.000000,32.000000,32.000000,32.000000,32.000000,71.079265,65.725507,108.312006,95.746216,28.429829,39.987342,49.341772,50.208973,33.113924,25.532869,66.225701,168.743803,71.348188,0.587809,169.995414,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.745304,48.980682,198.634551,162.751378,190.218158,187.151343,84.616521,14.319704,194.600044,2.010520,48.170985,48.648068,161.147772,200.996355,159.706266,195.091525,94.894064,190.856307,-0.000484,0.034414,96.187786,65.178542,193.796222,20.904671,60.927814,0.687001,771212.568433,0.863368,8.997011,26.987932,3.994307,0.071523,0.064996,150.007221,99.040322,72.182354,32.000000,32.000000,32.000000,32.000000,32.000000,71.070043,65.744585,108.324275,95.746216,28.467664,39.987342,49.341772,50.232865,33.113924,25.532869,66.168918,169.233042,71.091989,0.586970,170.063825,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.749124,48.978483,198.683289,162.763993,190.279390,187.147821,84.253220,14.313853,194.676238,2.014209,48.213027,48.604694,161.139943,200.979903,159.679599,195.218338,94.853098,190.791689,-0.000483,0.034351,95.982966,65.306153,193.779766,20.908319,60.903274,0.687047,770971.697653,0.860643,8.976600,26.997335,3.993031,0.070814,0.064094,149.958716,99.037660,72.144037,32.000000,32.000000,32.000000,32.000000,32.000000,71.061408,65.732559,108.339512,95.746216,28.416076,39.987342,49.341772,50.229438,33.113924,25.532869,66.116679,168.506440,71.232707,0.588819,169.901236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.718202,48.988927,198.847712,162.761189,190.208210,187.110564,84.291501,14.309714,194.607869,2.015938,48.248832,48.648637,161.136207,200.953583,159.699950,195.223489,94.888824,190.793427,-0.000481,0.034351,95.378848,65.417833,193.919207,20.912939,60.935368,0.687381,771088.824668,0.864259,8.970443,27.014060,3.993704,0.072388,0.063696,149.982519,99.107330,72.177213,32.000000,32.000000,32.000000,32.000000,32.000000,71.049000,65.715068,108.356046,95.746216,28.402982,39.987342,49.341772,50.203005,33.113924,25.532869,66.083658,168.583002,71.070345,0.587704,169.916657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.817782,48.985079,198.794756,162.758106,190.181591,187.119488,84.379877,14.318847,194.704604,2.014775,48.192340,48.497444,161.160177,201.033010,159.721706,195.216977,94.936575,190.879447,-0.000479,0.034327,94.991525,65.244498,193.957056,20.917129,60.914994,0.687699,770874.964004,0.864317,9.012931,26.978988,3.999495,0.071630,0.064326,149.962936,99.020849,72.173728,32.000000,32.000000,32.000000,32.000000,32.000000,71.070463,65.707056,108.393563,95.746216,28.397441,39.987342,49.341772,50.231265,33.113924,25.532869,66.039367,168.759755,71.064623,0.589630,170.281055,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.735209,48.987553,198.826999,162.755022,190.247146,187.150321,84.334250,14.312854,194.743229,2.014933,48.251748,48.662010,161.169728,201.078065,159.708688,195.162578,94.940372,190.878677,-0.000477,0.034560,94.923150,65.433551,194.015673,20.922114,60.928463,0.686594,770607.346958,0.861526,8.905947,26.963503,3.990438,0.070304,0.063147,149.961196,98.928720,72.180306,32.000000,32.000000,32.000000,32.000000,32.000000,71.078510,65.689297,108.397304,95.746216,28.372124,39.987342,49.341772,50.231534,33.113924,25.532869,65.983152,168.668499,71.018181,0.588533,170.006940,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.806806,48.996622,198.845334,162.766796,190.321710,187.168928,84.321923,14.329836,194.695653,2.015937,48.225451,48.622464,161.151218,201.126198,159.695037,195.227313,94.896778,190.821874,-0.000476,0.035001,94.978001,65.280643,193.924318,20.927147,60.935711,0.687656,770833.948533,0.863730,8.993931,26.959417,3.997711,0.071317,0.063969,149.969496,98.912201,72.177823,32.000000,32.000000,32.000000,32.000000,32.000000,71.005877,65.644142,108.353954,95.746216,28.373820,39.987342,49.341772,50.249470,33.113924,25.532869,65.950075,168.643846,71.204094,0.589959,170.142149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.806567,49.002669,198.844284,162.763993,190.333118,187.168961,84.374002,14.310713,194.622760,2.012588,48.147712,48.522285,161.159819,201.049340,159.667512,195.253824,94.911394,190.797038,-0.000476,0.035414,94.971292,65.281614,193.889206,20.931205,60.927922,0.686827,770992.608559,0.862585,8.928850,26.981704,3.992333,0.071441,0.065369,149.998099,98.905886,72.181461,32.000000,32.000000,32.000000,32.000000,32.000000,70.968115,65.621572,108.263112,95.746216,28.348877,39.987342,49.341772,50.214743,33.113924,25.532869,65.926483,168.748004,71.329846,0.587779,169.849977,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.734389,48.999371,198.848974,162.759507,190.352604,187.180976,84.563289,14.315280,194.642853,2.014615,48.201000,48.629350,161.154280,201.118165,159.699234,195.338902,94.947646,190.853842,-0.000476,0.035907,95.008547,65.303986,193.985794,20.937151,61.002568,0.686926,770955.560075,0.862072,8.935145,26.957771,3.992331,0.071492,0.066304,150.053561,98.901048,72.198821,32.000000,32.000000,32.000000,32.000000,32.000000,70.883668,65.604580,108.243232,95.746216,28.343696,39.987342,49.341772,50.211619,33.113924,25.532869,65.875355,169.126579,71.159413,0.586753,170.099112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.731475,48.999646,198.845470,162.751378,190.419385,187.153866,84.496774,14.311284,194.749178,2.011287,48.183474,48.578897,161.140296,201.110582,159.699529,195.327084,94.897900,190.878903,-0.000475,0.036300,95.055272,65.263562,193.940356,20.943202,60.983564,0.687100,770971.517784,0.862857,9.012512,26.939991,3.998675,0.070997,0.063565,150.043140,98.857132,72.192939,32.000000,32.000000,32.000000,32.000000,32.000000,70.813938,65.561526,108.124698,95.746216,28.367237,39.987342,49.341772,50.239243,33.113924,25.532869,65.839128,168.993548,71.344372,0.587187,170.514060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.732836,48.987278,198.796743,162.758666,190.456474,187.176225,84.484478,14.303007,194.723740,2.006986,48.222308,48.578417,161.142806,201.088279,159.657244,195.258831,94.935299,191.011503,-0.000475,0.036415,95.130534,65.360649,193.973848,20.949889,61.014955,0.687169,771032.828231,0.862187,9.009892,27.001973,3.998383,0.073444,0.067603,150.046480,98.777577,72.189628,32.000000,32.000000,32.000000,32.000000,32.000000,70.767789,65.539283,108.017356,95.746216,28.349133,39.987342,49.341772,50.256190,33.113924,25.532869,65.788721,168.968955,71.197198,0.587377,169.944863,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.774077,48.997997,198.897764,162.769039,190.434042,187.197474,84.621608,14.315137,194.789804,2.008050,48.271828,48.578039,161.154749,201.156839,159.672221,195.304371,94.967965,190.998820,-0.000474,0.036445,95.173034,65.355300,193.997888,20.955559,61.025358,0.686733,770964.469723,0.862359,8.996115,27.014292,3.997293,0.071009,0.065210,150.080320,98.761943,72.195988,32.000000,32.000000,32.000000,32.000000,32.000000,70.793403,65.566307,107.983209,95.746216,28.372382,39.987342,49.341772,50.232079,33.113924,25.532869,65.740413,169.243216,71.236963,0.588521,170.396909,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.774501,49.017235,198.824461,162.782775,190.494730,187.218928,84.351919,14.312283,194.702780,2.012925,48.336397,48.574048,161.140571,201.085649,159.672322,195.332483,94.962578,190.972949,-0.000474,0.036485,95.263850,65.145311,193.999439,20.960991,61.027684,0.686458,770909.473894,0.860292,8.964111,26.976872,3.996011,0.071540,0.064890,150.035339,98.744535,72.191501,32.000000,32.000000,32.000000,32.000000,32.000000,70.791026,65.508853,107.888106,95.746216,28.340606,39.987342,49.341772,50.269407,33.113924,25.532869,65.724850,168.703838,71.411650,0.588056,169.956744,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.716820,49.059286,198.892746,162.808285,190.528221,187.245754,84.556030,14.310856,194.809875,2.012134,48.433062,48.511707,161.154449,201.249436,159.671921,195.353221,94.934175,191.011026,-0.000475,0.036504,95.386667,65.239121,193.934870,20.966044,61.046977,0.686360,771061.594395,0.863180,8.982910,26.972561,3.994504,0.071932,0.064977,150.066700,98.810975,72.191479,32.000000,32.000000,32.000000,32.000000,32.000000,70.790170,65.510077,107.860899,95.746216,28.336819,39.987342,49.341772,50.262696,33.113924,25.532869,65.705990,169.112060,71.334541,0.586557,170.386916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.735076,49.084572,198.950625,162.818938,190.635330,187.312622,84.465975,14.312426,194.729072,2.014755,48.428966,48.567206,161.171520,201.064426,159.706719,195.370437,95.011683,191.116417,-0.000474,0.036565,95.571071,65.051688,193.945903,20.971255,61.018921,0.687211,771451.186474,0.862432,9.084723,27.015238,4.000512,0.072736,0.064174,150.045159,98.760929,72.185402,32.000000,32.000000,32.000000,32.000000,32.000000,70.790764,65.488981,107.818110,95.746216,28.310062,39.987342,49.341772,50.295008,33.113924,25.532869,65.724551,168.931950,71.496390,0.588105,170.226767,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.663909,49.100513,198.946933,162.836879,190.624992,187.365931,84.585513,14.313282,194.795794,2.016269,48.275148,48.622479,161.167940,201.182873,159.723460,195.332341,95.034804,191.015901,-0.000475,0.036909,95.711805,65.208549,194.014959,20.975230,61.058065,0.687751,771493.950823,0.863369,9.091089,26.977227,4.000208,0.072219,0.063510,150.009959,98.729769,72.172833,32.000000,32.000000,32.000000,32.000000,32.000000,70.816660,65.474994,107.789250,95.746216,28.318371,39.987342,49.341772,50.269442,33.113924,25.532869,65.718138,169.171026,71.209523,0.586964,170.007609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.789275,49.058187,198.954454,162.840243,190.672394,187.405718,84.470466,14.316992,194.800975,2.012322,48.295990,48.612382,161.178937,201.159510,159.720173,195.359520,95.011941,190.924768,-0.000475,0.037380,95.845668,65.309292,193.981959,20.979974,61.041748,0.688408,771760.275989,0.863806,9.180815,26.916435,4.005865,0.070901,0.066862,149.965976,98.651198,72.161768,32.000000,32.000000,32.000000,32.000000,32.000000,70.837913,65.461756,107.800880,95.746216,28.280007,39.987342,49.341772,50.268454,33.113924,25.532869,65.680324,168.940932,71.185605,0.590270,170.005563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.660268,49.064783,199.011175,162.829591,190.815747,187.374143,84.536432,14.312854,194.732933,2.007463,48.420713,48.576243,161.187209,201.126667,159.722060,195.400690,95.007044,190.912468,-0.000476,0.037903,95.960525,65.237525,194.106716,20.983685,61.089438,0.687117,771735.991099,0.862644,9.008564,26.905133,3.995930,0.072755,0.064554,149.937414,98.690879,72.177475,32.000000,32.000000,32.000000,32.000000,32.000000,70.796050,65.463013,107.820688,95.746216,28.276207,39.987342,49.341772,50.308842,33.113924,25.532869,65.625276,169.072864,71.377241,0.589204,170.478498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.727923,49.091443,199.004299,162.844448,190.792756,187.362227,84.505773,14.311141,194.833369,2.007070,48.359537,48.637719,161.167552,201.211068,159.717801,195.402400,94.971728,190.988458,-0.000474,0.038246,96.001512,65.381689,194.044308,20.986520,61.095821,0.688213,771806.861383,0.864329,9.148862,26.905417,4.007453,0.073552,0.066522,149.920453,98.723543,72.182311,32.000000,32.000000,32.000000,32.000000,32.000000,70.788873,65.447029,107.809710,95.746216,28.266529,39.987342,49.341772,50.327833,33.113924,25.532869,65.632846,169.011546,71.359853,0.589019,170.392699,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.711048,49.095016,198.913743,162.853139,190.904189,187.405046,84.381457,14.308002,194.874521,2.007114,48.426327,48.540690,161.182506,201.171069,159.733160,195.388178,95.029722,190.959200,-0.000473,0.038287,96.104361,65.150668,194.131396,20.989832,61.028892,0.687300,771861.038358,0.863345,9.105370,26.969225,4.001862,0.071877,0.065507,149.892291,98.849938,72.188805,32.000000,32.000000,32.000000,32.000000,32.000000,70.784644,65.445693,107.820002,95.746216,28.290828,39.987342,49.341772,50.297118,33.113924,25.532869,65.606743,168.762913,71.371152,0.588442,170.438175,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.762476,49.122501,198.918079,162.879490,190.923336,187.431840,84.553203,14.313567,194.867665,2.006169,48.383787,48.543495,161.192219,201.258018,159.737245,195.370926,95.109282,191.029572,-0.000471,0.037976,96.275051,65.250653,194.039882,20.993160,61.083831,0.688206,771862.891617,0.865150,9.126436,26.900261,4.001399,0.072409,0.063785,149.892833,98.817198,72.198390,32.000000,32.000000,32.000000,32.000000,32.000000,70.836814,65.484012,107.820172,95.746216,28.283820,39.987342,49.341772,50.331257,33.113924,25.532869,65.605286,169.106406,71.175261,0.588480,170.224761,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.682470,49.129097,199.049091,162.883976,191.201474,187.458323,84.254812,14.319418,194.842463,2.005188,48.433657,48.636087,161.195189,201.352755,159.744360,195.389816,95.087482,191.147243,-0.000470,0.037516,96.329042,65.313025,194.142649,20.996973,61.100815,0.687117,771693.292286,0.862591,9.100630,26.847082,3.997351,0.071351,0.064109,149.877212,98.825587,72.200831,32.000000,32.000000,32.000000,32.000000,32.000000,70.848795,65.479382,107.779601,95.746216,28.269676,39.987342,49.341772,50.348499,33.113924,25.532869,65.598960,168.509624,71.247454,0.589695,170.070906,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.702133,49.142564,199.091798,162.896030,191.322947,187.428376,84.457243,14.310856,194.925752,2.007075,48.462086,48.565799,161.216373,201.276998,159.774995,195.415642,95.050494,191.061304,-0.000471,0.037446,96.414370,65.284533,194.157581,21.000661,61.082569,0.688347,772002.754638,0.867333,9.190148,26.912979,4.006425,0.070922,0.063402,149.903899,98.903534,72.227297,32.000000,32.000000,32.000000,32.000000,32.000000,70.879627,65.449921,107.824986,95.746216,28.276593,39.987342,49.341772,50.350594,33.113924,25.532869,65.596371,168.914486,71.518767,0.590317,170.341322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.741991,49.138716,199.124504,162.913972,191.258820,187.421763,84.571552,14.314424,194.891893,2.015417,48.408326,48.614524,161.217444,201.313022,159.753482,195.429151,95.053274,191.148615,-0.000471,0.037506,96.261048,65.328940,194.179097,21.003929,61.041099,0.688334,772015.489839,0.864769,9.183225,26.917765,4.005699,0.070955,0.064579,149.881056,98.902289,72.215470,32.000000,32.000000,32.000000,32.000000,32.000000,70.904021,65.456950,107.851568,95.746216,28.273354,39.987342,49.341772,50.319493,33.113924,25.532869,65.593240,169.143104,71.350095,0.587891,170.332078,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.784533,49.113980,199.025784,162.885097,191.240826,187.446453,84.357625,14.317135,194.910457,2.013840,48.312326,48.474128,161.219241,201.322746,159.748883,195.476519,94.989217,191.113781,-0.000470,0.037530,96.306295,65.330671,194.236956,21.007708,61.002622,0.688181,771949.245085,0.864347,9.186021,26.848671,4.005261,0.071813,0.063593,149.868913,98.966921,72.178092,32.000000,32.000000,32.000000,32.000000,32.000000,70.930044,65.446430,107.888542,95.746216,28.293879,39.987342,49.341772,50.292461,33.113924,25.532869,65.557795,168.715250,71.174160,0.589203,170.008357,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.777967,49.118928,199.086625,162.875566,191.342957,187.451346,84.410852,14.312568,195.019807,2.013596,48.395926,48.530800,161.196977,201.413753,159.770621,195.547085,94.989471,191.117376,-0.000470,0.037533,96.320156,65.500895,194.129110,21.010581,61.043929,0.688064,772131.916763,0.864212,9.069267,26.998705,3.997743,0.071263,0.063908,149.865352,99.006501,72.182601,32.000000,32.000000,32.000000,32.000000,32.000000,70.936156,65.438815,107.917003,95.746216,28.255535,39.987342,49.341772,50.281192,33.113924,25.532869,65.523298,168.821703,71.169391,0.589732,170.159065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.818855,49.131845,199.181031,162.878089,191.446986,187.468465,84.535292,14.323985,195.076986,2.019585,48.442542,48.619537,161.214816,201.379340,159.772683,195.601691,95.078216,191.105123,-0.000470,0.037541,96.323042,65.400249,194.231732,21.013458,61.109542,0.687861,772171.323373,0.863828,9.081013,26.999799,3.999493,0.072204,0.067108,149.887477,98.989732,72.209895,32.000000,32.000000,32.000000,32.000000,32.000000,70.962466,65.449027,107.905564,95.746216,28.293288,39.987342,49.341772,50.329279,33.113924,25.532869,65.522221,169.070583,71.462494,0.589997,170.176728,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.762810,49.157131,199.176636,162.884256,191.452617,187.488316,84.464980,14.310000,194.971639,2.024690,48.484658,48.522546,161.217744,201.356384,159.761311,195.486659,95.148162,191.160678,-0.000471,0.037512,96.320071,65.366662,194.228841,21.015910,61.073301,0.686943,771906.424357,0.861880,9.051602,26.906462,3.998105,0.073015,0.065528,149.913541,98.998391,72.214862,32.000000,32.000000,32.000000,32.000000,32.000000,70.969425,65.444768,107.834670,95.746216,28.328887,39.987342,49.341772,50.323044,33.113924,25.532869,65.509600,168.929960,71.224343,0.587424,170.153006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.826277,49.162078,199.089154,162.889863,191.427162,187.411284,84.351976,14.314852,195.037944,2.024391,48.460327,48.689023,161.245034,201.319974,159.770961,195.575119,95.204361,191.215971,-0.000469,0.037196,96.327464,65.388503,194.283294,21.018461,61.088699,0.688153,771877.106391,0.863830,9.134915,26.857332,4.002520,0.070420,0.064483,149.915241,99.033893,72.196281,32.000000,32.000000,32.000000,32.000000,32.000000,70.980878,65.450873,107.774458,95.746216,28.309369,39.987342,49.341772,50.311903,33.113924,25.532869,65.524013,168.703953,71.175848,0.590076,170.051905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.838688,49.159330,199.248572,162.898273,191.462563,187.404283,84.587902,14.311855,195.116665,2.018203,48.471590,48.627224,161.239163,201.495565,159.781265,195.587116,95.196556,191.236644,-0.000469,0.036629,96.321313,65.474535,194.325002,21.022079,61.074275,0.686711,771291.214693,0.863420,9.074155,26.821846,3.995666,0.073843,0.064592,149.927643,99.019700,72.206170,32.000000,32.000000,32.000000,32.000000,32.000000,71.008387,65.471471,107.735367,95.746216,28.332005,39.987342,49.341772,50.313940,33.113924,25.532869,65.508806,169.175805,71.365062,0.589389,170.007845,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.871169,49.176920,199.208313,162.900796,191.531228,187.397582,84.253289,14.310570,195.117179,2.014888,48.417674,48.597188,161.227970,201.535054,159.779838,195.671721,95.243103,191.212670,-0.000469,0.036541,96.338332,65.263665,194.429445,21.025131,61.054099,0.688083,771325.957582,0.862492,9.121054,26.807575,4.002363,0.070190,0.064694,149.926322,98.936843,72.212247,32.000000,32.000000,32.000000,32.000000,32.000000,71.012618,65.479901,107.758624,95.746216,28.357780,39.987342,49.341772,50.287899,33.113924,25.532869,65.518300,168.506578,71.384578,0.588591,169.887232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.831069,49.192037,199.254394,162.900516,191.502760,187.355069,84.361444,14.311284,195.171827,2.010899,48.476129,48.777071,161.229072,201.557459,159.768520,195.710083,95.284281,191.345771,-0.000470,0.036532,96.382037,65.335928,194.432606,21.028853,61.110083,0.686832,771076.012690,0.863540,9.042560,26.781867,3.994458,0.072241,0.065348,149.931721,99.000732,72.221830,32.000000,32.000000,32.000000,32.000000,32.000000,71.020465,65.474450,107.827451,95.746216,28.357038,39.987342,49.341772,50.299314,33.113924,25.532869,65.526206,168.722888,71.223170,0.587437,170.185304,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.805321,49.210727,199.331247,162.914252,191.594474,187.316236,84.551515,14.313139,195.275013,2.011321,48.540346,48.641016,161.264350,201.618191,159.818922,195.703952,95.293079,191.458304,-0.000469,0.036507,96.373167,65.368494,194.496298,21.032802,61.085796,0.686684,770847.857953,0.863045,9.099156,26.790529,3.998598,0.074270,0.064724,149.900874,99.003074,72.224443,32.000000,32.000000,32.000000,32.000000,32.000000,71.036999,65.526553,107.908047,95.746216,28.381996,39.987342,49.341772,50.281694,33.113924,25.532869,65.529476,169.103031,71.398224,0.589181,170.502455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.833724,49.245633,199.398465,162.931633,191.489755,187.319380,84.435335,14.304006,195.353156,2.016411,48.642816,48.664046,161.268640,201.603186,159.823220,195.740290,95.263795,191.454721,-0.000468,0.036513,96.597374,65.360015,194.612797,21.037554,61.087509,0.687361,770738.919692,0.861466,9.144491,26.823849,4.002208,0.072055,0.065730,149.924177,98.975511,72.221306,32.000000,32.000000,32.000000,32.000000,32.000000,71.065768,65.572196,107.983660,95.746216,28.400542,39.987342,49.341772,50.307886,33.113924,25.532869,65.577629,168.870670,71.584284,0.588082,170.400213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.867720,49.259650,199.487626,162.949855,191.531717,187.355659,84.576084,14.311284,195.360924,2.017352,48.621871,48.644197,161.262290,201.717291,159.817234,195.935645,95.202338,191.430493,-0.000466,0.036497,96.619966,65.317469,194.680933,21.043512,61.117367,0.687245,770904.730775,0.862204,9.150005,26.851792,4.001276,0.071238,0.065880,149.967681,98.967673,72.207495,32.000000,32.000000,32.000000,32.000000,32.000000,71.062078,65.632718,108.088724,95.746216,28.424616,39.987342,49.341772,50.238413,33.113924,25.532869,65.598439,169.152169,71.375113,0.586471,169.992267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.883756,49.277241,199.476279,162.947893,191.570718,187.354096,84.292608,14.310142,195.272016,2.018398,48.663711,48.708517,161.256079,201.601657,159.806871,195.790594,95.160009,191.446492,-0.000465,0.036817,96.572334,65.418915,194.558891,21.048100,61.103286,0.686877,771260.046507,0.860317,9.128856,26.904184,4.000336,0.070834,0.065323,149.995024,98.979289,72.204707,32.000000,32.000000,32.000000,32.000000,32.000000,71.017100,65.645427,108.167354,95.746216,28.469356,39.987342,49.341772,50.294672,33.113924,25.532869,65.632903,168.585216,71.550168,0.588162,170.004855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.853347,49.310498,199.416360,162.962471,191.563685,187.366143,84.431724,14.310713,195.392387,2.013363,48.528255,48.746611,161.272016,201.742815,159.807029,195.869557,95.143360,191.455878,-0.000464,0.037260,96.502586,65.499530,194.531399,21.052452,61.150904,0.686839,771425.941201,0.862938,9.129867,26.952500,3.998822,0.072347,0.065023,150.019986,98.976754,72.202877,32.000000,32.000000,32.000000,32.000000,32.000000,71.023904,65.631837,108.214097,95.746216,28.509530,39.987342,49.341772,50.236644,33.113924,25.532869,65.681564,168.863448,71.393749,0.586555,169.979639,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.940005,49.263498,199.551927,162.960789,191.566923,187.419442,84.520572,14.311284,195.362722,2.006922,48.457313,48.875670,161.310653,201.736699,159.842350,195.956506,95.126542,191.521745,-0.000462,0.037843,96.434265,65.589456,194.682728,21.057343,61.199315,0.686644,771655.087396,0.862236,9.194568,26.972661,4.000060,0.070846,0.066655,150.026926,98.945558,72.199240,32.000000,32.000000,32.000000,32.000000,32.000000,71.019692,65.615085,108.292444,95.746216,28.523444,39.987342,49.341772,50.211262,33.113924,25.532869,65.680346,169.041144,71.356111,0.588132,169.921063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.936056,49.236563,199.601640,162.956584,191.537901,187.489932,84.355053,14.315137,195.449601,2.005938,48.507063,48.718060,161.310117,201.877877,159.867786,195.966390,95.214233,191.585671,-0.000465,0.038074,96.440920,65.697203,194.622297,21.060950,61.192644,0.685469,771709.322343,0.859800,9.057995,27.014123,3.995833,0.070627,0.063659,150.028685,98.956646,72.213180,32.000000,32.000000,32.000000,32.000000,32.000000,71.060130,65.577367,108.339161,95.746216,28.574136,39.987342,49.341772,50.225011,33.113924,25.532869,65.648704,168.710107,71.417446,0.587899,169.802810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.965190,49.265972,199.597655,162.960228,191.585567,187.485894,84.265301,14.312996,195.505971,1.995919,48.647730,48.752306,161.323264,201.968537,159.856491,196.133258,95.232215,191.726692,-0.000465,0.038028,96.495193,65.481557,194.726209,21.066157,61.153608,0.685913,771630.225971,0.861821,9.035138,26.950342,3.997145,0.072242,0.064449,150.020184,98.944459,72.188783,32.000000,32.000000,32.000000,32.000000,32.000000,71.076290,65.569438,108.358076,95.746216,28.636247,39.987342,49.341772,50.176849,33.113924,25.532869,65.659746,168.530601,71.214732,0.587711,169.763943,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.995477,49.290709,199.660699,162.968638,191.660853,187.462894,84.530060,14.314566,195.562946,2.001284,48.663998,48.774992,161.307578,201.899650,159.856961,196.081860,95.261818,191.662476,-0.000465,0.037792,96.559002,65.486557,194.706242,21.072147,61.175515,0.686034,771588.624377,0.862233,9.034458,26.985090,3.994734,0.071027,0.066233,150.000602,98.819030,72.202483,32.000000,32.000000,32.000000,32.000000,32.000000,71.058158,65.513644,108.392813,95.746216,28.668329,39.987342,49.341772,50.167653,33.113924,25.532869,65.726520,169.060119,71.576360,0.589112,170.164336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.979381,49.308849,199.714181,162.975647,191.648646,187.480050,84.455981,14.314566,195.622764,1.997691,48.613275,48.859622,161.325667,201.910414,159.860028,196.038181,95.281579,191.701490,-0.000465,0.037319,96.600632,65.598456,194.831874,21.077081,61.150687,0.685542,771407.774247,0.858908,9.027927,26.931480,3.993575,0.071498,0.064251,149.949315,98.993626,72.191656,32.000000,32.000000,32.000000,32.000000,32.000000,71.050346,65.517043,108.416261,95.746216,28.685865,39.987342,49.341772,50.185270,33.113924,25.532869,65.763728,168.911962,71.571811,0.585925,169.939395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.025005,49.310498,199.729925,162.975086,191.589180,187.484988,84.202412,14.317278,195.539017,2.003541,48.642452,48.799470,161.344780,201.915898,159.856970,196.000637,95.237662,191.730484,-0.000462,0.036812,96.629037,65.453004,194.761980,21.081937,61.109740,0.686255,771475.095897,0.860091,9.062683,26.926305,3.995931,0.071711,0.064043,149.914729,99.099960,72.194203,32.000000,32.000000,32.000000,32.000000,32.000000,71.054023,65.520745,108.423408,95.746216,28.736605,39.987342,49.341772,50.134227,33.113924,25.532869,65.794683,168.404824,71.408642,0.586333,170.149308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.011623,49.309948,199.780836,162.966676,191.606334,187.537471,84.339870,14.311141,195.628328,2.004245,48.608821,48.835730,161.324471,201.985600,159.842267,196.068656,95.243089,191.756342,-0.000462,0.036361,96.625224,65.734700,194.788476,21.087176,61.180798,0.686214,771596.030778,0.861834,9.017248,26.981059,3.992602,0.070832,0.064732,149.859796,98.951276,72.194202,32.000000,32.000000,32.000000,32.000000,32.000000,71.058143,65.488599,108.422403,95.746216,28.776866,39.987342,49.341772,50.127033,33.113924,25.532869,65.814605,168.679741,71.572472,0.587245,169.923817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.988633,49.310773,199.731262,162.961349,191.610491,187.626374,84.329011,14.316279,195.681843,2.006308,48.664726,48.787426,161.319542,201.942136,159.856150,196.142081,95.231084,191.801964,-0.000463,0.036902,96.650911,65.631042,194.793613,21.091650,61.163201,0.685902,771810.557828,0.860925,9.030505,26.985299,3.994688,0.070970,0.063564,149.886100,98.782392,72.168911,32.000000,32.000000,32.000000,32.000000,32.000000,71.072599,65.513997,108.390716,95.746216,28.860871,39.987342,49.341772,50.095172,33.113924,25.532869,65.842039,168.658021,71.404534,0.586316,170.167326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.093939,49.308849,199.825668,162.950977,191.580019,187.661478,84.332471,14.327695,195.663350,2.010533,48.624307,48.914823,161.349513,202.050430,159.861712,196.123836,95.306190,191.819093,-0.000463,0.037294,96.739888,65.908402,194.873556,21.095956,61.198180,0.686584,772251.244211,0.861886,9.055057,27.014353,3.995534,0.070769,0.063098,149.901081,98.737603,72.188187,32.000000,32.000000,32.000000,32.000000,32.000000,71.106487,65.511401,108.360303,95.746216,28.891193,39.987342,49.341772,50.076407,33.113924,25.532869,65.866815,168.664942,71.201526,0.588110,169.925745,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.019966,49.308299,199.806089,162.945931,191.607425,187.718331,84.454459,14.309714,195.555806,2.014819,48.610150,48.846161,161.327144,201.997384,159.858496,196.130628,95.274169,191.893180,-0.000462,0.037277,97.012075,65.648981,194.932260,21.099466,61.163417,0.685257,771988.459050,0.859993,8.944522,26.945648,3.989019,0.071014,0.064336,149.937385,98.853409,72.184984,32.000000,32.000000,32.000000,32.000000,32.000000,71.107091,65.581671,108.260032,95.746216,28.936051,39.987342,49.341772,50.082065,33.113924,25.532869,65.889188,168.908918,71.285532,0.588983,169.684124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.001332,49.332212,199.595122,162.951818,191.666770,187.758745,84.432868,14.311569,195.636928,2.019337,48.707025,48.769884,161.316481,201.945581,159.840285,196.210712,95.280253,191.830392,-0.000462,0.037286,97.142475,65.673543,194.936236,21.102444,61.161524,0.686713,772432.525222,0.860422,9.020250,27.005349,3.994527,0.072478,0.064683,149.924501,98.870306,72.154203,32.000000,32.000000,32.000000,32.000000,32.000000,71.129311,65.600700,108.168719,95.746216,28.982856,39.987342,49.341772,50.063240,33.113924,25.532869,65.931337,168.865736,71.386192,0.589204,169.769726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.044312,49.358048,199.832002,162.951257,191.660819,187.785610,84.278910,14.319276,195.678793,2.011837,48.699613,48.800981,161.310841,201.979546,159.829741,196.248569,95.338457,191.884295,-0.000464,0.037315,97.318579,65.825982,195.005779,21.104470,61.166843,0.686637,772658.651969,0.861242,9.063388,26.975807,3.991796,0.072154,0.065116,149.919359,98.826346,72.186899,32.000000,32.000000,32.000000,32.000000,32.000000,71.132206,65.596106,108.102967,95.746216,29.010103,39.987342,49.341772,50.006750,33.113924,25.532869,65.978887,168.557819,71.519941,0.588290,169.954934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.102894,49.414669,199.827207,162.968358,191.693010,187.792368,84.386368,14.319276,195.683042,2.007543,48.757002,48.836555,161.328793,202.068432,159.833047,196.263726,95.375814,191.887070,-0.000465,0.037309,97.625839,65.656092,194.877537,21.106979,61.185721,0.686790,772572.300918,0.862178,9.044885,26.937742,3.993101,0.070187,0.063420,149.911275,98.786502,72.188356,32.000000,32.000000,32.000000,32.000000,32.000000,71.156979,65.615203,108.003545,95.746216,29.095531,39.987342,49.341772,49.982736,33.113924,25.532869,66.083502,168.772737,71.373132,0.587371,170.025194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.075964,49.410821,199.821143,162.967517,191.683276,187.826212,84.314976,14.310999,195.756157,2.007368,48.610432,48.795628,161.306150,202.228794,159.846497,196.202970,95.363070,191.859858,-0.000469,0.037272,97.803802,65.802840,194.996034,21.109447,61.236548,0.686001,772529.561552,0.860128,9.041114,26.901422,3.988337,0.070229,0.065616,149.954741,98.852072,72.176920,32.000000,32.000000,32.000000,32.000000,32.000000,71.141536,65.590482,107.950453,95.746216,29.183647,39.987342,49.341772,49.991178,33.113924,25.532869,66.146818,168.629952,71.326838,0.588085,170.117090,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
