OSU 80 Ton Compressor Load Stand
50.056559,49.363270,199.787425,162.951818,191.693904,187.868398,84.382559,14.309001,195.761024,2.012442,48.547020,48.857468,161.322600,202.179499,159.858837,196.252474,95.309913,191.792074,-0.000469,0.037327,98.020751,65.944268,194.988162,21.112037,61.254885,0.685788,772700.289554,0.861142,9.060756,26.905546,3.990113,0.071486,0.064871,149.989344,98.893831,72.196066,32.000000,32.000000,32.000000,32.000000,32.000000,71.136888,65.579963,107.930210,95.746216,29.182109,39.987342,49.341772,49.977108,33.113924,25.532869,66.168130,168.765118,71.412311,0.586638,169.782747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.065379,49.339358,199.911784,162.949295,191.676586,187.892960,84.232543,14.309429,195.759817,2.019220,48.519129,48.909226,161.317040,202.296865,159.852138,196.260725,95.316379,191.897955,-0.000471,0.037337,98.225665,65.713548,195.040638,21.113990,61.240353,0.685861,773007.982274,0.861277,9.037476,26.931829,3.991234,0.070634,0.063728,150.016345,98.873383,72.179184,32.000000,32.000000,32.000000,32.000000,32.000000,71.120811,65.541254,107.873413,95.746216,29.265191,39.987342,49.341772,49.973707,33.113924,25.532869,66.157857,168.465085,71.546279,0.588306,170.230426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.101816,49.322317,199.912717,162.950416,191.711603,187.902869,84.286735,14.315280,195.763217,2.019590,48.561129,48.945291,161.334443,202.221658,159.871079,196.250278,95.312879,191.898419,-0.000470,0.037338,98.453395,65.520432,195.033600,21.116466,61.198612,0.686257,773018.865279,0.862696,9.004470,26.964923,3.993014,0.070660,0.064794,149.997463,98.934912,72.199834,32.000000,32.000000,32.000000,32.000000,32.000000,71.084476,65.532210,107.804000,95.746216,29.326616,39.987342,49.341772,49.901603,33.113924,25.532869,66.173093,168.573471,71.402846,0.587405,169.958239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.096501,49.312697,199.897755,162.951818,191.691070,187.999294,84.539604,14.311998,195.814522,2.022399,48.562109,48.802800,161.332564,202.130632,159.857152,196.310720,95.385520,191.960923,-0.000471,0.037315,98.349708,65.812660,194.962280,21.117048,61.229336,0.686286,772982.704624,0.861449,8.949874,26.968596,3.990129,0.072793,0.063596,150.004423,98.855575,72.206062,32.000000,32.000000,32.000000,32.000000,32.000000,71.085305,65.553068,107.729417,95.746216,29.335068,39.987342,49.341772,49.889190,33.113924,25.532869,66.192919,169.079208,71.577461,0.588208,170.134438,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.068216,49.309673,199.934424,162.936399,191.623959,188.081144,84.411360,14.306004,195.670751,2.016733,48.562464,48.855121,161.332839,202.101805,159.831455,196.253225,95.385859,191.663382,-0.000472,0.037607,97.729311,65.764357,194.988592,21.116692,61.201317,0.686301,773106.933654,0.859391,8.945730,26.919301,3.990254,0.072026,0.067370,149.939375,98.904073,72.204406,32.000000,32.000000,32.000000,32.000000,32.000000,71.060329,65.562967,107.634370,95.746216,29.388941,39.987342,49.341772,49.887933,33.113924,25.532869,66.218989,168.822720,71.403947,0.587081,170.185382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.050324,49.343755,199.750051,162.925466,191.654199,188.134548,84.537769,14.312568,195.648387,2.024158,48.756640,48.752203,161.330840,202.032857,159.821547,196.107568,95.336795,191.767401,-0.000474,0.038144,97.977500,65.620798,194.874908,21.116391,61.179789,0.687341,773463.463889,0.861605,8.971861,26.807778,3.993240,0.071134,0.063421,149.945155,98.906564,72.208804,32.000000,32.000000,32.000000,32.000000,32.000000,71.087547,65.574513,107.512827,95.746216,29.434984,39.987342,49.341772,49.881416,33.113924,25.532869,66.248422,169.075538,71.517519,0.589130,170.240024,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.088404,49.378113,199.796602,162.927148,191.615374,188.174237,84.126317,14.309572,195.547328,2.016176,48.737057,48.829612,161.306100,201.974571,159.814828,196.156887,95.346336,191.736000,-0.000476,0.038647,98.199051,65.598688,194.796695,21.115899,61.150868,0.687615,773966.365546,0.860985,9.024391,26.895726,3.990984,0.071500,0.064780,149.934393,98.866705,72.177109,32.000000,32.000000,32.000000,32.000000,32.000000,71.094654,65.564564,107.443136,95.746216,29.443545,39.987342,49.341772,49.864759,33.113924,25.532869,66.347832,168.252633,71.235569,0.588221,169.871142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.962779,49.416318,199.647899,162.940604,191.693417,188.190162,84.332164,14.309143,195.635156,2.019923,48.830312,48.915601,161.304160,201.911515,159.816648,196.080674,95.406591,191.676152,-0.000476,0.038941,98.485184,65.515929,194.781583,21.113180,61.099265,0.687809,774130.705457,0.864731,9.019490,26.874449,3.988879,0.073556,0.063526,149.926630,98.800310,72.194339,32.000000,32.000000,32.000000,32.000000,32.000000,71.111577,65.572005,107.444955,95.746216,29.508128,39.987342,49.341772,49.843335,33.113924,25.532869,66.433009,168.664327,71.398591,0.590437,170.033573,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.067331,49.413294,199.684217,162.930792,191.823525,188.178609,84.266010,14.315708,195.461122,2.023371,48.653089,48.986003,161.326977,201.857898,159.824076,196.005098,95.379134,191.712427,-0.000475,0.038983,98.835983,65.851165,194.719784,21.110351,61.114879,0.689702,774236.349080,0.865197,9.187292,26.791819,3.995933,0.070616,0.063971,149.885902,98.892557,72.186975,32.000000,32.000000,32.000000,32.000000,32.000000,71.129699,65.579818,107.522009,95.746216,29.487211,39.987342,49.341772,49.779397,33.113924,25.532869,66.507200,168.532020,71.183478,0.590211,170.143486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.006654,49.395429,199.535824,162.918457,191.812185,188.185126,84.309438,14.306860,195.425961,2.025470,48.670737,48.847206,161.293675,201.882321,159.833621,195.901396,95.343174,191.610042,-0.000474,0.038967,99.072103,65.594343,194.759884,21.106521,61.125301,0.688281,774145.144021,0.863807,9.076395,26.832837,3.988314,0.072095,0.065913,149.907846,98.894056,72.164255,32.000000,32.000000,32.000000,32.000000,32.000000,71.154296,65.610418,107.548933,95.746216,29.538096,39.987342,49.341772,49.847605,33.113924,25.532869,66.514502,168.618877,71.389787,0.590926,170.208435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.975655,49.393779,199.539402,162.912290,191.704571,188.176612,84.223127,14.312283,195.432201,2.020173,48.625112,48.844182,161.285053,201.812232,159.814820,195.995316,95.346035,191.557024,-0.000472,0.038960,99.290357,65.672133,194.686338,21.102533,61.113004,0.688529,774330.984757,0.864513,9.121113,26.830517,3.990185,0.071424,0.064136,149.861896,98.930618,72.156565,32.000000,32.000000,32.000000,32.000000,32.000000,71.148517,65.635049,107.554936,95.746216,29.571519,39.987342,49.341772,49.825605,33.113924,25.532869,66.567400,168.446255,71.247601,0.589532,169.745454,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.044457,49.355299,199.584399,162.900235,191.767356,188.221093,84.343677,14.324698,195.426965,2.023584,48.585028,48.806079,161.275719,201.868030,159.831442,195.989967,95.423063,191.655304,-0.000470,0.038952,99.786906,65.744826,194.750148,21.096876,61.145567,0.689025,774321.442587,0.865952,9.151461,26.807827,3.992732,0.071548,0.065521,149.836130,99.056306,72.180308,32.000000,32.000000,32.000000,32.000000,32.000000,71.110458,65.706852,107.483869,95.746216,29.544046,39.987342,49.341772,49.794785,33.113924,25.532869,66.578421,168.687354,71.390594,0.591015,169.799269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.992606,49.344030,199.486996,162.892386,191.831994,188.266284,84.196867,14.310285,195.419253,2.020051,48.667732,48.777858,161.299467,201.804199,159.829638,195.881515,95.456730,191.577227,-0.000467,0.038999,99.804278,65.623579,194.688256,21.091213,61.161506,0.688001,774048.401407,0.863504,9.041987,26.767553,3.988142,0.070594,0.063235,149.832549,99.047710,72.194554,32.000000,32.000000,32.000000,32.000000,32.000000,71.121319,65.724873,107.517091,95.746216,29.604342,39.987342,49.341772,49.817457,33.113924,25.532869,66.603999,168.393734,71.205488,0.589268,169.898915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.019738,49.341282,199.485836,162.902758,191.843340,188.283561,84.444443,14.312568,195.458473,2.021680,48.625444,48.810680,161.282205,201.905481,159.810837,195.871901,95.417252,191.668314,-0.000465,0.039051,99.920275,65.658043,194.651218,21.086285,61.184116,0.688360,774152.804225,0.866187,9.084214,26.704689,3.990330,0.070969,0.064025,149.826466,98.971064,72.164013,32.000000,32.000000,32.000000,32.000000,32.000000,71.127142,65.738658,107.600957,95.746216,29.607505,39.987342,49.341772,49.788559,33.113924,25.532869,66.647137,168.888887,71.509156,0.591263,170.258514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.941621,49.373715,199.497422,162.919579,191.843647,188.264784,84.424233,14.310999,195.348544,2.028310,48.710614,48.756318,161.296207,201.736577,159.800398,195.801555,95.369484,191.471018,-0.000465,0.039030,99.991788,65.526279,194.506394,21.080725,61.148398,0.687822,774324.650189,0.863200,9.053466,26.778228,3.988142,0.072131,0.063362,149.873377,98.954779,72.196491,32.000000,32.000000,32.000000,32.000000,32.000000,71.152945,65.774218,107.679022,95.746216,29.645125,39.987342,49.341772,49.786105,33.113924,25.532869,66.678706,168.848465,71.154131,0.588509,170.230308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.987945,49.388832,199.535997,162.934156,191.781971,188.255183,84.482297,14.309001,195.311734,2.029760,48.697282,48.656370,161.296975,201.692337,159.803426,195.802327,95.326567,191.400786,-0.000462,0.038977,100.135446,65.492753,194.465565,21.073759,61.106693,0.689218,774593.091935,0.864900,9.166541,26.752202,3.994612,0.070086,0.064224,149.903961,99.025193,72.201979,32.000000,32.000000,32.000000,32.000000,32.000000,71.186113,65.793420,107.823064,95.746216,29.633209,39.987342,49.341772,49.800648,33.113924,25.532869,66.763498,168.964595,71.368143,0.592300,169.899584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.904469,49.369592,199.426242,162.932194,191.759792,188.269079,84.423653,14.313710,195.193375,2.029345,48.613578,48.710623,161.295335,201.709116,159.814205,195.768411,95.294357,191.495767,-0.000461,0.039002,100.147421,65.440615,194.495890,21.064740,61.092179,0.689213,774681.310803,0.863408,9.133825,26.768837,3.991682,0.070224,0.064314,149.899799,99.021602,72.200694,32.000000,32.000000,32.000000,32.000000,32.000000,71.182232,65.794518,107.878713,95.746216,29.681368,39.987342,49.341772,49.784841,33.113924,25.532869,66.818769,168.847306,71.525003,0.590116,170.276374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.873133,49.372066,199.429131,162.931914,191.813993,188.224847,84.425281,14.309714,195.231709,2.027353,48.690335,48.660170,161.273521,201.630097,159.799126,195.707535,95.352580,191.250991,-0.000461,0.039045,100.100207,65.580209,194.497605,21.058031,61.100653,0.689653,774951.398783,0.863714,9.191232,26.783486,3.995561,0.070646,0.063711,149.871111,98.929513,72.174901,32.000000,32.000000,32.000000,32.000000,32.000000,71.185523,65.814093,107.930969,95.746216,29.665557,39.987342,49.341772,49.785388,33.113924,25.532869,66.848375,168.850562,71.232340,0.589410,170.196830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.933038,49.390206,199.253180,162.934717,191.876084,188.169189,84.288630,14.312283,195.104182,2.033638,48.605740,48.737298,161.279295,201.500070,159.816955,195.729336,95.305825,191.296003,-0.000458,0.039071,100.063919,65.278446,194.402768,21.050555,61.054171,0.690278,774567.773229,0.866021,9.235675,26.686741,3.998729,0.071465,0.064851,149.889334,98.850026,72.184943,32.000000,32.000000,32.000000,32.000000,32.000000,71.181945,65.833011,107.928166,95.746216,29.674940,39.987342,49.341772,49.813284,33.113924,25.532869,66.891660,168.577259,71.315979,0.592097,169.843132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.914720,49.334960,199.324883,162.908926,191.777376,188.125590,84.258831,14.311569,195.069473,2.026589,48.454246,48.738533,161.261255,201.455647,159.786836,195.702545,95.282372,191.297085,-0.000455,0.039082,100.042312,65.460527,194.292085,21.041942,61.079882,0.689458,774472.261135,0.866057,9.191899,26.750351,3.990408,0.070877,0.066143,149.870629,98.932214,72.165467,32.000000,32.000000,32.000000,32.000000,32.000000,71.189812,65.837593,107.886759,95.746216,29.662135,39.987342,49.341772,49.794743,33.113924,25.532869,66.904167,168.517661,71.147308,0.590251,170.191873,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.916870,49.278340,199.203880,162.890984,191.784247,188.096524,84.242668,14.315851,194.970135,2.031482,48.492798,48.532296,161.276340,201.370390,159.830934,195.526084,95.307411,191.204238,-0.000456,0.039128,100.028025,65.483268,194.285924,21.033439,61.009672,0.689301,774264.745648,0.866381,9.155580,26.774210,3.993309,0.073741,0.065056,149.892731,98.888129,72.195940,32.000000,32.000000,32.000000,32.000000,32.000000,71.227166,65.866011,107.886025,95.746216,29.646435,39.987342,49.341772,49.777617,33.113924,25.532869,66.879166,168.485335,71.272619,0.591764,169.849545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.868414,49.268171,199.133534,162.864072,191.856624,188.089107,84.220224,14.307716,194.921795,2.026065,48.462143,48.771879,161.258934,201.330452,159.775100,195.540603,95.279822,191.106321,-0.000457,0.039103,99.923807,65.536718,194.105331,21.025405,61.013206,0.689536,773912.049171,0.866235,9.096737,26.714399,3.990713,0.072478,0.066719,149.886467,98.862250,72.212123,32.000000,32.000000,32.000000,32.000000,32.000000,71.229930,65.858785,107.932718,95.746216,29.651351,39.987342,49.341772,49.788410,33.113924,25.532869,66.889340,168.440449,71.417960,0.590246,169.819804,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.897432,49.232990,199.032895,162.839402,191.868991,188.059283,84.367446,14.309001,194.992050,2.020932,48.457911,48.699416,161.214397,201.309067,159.789955,195.431714,95.225831,191.037249,-0.000458,0.039100,99.838502,65.563650,194.154095,21.018225,60.987909,0.690052,774023.419478,0.865872,9.129004,26.710757,3.994299,0.072432,0.065192,149.923712,98.828936,72.201034,32.000000,32.000000,32.000000,32.000000,32.000000,71.207748,65.862314,107.997476,95.746216,29.619127,39.987342,49.341772,49.763374,33.113924,25.532869,66.891531,168.734891,71.224930,0.589482,170.018309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.902500,49.233539,199.092290,162.820059,191.928899,188.022690,84.291225,14.310856,194.791080,2.020766,48.450408,48.735546,161.211229,201.284338,159.758548,195.391358,95.282342,190.949321,-0.000457,0.039128,99.827842,65.410807,194.061155,21.009531,60.897865,0.689360,773958.382752,0.865046,9.071476,26.733411,3.988840,0.069246,0.062473,149.960676,98.716652,72.194259,32.000000,32.000000,32.000000,32.000000,32.000000,71.217513,65.827524,108.086168,95.746216,29.583013,39.987342,49.341772,49.792704,33.113924,25.532869,66.873529,168.582450,71.045474,0.590280,169.783258,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.758421,49.245633,198.972047,162.812210,191.856441,187.966818,84.399356,14.310856,194.859233,2.024756,48.475962,48.696886,161.223922,201.240302,159.767878,195.271895,95.328438,190.889575,-0.000458,0.039171,99.827610,65.381566,194.052670,21.002380,60.987783,0.690330,773599.330776,0.865564,9.066788,26.643938,3.989626,0.071709,0.064458,149.972236,98.841650,72.191754,32.000000,32.000000,32.000000,32.000000,32.000000,71.234826,65.833272,108.161411,95.746216,29.539060,39.987342,49.341772,49.779875,33.113924,25.532869,66.896779,168.798712,71.247528,0.591729,169.767444,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.804563,49.263773,198.875050,162.811089,191.802823,187.898406,84.250373,14.317135,194.750125,2.041457,48.585073,48.647449,161.220454,201.155738,159.771932,195.280130,95.308294,190.973394,-0.000456,0.039145,99.806880,65.327077,194.014570,20.993284,60.947124,0.690615,773421.082007,0.867008,9.227963,26.575438,3.998761,0.070206,0.064796,149.961594,98.784254,72.215016,32.000000,32.000000,32.000000,32.000000,32.000000,71.297707,65.831925,108.221784,95.746216,29.556698,39.987342,49.341772,49.817527,33.113924,25.532869,66.918361,168.500746,71.030213,0.591165,169.742897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.844808,49.289884,198.889268,162.825386,191.655224,187.854106,84.308512,14.309714,194.647748,2.033175,48.507814,48.711176,161.192667,201.155983,159.746351,195.183071,95.376907,190.995030,-0.000457,0.039107,99.704149,65.334849,193.896691,20.983337,60.903184,0.690047,773197.879699,0.867376,9.198322,26.627012,3.993109,0.070364,0.064376,149.976536,98.804449,72.154263,32.000000,32.000000,32.000000,32.000000,32.000000,71.276596,65.786906,108.238194,95.746216,29.488517,39.987342,49.341772,49.801975,33.113924,25.532869,66.961956,168.617025,71.213192,0.592092,169.772086,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.822242,49.289059,198.830323,162.816976,191.731589,187.771593,84.365705,14.311998,194.589232,2.021044,48.580866,48.611773,161.190584,200.945592,159.743888,195.207519,95.272055,190.770082,-0.000458,0.039124,99.552129,65.300540,193.921980,20.972382,60.932592,0.689975,772783.794118,0.865859,9.182788,26.566510,3.990170,0.071128,0.063457,149.963894,98.853309,72.158336,32.000000,32.000000,32.000000,32.000000,32.000000,71.271814,65.781675,108.253578,95.746216,29.441016,39.987342,49.341772,49.817075,33.113924,25.532869,66.978805,168.731409,71.230800,0.590083,169.676610,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.689278,49.290983,198.810252,162.816415,191.711420,187.686003,84.516745,14.310000,194.573015,2.011924,48.577303,48.465206,161.186583,200.952564,159.747409,195.124521,95.221924,190.722050,-0.000460,0.039158,99.081697,65.307364,193.829592,20.962945,60.907349,0.689227,772848.660706,0.864402,9.183122,26.611050,3.989506,0.070214,0.064485,150.008577,98.875614,72.182950,32.000000,32.000000,32.000000,32.000000,32.000000,71.288532,65.778486,108.348726,95.746216,29.386115,39.987342,49.341772,49.828061,33.113924,25.532869,67.015223,169.033490,70.978930,0.589653,169.749466,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.704225,49.274217,198.621771,162.807164,191.685839,187.626919,84.407521,14.314424,194.521217,2.015003,48.558607,48.493508,161.206593,200.988139,159.749763,195.081355,95.229494,190.689092,-0.000459,0.039200,98.035290,65.235010,193.795510,20.952322,60.926299,0.691041,772839.604991,0.865957,9.344973,26.619104,4.001069,0.074720,0.066204,150.033959,98.991509,72.201748,32.000000,32.000000,32.000000,32.000000,32.000000,71.299410,65.769000,108.409004,95.746216,29.394060,39.987342,49.341772,49.864035,33.113924,25.532869,67.021289,168.815042,71.225517,0.592986,170.474052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.739608,49.246182,198.715319,162.805202,191.593161,187.599521,84.403865,14.321416,194.539650,2.020753,48.503582,48.711182,161.207121,200.922881,159.742386,195.049070,95.258460,190.741792,-0.000460,0.039220,97.832705,64.972957,193.769871,20.941441,60.903058,0.689915,772507.764994,0.866474,9.312709,26.599165,3.996074,0.073561,0.063890,150.076479,98.777955,72.174257,32.000000,32.000000,32.000000,32.000000,32.000000,71.293777,65.753739,108.430404,95.746216,29.303473,39.987342,49.341772,49.878775,33.113924,25.532869,67.010632,168.807729,71.268144,0.590153,169.893447,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.710865,49.216499,198.611281,162.808566,191.553313,187.565671,84.316818,14.306147,194.484011,2.017682,48.428718,48.508135,161.194873,200.786269,159.713175,194.983277,95.305596,190.450319,-0.000459,0.039240,97.809530,65.298773,193.591117,20.930152,60.890707,0.689817,772179.866205,0.865633,9.248003,26.589977,3.995112,0.071471,0.065636,150.099277,98.889933,72.180878,32.000000,32.000000,32.000000,32.000000,32.000000,71.282344,65.756827,108.402606,95.746216,29.245278,39.987342,49.341772,49.895662,33.113924,25.532869,66.990977,168.633637,71.032488,0.589491,170.103046,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.712255,49.186540,198.573951,162.793708,191.592221,187.519972,84.409399,14.309143,194.426209,2.024652,48.362353,48.540695,161.205035,200.832975,159.712063,194.914074,95.278242,190.682343,-0.000456,0.039267,97.819560,65.303077,193.668677,20.919740,60.892546,0.689863,771829.600345,0.866854,9.248107,26.433404,3.995329,0.071291,0.064960,150.089436,98.839003,72.168221,32.000000,32.000000,32.000000,32.000000,32.000000,71.289820,65.759765,108.358567,95.746216,29.189881,39.987342,49.341772,49.900356,33.113924,25.532869,66.959590,168.818799,71.057579,0.591366,170.499938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.711594,49.187365,198.565035,162.781093,191.513237,187.441441,84.200091,14.317563,194.430543,2.020118,48.433858,48.459449,161.178252,200.752346,159.710451,194.878001,95.270606,190.597552,-0.000453,0.039147,97.882705,65.115960,193.698797,20.910642,60.900660,0.689495,771669.920500,0.865593,9.216707,26.547884,3.994467,0.073738,0.065592,150.062855,99.015602,72.178283,32.000000,32.000000,32.000000,32.000000,32.000000,71.291361,65.803435,108.331184,95.746216,29.123487,39.987342,49.341772,49.928364,33.113924,25.532869,66.952347,168.400182,71.403140,0.590860,169.978184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.738265,49.220072,198.473918,162.798754,191.396632,187.413126,84.353231,14.312140,194.500628,2.016802,48.453378,48.579915,161.181645,200.787044,159.715733,194.947059,95.250120,190.615472,-0.000451,0.039197,97.845211,65.161014,193.732695,20.903483,60.939011,0.689103,771373.763070,0.867396,9.218217,26.523690,3.994341,0.071679,0.064790,150.061772,99.016466,72.155693,32.000000,32.000000,32.000000,32.000000,32.000000,71.307946,65.852655,108.360632,95.746216,29.114652,39.987342,49.341772,49.964193,33.113924,25.532869,66.982617,168.706461,71.213779,0.587745,169.864966,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.673176,49.209627,198.660750,162.816135,191.339042,187.387683,84.155231,14.313567,194.451717,2.017757,48.417425,48.516205,161.176203,200.854198,159.709528,194.994120,95.199754,190.590291,-0.000455,0.039230,97.865585,65.189231,193.724496,20.898449,60.872641,0.688081,771376.158711,0.865254,9.223284,26.550905,3.990367,0.071024,0.063198,150.056451,98.943830,72.138417,32.000000,32.000000,32.000000,32.000000,32.000000,71.308574,65.821595,108.367779,95.746216,29.054056,39.987342,49.341772,49.961446,33.113924,25.532869,66.975085,168.310462,71.041072,0.588804,170.086012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.652450,49.205230,198.632325,162.812771,191.303004,187.339428,84.413834,14.314281,194.348811,2.019234,48.438392,48.599437,161.161440,200.787391,159.714690,195.065566,95.158885,190.545461,-0.000456,0.039203,97.928137,65.291062,193.704325,20.892532,60.865735,0.689988,771507.418693,0.868409,9.280316,26.591815,3.999357,0.069774,0.064539,150.021327,98.864998,72.146693,32.000000,32.000000,32.000000,32.000000,32.000000,71.373911,65.890695,108.371183,95.746216,28.993516,39.987342,49.341772,49.957207,33.113924,25.532869,66.971555,168.827669,71.024344,0.591227,170.133101,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.737000,49.165926,198.478021,162.783616,191.227254,187.290664,84.246701,14.315137,194.421416,2.017577,48.350186,48.539054,161.181922,200.693652,159.719775,195.041813,95.058332,190.478572,-0.000455,0.039209,98.050160,65.316258,193.743360,20.887254,60.867340,0.690062,771468.316172,0.865916,9.297419,26.615850,4.000454,0.071029,0.064763,150.011244,99.014072,72.181850,32.000000,32.000000,32.000000,32.000000,32.000000,71.388622,65.888823,108.419022,95.746216,28.966110,39.987342,49.341772,49.967914,33.113924,25.532869,66.949050,168.493402,71.253910,0.591363,170.246476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.708402,49.139541,198.547410,162.760629,191.286604,187.290276,84.323559,14.310142,194.434236,2.019336,48.312579,48.551928,161.146933,200.655876,159.720860,194.889812,95.121236,190.607435,-0.000455,0.039183,97.780539,65.104782,193.662334,20.882365,60.875129,0.688351,771415.794687,0.865675,9.170449,26.691281,3.990551,0.070030,0.063454,149.982399,99.000068,72.162723,32.000000,32.000000,32.000000,32.000000,32.000000,71.374902,65.878349,108.392853,95.746216,28.923960,39.987342,49.341772,49.979732,33.113924,25.532869,66.892602,168.647118,70.916127,0.588012,170.207766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.745857,49.084297,198.588213,162.749415,191.205817,187.254613,84.388230,14.309143,194.415096,2.026132,48.220397,48.491964,161.173429,200.878642,159.713525,194.968509,95.200255,190.747965,-0.000455,0.039137,96.689910,65.184318,193.746340,20.880356,60.887876,0.688734,771168.520646,0.865373,9.173702,26.676770,3.994242,0.073225,0.065365,149.961156,99.000510,72.165249,32.000000,32.000000,32.000000,32.000000,32.000000,71.380087,65.869807,108.371847,95.746216,28.866393,39.987342,49.341772,49.983169,33.113924,25.532869,66.851883,168.776460,71.062055,0.591217,170.082432,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.648076,49.020259,198.495594,162.737641,191.133137,187.278309,84.377046,14.308858,194.437528,2.030266,48.104776,48.612857,161.138597,200.808715,159.692556,194.951437,95.180001,190.696749,-0.000455,0.038791,96.564978,65.164756,193.792555,20.879159,60.910144,0.687976,770562.422144,0.863688,9.079641,26.650498,3.992055,0.071914,0.065430,149.945852,99.009633,72.165749,32.000000,32.000000,32.000000,32.000000,32.000000,71.347898,65.868682,108.285165,95.746216,28.832735,39.987342,49.341772,49.999600,33.113924,25.532869,66.748357,168.754093,71.201306,0.589476,169.883022,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.724304,48.997997,198.785340,162.715776,191.130483,187.287945,84.346851,14.312996,194.495437,2.026335,48.254842,48.605137,161.148642,200.881679,159.702996,194.979696,95.063014,190.668402,-0.000454,0.038702,95.406174,65.370965,193.687867,20.880569,60.924262,0.688653,770701.772229,0.865647,9.116986,26.651532,3.998052,0.071422,0.066770,149.983737,98.962153,72.190188,32.000000,32.000000,32.000000,32.000000,32.000000,71.365601,65.923610,108.247308,95.746216,28.845405,39.987342,49.341772,49.969270,33.113924,25.532869,66.623307,168.693703,71.146354,0.589117,170.187310,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.743235,49.052690,198.653744,162.737361,191.189043,187.263483,84.363881,14.309143,194.540452,2.021268,48.237851,48.519578,161.120395,200.944042,159.670179,195.156260,95.146767,190.859296,-0.000455,0.038655,95.608407,65.228423,193.899710,20.882921,60.886560,0.688263,771000.870378,0.864472,9.015675,26.757878,3.997750,0.071568,0.064981,149.936929,98.875404,72.151696,32.000000,32.000000,32.000000,32.000000,32.000000,71.350616,65.940634,108.153506,95.746216,28.759455,39.987342,49.341772,50.020670,33.113924,25.532869,66.590728,168.727761,71.212091,0.589376,169.901669,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.713098,49.042246,198.673947,162.736520,191.255595,187.242237,84.439901,14.309429,194.576203,2.019406,48.150604,48.570057,161.140367,200.914318,159.696965,195.061529,95.128146,190.812078,-0.000456,0.038651,95.723271,65.238184,193.838158,20.888104,60.916563,0.688151,770718.207452,0.863952,9.050752,26.745753,3.993583,0.070696,0.065297,149.939889,98.985279,72.160322,32.000000,32.000000,32.000000,32.000000,32.000000,71.373464,65.974886,108.183610,95.746216,28.787355,39.987342,49.341772,50.049015,33.113924,25.532869,66.579092,168.879801,70.906149,0.588371,170.145611,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.723094,49.051866,198.739665,162.748855,191.184608,187.236573,84.178118,14.309001,194.650303,2.010328,48.285053,48.566867,161.119103,201.065894,159.706908,195.120262,95.057135,190.894903,-0.000459,0.038641,95.447202,65.240696,193.983104,20.894474,60.980138,0.688138,770708.713966,0.863632,9.071540,26.746663,3.996411,0.069632,0.062601,149.911303,99.095942,72.160016,32.000000,32.000000,32.000000,32.000000,32.000000,71.371148,65.984647,108.255415,95.746216,28.778020,39.987342,49.341772,50.019877,33.113924,25.532869,66.487395,168.356236,71.205561,0.591190,169.868113,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.733323,49.059836,198.880464,162.755302,191.208976,187.265146,84.348603,14.316279,194.712986,2.010169,48.270089,48.583729,161.146726,201.067464,159.690536,195.228913,95.063837,190.856800,-0.000460,0.038772,95.092436,65.134442,193.973414,20.900584,60.975414,0.687462,770949.068608,0.866122,9.070799,26.848739,3.996929,0.073032,0.064010,149.965130,99.062890,72.166158,32.000000,32.000000,32.000000,32.000000,32.000000,71.375088,66.014460,108.325961,95.746216,28.707216,39.987342,49.341772,50.042139,33.113924,25.532869,66.481409,168.697206,71.378708,0.588739,169.946043,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.794657,49.044720,198.831471,162.772403,191.104869,187.247300,84.142347,14.315851,194.863411,2.016899,48.179550,48.532133,161.173065,201.163750,159.710149,195.290906,95.203258,190.970150,-0.000460,0.038742,95.055563,65.254080,194.128476,20.908049,60.959547,0.687858,771048.769396,0.864325,9.068169,26.827748,3.998938,0.070479,0.066676,150.000853,99.108632,72.170580,32.000000,32.000000,32.000000,32.000000,32.000000,71.370571,66.027008,108.378381,95.746216,28.735023,39.987342,49.341772,50.051660,33.113924,25.532869,66.415680,168.284693,71.231387,0.587604,169.831724,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.750736,49.015586,198.978853,162.768758,191.059822,187.228953,84.363923,14.310285,194.857191,2.013491,48.218363,48.691279,161.167783,201.221465,159.715773,195.401707,95.156009,191.004416,-0.000457,0.038687,95.126395,65.389163,194.157500,20.914395,61.000007,0.687065,770368.491625,0.865139,8.989523,26.730831,3.993028,0.071924,0.064545,150.015574,99.096489,72.168314,32.000000,32.000000,32.000000,32.000000,32.000000,71.386289,66.088683,108.456506,95.746216,28.730437,39.987342,49.341772,50.058352,33.113924,25.532869,66.335780,168.727847,71.251269,0.587988,170.078183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.791649,49.062584,199.072662,162.803520,191.018755,187.249712,84.298797,14.310285,194.985490,2.007539,48.499662,48.608436,161.178994,201.339219,159.738299,195.544965,95.223299,191.123092,-0.000455,0.038679,94.893120,65.299971,194.215585,20.924523,61.038466,0.687384,770447.771847,0.863558,9.005876,26.790925,3.999516,0.071549,0.063725,150.019754,99.005002,72.178900,32.000000,32.000000,32.000000,32.000000,32.000000,71.420604,66.136971,108.546242,95.746216,28.763122,39.987342,49.341772,49.999107,33.113924,25.532869,66.278750,168.597594,71.068731,0.588487,169.860127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.737378,49.118653,199.146562,162.832114,191.050934,187.247267,84.407131,14.316564,195.036387,2.003664,48.367206,48.596197,161.186747,201.441071,159.730256,195.542280,95.159169,191.119413,-0.000455,0.038570,94.892656,65.383518,194.351412,20.935930,61.076024,0.686857,770358.880289,0.863646,9.010504,26.768114,3.998113,0.070447,0.064112,150.010194,98.992097,72.182037,32.000000,32.000000,32.000000,32.000000,32.000000,71.370742,66.132650,108.647419,95.746216,28.817548,39.987342,49.341772,50.041045,33.113924,25.532869,66.333522,168.814262,71.409743,0.589918,170.147184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.809567,49.074952,199.242554,162.829310,191.085138,187.252983,84.294805,14.314566,195.091756,2.000991,48.267572,48.554727,161.188741,201.609669,159.752205,195.640514,95.164598,191.413534,-0.000454,0.038188,95.092857,65.376129,194.460036,20.950214,61.107216,0.687399,770783.695528,0.863708,9.122783,26.830864,4.003962,0.071809,0.064558,150.043815,98.929684,72.204015,32.000000,32.000000,32.000000,32.000000,32.000000,71.360512,66.127359,108.651180,95.746216,28.826788,39.987342,49.341772,50.010865,33.113924,25.532869,66.282371,168.589611,71.221409,0.587926,170.012959,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.818711,49.042796,199.306928,162.840524,191.177651,187.289286,84.436273,14.304434,195.187204,2.003992,48.244927,48.581631,161.194254,201.587957,159.760364,195.770869,95.134567,191.428541,-0.000452,0.038283,95.363130,65.407326,194.516309,20.963777,61.164373,0.686324,770594.990431,0.863386,9.004323,26.935576,4.000086,0.071500,0.063622,150.091496,98.888136,72.197350,32.000000,32.000000,32.000000,32.000000,32.000000,71.335934,66.097625,108.520349,95.746216,28.891472,39.987342,49.341772,49.994306,33.113924,25.532869,66.181945,168.872546,71.539089,0.588859,170.305799,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.850540,49.057912,199.428273,162.864913,191.220705,187.326785,84.383815,14.313282,195.256851,2.005056,48.326150,48.634499,161.200894,201.739512,159.753841,195.802045,95.154714,191.474118,-0.000453,0.038549,95.758888,65.327308,194.549141,20.977072,61.157269,0.685794,770761.312581,0.861853,8.962702,26.971224,4.000644,0.072928,0.066026,150.118475,98.867266,72.199963,32.000000,32.000000,32.000000,32.000000,32.000000,71.345742,66.047880,108.409961,95.746216,28.919849,39.987342,49.341772,50.016430,33.113924,25.532869,66.150629,168.767629,71.453103,0.586339,170.147302,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.872720,49.079900,199.504052,162.884536,191.132251,187.338772,84.499245,14.312711,195.375916,2.005412,48.289546,48.735127,161.230992,201.780693,159.773832,195.912137,95.289075,191.550270,-0.000451,0.038556,96.099415,65.557069,194.629987,20.992984,61.200524,0.685958,770841.520041,0.861986,8.944887,26.968132,4.000524,0.071682,0.063895,150.102314,98.952134,72.205866,32.000000,32.000000,32.000000,32.000000,32.000000,71.339156,66.020825,108.372025,95.746216,28.963133,39.987342,49.341772,49.982903,33.113924,25.532869,66.125938,168.998491,71.525076,0.587116,170.347656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.928950,49.066707,199.559616,162.884256,191.096426,187.381914,84.392185,14.314424,195.486968,2.012352,48.315261,48.792880,161.227866,201.926092,159.764300,196.005606,95.365131,191.637684,-0.000449,0.038534,96.470749,65.408657,194.692884,21.009004,61.170737,0.685477,770442.421200,0.860492,8.943936,26.862260,4.000264,0.071436,0.063508,150.064994,98.948437,72.150014,32.000000,32.000000,32.000000,32.000000,32.000000,71.305052,65.935221,108.278613,95.746216,29.022196,39.987342,49.341772,49.894938,33.113924,25.532869,66.057791,168.784371,71.403580,0.586530,170.015910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.911180,49.121126,199.589859,162.901917,191.093398,187.454154,84.431297,14.318847,195.508717,2.012965,48.426176,48.792918,161.227569,201.914532,159.776802,195.990635,95.293102,191.676388,-0.000445,0.038485,94.772552,65.559938,194.735813,21.022758,61.176056,0.685389,770247.749594,0.860671,8.872625,26.818897,3.996872,0.071070,0.065885,150.049112,99.058472,72.165393,32.000000,32.000000,32.000000,32.000000,32.000000,71.317981,65.873597,108.219517,95.746216,29.107766,39.987342,49.341772,49.900403,33.113924,25.532869,66.049787,168.862595,71.362201,0.587166,169.935737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.965427,49.151085,199.667637,162.896030,191.127355,187.506970,84.319642,14.312283,195.509670,2.014330,48.451399,48.754516,161.247188,201.838653,159.787047,196.024327,95.304638,191.632768,-0.000445,0.037812,94.792852,65.440821,194.857654,21.038184,61.201786,0.686002,770956.946713,0.861076,8.945404,26.905396,3.998901,0.071200,0.064150,149.979048,99.083604,72.147008,32.000000,32.000000,32.000000,32.000000,32.000000,71.233550,65.823231,108.230890,95.746216,29.160740,39.987342,49.341772,49.888653,33.113924,25.532869,66.082771,168.639285,71.270492,0.588083,170.042149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.971858,49.173347,199.722994,162.913411,191.149927,187.516081,84.406952,14.306289,195.518549,2.011126,48.515620,48.787995,161.284344,201.945520,159.790395,196.122313,95.381522,191.597718,-0.000445,0.037811,94.787578,65.623503,194.914640,21.052651,61.218157,0.685495,771135.325572,0.861491,8.919325,26.877550,3.996116,0.071119,0.065928,150.011672,99.057862,72.140691,32.000000,32.000000,32.000000,32.000000,32.000000,71.207403,65.756880,108.265780,95.746216,29.201187,39.987342,49.341772,49.885903,33.113924,25.532869,66.089400,168.813904,71.357652,0.588652,169.910874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.958348,49.220346,199.791324,162.938642,191.363528,187.599223,84.440221,14.307859,195.662637,2.011312,48.577142,48.775270,161.253693,202.075445,159.777754,196.177829,95.467917,191.791911,-0.000447,0.037832,95.041111,65.564632,194.853231,21.065797,61.214299,0.685457,770945.002899,0.860573,8.934949,26.787559,3.996709,0.070127,0.065344,150.041494,99.061262,72.126880,32.000000,32.000000,32.000000,32.000000,32.000000,71.227465,65.677396,108.271925,95.746216,29.298024,39.987342,49.341772,49.829461,33.113924,25.532869,66.106463,168.880443,71.302553,0.588058,170.109497,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.946255,49.231615,199.733468,162.956303,191.437604,187.638645,84.439829,14.313567,195.635167,2.016505,48.566413,48.807943,161.293258,202.133343,159.815512,196.095529,95.458504,191.818188,-0.000449,0.037857,95.461705,65.616733,194.889449,21.077840,61.179771,0.685457,770945.002899,0.860573,8.934949,26.787559,3.996709,0.072489,0.065407,150.040214,99.095621,72.142609,32.000000,32.000000,32.000000,32.000000,32.000000,71.237537,65.669600,108.268204,95.746216,29.376470,39.987342,49.341772,49.834872,33.113924,25.532869,66.148456,168.879659,71.430726,0.588058,170.035461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
