OSU 80 Ton Compressor Load Stand
50.002479,49.220896,199.790821,162.953220,191.549504,187.716731,84.413385,14.313995,195.584112,2.022233,48.533761,48.778483,161.278822,201.922402,159.781097,196.172068,95.398802,191.776663,-0.000450,0.037821,95.963443,65.640031,194.764408,21.089025,61.226343,0.686796,771357.324015,0.861431,9.019655,26.792996,3.998968,0.070458,0.064812,150.032913,98.929809,72.151998,32.000000,32.000000,32.000000,32.000000,32.000000,71.243990,65.695282,108.221254,95.746216,29.452956,39.987342,49.341772,49.779704,33.113924,25.532869,66.143065,168.826771,71.228452,0.588235,169.952810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.998132,49.277790,199.691625,162.956864,191.594797,187.794550,84.377956,14.309714,195.590945,2.022786,48.703955,48.762506,161.259898,202.008148,159.795640,196.111070,95.396173,191.722430,-0.000453,0.038314,95.795457,65.596707,194.798796,21.096279,61.240479,0.685928,771732.614229,0.860229,8.949563,26.837661,3.995541,0.069602,0.063762,150.057795,98.899499,72.142980,32.000000,32.000000,32.000000,32.000000,32.000000,71.167598,65.680948,108.097115,95.746216,29.482647,39.987342,49.341772,49.833650,33.113924,25.532869,66.166742,168.755911,71.420308,0.586822,170.166342,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.845300,49.346229,199.713689,162.979291,191.625187,187.862240,84.583923,14.314566,195.585173,2.016756,48.767956,48.797246,161.318391,201.886602,159.805309,196.028240,95.385042,191.686962,-0.000453,0.038372,95.375022,65.508283,194.781295,21.101117,61.236909,0.686048,772262.904970,0.861896,9.012270,26.819539,3.993982,0.072669,0.064304,150.110375,98.870350,72.154831,32.000000,32.000000,32.000000,32.000000,32.000000,71.199788,65.696666,108.074222,95.746216,29.491683,39.987342,49.341772,49.823668,33.113924,25.532869,66.276444,169.167845,71.417300,0.588263,170.137035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.888049,49.369317,199.768893,162.988543,191.689000,187.867065,84.572124,14.314566,195.536142,2.019162,48.723139,48.754038,161.319916,201.957222,159.810978,196.094735,95.439828,191.680269,-0.000453,0.038380,94.740565,65.439838,194.743279,21.103873,61.192770,0.688408,772945.046238,0.863204,9.238624,26.817411,4.006670,0.070525,0.063176,150.137355,99.023650,72.159014,32.000000,32.000000,32.000000,32.000000,32.000000,71.147188,65.697942,108.035688,95.746216,29.554216,39.987342,49.341772,49.820463,33.113924,25.532869,66.373405,169.144248,71.535935,0.590277,170.198876,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.949119,49.378937,199.658031,163.003120,191.786217,187.873930,84.420537,14.311284,195.426462,2.023264,48.740052,48.693578,161.324603,201.814495,159.812663,195.983235,95.443857,191.457755,-0.000453,0.038400,95.244402,65.421527,194.640633,21.102967,61.185630,0.688587,772772.191519,0.862581,9.217504,26.760122,4.004344,0.072728,0.065300,150.152175,98.800515,72.159318,32.000000,32.000000,32.000000,32.000000,32.000000,71.149458,65.721080,108.138575,95.746216,29.556068,39.987342,49.341772,49.790316,33.113924,25.532869,66.427739,168.841074,71.325444,0.589026,170.190693,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.939762,49.392680,199.468400,162.994990,191.924642,187.875926,84.341863,14.308287,195.295494,2.016242,48.734021,48.726317,161.298678,201.763059,159.819436,195.940471,95.474363,191.676765,-0.000453,0.038419,95.618479,65.497430,194.626705,21.100176,61.143277,0.686917,772579.578574,0.861859,9.128091,26.720413,3.993867,0.073655,0.064608,150.163853,98.838137,72.144374,32.000000,32.000000,32.000000,32.000000,32.000000,71.173488,65.707731,108.241742,95.746216,29.611744,39.987342,49.341772,49.818638,33.113924,25.532869,66.511472,168.683725,71.210624,0.589484,169.942306,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.861007,49.419066,199.557730,162.996392,191.974093,187.901843,84.269769,14.310570,195.418231,2.009983,48.823008,48.664762,161.329011,201.738595,159.840041,195.853280,95.483820,191.595796,-0.000456,0.038635,95.937041,65.380954,194.666678,21.096458,61.138986,0.687845,772676.220342,0.864038,9.187427,26.724277,3.994180,0.070470,0.064487,150.128317,98.918195,72.183780,32.000000,32.000000,32.000000,32.000000,32.000000,71.208186,65.718465,108.298726,95.746216,29.621515,39.987342,49.341772,49.820683,33.113924,25.532869,66.610224,168.539537,71.222876,0.590601,170.012605,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.992241,49.392955,199.440280,162.982936,192.058195,187.908268,84.322194,14.309429,195.295818,2.005227,48.596152,48.623986,161.333320,201.701409,159.829678,195.836003,95.461856,191.530174,-0.000456,0.039091,96.169429,65.514581,194.602231,21.091537,61.153518,0.689233,772913.454460,0.866479,9.295215,26.684543,4.002280,0.072034,0.064172,150.117477,98.850157,72.181101,32.000000,32.000000,32.000000,32.000000,32.000000,71.209210,65.762452,108.314005,95.746216,29.653754,39.987342,49.341772,49.805034,33.113924,25.532869,66.696767,168.644388,71.352443,0.591650,170.186248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.882697,49.344030,199.465868,162.963312,192.211959,187.926558,84.321728,14.310428,195.251872,2.007474,48.629337,48.646264,161.304745,201.594766,159.846971,195.739215,95.511188,191.492485,-0.000455,0.039071,96.305306,65.541390,194.511045,21.085642,61.185721,0.687132,772780.706990,0.863381,9.133514,26.681962,3.989425,0.071531,0.064719,150.114237,98.807001,72.168814,32.000000,32.000000,32.000000,32.000000,32.000000,71.213329,65.748665,108.369792,95.746216,29.624071,39.987342,49.341772,49.764323,33.113924,25.532869,66.677613,168.643457,71.365355,0.588915,170.178419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.884464,49.340182,199.427135,162.959667,192.117007,187.968306,84.296614,14.319276,195.179328,2.005651,48.659426,48.653325,161.312060,201.492547,159.829080,195.725083,95.511252,191.377106,-0.000456,0.039040,96.489855,65.345390,194.446471,21.077613,61.087996,0.688143,772702.384667,0.865458,9.197751,26.618529,3.998699,0.071886,0.063362,150.154955,98.932283,72.178007,32.000000,32.000000,32.000000,32.000000,32.000000,71.220982,65.747610,108.416317,95.746216,29.639884,39.987342,49.341772,49.750752,33.113924,25.532869,66.715402,168.593228,71.217667,0.589985,170.111936,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.905049,49.363545,199.263319,162.972563,192.112613,187.895023,84.543937,14.309143,195.185866,2.007719,48.667749,48.591700,161.318324,201.630015,159.842885,195.784053,95.613828,191.343468,-0.000457,0.039031,96.797785,65.382958,194.498666,21.069596,61.101320,0.689267,772859.630852,0.865865,9.192076,26.575289,3.997780,0.070102,0.064213,150.154455,98.993956,72.170774,32.000000,32.000000,32.000000,32.000000,32.000000,71.203444,65.779168,108.390379,95.746216,29.663045,39.987342,49.341772,49.801141,33.113924,25.532869,66.779850,169.087875,71.385605,0.591229,170.196869,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.871885,49.396253,199.370885,162.975927,191.955964,187.886462,84.366182,14.311712,195.210826,1.998153,48.811036,48.744037,161.362098,201.528856,159.846467,195.744574,95.735000,191.381460,-0.000459,0.039009,96.969727,65.253372,194.478718,21.060340,61.156079,0.688237,772222.914203,0.862656,9.194159,26.460120,3.992849,0.070580,0.065720,150.107676,99.006754,72.184280,32.000000,32.000000,32.000000,32.000000,32.000000,71.228518,65.796482,108.354993,95.746216,29.688566,39.987342,49.341772,49.751545,33.113924,25.532869,66.878287,168.732364,71.211284,0.589085,170.172400,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.935622,49.430336,199.239322,162.991066,191.829242,187.827645,84.357806,14.313425,195.152557,2.005739,48.738294,48.694581,161.354503,201.571016,159.838104,195.640676,95.581947,191.147942,-0.000458,0.038962,96.961307,65.399001,194.242382,21.051807,61.094793,0.688336,771881.952651,0.865153,9.261153,26.353169,3.997661,0.070840,0.064736,150.019114,98.940921,72.187263,32.000000,32.000000,32.000000,32.000000,32.000000,71.197767,65.816408,108.419304,95.746216,29.695405,39.987342,49.341772,49.775278,33.113924,25.532869,66.981260,168.715612,71.217740,0.591141,169.934281,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.852344,49.400651,199.336745,162.965555,191.807610,187.785646,84.568426,14.304006,195.072043,2.004073,48.714147,48.600858,161.347638,201.525227,159.830473,195.597032,95.465500,191.233530,-0.000458,0.038969,96.180255,65.310681,194.479660,21.044520,61.069947,0.687775,772177.194747,0.863824,9.229359,26.418775,3.989924,0.071150,0.064220,149.966627,98.910376,72.198154,32.000000,32.000000,32.000000,32.000000,32.000000,71.218785,65.789188,108.476044,95.746216,29.685332,39.987342,49.341772,49.794824,33.113924,25.532869,67.035999,169.136852,71.211504,0.590014,170.042778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.849519,49.390756,199.317018,162.950696,191.771082,187.769602,84.286239,14.302722,195.149536,1.996884,48.671773,48.690051,161.340458,201.507634,159.819515,195.698913,95.467025,191.244162,-0.000460,0.038934,96.477530,65.361181,194.364001,21.037110,61.099535,0.689100,772456.816750,0.863007,9.285760,26.567282,3.998543,0.070905,0.064327,149.947544,98.976105,72.166677,32.000000,32.000000,32.000000,32.000000,32.000000,71.222883,65.789975,108.510901,95.746216,29.708955,39.987342,49.341772,49.784488,33.113924,25.532869,67.090734,168.572477,71.365722,0.590962,170.107648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.833699,49.360797,199.312417,162.932474,191.842408,187.763828,84.348908,14.312996,195.076457,1.994719,48.552501,48.609848,161.311586,201.432937,159.854201,195.577827,95.453711,191.212321,-0.000464,0.038953,96.606748,65.298436,194.416860,21.030231,61.078854,0.688677,772364.928580,0.865853,9.278786,26.569740,3.998374,0.071946,0.063975,149.982108,98.939164,72.185715,32.000000,32.000000,32.000000,32.000000,32.000000,71.261892,65.779195,108.446157,95.746216,29.711882,39.987342,49.341772,49.779914,33.113924,25.532869,67.145809,168.697815,71.385825,0.589609,170.241244,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.883268,49.331937,199.254723,162.927989,191.543140,187.730037,84.225941,14.310999,195.033600,2.010555,48.570216,48.653982,161.314430,201.537113,159.860061,195.618204,95.468570,191.132457,-0.000465,0.038536,96.767125,65.534610,194.356452,21.025002,61.042974,0.689008,772334.179774,0.865415,9.265194,26.571127,3.999551,0.070127,0.063755,149.992707,98.931495,72.196214,32.000000,32.000000,32.000000,32.000000,32.000000,71.232296,65.775262,108.394093,95.746216,29.704045,39.987342,49.341772,49.752676,33.113924,25.532869,67.145287,168.451882,71.226398,0.589526,169.869962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.872909,49.303077,199.291608,162.915093,191.521117,187.725841,84.427676,14.310999,195.037523,2.010992,48.575645,48.639688,161.304359,201.481172,159.824000,195.639717,95.475352,191.289658,-0.000468,0.037986,96.913055,65.332703,194.268835,21.017968,61.086121,0.688471,772005.118410,0.865496,9.185066,26.526350,3.994420,0.071115,0.064191,149.984664,98.880461,72.195277,32.000000,32.000000,32.000000,32.000000,32.000000,71.193843,65.742398,108.295540,95.746216,29.735771,39.987342,49.341772,49.715123,33.113924,25.532869,67.169228,168.855352,71.313558,0.590039,170.060914,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.859092,49.327264,199.362680,162.917897,191.252200,187.694026,84.249838,14.317278,195.126011,2.010817,48.603731,48.700221,161.314378,201.330065,159.818981,195.646974,95.470284,191.296590,-0.000468,0.037965,97.073187,65.480937,194.360610,21.013424,61.112661,0.688124,771911.955240,0.863538,9.166917,26.578450,3.995989,0.070844,0.063755,150.030806,98.898287,72.230193,32.000000,32.000000,32.000000,32.000000,32.000000,71.211107,65.784379,108.252018,95.746216,29.742188,39.987342,49.341772,49.756186,33.113924,25.532869,67.223364,168.499676,71.415979,0.589436,169.992582,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.839428,49.268445,199.271697,162.903039,191.181632,187.661093,84.378107,14.313710,195.158890,2.004611,48.467150,48.551922,161.294677,201.596418,159.820698,195.692463,95.484803,191.233113,-0.000466,0.037937,96.806046,65.334597,194.364221,21.009823,61.088248,0.688110,771875.683652,0.865539,9.205392,26.586114,3.998522,0.070880,0.065009,150.013723,98.967733,72.202223,32.000000,32.000000,32.000000,32.000000,32.000000,71.188551,65.784197,108.161079,95.746216,29.781859,39.987342,49.341772,49.744606,33.113924,25.532869,67.221717,168.756214,71.383110,0.588835,170.123227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.835147,49.259925,199.320742,162.904721,191.139839,187.697546,84.523385,14.311855,195.158179,1.998539,48.535239,48.680179,161.312986,201.573197,159.848828,195.791980,95.500913,191.361687,-0.000465,0.037979,96.205440,65.455749,194.451124,21.008426,61.136209,0.688157,771569.682187,0.864308,9.166915,26.547824,3.998274,0.070877,0.063971,150.028162,98.970540,72.220628,32.000000,32.000000,32.000000,32.000000,32.000000,71.211229,65.812442,108.182129,95.746216,29.820130,39.987342,49.341772,49.735765,33.113924,25.532869,67.234991,169.046771,71.539383,0.588911,170.208986,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.812294,49.280264,199.378286,162.905001,191.330194,187.698963,84.248600,14.310999,195.211257,2.003200,48.619505,48.637739,161.305346,201.508898,159.817836,195.859412,95.490948,191.507258,-0.000464,0.038030,96.103068,65.299215,194.533479,21.008434,61.146919,0.687900,771650.571794,0.863052,9.162823,26.579855,3.999602,0.071111,0.062995,149.978097,98.995124,72.214986,32.000000,32.000000,32.000000,32.000000,32.000000,71.217306,65.825230,108.107556,95.746216,29.841220,39.987342,49.341772,49.736850,33.113924,25.532869,67.265537,168.497199,71.408789,0.587867,170.180111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.899361,49.287685,199.455255,162.925186,191.370368,187.705732,84.422739,14.310142,195.122471,2.002122,48.526512,48.633471,161.273723,201.689891,159.809868,195.830360,95.383840,191.383971,-0.000465,0.038040,96.417304,65.413034,194.445333,21.010078,61.133919,0.688253,771774.785422,0.866364,9.206812,26.644297,4.002592,0.071582,0.066047,149.957613,98.908081,72.199629,32.000000,32.000000,32.000000,32.000000,32.000000,71.189474,65.882704,108.049201,95.746216,29.861658,39.987342,49.341772,49.733995,33.113924,25.532869,67.303041,168.845477,71.265282,0.589347,170.116539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.915470,49.278615,199.393402,162.923504,191.449533,187.756836,84.435483,14.308287,195.119472,1.998247,48.474758,48.631941,161.306780,201.586754,159.844117,195.776189,95.437267,191.292496,-0.000464,0.038078,96.602418,65.452998,194.604189,21.011374,61.160027,0.687565,772083.728435,0.862950,9.124179,26.705269,3.997151,0.070686,0.063972,150.004598,99.086104,72.214614,32.000000,32.000000,32.000000,32.000000,32.000000,71.172894,65.944409,108.109435,95.746216,29.856105,39.987342,49.341772,49.734232,33.113924,25.532869,67.326932,168.870966,71.224710,0.589818,170.086405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.850497,49.233539,199.416944,162.914252,191.503763,187.782357,84.512956,14.308715,195.213386,2.003198,48.422243,48.678176,161.296710,201.714070,159.846073,195.785907,95.510110,191.516564,-0.000464,0.038086,96.716373,65.485607,194.569864,21.012725,61.177643,0.687084,772058.640365,0.862723,9.098459,26.617597,3.994621,0.070212,0.064840,150.031139,99.056748,72.200542,32.000000,32.000000,32.000000,32.000000,32.000000,71.204881,66.006614,108.127248,95.746216,29.893946,39.987342,49.341772,49.705793,33.113924,25.532869,67.325457,169.025912,71.213118,0.589993,170.233140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.919184,49.202206,199.377838,162.922382,191.404413,187.800427,84.612301,14.310428,195.370528,2.005070,48.408262,48.721635,161.303743,201.755903,159.823382,195.804406,95.589030,191.443513,-0.000462,0.038121,95.977167,65.481439,194.545471,21.015287,61.179554,0.687744,771886.522780,0.863189,9.120558,26.628616,4.000300,0.071753,0.065037,150.016297,99.002555,72.216790,32.000000,32.000000,32.000000,32.000000,32.000000,71.221339,66.061944,108.193163,95.746216,29.937474,39.987342,49.341772,49.710156,33.113924,25.532869,67.293889,169.224603,71.434541,0.590826,170.159104,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.871972,49.221171,199.394012,162.923784,191.610118,187.842873,84.323260,14.309143,195.191587,1.994790,48.569822,48.703457,161.302255,201.674540,159.815492,195.794158,95.633732,191.448921,-0.000464,0.038673,95.319902,65.381651,194.549897,21.020105,61.187578,0.686776,771519.781365,0.862671,9.016591,26.522951,3.993918,0.071771,0.064171,149.979432,99.007368,72.219556,32.000000,32.000000,32.000000,32.000000,32.000000,71.237100,66.096562,108.301193,95.746216,30.000378,39.987342,49.341772,49.687621,33.113924,25.532869,67.298283,168.646519,71.406294,0.588414,170.282825,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.868269,49.270369,199.392686,162.931353,191.598248,187.869492,84.290278,14.311998,195.354446,1.995718,48.629269,48.754880,161.293645,201.740185,159.806113,195.902459,95.658933,191.451775,-0.000464,0.039190,94.058302,65.526624,194.604636,21.025020,61.170395,0.687505,771636.095515,0.864965,9.085981,26.479686,3.998118,0.070671,0.063573,149.987252,98.896437,72.205615,32.000000,32.000000,32.000000,32.000000,32.000000,71.207302,66.153290,108.409042,95.746216,30.029518,39.987342,49.341772,49.671725,33.113924,25.532869,67.352084,168.580555,71.381203,0.589118,170.079128,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.903206,49.319568,199.404316,162.952379,191.592402,187.908661,84.589155,14.309857,195.233650,2.002100,48.509432,48.652029,161.326582,201.696292,159.859815,195.887117,95.738517,191.400173,-0.000465,0.039271,94.476157,65.467636,194.689296,21.029177,61.156133,0.687944,771781.905226,0.865617,9.139008,26.455553,3.998388,0.071280,0.063839,150.034233,98.998621,72.235650,32.000000,32.000000,32.000000,32.000000,32.000000,71.222495,66.135643,108.496650,95.746216,30.085882,39.987342,49.341772,49.668460,33.113924,25.532869,67.440042,169.178310,71.211284,0.589537,169.956193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.951934,49.233539,199.444934,162.931073,191.606799,187.879513,84.409464,14.312854,195.317058,2.004630,48.526814,48.759148,161.319714,201.817369,159.849170,196.008111,95.699496,191.492625,-0.000466,0.039319,94.910037,65.490562,194.599129,21.032649,61.182673,0.687955,771733.927733,0.862187,9.152088,26.356657,3.995822,0.071979,0.064855,150.036172,98.857398,72.200167,32.000000,32.000000,32.000000,32.000000,32.000000,71.214920,66.085919,108.541954,95.746216,30.118725,39.987342,49.341772,49.656708,33.113924,25.532869,67.375144,168.818927,71.402993,0.590814,170.113903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.933520,49.310773,199.521647,162.945370,191.639144,187.938094,84.458668,14.310142,195.390345,2.010224,48.694648,48.768619,161.306159,201.710278,159.819404,195.920813,95.699451,191.489588,-0.000471,0.039321,95.330797,65.398495,194.676855,21.035590,61.158296,0.686861,771480.058869,0.862743,9.015715,26.430275,3.992737,0.072631,0.065236,149.990146,98.979756,72.205829,32.000000,32.000000,32.000000,32.000000,32.000000,71.197900,66.039195,108.568114,95.746216,30.142995,39.987342,49.341772,49.620060,33.113924,25.532869,67.448185,168.917335,71.508055,0.588547,170.122361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.941357,49.339633,199.420086,162.957985,191.588670,187.937512,84.242518,14.315422,195.280729,2.006490,48.621716,48.799240,161.298719,201.564859,159.805926,195.797504,95.685164,191.483604,-0.000472,0.039325,95.586597,65.437263,194.507555,21.036639,61.082749,0.687938,771935.028114,0.863050,9.111969,26.429182,3.995746,0.070884,0.064676,149.947779,98.942645,72.188577,32.000000,32.000000,32.000000,32.000000,32.000000,71.135411,66.020933,108.500824,95.746216,30.156376,39.987342,49.341772,49.640250,33.113924,25.532869,67.543553,168.485036,71.505561,0.588369,170.025626,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.937822,49.341282,199.394019,162.911729,191.577756,187.933892,84.435339,14.311855,195.188088,2.009670,48.537892,48.709255,161.305472,201.640555,159.805917,195.769652,95.713266,191.451959,-0.000472,0.038945,95.915704,65.387629,194.450471,21.035972,61.074112,0.688492,772042.863136,0.865181,9.132732,26.441230,3.993085,0.073076,0.063820,149.957579,98.963426,72.180211,32.000000,32.000000,32.000000,32.000000,32.000000,71.111366,66.055942,108.407026,95.746216,30.152749,39.987342,49.341772,49.615663,33.113924,25.532869,67.588083,168.870679,71.382230,0.588136,170.070512,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.887356,49.310223,199.324105,162.888181,191.382620,187.947238,84.391589,14.311284,195.144696,2.011014,48.583742,48.810858,161.314088,201.651564,159.807774,195.752783,95.731555,191.465100,-0.000475,0.038038,96.082823,65.650878,194.464422,21.034706,61.080513,0.688563,771935.737936,0.863261,9.138032,26.401288,3.992846,0.070857,0.063956,149.967238,98.927476,72.213385,32.000000,32.000000,32.000000,32.000000,32.000000,71.068655,66.046743,108.296790,95.746216,30.172791,39.987342,49.341772,49.585956,33.113924,25.532869,67.611888,168.783178,71.255745,0.589129,169.926767,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.878829,49.353650,199.325954,162.903599,191.450584,187.925814,84.338727,14.310428,195.126516,2.016734,48.710307,48.631320,161.269451,201.531486,159.796929,195.597424,95.617311,191.316838,-0.000474,0.037262,96.682436,65.415606,194.504029,21.033118,61.051160,0.688916,771915.701595,0.864665,9.159127,26.387916,3.995483,0.070721,0.065162,149.959375,98.941245,72.187092,32.000000,32.000000,32.000000,32.000000,32.000000,70.965952,66.040569,108.119766,95.746216,30.209062,39.987342,49.341772,49.604048,33.113924,25.532869,67.674247,168.677454,71.399325,0.590540,169.878813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.902749,49.395703,199.319229,162.920139,191.401912,187.941254,84.481910,14.315137,195.099681,2.018775,48.788634,48.628070,161.277198,201.544187,159.822007,195.612563,95.670977,191.248252,-0.000477,0.036389,96.605725,65.471283,194.317679,21.029527,61.059995,0.689374,772347.269834,0.865378,9.211370,26.446666,3.996204,0.070845,0.066122,149.995198,98.932119,72.217543,32.000000,32.000000,32.000000,32.000000,32.000000,70.891602,66.057504,108.100802,95.746216,30.206671,39.987342,49.341772,49.624226,33.113924,25.532869,67.785594,168.963820,71.543051,0.589460,169.999820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.862054,49.419066,199.228138,162.931353,191.294530,187.893843,84.394804,14.312568,194.960479,2.021798,48.716555,48.662699,161.282586,201.391572,159.769812,195.533558,95.618430,191.113295,-0.000479,0.036215,95.919510,65.329535,194.318863,21.022942,61.063042,0.689114,772290.157371,0.863624,9.228695,26.367320,3.994153,0.070453,0.064171,149.981714,98.917880,72.187156,32.000000,32.000000,32.000000,32.000000,32.000000,70.890914,66.043888,108.182041,95.746216,30.192130,39.987342,49.341772,49.605784,33.113924,25.532869,67.903418,168.789607,71.074234,0.588140,169.989513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.819732,49.373165,199.208409,162.918738,191.434362,187.843802,84.529682,14.307716,194.903164,2.025904,48.607727,48.577766,161.312144,201.394711,159.812226,195.527565,95.528869,191.200184,-0.000477,0.036166,95.015990,65.328604,194.241406,21.016255,60.999809,0.689229,772387.012896,0.865138,9.294133,26.369311,3.995586,0.071276,0.065406,149.986893,98.999998,72.207827,32.000000,32.000000,32.000000,32.000000,32.000000,70.860934,66.090026,108.280792,95.746216,30.157230,39.987342,49.341772,49.614974,33.113924,25.532869,67.944631,169.059364,71.175041,0.592148,170.043644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.868209,49.326989,199.076429,162.897152,191.673377,187.832568,84.382486,14.310856,194.989820,2.018827,48.572003,48.686652,161.307493,201.358382,159.815471,195.505117,95.714740,190.996335,-0.000479,0.036154,93.806113,65.259703,194.180587,21.008374,61.056533,0.690128,772445.388805,0.864231,9.292015,26.491424,3.998585,0.070731,0.066096,149.913742,98.970914,72.211115,32.000000,32.000000,32.000000,32.000000,32.000000,70.920051,66.111546,108.397360,95.746216,30.176339,39.987342,49.341772,49.652448,33.113924,25.532869,67.961283,168.764973,71.247454,0.591467,169.803361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.800527,49.302802,199.032961,162.875285,191.487890,187.849746,84.443459,14.304149,194.943397,2.013040,48.489668,48.638036,161.254125,201.341563,159.783834,195.398504,95.546123,191.081532,-0.000476,0.036116,93.990848,65.305597,194.222175,20.999681,61.032408,0.688424,771557.738837,0.864640,9.195689,26.229165,3.992051,0.070751,0.063574,149.854950,99.028424,72.200985,32.000000,32.000000,32.000000,32.000000,32.000000,70.991736,66.095686,108.405824,95.746216,30.160499,39.987342,49.341772,49.603489,33.113924,25.532869,67.968771,168.886919,71.269098,0.589955,170.122086,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.764902,49.321217,199.029749,162.877808,191.460802,187.782343,84.339513,14.311141,194.891879,2.023687,48.674582,48.662085,161.295849,201.255592,159.819237,195.405985,95.625571,191.019474,-0.000475,0.036140,94.208823,65.401455,194.223457,20.991456,61.043731,0.689437,772258.201731,0.865341,9.241529,26.429715,3.996604,0.072134,0.064285,149.836806,99.113595,72.224205,32.000000,32.000000,32.000000,32.000000,32.000000,71.037346,66.136977,108.462316,95.746216,30.147139,39.987342,49.341772,49.610921,33.113924,25.532869,67.987027,168.679027,71.102847,0.590410,170.005996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.830064,49.318744,198.960446,162.897432,191.397644,187.704991,84.460498,14.311427,194.860785,2.021181,48.552660,48.604380,161.282699,201.174331,159.781218,195.335864,95.578322,190.986132,-0.000477,0.035748,94.500306,65.536508,194.109042,20.982988,61.028784,0.689528,771788.980167,0.866830,9.296834,26.327008,3.999400,0.072783,0.065525,149.846187,98.943328,72.203010,32.000000,32.000000,32.000000,32.000000,32.000000,71.041076,66.123637,108.479264,95.746216,30.103916,39.987342,49.341772,49.621823,33.113924,25.532869,68.075878,168.920996,71.020089,0.591979,169.933062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.822622,49.287410,198.950676,162.871921,191.402978,187.649286,84.487960,14.306575,194.817198,2.020900,48.468095,48.656868,161.279394,201.196879,159.822325,195.313411,95.532427,190.954671,-0.000477,0.036621,94.732102,65.249868,194.070905,20.974392,61.049303,0.688431,771546.779057,0.863969,9.226901,26.361760,3.992779,0.071655,0.062911,149.941985,98.853852,72.228015,32.000000,32.000000,32.000000,32.000000,32.000000,71.061467,66.164156,108.388349,95.746216,30.072674,39.987342,49.341772,49.615620,33.113924,25.532869,68.073115,168.975921,71.367336,0.591580,170.245099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.802469,49.218697,198.888734,162.841084,191.414510,187.651105,84.391373,14.305861,194.720220,2.015917,48.461059,48.560154,161.275001,201.093742,159.804749,195.249135,95.508406,190.912495,-0.000480,0.037529,94.905037,65.286890,194.056323,20.967388,61.044831,0.687997,771412.068310,0.863499,9.203268,26.395860,3.993180,0.071733,0.067612,150.043972,98.962355,72.252649,32.000000,32.000000,32.000000,32.000000,32.000000,71.084802,66.158865,108.338059,95.746216,30.023219,39.987342,49.341772,49.622158,33.113924,25.532869,68.025833,168.782745,71.260000,0.588529,170.137153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.753279,49.227218,198.898645,162.843327,191.314323,187.577500,84.484303,14.307288,194.748451,2.015218,48.548805,48.491246,161.250479,201.058147,159.797120,195.184067,95.347468,190.888456,-0.000481,0.038386,94.773733,65.217910,193.964097,20.960387,60.986989,0.688001,771362.464025,0.864718,9.155416,26.404065,3.993552,0.072177,0.065559,150.007669,98.907966,72.248836,32.000000,32.000000,32.000000,32.000000,32.000000,71.112870,66.134160,108.311638,95.746216,30.012045,39.987342,49.341772,49.610318,33.113924,25.532869,68.032241,168.968606,71.421041,0.589375,170.188254,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.736075,49.236837,198.889626,162.847812,191.297965,187.515122,84.478658,14.315851,194.705367,2.009743,48.468292,48.561372,161.243952,201.131947,159.765735,195.155308,95.392035,190.905507,-0.000481,0.038696,94.675352,65.227943,193.885369,20.953960,61.018416,0.689034,771713.775115,0.864397,9.214874,26.555989,3.997699,0.070372,0.064789,150.003728,98.909423,72.239078,32.000000,32.000000,32.000000,32.000000,32.000000,71.145867,66.193612,108.327376,95.746216,29.957926,39.987342,49.341772,49.684799,33.113924,25.532869,68.075944,168.957317,71.391548,0.588372,170.157255,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.720435,49.142564,198.861477,162.812771,191.279663,187.512186,84.385046,14.310570,194.552503,2.006052,48.237663,48.615381,161.199377,200.986243,159.756462,195.157850,95.246917,190.695033,-0.000479,0.038631,94.667249,65.329171,193.792147,20.946736,60.951686,0.688662,771346.003241,0.864523,9.242319,26.517816,3.998901,0.071474,0.064174,149.973626,99.015684,72.236639,32.000000,32.000000,32.000000,32.000000,32.000000,71.185798,66.220024,108.311011,95.746216,29.887122,39.987342,49.341772,49.736653,33.113924,25.532869,67.971785,168.770092,71.103801,0.588600,170.122597,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.755661,49.117553,198.627157,162.785298,191.018661,187.445995,84.499948,14.307146,194.526360,2.009113,48.298716,48.607733,161.187552,200.944491,159.727675,195.027465,95.195873,190.719849,-0.000477,0.038621,94.693438,65.369362,193.764411,20.938283,60.936432,0.689320,771631.257712,0.865542,9.164253,26.583971,3.999592,0.070215,0.065212,150.020489,98.843645,72.243892,32.000000,32.000000,32.000000,32.000000,32.000000,71.230767,66.268593,108.373088,95.746216,29.846354,39.987342,49.341772,49.716694,33.113924,25.532869,67.913422,168.999896,71.118988,0.590900,169.977436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.650292,49.064508,198.745255,162.749135,191.011295,187.350308,84.453390,14.305861,194.444991,2.019769,48.265784,48.476824,161.175941,200.747820,159.721312,194.955448,95.284173,190.693589,-0.000478,0.038611,94.691496,65.081062,193.649895,20.929355,60.906484,0.688181,771433.151530,0.863319,9.102742,26.644330,3.992051,0.070794,0.063144,150.021309,98.930396,72.228470,32.000000,32.000000,32.000000,32.000000,32.000000,71.227079,66.235291,108.466865,95.746216,29.769115,39.987342,49.341772,49.683849,33.113924,25.532869,67.812256,168.906780,71.108423,0.589650,170.178065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.703606,49.034276,198.598571,162.739604,190.900428,187.349945,84.544085,14.303150,194.415476,2.004116,48.271350,48.353421,161.190733,200.797625,159.713921,194.857231,95.284236,190.534656,-0.000478,0.038586,94.527951,65.121640,193.786031,20.920298,60.885929,0.688290,770708.981930,0.862554,9.067393,26.536205,3.994238,0.072640,0.064504,150.017188,99.021954,72.273056,32.000000,32.000000,32.000000,32.000000,32.000000,71.245875,66.185842,108.507825,95.746216,29.655701,39.987342,49.341772,49.756877,33.113924,25.532869,67.744607,169.088170,71.257139,0.589606,170.144155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.616985,49.072479,198.474179,162.756984,190.722017,187.373784,84.443130,14.313139,194.353880,2.001137,48.376659,48.526335,161.147337,200.724763,159.684372,194.888408,95.205646,190.511671,-0.000475,0.039026,94.053374,65.057466,193.655215,20.911011,60.885370,0.688793,770584.643718,0.863228,9.073410,26.486442,3.995657,0.071957,0.065309,149.918354,98.988224,72.224440,32.000000,32.000000,32.000000,32.000000,32.000000,71.234485,66.129365,108.471273,95.746216,29.607391,39.987342,49.341772,49.789858,33.113924,25.532869,67.683632,168.886260,71.229332,0.588541,169.974014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.588875,49.094741,198.372339,162.762871,190.763309,187.313213,84.384292,14.304862,194.342007,1.999359,48.335893,48.389408,161.160936,200.633960,159.691597,194.836779,95.233297,190.446749,-0.000472,0.038977,94.167573,65.005083,193.484432,20.901624,60.840528,0.689730,771165.927869,0.866139,9.201475,26.556399,4.000126,0.071567,0.063424,149.932275,98.996501,72.244325,32.000000,32.000000,32.000000,32.000000,32.000000,71.278068,66.124025,108.403222,95.746216,29.509945,39.987342,49.341772,49.808979,33.113924,25.532869,67.668022,168.768585,70.939531,0.589567,169.978144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.655277,49.046644,198.332300,162.738763,190.688599,187.218201,84.334726,14.308715,194.336871,2.001279,48.129277,48.475129,161.158419,200.639607,159.683804,194.760283,95.176739,190.594744,-0.000466,0.038946,94.232417,65.295625,193.569538,20.890970,60.813843,0.690151,770908.281027,0.867063,9.252926,26.504362,4.000340,0.072007,0.064626,149.915031,99.115526,72.225136,32.000000,32.000000,32.000000,32.000000,32.000000,71.267007,66.070791,108.274006,95.746216,29.409943,39.987342,49.341772,49.838171,33.113924,25.532869,67.565933,168.669452,71.244740,0.591901,169.970001,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.629554,48.975460,198.460521,162.706805,190.611666,187.177529,84.353638,14.311284,194.341401,2.005763,48.192251,48.437251,161.114529,200.711328,159.683125,194.835867,95.279013,190.457742,-0.000466,0.038883,94.247998,65.160321,193.616812,20.882240,60.799491,0.689082,770517.396315,0.865728,9.135901,26.616503,3.994184,0.071597,0.063996,149.848456,98.922046,72.217185,32.000000,32.000000,32.000000,32.000000,32.000000,71.235185,66.015843,108.106721,95.746216,29.317353,39.987342,49.341772,49.842856,33.113924,25.532869,67.405872,168.707277,70.891256,0.588194,169.834557,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.698700,48.996073,198.383031,162.707086,190.554501,187.225788,84.486243,14.305718,194.302168,2.011025,48.301156,48.440782,161.138435,200.712449,159.663782,194.771955,95.243324,190.448422,-0.000461,0.038919,93.898281,64.928672,193.492304,20.875648,60.799365,0.689577,769844.443266,0.865671,9.091409,26.462775,3.998837,0.072386,0.065000,149.857357,98.968365,72.249290,32.000000,32.000000,32.000000,32.000000,32.000000,71.296762,66.047369,108.015519,95.746216,29.254690,39.987342,49.341772,49.855355,33.113924,25.532869,67.338228,168.972486,71.079736,0.591412,169.877161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.698945,49.032352,198.481404,162.702320,190.471106,187.111424,84.364738,14.306717,194.319674,2.006573,48.265954,48.486289,161.112647,200.804454,159.657146,194.825270,95.120747,190.391307,-0.000458,0.038977,93.917459,65.151181,193.560198,20.871362,60.857928,0.688755,770129.221058,0.863249,9.040292,26.494963,3.991715,0.072179,0.065422,149.849295,99.008810,72.221976,32.000000,32.000000,32.000000,32.000000,32.000000,71.299816,66.039187,107.841808,95.746216,29.146853,39.987342,49.341772,49.856987,33.113924,25.532869,67.291328,168.729475,70.922290,0.589139,169.936012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.636230,49.055439,198.451862,162.712972,190.441399,187.096837,84.458938,14.313567,194.324889,2.007370,48.291536,48.428164,161.127189,200.827614,159.679621,194.895844,95.251487,190.568417,-0.000454,0.038993,94.038436,65.114905,193.625458,20.870228,60.843900,0.687989,770179.249001,0.864047,9.076318,26.596081,3.993674,0.070574,0.065465,149.873419,98.947200,72.228314,32.000000,32.000000,32.000000,32.000000,32.000000,71.327035,66.046982,107.758151,95.746216,29.071038,39.987342,49.341772,49.915587,33.113924,25.532869,67.241658,168.917876,71.245987,0.590359,169.991401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.664664,49.041422,198.519692,162.711290,190.361738,187.054308,84.304341,14.308858,194.401081,2.000713,48.387026,48.457404,161.132297,200.662746,159.692268,194.872555,95.326317,190.518980,-0.000449,0.038936,94.089288,65.210496,193.772976,20.870146,60.837734,0.688846,769799.028825,0.864284,9.164460,26.531869,3.998125,0.072703,0.066028,149.817065,98.959534,72.200237,32.000000,32.000000,32.000000,32.000000,32.000000,71.298695,66.031388,107.790631,95.746216,29.020255,39.987342,49.341772,49.923130,33.113924,25.532869,67.162171,168.608681,70.936963,0.588273,169.821850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.717344,49.041147,198.460740,162.732876,190.477839,186.980730,84.426264,14.308430,194.345902,2.014974,48.175257,48.397361,161.126349,200.751530,159.650543,194.993872,95.200379,190.505166,-0.000447,0.038980,94.070197,65.124796,193.650832,20.871693,60.823454,0.688544,769288.062472,0.865087,9.120939,26.438474,3.997202,0.071597,0.063708,149.774652,98.818834,72.219056,32.000000,32.000000,32.000000,32.000000,32.000000,71.191867,66.024788,107.887354,95.746216,28.985788,39.987342,49.341772,49.975503,33.113924,25.532869,67.092133,168.852527,71.207542,0.590517,169.945217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.718073,48.997997,198.535976,162.718579,190.510038,186.975519,84.307741,14.310142,194.325877,2.018615,48.191022,48.418891,161.103053,200.768084,159.660711,194.895027,95.141655,190.456274,-0.000447,0.038975,94.101598,65.269608,193.732655,20.875315,60.863283,0.687642,769360.593972,0.862481,9.066040,26.559224,3.991781,0.070176,0.065882,149.791477,98.995924,72.186317,32.000000,32.000000,32.000000,32.000000,32.000000,71.139245,65.968923,108.008636,95.746216,28.870183,39.987342,49.341772,50.005468,33.113924,25.532869,66.970528,168.615481,71.018988,0.587364,169.936209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
