OSU 80 Ton Compressor Load Stand
49.666583,49.017785,198.484816,162.714935,190.395171,186.994056,84.446501,14.312711,194.339233,2.021895,48.171582,48.505603,161.110728,200.813384,159.638282,194.934103,95.107022,190.550584,-0.000447,0.038980,94.147760,65.223170,193.714992,20.880410,60.908179,0.687257,769439.181720,0.863551,9.022134,26.599580,3.993236,0.072252,0.065170,149.802900,99.057339,72.199408,32.000000,32.000000,32.000000,32.000000,32.000000,71.134448,65.935328,108.129422,95.746216,28.832078,39.987342,49.341772,50.000451,33.113924,25.532869,66.895448,168.893003,71.295803,0.588979,170.094352,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.644935,49.005692,198.527246,162.728951,190.436857,186.957412,84.499540,14.310142,194.343038,2.023913,48.250052,48.450404,161.103294,200.690778,159.643257,194.867484,95.133405,190.546872,-0.000446,0.039003,94.431960,65.171431,193.706387,20.886757,60.875922,0.687368,769754.811975,0.863258,9.095314,26.669637,3.996345,0.070859,0.066652,149.822085,99.144598,72.230207,32.000000,32.000000,32.000000,32.000000,32.000000,71.133709,65.962519,108.103790,95.746216,28.728635,39.987342,49.341772,50.035878,33.113924,25.532869,66.787091,168.999080,71.024197,0.587220,169.969372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.635174,48.975460,198.464870,162.733997,190.432082,186.909535,84.440577,14.314281,194.398986,2.021498,48.152185,48.509934,161.096569,200.864045,159.658356,195.004287,95.152216,190.692051,-0.000445,0.039012,94.071188,65.098793,193.653256,20.891680,60.934575,0.687948,769510.310757,0.862936,9.105679,26.641861,3.998943,0.071157,0.064399,149.794977,99.048173,72.196685,32.000000,32.000000,32.000000,32.000000,32.000000,71.116348,65.948804,108.013089,95.746216,28.686549,39.987342,49.341772,50.067194,33.113924,25.532869,66.682513,168.881154,71.244813,0.589651,170.149308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.687851,49.007616,198.625969,162.744930,190.446671,186.931318,84.443507,14.310999,194.544595,2.023286,48.219212,48.406752,161.115000,201.048973,159.643690,195.179303,95.206379,190.706399,-0.000448,0.039069,94.082993,65.103025,193.803343,20.899138,60.920331,0.687004,769189.514360,0.863433,9.085577,26.677554,3.998472,0.071723,0.064551,149.813762,99.052756,72.209689,32.000000,32.000000,32.000000,32.000000,32.000000,71.100205,65.931311,107.967568,95.746216,28.682335,39.987342,49.341772,50.091558,33.113924,25.532869,66.576368,168.887014,71.250315,0.587584,169.936130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.709573,49.008166,198.811754,162.755583,190.490167,186.952212,84.388724,14.312854,194.611008,2.016108,48.238251,48.542619,161.134360,201.056210,159.675511,195.252217,95.117732,190.757879,-0.000451,0.039053,94.666603,65.323286,193.908478,20.907553,60.900480,0.687072,769097.862372,0.862564,9.063086,26.628775,3.997476,0.071950,0.066420,149.870016,99.057972,72.225306,32.000000,32.000000,32.000000,32.000000,32.000000,71.129844,65.932780,107.896449,95.746216,28.633774,39.987342,49.341772,50.096837,33.113924,25.532869,66.507222,168.777448,71.090888,0.587459,169.856586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.807937,48.970238,198.964415,162.740445,190.375676,186.984754,84.462442,14.304577,194.708475,2.015987,48.116241,48.532392,161.127420,201.189499,159.670817,195.246547,95.072852,190.946797,-0.000457,0.039100,94.476773,65.469380,194.048023,20.918220,60.967300,0.687563,769471.335061,0.862803,9.041114,26.736742,3.999466,0.071245,0.065610,149.988454,98.863192,72.216398,32.000000,32.000000,32.000000,32.000000,32.000000,71.128820,65.925079,107.824780,95.746216,28.622954,39.987342,49.341772,50.049103,33.113924,25.532869,66.371706,168.924884,71.253984,0.589005,169.891559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.738643,48.911423,198.925735,162.732035,190.419859,187.031847,84.427655,14.311141,194.875372,2.011466,48.069719,48.572581,161.138714,201.314959,159.682133,195.431573,95.151453,191.033839,-0.000458,0.039175,94.501260,65.390020,194.221825,20.931407,60.991389,0.687014,769614.693953,0.861995,8.971551,26.843367,3.996773,0.072537,0.063538,150.096780,98.913382,72.210169,32.000000,32.000000,32.000000,32.000000,32.000000,71.080774,65.905089,107.721881,95.746216,28.695685,39.987342,49.341772,50.039258,33.113924,25.532869,66.194812,168.855311,71.061468,0.587332,169.857255,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.850345,48.962268,199.210403,162.755863,190.384029,186.997928,84.392243,14.318562,195.037895,2.011318,48.245958,48.661871,161.134466,201.541088,159.707617,195.497992,95.232254,191.286121,-0.000458,0.039167,94.730041,65.335855,194.447552,20.946421,61.010393,0.686556,769414.743413,0.861978,8.914242,26.806511,3.999420,0.071808,0.063331,150.198816,99.062072,72.200216,32.000000,32.000000,32.000000,32.000000,32.000000,71.112142,65.937900,107.693479,95.746216,28.689238,39.987342,49.341772,50.027564,33.113924,25.532869,66.124150,168.784486,71.389860,0.589264,169.964572,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.751197,48.984804,199.194161,162.774645,190.549296,187.020405,84.306104,14.313139,195.089185,2.008447,48.321061,48.634031,161.137872,201.490978,159.690700,195.666141,95.314657,191.266169,-0.000457,0.039241,94.705395,65.445435,194.312255,20.962983,61.059490,0.685658,768975.860397,0.860160,8.849444,26.820224,3.996169,0.069828,0.063899,150.215735,98.898959,72.229274,32.000000,32.000000,32.000000,32.000000,32.000000,71.114241,65.933341,107.619767,95.746216,28.760343,39.987342,49.341772,50.051836,33.113924,25.532869,66.016898,168.612208,71.182597,0.585969,169.979246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.797769,49.016411,199.424980,162.797913,190.709751,187.114993,84.425847,14.308144,195.215757,2.001356,48.316787,48.651616,161.171926,201.667343,159.717289,195.695046,95.272716,191.466205,-0.000457,0.039238,94.675282,65.338833,194.463403,20.981749,61.156926,0.686412,768960.030730,0.863104,8.974617,26.730349,4.003806,0.071346,0.063857,150.141983,99.104375,72.237399,32.000000,32.000000,32.000000,32.000000,32.000000,71.135220,65.900663,107.544208,95.746216,28.797583,39.987342,49.341772,49.980990,33.113924,25.532869,65.980061,168.851693,71.573939,0.588795,170.149112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.808069,49.034001,199.428936,162.833515,190.796960,187.185827,84.359951,14.311855,195.253299,2.002778,48.356797,48.619752,161.208609,201.693887,159.734089,195.874936,95.272950,191.489831,-0.000459,0.039245,94.990219,65.503285,194.638594,21.006249,61.151517,0.685736,769519.487890,0.861496,8.957993,26.847170,4.004697,0.071639,0.065913,150.016803,98.887111,72.224505,32.000000,32.000000,32.000000,32.000000,32.000000,71.148740,65.854640,107.630688,95.746216,28.880506,39.987342,49.341772,50.023836,33.113924,25.532869,65.912027,168.719902,71.397931,0.585933,169.978498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.868880,49.075777,199.510360,162.859026,190.904475,187.284898,84.456680,14.309429,195.290098,2.002749,48.387565,48.699520,161.181116,201.882281,159.729132,195.949762,95.241821,191.542254,-0.000463,0.039225,95.111155,65.628930,194.608431,21.025750,61.148902,0.685973,769840.309934,0.862340,8.964921,26.855775,4.003948,0.072043,0.064027,149.987821,98.907473,72.219146,32.000000,32.000000,32.000000,32.000000,32.000000,71.131266,65.829966,107.704903,95.746216,28.906569,39.987342,49.341772,49.998615,33.113924,25.532869,65.883853,168.913360,71.433220,0.587528,169.986130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.932199,49.128272,199.510867,162.873603,190.871414,187.366424,84.335749,14.310428,195.400764,2.010306,48.277111,48.750549,161.222027,201.948354,159.738499,195.999491,95.269175,191.617364,-0.000458,0.039236,95.521806,65.644304,194.793636,21.044933,61.190733,0.685914,770381.993256,0.860741,8.943784,26.906515,4.000699,0.070702,0.066033,150.030344,98.893384,72.217664,32.000000,32.000000,32.000000,32.000000,32.000000,71.107183,65.843678,107.811360,95.746216,29.008720,39.987342,49.341772,49.979981,33.113924,25.532869,65.888014,168.671498,71.389934,0.587163,170.015870,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.925494,49.105185,199.649142,162.859306,191.025689,187.457670,84.543337,14.306575,195.490560,2.013220,48.468484,48.616421,161.221310,201.875349,159.747568,196.069468,95.335416,191.719781,-0.000457,0.039193,96.109033,65.531656,194.716688,21.065296,61.204815,0.685078,770669.457337,0.861263,8.930833,26.907254,3.995636,0.070358,0.064106,150.016822,99.042033,72.239772,32.000000,32.000000,32.000000,32.000000,32.000000,71.115923,65.817862,107.908082,95.746216,29.086668,39.987342,49.341772,49.938800,33.113924,25.532869,65.792200,169.086674,71.608201,0.587204,170.148364,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.846962,49.148886,199.610306,162.891265,191.185423,187.547340,84.529588,14.307574,195.524900,2.010674,48.596782,48.563653,161.220591,201.975998,159.761529,196.056613,95.365777,191.583168,-0.000455,0.039144,96.607432,65.545070,194.849845,21.080366,61.232942,0.685629,770764.958279,0.859639,8.914672,26.879306,3.998942,0.072877,0.064617,149.926130,99.060236,72.217009,32.000000,32.000000,32.000000,32.000000,32.000000,71.115130,65.743667,107.851408,95.746216,29.158549,39.987342,49.341772,49.927569,33.113924,25.532869,65.822711,169.059176,71.437329,0.586020,170.282550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.914819,49.163453,199.888745,162.928269,191.392773,187.598295,84.442310,14.318847,195.640120,2.007278,48.466411,48.704065,161.253331,202.107146,159.782661,196.265743,95.441805,191.763722,-0.000455,0.038617,96.867346,65.268675,194.967009,21.094800,61.254380,0.686603,771231.027448,0.861802,9.039562,26.797862,4.004463,0.071106,0.064795,149.902465,99.090223,72.217880,32.000000,32.000000,32.000000,32.000000,32.000000,71.145852,65.736635,107.920438,95.746216,29.237408,39.987342,49.341772,49.924511,33.113924,25.532869,65.829784,168.884620,71.385458,0.588526,170.166657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.861653,49.186540,199.727560,162.942847,191.444978,187.712706,84.460631,14.310856,195.626572,2.010934,48.525486,48.604134,161.266948,201.965091,159.781623,196.112049,95.501291,191.832290,-0.000455,0.038391,97.214325,65.464714,194.842196,21.106735,61.283824,0.686436,771123.453928,0.861659,8.983970,26.789340,4.004597,0.071626,0.064476,149.987095,98.976134,72.220885,32.000000,32.000000,32.000000,32.000000,32.000000,71.167500,65.718386,107.996592,95.746216,29.352720,39.987342,49.341772,49.920324,33.113924,25.532869,65.799931,168.921263,71.764401,0.589017,170.270158,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.932031,49.237387,199.616451,162.965274,191.494564,187.781265,84.319207,14.311998,195.504972,2.007074,48.624041,48.784607,161.273308,202.040115,159.773691,196.059082,95.388522,191.815802,-0.000455,0.038329,97.628456,65.448540,194.797653,21.113533,61.249224,0.686827,771511.106413,0.863075,9.062020,26.755479,4.005635,0.071288,0.066271,150.109478,98.948463,72.223802,32.000000,32.000000,32.000000,32.000000,32.000000,71.156696,65.742545,107.941784,95.746216,29.395073,39.987342,49.341772,49.913157,33.113924,25.532869,65.876275,168.638413,71.432120,0.586522,170.304147,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.946965,49.283013,199.676434,162.978731,191.658952,187.859056,84.468041,14.310999,195.375184,2.006758,48.655755,48.607525,161.271189,201.945663,159.805447,196.061342,95.513394,191.739549,-0.000455,0.037997,97.711974,65.189603,194.798612,21.115511,61.185180,0.686432,772224.895130,0.863607,9.040121,26.862086,3.997763,0.072910,0.064618,150.086298,98.922779,72.231142,32.000000,32.000000,32.000000,32.000000,32.000000,71.134055,65.712250,107.864703,95.746216,29.408465,39.987342,49.341772,49.905646,33.113924,25.532869,65.948059,168.936082,71.345253,0.588579,170.164847,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.890651,49.290159,199.558626,162.990785,191.672929,187.897473,84.379492,14.295729,195.371846,2.000610,48.644517,48.733414,161.282932,201.870049,159.823988,195.937040,95.433406,191.508802,-0.000455,0.037820,97.881952,65.391923,194.698826,21.115503,61.142934,0.687499,772191.936668,0.862266,9.070320,26.708717,3.997769,0.073238,0.063822,150.060998,98.935791,72.231970,32.000000,32.000000,32.000000,32.000000,32.000000,71.183885,65.719864,107.889108,95.746216,29.440119,39.987342,49.341772,49.874695,33.113924,25.532869,65.998479,168.758984,71.585458,0.589594,170.018309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.904652,49.319293,199.493793,162.964994,191.782147,187.922333,84.497029,14.303435,195.281163,1.996722,48.705896,48.639109,161.275634,201.811049,159.823452,195.985165,95.328328,191.591272,-0.000461,0.037826,97.943938,65.535378,194.562463,21.109738,61.121641,0.688536,772717.647976,0.864448,9.135655,26.702416,3.999920,0.072089,0.063215,150.034078,98.889702,72.226459,32.000000,32.000000,32.000000,32.000000,32.000000,71.237575,65.716767,107.873278,95.746216,29.502209,39.987342,49.341772,49.867061,33.113924,25.532869,66.081194,168.994059,71.537842,0.588096,170.043998,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.873825,49.362995,199.432692,162.964714,191.848971,187.897146,84.174016,14.310570,195.209358,1.993194,48.687491,48.739321,161.290341,201.640412,159.795651,195.883431,95.355108,191.362361,-0.000463,0.037816,97.918160,65.541859,194.511024,21.101121,61.050240,0.688593,773248.257624,0.863161,9.150319,26.838343,3.997499,0.072953,0.064947,150.036538,98.762660,72.220294,32.000000,32.000000,32.000000,32.000000,32.000000,71.238463,65.710155,107.894128,95.746216,29.482458,39.987342,49.341772,49.900490,33.113924,25.532869,66.179070,168.348031,71.254277,0.588331,169.929285,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.866705,49.344030,199.288978,162.929951,191.486230,187.911165,84.275705,14.304434,195.096006,1.999593,48.636838,48.494564,161.269749,201.570343,159.796852,195.582955,95.257696,191.261219,-0.000464,0.037860,97.365567,65.456659,194.439951,21.089226,61.038989,0.689624,773190.772771,0.867059,9.225888,26.725912,3.998745,0.070373,0.063163,150.082978,98.927299,72.227177,32.000000,32.000000,32.000000,32.000000,32.000000,71.316433,65.718158,107.871563,95.746216,29.473068,39.987342,49.341772,49.849799,33.113924,25.532869,66.230104,168.551409,71.176214,0.590865,169.875981,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.865192,49.320668,199.200146,162.905001,191.401971,187.946819,84.338700,14.312854,195.046406,1.998703,48.653039,48.618152,161.268909,201.517929,159.788106,195.611584,95.346455,191.241071,-0.000465,0.038090,97.429249,65.151926,194.164311,21.073384,60.997772,0.689498,773554.249937,0.866168,9.214285,26.785456,3.996434,0.072422,0.064409,150.126796,98.907760,72.235910,32.000000,32.000000,32.000000,32.000000,32.000000,71.281949,65.761434,107.741350,95.746216,29.466537,39.987342,49.341772,49.859066,33.113924,25.532869,66.267935,168.677400,71.397197,0.591296,170.019017,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.770284,49.373440,199.153735,162.901917,191.396729,187.837707,84.317767,14.312426,194.892019,1.990410,48.817443,48.623734,161.240645,201.449817,159.747741,195.541238,95.318592,191.123600,-0.000469,0.038116,97.484343,65.414664,194.301263,21.056941,60.988594,0.689483,773477.785393,0.864339,9.207409,26.724717,3.995917,0.072083,0.065290,150.013873,98.982338,72.210447,32.000000,32.000000,32.000000,32.000000,32.000000,71.206861,65.755083,107.565222,95.746216,29.443978,39.987342,49.341772,49.886553,33.113924,25.532869,66.331137,168.635533,71.252590,0.589526,169.898129,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.766663,49.432260,199.051796,162.919859,191.275359,187.800601,84.336893,14.311427,194.758963,1.997834,48.786201,48.475242,161.272674,201.259792,159.779456,195.390299,95.360128,190.909735,-0.000470,0.037851,97.238139,65.296702,194.177405,21.037335,61.037258,0.690711,773228.613217,0.867332,9.343482,26.673009,4.001459,0.071187,0.064096,150.031013,99.023711,72.247715,32.000000,32.000000,32.000000,32.000000,32.000000,71.267871,65.757689,107.461914,95.746216,29.382579,39.987342,49.341772,49.907951,33.113924,25.532869,66.530292,168.673785,71.255891,0.591214,169.999427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.774457,49.400101,198.843040,162.919018,191.065432,187.698696,84.462494,14.309714,194.707402,1.999025,48.692916,48.587561,161.256693,201.274715,159.778878,195.374244,95.328853,190.804691,-0.000470,0.038345,97.123135,65.248107,194.150729,21.018016,60.972637,0.689736,773061.727028,0.865987,9.366170,26.608070,3.994976,0.069724,0.063213,149.982128,99.166299,72.237172,32.000000,32.000000,32.000000,32.000000,32.000000,71.270549,65.759968,107.376589,95.746216,29.346941,39.987342,49.341772,49.925969,33.113924,25.532869,66.598906,168.924987,71.085386,0.590446,169.953243,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.837671,49.328638,198.890335,162.886219,191.042719,187.649909,84.432911,14.309429,194.720519,2.005634,48.613620,48.476330,161.260308,201.204789,159.801321,195.403458,95.394306,190.969279,-0.000468,0.037372,97.060545,65.446298,194.005885,21.001314,60.978912,0.689613,772670.438996,0.865189,9.365821,26.543183,3.994881,0.070958,0.063699,149.888054,99.077417,72.253399,32.000000,32.000000,32.000000,32.000000,32.000000,71.268735,65.739792,107.410570,95.746216,29.314801,39.987342,49.341772,49.950171,33.113924,25.532869,66.627201,168.865823,71.058166,0.591507,169.938412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.742020,49.305001,198.865032,162.886779,190.983423,187.570390,84.376366,14.308715,194.827674,2.001737,48.481673,48.554886,161.262717,201.248600,159.773620,195.338205,95.362884,191.052961,-0.000464,0.036397,95.506023,65.287783,194.082672,20.986232,60.949811,0.688548,771985.974327,0.863875,9.228925,26.539456,3.990763,0.070655,0.064288,149.813176,99.137602,72.229048,32.000000,32.000000,32.000000,32.000000,32.000000,71.303708,65.735794,107.443565,95.746216,29.297885,39.987342,49.341772,49.944191,33.113924,25.532869,66.645316,168.752732,71.416639,0.590881,169.967365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.724522,49.264323,198.970725,162.863792,191.067493,187.529056,84.567124,14.312854,194.695015,2.004999,48.509720,48.459288,161.225853,201.220119,159.757766,195.302577,95.313057,191.008127,-0.000468,0.035364,95.521773,65.367392,194.054342,20.974406,61.007778,0.689651,771839.425782,0.865876,9.304321,26.602246,3.997928,0.072446,0.064878,149.838383,99.148161,72.202278,32.000000,32.000000,32.000000,32.000000,32.000000,71.263057,65.735328,107.471915,95.746216,29.232162,39.987342,49.341772,49.938915,33.113924,25.532869,66.642783,169.134247,71.389493,0.588575,170.149308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.727796,49.245633,198.937468,162.855942,191.246655,187.503902,84.333120,14.316850,194.709144,2.010791,48.419475,48.591934,161.216492,201.213514,159.756292,195.387736,95.366488,190.975230,-0.000469,0.034511,95.688652,65.473322,194.082322,20.963954,61.024348,0.689232,771767.197766,0.863972,9.281776,26.635269,4.001461,0.070603,0.065209,149.873591,98.977478,72.243250,32.000000,32.000000,32.000000,32.000000,32.000000,71.229118,65.768727,107.510723,95.746216,29.204388,39.987342,49.341772,49.955945,33.113924,25.532869,66.684743,168.666239,71.401966,0.589001,170.085737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.744372,49.225569,198.889081,162.848373,191.273149,187.452951,84.311410,14.302151,194.761945,2.012340,48.526347,48.557093,161.243162,201.132925,159.773602,195.328870,95.303917,190.996608,-0.000468,0.033608,95.145670,65.249528,194.147082,20.956597,61.004876,0.688792,771423.301666,0.866144,9.259693,26.569506,4.000529,0.071419,0.063703,149.952524,99.112577,72.239482,32.000000,32.000000,32.000000,32.000000,32.000000,71.234911,65.763298,107.575784,95.746216,29.187786,39.987342,49.341772,49.983884,33.113924,25.532869,66.655023,168.622820,71.262201,0.588682,170.011071,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.720183,49.268445,199.005254,162.866875,191.126791,187.434525,84.286339,14.312711,194.704679,2.008572,48.531087,48.551410,161.234871,201.197144,159.765672,195.293470,95.269755,190.972071,-0.000467,0.032722,94.741299,65.338662,193.989099,20.952330,61.005200,0.688457,771365.836715,0.865762,9.222452,26.640091,3.998223,0.070363,0.064322,149.919538,98.985461,72.216415,32.000000,32.000000,32.000000,32.000000,32.000000,71.128807,65.764522,107.625947,95.746216,29.183667,39.987342,49.341772,49.977830,33.113924,25.532869,66.715242,168.572678,71.257579,0.589362,170.157255,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.788598,49.210727,198.913050,162.862390,191.061681,187.362878,84.335739,14.307431,194.768533,2.002669,48.342443,48.506495,161.252285,201.108359,159.766180,195.289331,95.250817,191.054451,-0.000467,0.032170,93.835511,65.265916,194.071925,20.950564,60.946547,0.689065,771546.735086,0.866507,9.290395,26.665054,4.002504,0.072158,0.065569,149.948421,98.980242,72.231879,32.000000,32.000000,32.000000,32.000000,32.000000,71.057259,65.749654,107.662509,95.746216,29.111506,39.987342,49.341772,50.022986,33.113924,25.532869,66.703021,168.671478,71.258386,0.589924,170.002534,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.697805,49.178020,198.809978,162.846691,191.013964,187.328640,84.506172,14.303578,194.648312,1.995591,48.420115,48.488997,161.231456,201.035518,159.757733,195.288738,95.174515,190.786965,-0.000462,0.032541,94.137527,65.275949,193.910297,20.948252,60.954625,0.688253,771107.979274,0.864619,9.158110,26.716208,3.994938,0.070664,0.063995,149.959301,99.032259,72.245927,32.000000,32.000000,32.000000,32.000000,32.000000,71.102249,65.732790,107.704885,95.746216,29.056252,39.987342,49.341772,50.018059,33.113924,25.532869,66.642047,169.012343,71.060074,0.588666,169.980032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.689111,49.141740,198.720988,162.807444,191.016801,187.321668,84.427858,14.318847,194.569769,1.996235,48.392195,48.551374,161.224446,201.010503,159.758615,195.174113,95.234950,190.779217,-0.000461,0.033520,94.454025,65.182097,193.879719,20.945495,60.908088,0.688843,771250.452698,0.863978,9.223168,26.690872,4.000377,0.071575,0.064061,149.883285,99.056733,72.237780,32.000000,32.000000,32.000000,32.000000,32.000000,71.101562,65.792568,107.726739,95.746216,28.996948,39.987342,49.341772,50.063914,33.113924,25.532869,66.566983,168.855717,71.240631,0.590882,170.069450,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.682072,49.113431,198.774316,162.789503,190.913643,187.336318,84.448218,14.308858,194.526111,2.002250,48.361293,48.478034,161.220389,200.891730,159.755303,195.114741,95.162401,190.597499,-0.000462,0.034539,94.770791,65.122284,193.846561,20.942903,60.965569,0.688912,770922.108879,0.865228,9.228470,26.665283,4.003310,0.071663,0.066251,149.874902,99.161432,72.246187,32.000000,32.000000,32.000000,32.000000,32.000000,71.098331,65.812253,107.805399,95.746216,28.922102,39.987342,49.341772,50.078631,33.113924,25.532869,66.531603,168.896435,71.238797,0.589661,170.132314,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.760195,49.112606,198.624043,162.792026,190.787545,187.376337,84.281700,14.306860,194.517576,2.000967,48.268406,48.455081,161.165907,200.927081,159.720670,195.107528,95.142425,190.774249,-0.000461,0.035702,94.552430,65.278577,193.848316,20.938556,60.929869,0.688714,771182.508932,0.864753,9.174894,26.631875,4.000926,0.071301,0.064831,149.922192,99.239836,72.221728,32.000000,32.000000,32.000000,32.000000,32.000000,71.068079,65.855204,107.862390,95.746216,28.825002,39.987342,49.341772,50.080095,33.113924,25.532869,66.473338,168.563399,71.209450,0.589395,169.947892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.606300,49.126074,198.648119,162.782214,190.548601,187.364144,84.635220,14.311141,194.378522,1.991817,48.391442,48.454652,161.165754,200.822578,159.709600,195.020704,95.229397,190.763349,-0.000461,0.036768,94.500235,65.182068,193.744423,20.933958,60.910360,0.687921,771320.245903,0.865134,9.093099,26.718190,3.991625,0.070834,0.065043,150.007265,98.871018,72.222557,32.000000,32.000000,32.000000,32.000000,32.000000,71.096091,65.884224,107.884581,95.746216,28.770836,39.987342,49.341772,50.141988,33.113924,25.532869,66.424162,169.270439,71.251196,0.588615,170.134360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.751338,49.052690,198.594259,162.794829,190.571526,187.284827,84.373350,14.312854,194.574398,1.991886,48.233920,48.409745,161.181636,201.007608,159.730782,195.089238,95.284448,190.636101,-0.000462,0.037799,94.644454,65.301723,193.899504,20.929684,60.933800,0.690089,771194.424474,0.864466,9.266165,26.627128,4.004494,0.070315,0.063392,149.992306,98.852410,72.243991,32.000000,32.000000,32.000000,32.000000,32.000000,71.095787,65.932703,107.887615,95.746216,28.744323,39.987342,49.341772,50.130366,33.113924,25.532869,66.313751,168.746700,71.089127,0.589935,169.886405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.665528,49.134869,198.794802,162.800156,190.597890,187.248168,84.446512,14.313853,194.529471,1.998354,48.438173,48.537282,161.188043,201.005671,159.718002,195.188513,95.213878,190.878860,-0.000462,0.038862,94.789537,65.461830,193.935746,20.925902,60.934864,0.687450,770302.390581,0.863797,9.042357,26.524320,3.991737,0.073995,0.065628,149.992247,98.933417,72.230205,32.000000,32.000000,32.000000,32.000000,32.000000,71.078818,65.949820,107.839078,95.746216,28.717582,39.987342,49.341772,50.148964,33.113924,25.532869,66.300988,168.893025,71.216200,0.589245,169.955446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.730675,49.142564,198.855104,162.825946,190.611358,187.262628,84.442387,14.310713,194.714939,2.003045,48.352597,48.458609,161.201354,201.117024,159.746020,195.341507,95.191591,190.889759,-0.000461,0.038340,94.679553,65.257274,193.994117,20.925938,61.014486,0.689041,770719.204670,0.864736,9.213490,26.685979,4.002672,0.071297,0.063902,149.991368,99.048863,72.243143,32.000000,32.000000,32.000000,32.000000,32.000000,71.022218,65.981684,107.801601,95.746216,28.684762,39.987342,49.341772,50.203136,33.113924,25.532869,66.293261,168.884774,71.274380,0.589566,170.157530,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.717950,49.106010,198.879171,162.851737,190.649425,187.193574,84.520331,14.316707,194.735151,2.000630,48.347299,48.477923,161.219907,201.149928,159.754820,195.332343,95.178486,190.976067,-0.000462,0.037839,93.521789,65.336941,194.094090,20.930119,60.969951,0.687558,770791.996519,0.863605,9.153641,26.712354,3.998641,0.072099,0.065841,150.062993,99.159394,72.237764,32.000000,32.000000,32.000000,32.000000,32.000000,71.003310,65.920134,107.708801,95.746216,28.672497,39.987342,49.341772,50.197799,33.113924,25.532869,66.215768,169.040661,71.254938,0.588585,170.158238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.730552,49.112331,198.960494,162.874164,190.631982,187.110229,84.335131,14.310000,194.911494,1.990219,48.407008,48.470566,161.230172,201.169153,159.770375,195.435810,95.157999,191.192510,-0.000462,0.037841,93.903191,65.021982,194.100435,20.938202,61.040630,0.687939,770484.733442,0.862647,9.130275,26.757821,4.000148,0.072474,0.064366,150.041392,99.036677,72.220142,32.000000,32.000000,32.000000,32.000000,32.000000,70.968214,65.921518,107.614672,95.746216,28.706641,39.987342,49.341772,50.199724,33.113924,25.532869,66.164751,168.670262,71.285532,0.588642,170.149623,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.759734,49.090069,199.124708,162.869959,190.662337,187.099237,84.390517,14.318562,194.954542,1.987697,48.367513,48.546540,161.229361,201.406536,159.771822,195.495547,95.204590,191.191604,-0.000464,0.037843,93.882173,65.259242,194.316209,20.949179,61.071173,0.686901,770218.399708,0.863929,9.123535,26.859420,4.000770,0.072484,0.064676,149.956124,99.213871,72.202215,32.000000,32.000000,32.000000,32.000000,32.000000,70.981826,65.848899,107.595447,95.746216,28.707972,39.987342,49.341772,50.205121,33.113924,25.532869,66.097246,168.781034,71.442318,0.588182,170.231645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.722184,49.148611,199.208087,162.898273,190.703675,187.084027,84.390292,14.310713,194.997359,1.986442,48.512120,48.546326,161.259950,201.416138,159.784776,195.664367,95.161029,191.144904,-0.000466,0.037885,93.991686,65.346629,194.242445,20.962199,61.050258,0.686518,769916.435102,0.862695,9.071038,26.812489,4.001724,0.071359,0.064715,149.991806,99.236695,72.230074,32.000000,32.000000,32.000000,32.000000,32.000000,70.889982,65.836978,107.548900,95.746216,28.719248,39.987342,49.341772,50.193377,33.113924,25.532869,66.093389,168.780584,71.597490,0.586857,169.997932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.808262,49.131021,199.119391,162.873323,190.773137,187.149774,84.360393,14.308573,194.968905,1.992633,48.308443,48.560266,161.228350,201.397688,159.755374,195.472520,94.972218,191.233036,-0.000463,0.037759,94.133114,65.343672,194.339831,20.975105,61.072652,0.687494,770197.698738,0.863492,9.168487,26.838555,4.006423,0.070661,0.064038,149.904953,99.332759,72.214477,32.000000,32.000000,32.000000,32.000000,32.000000,70.871700,65.780638,107.459251,95.746216,28.735690,39.987342,49.341772,50.174800,33.113924,25.532869,66.062949,168.720785,71.583990,0.586218,169.981803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.807504,49.070555,199.206565,162.837160,190.692835,187.258157,84.352661,14.307716,195.006293,1.986871,48.275534,48.611878,161.227699,201.426025,159.780696,195.643606,95.104486,191.276908,-0.000465,0.037590,94.233898,65.256237,194.391349,20.988553,61.081361,0.686164,770983.590423,0.862401,9.061741,27.060380,3.997718,0.070493,0.064904,149.859803,99.119816,72.212887,32.000000,32.000000,32.000000,32.000000,32.000000,70.949322,65.735292,107.534463,95.746216,28.765058,39.987342,49.341772,50.164753,33.113924,25.532869,65.934341,168.705323,71.591620,0.585409,170.092503,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.815811,49.070555,199.229447,162.865754,190.808026,187.255569,84.485198,14.313139,195.068592,1.982600,48.400459,48.511391,161.246649,201.504351,159.768438,195.598179,95.101793,191.259313,-0.000469,0.038277,94.103635,65.269011,194.378498,21.002597,61.089348,0.686386,770818.229760,0.862635,8.994344,26.918885,3.999245,0.072736,0.063406,149.735247,99.119141,72.189994,32.000000,32.000000,32.000000,32.000000,32.000000,70.933752,65.738810,107.605339,95.746216,28.782684,39.987342,49.341772,50.190830,33.113924,25.532869,65.859369,168.970397,71.245400,0.585734,169.974250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.868427,49.117004,199.285142,162.877528,191.062835,187.328346,84.341419,14.313139,195.051594,1.982836,48.393982,48.548589,161.243292,201.635479,159.775615,195.648703,95.004143,191.167409,-0.000471,0.038775,93.475359,65.364084,194.445882,21.011536,61.007508,0.686441,770825.569588,0.861740,8.994644,26.940217,3.999390,0.070792,0.065024,149.745392,99.147101,72.193568,32.000000,32.000000,32.000000,32.000000,32.000000,70.959477,65.730079,107.804318,95.746216,28.826056,39.987342,49.341772,50.186556,33.113924,25.532869,65.868537,168.682839,71.103654,0.585456,169.862015,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.832303,49.110957,199.277275,162.866595,191.194662,187.393661,84.492628,14.308715,195.018078,1.991416,48.426128,48.565445,161.240844,201.516726,159.776550,195.619343,95.081519,191.095240,-0.000469,0.038789,94.522696,65.418958,194.378479,21.016980,61.060806,0.687193,771493.140785,0.862226,8.985478,27.003873,3.996219,0.073429,0.065141,149.722204,99.081700,72.191586,32.000000,32.000000,32.000000,32.000000,32.000000,70.977499,65.735285,107.981130,95.746216,28.826484,39.987342,49.341772,50.151017,33.113924,25.532869,65.798840,168.985256,71.274087,0.589618,169.965674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.772012,49.117553,199.199208,162.864352,191.195269,187.392260,84.327912,14.307859,195.091750,1.988499,48.389465,48.454781,161.245239,201.543433,159.785470,195.698835,95.134839,191.335817,-0.000469,0.038759,94.509991,65.188914,194.321496,21.022287,61.116646,0.687245,771517.935046,0.861662,9.016798,26.899457,3.998958,0.071286,0.064284,149.734490,99.346211,72.214893,32.000000,32.000000,32.000000,32.000000,32.000000,71.027937,65.713056,108.213642,95.746216,28.880872,39.987342,49.341772,50.192746,33.113924,25.532869,65.750862,168.655823,71.263228,0.588766,170.197617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.809544,49.119202,199.396265,162.873603,191.229016,187.449329,84.535835,14.309429,195.154445,1.991698,48.386485,48.523275,161.255830,201.553157,159.752791,195.815142,95.173504,191.330204,-0.000469,0.038753,95.168642,65.381283,194.412314,21.025926,61.145459,0.687174,771424.094669,0.864517,9.085806,26.936244,4.002233,0.073609,0.065820,149.726110,99.284016,72.188147,32.000000,32.000000,32.000000,32.000000,32.000000,71.003977,65.645984,108.382811,95.746216,28.904912,39.987342,49.341772,50.167812,33.113924,25.532869,65.692932,169.071670,71.280249,0.589333,170.138569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.791091,49.133494,199.456193,162.898273,191.177442,187.478010,84.493656,14.315137,195.244977,1.991621,48.569201,48.506729,161.292086,201.661778,159.778578,195.765111,95.123543,191.427654,-0.000469,0.039116,95.611758,65.298943,194.516244,21.031862,61.158044,0.687089,771477.519371,0.861935,9.048596,26.895477,4.003174,0.073302,0.064412,149.724214,99.334565,72.204159,32.000000,32.000000,32.000000,32.000000,32.000000,71.030295,65.654952,108.503133,95.746216,28.943779,39.987342,49.341772,50.186934,33.113924,25.532869,65.670065,168.987312,71.565722,0.589397,170.165477,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.802420,49.139541,199.409247,162.931633,191.325103,187.484168,84.452660,14.307288,195.178618,2.000992,48.382397,48.612424,161.292395,201.686548,159.810507,195.759870,95.110780,191.413275,-0.000467,0.039106,95.801325,65.527632,194.474295,21.036547,61.115546,0.687460,771834.175197,0.862887,9.081990,26.981915,4.005861,0.071472,0.064017,149.750567,99.311029,72.212352,32.000000,32.000000,32.000000,32.000000,32.000000,71.063789,65.676984,108.452040,95.746216,28.968491,39.987342,49.341772,50.190877,33.113924,25.532869,65.650846,168.905321,71.429845,0.587484,170.126531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.846471,49.171148,199.461170,162.917056,191.301695,187.544008,84.548680,14.307574,195.166972,2.008521,48.547353,48.589806,161.285006,201.621432,159.800092,195.762437,95.102322,191.413561,-0.000469,0.039120,95.967503,65.453428,194.455980,21.037591,61.128979,0.687720,771903.867631,0.863131,9.076308,26.989299,4.004007,0.072287,0.064801,149.661997,99.215957,72.198088,32.000000,32.000000,32.000000,32.000000,32.000000,71.105368,65.632911,108.365476,95.746216,29.017736,39.987342,49.341772,50.181092,33.113924,25.532869,65.623297,169.097361,71.407395,0.588415,170.025587,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.796359,49.182142,199.351064,162.909206,191.316557,187.588063,84.408778,14.300867,195.137547,2.009669,48.488414,48.536642,161.289281,201.562698,159.797600,195.752960,95.019564,191.383673,-0.000468,0.039126,95.881272,65.158071,194.554836,21.039441,61.095388,0.687444,772201.133673,0.861655,9.062332,26.997863,4.001510,0.072563,0.064302,149.704057,99.184519,72.196979,32.000000,32.000000,32.000000,32.000000,32.000000,71.159395,65.595112,108.287891,95.746216,29.047423,39.987342,49.341772,50.164337,33.113924,25.532869,65.640617,168.817557,71.445546,0.588493,170.058711,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.787952,49.163178,199.467930,162.910608,191.363465,187.632711,84.666199,14.311998,195.124490,2.006780,48.477397,48.550534,161.299847,201.633032,159.817220,195.787396,95.117872,191.406721,-0.000471,0.039215,96.006175,65.328474,194.523709,21.040027,61.138355,0.688349,772767.060710,0.864278,9.125184,27.069434,4.003326,0.074010,0.064418,149.790708,99.139163,72.203538,32.000000,32.000000,32.000000,32.000000,32.000000,71.191352,65.570552,108.271191,95.746216,29.083910,39.987342,49.341772,50.170292,33.113924,25.532869,65.611381,169.332398,71.572912,0.588629,170.295138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.807544,49.178569,199.259235,162.932474,191.305852,187.666294,84.511583,14.314281,195.175641,2.004997,48.452734,48.599924,161.314587,201.619332,159.840270,195.726607,95.178995,191.380437,-0.000468,0.039017,94.185318,65.284201,194.497113,21.041134,61.109037,0.688382,772567.810797,0.861971,9.114924,26.979752,4.006349,0.070672,0.064705,149.767023,99.231314,72.227302,32.000000,32.000000,32.000000,32.000000,32.000000,71.232056,65.560639,108.325080,95.746216,29.120547,39.987342,49.341772,50.169035,33.113924,25.532869,65.606536,169.023167,71.249802,0.588023,170.009340,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.829970,49.198908,199.350923,162.929671,191.353480,187.669496,84.372037,14.312283,195.106797,2.005204,48.465135,48.581520,161.294920,201.631524,159.829599,195.789312,95.136814,191.392804,-0.000470,0.038737,94.130882,65.553700,194.509637,21.039314,61.099661,0.688110,772500.694719,0.863363,9.110033,26.908791,4.000583,0.073067,0.064079,149.818079,99.251099,72.182910,32.000000,32.000000,32.000000,32.000000,32.000000,71.210780,65.526705,108.330766,95.746216,29.134932,39.987342,49.341772,50.210032,33.113924,25.532869,65.612488,168.744074,71.232781,0.590174,169.992149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
