OSU 80 Ton Compressor Load Stand
49.827164,49.208803,199.311536,162.938922,191.397437,187.649043,84.241652,14.312854,195.190231,2.000453,48.536343,48.544568,161.288558,201.543535,159.793864,195.766903,95.143813,191.414107,-0.000472,0.038693,95.169971,65.462628,194.482960,21.035178,61.131629,0.688217,772683.533671,0.864422,9.107165,26.955601,4.000623,0.070781,0.064689,149.834564,99.149746,72.202362,32.000000,32.000000,32.000000,32.000000,32.000000,71.117159,65.615581,108.347990,95.746216,29.170023,39.987342,49.341772,50.168929,33.113924,25.532869,65.617509,168.483303,71.263815,0.590316,170.054855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.826977,49.211002,199.280703,162.927989,191.410121,187.628146,84.385381,14.307716,195.099615,1.994824,48.458901,48.575654,161.293918,201.505941,159.810151,195.735037,95.167544,191.357385,-0.000473,0.038627,95.136665,65.320109,194.438175,21.029810,61.078602,0.687743,772602.975454,0.865744,9.119963,26.956574,4.000058,0.072212,0.065773,149.807915,98.944256,72.216258,32.000000,32.000000,32.000000,32.000000,32.000000,71.137575,65.688684,108.177165,95.746216,29.184801,39.987342,49.341772,50.178710,33.113924,25.532869,65.621378,168.770763,71.397417,0.589961,170.174053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.773055,49.217048,199.107032,162.915374,191.281949,187.617897,84.484060,14.309001,194.988455,1.999253,48.531267,48.458521,161.282785,201.455036,159.801631,195.599419,95.147036,191.118869,-0.000472,0.038617,94.846109,65.307508,194.277443,21.023004,61.039837,0.688191,772436.612363,0.864182,9.122354,26.911615,3.999454,0.071200,0.066183,149.680611,99.215541,72.214362,32.000000,32.000000,32.000000,32.000000,32.000000,71.166733,65.782256,108.026256,95.746216,29.148387,39.987342,49.341772,50.210773,33.113924,25.532869,65.616559,168.968121,71.096097,0.588730,169.931921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.698822,49.278340,199.026054,162.906403,191.217592,187.624325,84.372620,14.308430,194.799931,1.996721,48.712322,48.482966,161.302363,201.194983,159.793015,195.402785,95.267976,190.996357,-0.000472,0.038648,95.112725,65.200920,194.194803,21.013326,60.975180,0.688841,772546.328776,0.864179,9.184221,26.842794,4.000298,0.070773,0.063949,149.566619,99.287014,72.215495,32.000000,32.000000,32.000000,32.000000,32.000000,71.218988,65.762702,107.832033,95.746216,29.109130,39.987342,49.341772,50.214311,33.113924,25.532869,65.682495,168.745240,71.262054,0.591407,170.003833,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.670671,49.331662,198.924304,162.928550,191.293652,187.531900,84.321420,14.310570,194.711200,1.993143,48.653350,48.457167,161.272107,201.216205,159.770606,195.331422,95.234750,190.801140,-0.000471,0.038638,95.175055,65.285391,194.094480,21.001282,61.009005,0.690438,772386.650666,0.866935,9.322434,26.675937,4.004643,0.072610,0.065398,149.562639,99.131164,72.202927,32.000000,32.000000,32.000000,32.000000,32.000000,71.218355,65.738293,107.652224,95.746216,29.011696,39.987342,49.341772,50.288094,33.113924,25.532869,65.804572,168.642840,71.300279,0.590772,170.161189,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.652398,49.301978,198.785540,162.933596,191.281189,187.478869,84.309325,14.310000,194.621066,1.996352,48.640420,48.419398,161.285157,200.937886,159.807395,195.179934,95.235323,190.674057,-0.000471,0.039137,95.274202,65.120975,194.071067,20.985757,61.008770,0.689923,772284.220359,0.867710,9.404950,26.635954,4.004864,0.071765,0.066681,149.595116,99.174665,72.206195,32.000000,32.000000,32.000000,32.000000,32.000000,71.284536,65.754029,107.692929,95.746216,28.983036,39.987342,49.341772,50.304072,33.113924,25.532869,65.838021,168.618651,71.219868,0.590341,170.163156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.668708,49.348428,198.667126,162.938642,191.252118,187.420166,84.509496,14.309001,194.500104,1.992638,48.767202,48.385262,161.290200,200.864962,159.784969,195.072510,95.166763,190.734600,-0.000471,0.039105,95.437208,65.071950,193.842788,20.969298,60.944618,0.689548,772011.760895,0.867871,9.394221,26.587694,4.003544,0.071696,0.065906,149.665769,98.906156,72.200706,32.000000,32.000000,32.000000,32.000000,32.000000,71.237894,65.748784,107.827185,95.746216,28.875388,39.987342,49.341772,50.330239,33.113924,25.532869,65.947910,169.018993,71.089421,0.590684,170.101787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.686523,49.380037,198.617198,162.942006,191.338675,187.350343,84.465010,14.307146,194.471772,1.991543,48.559051,48.425478,161.291074,200.966509,159.784339,195.091679,95.079215,190.600683,-0.000472,0.039124,95.734715,65.241781,193.841259,20.950637,60.901670,0.689657,772106.187544,0.865341,9.423752,26.678975,3.999845,0.070144,0.064156,149.699884,99.175300,72.229741,32.000000,32.000000,32.000000,32.000000,32.000000,71.230571,65.727651,107.867611,95.746216,28.779395,39.987342,49.341772,50.396362,33.113924,25.532869,66.081506,168.930021,70.924491,0.591240,169.958514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.805441,49.218972,198.754414,162.849775,191.141433,187.260595,84.248993,14.317848,194.541149,1.996053,48.287837,48.494171,161.276562,201.067729,159.812335,195.227875,95.088802,190.720758,-0.000474,0.039208,96.294733,65.324034,193.942841,20.933852,60.996744,0.689613,772179.465230,0.865207,9.436883,26.716256,3.997406,0.070557,0.065175,149.692581,99.280325,72.244618,32.000000,32.000000,32.000000,32.000000,32.000000,71.196334,65.692773,107.840508,95.746216,28.741325,39.987342,49.341772,50.331113,33.113924,25.532869,66.029534,168.497985,70.925958,0.592159,169.943526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.793662,49.158231,198.922253,162.847252,191.157143,187.175494,84.279142,14.310856,194.681086,1.990549,48.373198,48.567910,161.262899,201.137716,159.804293,195.306609,95.033912,190.871619,-0.000474,0.039003,96.361086,65.210697,194.120055,20.923487,60.975071,0.686738,771232.114298,0.864320,9.152614,26.751741,3.990617,0.073243,0.065666,149.744201,99.163096,72.228543,32.000000,32.000000,32.000000,32.000000,32.000000,71.178779,65.734743,107.814596,95.746216,28.709530,39.987342,49.341772,50.366779,33.113924,25.532869,65.921888,168.558285,71.446793,0.590599,169.982944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.879053,49.095566,199.030300,162.817536,191.143286,187.164011,84.360680,14.311569,194.823827,1.993392,48.188216,48.542959,161.245321,201.297446,159.804374,195.474213,95.059195,191.109358,-0.000476,0.038922,96.324562,65.310240,194.170369,20.922946,60.955274,0.687107,770947.068332,0.863698,9.104066,26.863229,3.994931,0.071742,0.066162,149.713310,99.135708,72.222858,32.000000,32.000000,32.000000,32.000000,32.000000,71.194200,65.718985,107.766808,95.746216,28.741121,39.987342,49.341772,50.329442,33.113924,25.532869,65.813359,168.721360,71.102847,0.586400,169.864651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.864497,49.053515,199.268638,162.805762,191.119166,187.176903,84.312565,14.306717,195.023108,1.992769,48.197370,48.591061,161.234469,201.464495,159.769410,195.534552,95.065496,191.208490,-0.000476,0.038941,96.304405,65.248214,194.373055,20.929556,61.056713,0.686369,770553.414897,0.861017,8.953053,26.927071,3.990258,0.073245,0.064967,149.732179,99.023614,72.225733,32.000000,32.000000,32.000000,32.000000,32.000000,71.199635,65.691091,107.565564,95.746216,28.778545,39.987342,49.341772,50.287280,33.113924,25.532869,65.694201,168.625131,71.408716,0.588413,169.934006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.899465,49.001020,199.377059,162.798474,190.985770,187.207166,84.483060,14.306575,195.172838,1.992078,48.275682,48.594005,161.214317,201.615541,159.778958,195.722487,95.165473,191.431987,-0.000477,0.038975,96.276030,65.265714,194.466891,20.944233,61.102979,0.685958,770504.058437,0.861746,8.926054,26.957908,3.996203,0.071934,0.065282,149.784296,99.160881,72.253461,32.000000,32.000000,32.000000,32.000000,32.000000,71.219676,65.730030,107.461461,95.746216,28.856838,39.987342,49.341772,50.271194,33.113924,25.532869,65.545518,168.966120,71.402773,0.586516,170.004816,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.816133,49.115629,199.449780,162.859867,191.073224,187.312093,84.485620,14.307003,195.285057,1.996556,48.522192,48.672078,161.245222,201.791295,159.789971,195.983028,95.162969,191.417234,-0.000474,0.038952,95.913652,65.478014,194.650873,20.966164,61.091043,0.685278,770108.264268,0.859349,8.837406,26.941607,3.995575,0.072160,0.063796,149.873157,99.146752,72.260844,32.000000,32.000000,32.000000,32.000000,32.000000,71.214395,65.728885,107.350064,95.746216,28.981873,39.987342,49.341772,50.262746,33.113924,25.532869,65.562929,168.971240,71.398004,0.586427,170.175233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.000190,49.149710,199.558112,162.887340,191.116347,187.400588,84.431315,14.308002,195.443119,2.001905,48.360907,48.674214,161.256052,201.868295,159.799692,196.085563,95.293785,191.664726,-0.000479,0.038980,96.186957,65.513317,194.699841,20.991585,61.163868,0.687244,770935.654642,0.861681,9.038203,26.938591,4.003719,0.071808,0.064676,149.890518,99.243311,72.248406,32.000000,32.000000,32.000000,32.000000,32.000000,71.196505,65.697533,107.292287,95.746216,29.064625,39.987342,49.341772,50.215640,33.113924,25.532869,65.592548,168.862631,71.332340,0.588034,169.908239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.949715,49.184891,199.583949,162.908085,191.279469,187.518174,84.401693,14.312568,195.369236,2.004735,48.544467,48.705583,161.265001,201.942340,159.779296,196.110013,95.098363,191.564982,-0.000477,0.038976,96.691964,65.426568,194.683849,21.017343,61.184891,0.684834,770688.289318,0.859196,8.882066,26.900354,3.991147,0.072110,0.064344,149.927382,99.263366,72.249559,32.000000,32.000000,32.000000,32.000000,32.000000,71.217976,65.690366,107.409964,95.746216,29.153398,39.987342,49.341772,50.209123,33.113924,25.532869,65.557560,168.803386,71.421261,0.587210,169.978813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.950357,49.169499,199.579477,162.912010,191.331840,187.688777,84.414489,14.309572,195.448448,2.003573,48.425931,48.795825,161.294083,201.896612,159.804670,195.964899,95.224377,191.619446,-0.000476,0.039076,96.902660,65.595258,194.758842,21.039198,61.166644,0.685785,772011.914042,0.861088,8.969358,27.058475,3.995697,0.072322,0.064584,149.769163,99.296957,72.242392,32.000000,32.000000,32.000000,32.000000,32.000000,71.227259,65.753928,107.401510,95.746216,29.231201,39.987342,49.341772,50.182905,33.113924,25.532869,65.565167,168.828977,71.557431,0.587496,170.174761,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.858870,49.235463,199.682221,162.933315,191.399056,187.799044,84.553461,14.309286,195.484936,1.996021,48.725208,48.631315,161.321234,201.877734,159.809664,196.143401,95.395071,191.564965,-0.000477,0.037771,96.562507,65.291785,194.883700,21.056841,61.208980,0.686561,772231.106176,0.861691,8.953304,26.952831,3.995557,0.071412,0.066799,149.747378,99.274367,72.270860,32.000000,32.000000,32.000000,32.000000,32.000000,71.254716,65.751538,107.332210,95.746216,29.310818,39.987342,49.341772,50.182078,33.113924,25.532869,65.564274,169.106923,71.254057,0.586866,170.181606,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.839407,49.410271,199.560218,163.021903,191.590808,187.851505,84.529528,14.309001,195.392799,2.000803,48.869600,48.559395,161.341151,201.793292,159.784825,196.034735,95.444027,191.443391,-0.000478,0.037245,96.807554,65.254254,194.699371,21.068055,61.270013,0.688007,772357.515836,0.862696,9.113822,26.761761,4.004949,0.071445,0.065159,149.743018,99.167866,72.237014,32.000000,32.000000,32.000000,32.000000,32.000000,71.221575,65.717762,107.332422,95.746216,29.353072,39.987342,49.341772,50.209386,33.113924,25.532869,65.815429,169.059056,71.601525,0.591015,170.260363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.836389,49.421815,199.500775,163.049097,191.518795,187.944850,84.481808,14.308573,195.265380,2.007693,48.799712,48.595353,161.364028,201.818796,159.837861,195.938801,95.457193,191.533072,-0.000477,0.037264,96.939818,65.360171,194.598437,21.069787,61.172919,0.687265,772688.187962,0.864674,9.204291,26.723183,3.997336,0.073700,0.064551,149.748601,98.972330,72.244508,32.000000,32.000000,32.000000,32.000000,32.000000,71.296938,65.736069,107.470245,95.746216,29.349359,39.987342,49.341772,50.224850,33.113924,25.532869,65.954909,168.963615,71.444666,0.587654,170.270197,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.797247,49.381961,199.543527,163.025548,191.598292,187.965183,84.485507,14.310999,195.261759,2.003836,48.793258,48.587058,161.382674,201.773762,159.859555,195.937153,95.417207,191.556883,-0.000477,0.037213,96.300777,65.222111,194.637248,21.068381,61.172180,0.689175,773221.915671,0.864983,9.323430,26.687709,4.003115,0.070295,0.064210,149.789553,98.997505,72.243637,32.000000,32.000000,32.000000,32.000000,32.000000,71.254941,65.729243,107.536124,95.746216,29.408357,39.987342,49.341772,50.224138,33.113924,25.532869,66.031646,168.971015,71.453396,0.590091,170.292424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.783353,49.402025,199.328301,163.033117,191.652055,187.953162,84.407149,14.312283,195.168249,1.994182,48.657934,48.560728,161.377751,201.612442,159.878712,195.786052,95.350313,191.266946,-0.000475,0.037201,95.435835,65.247408,194.481247,21.059999,61.133234,0.689761,773401.536827,0.865697,9.324084,26.736601,4.007120,0.070619,0.064634,149.801315,99.248250,72.253395,32.000000,32.000000,32.000000,32.000000,32.000000,71.309587,65.835541,107.629109,95.746216,29.459845,39.987342,49.341772,50.239652,33.113924,25.532869,66.206394,168.814298,71.586631,0.590513,170.305681,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.869557,49.307475,199.430113,162.996953,191.571198,187.949672,84.580060,14.314138,195.226491,1.989656,48.591098,48.526685,161.360276,201.715252,159.877765,195.775195,95.377685,191.311407,-0.000474,0.037181,95.638105,65.377661,194.466950,21.049134,61.125174,0.689833,773647.889872,0.866763,9.358534,26.694984,4.003915,0.071459,0.064503,149.871232,99.212523,72.241328,32.000000,32.000000,32.000000,32.000000,32.000000,71.245568,65.821982,107.494344,95.746216,29.449965,39.987342,49.341772,50.206961,33.113924,25.532869,66.178277,169.160119,71.608422,0.589100,170.202810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.901395,49.318194,199.443611,162.973124,191.455617,187.859008,84.519067,14.303292,195.131311,1.989997,48.640818,48.585362,161.350037,201.740776,159.862989,195.777714,95.357372,191.424624,-0.000473,0.038117,95.963106,65.317319,194.486778,21.038288,61.134442,0.688899,773194.510334,0.863085,9.174781,26.684260,3.999035,0.071904,0.065329,149.788210,99.276943,72.239650,32.000000,32.000000,32.000000,32.000000,32.000000,71.273222,65.834386,107.365375,95.746216,29.472822,39.987342,49.341772,50.195575,33.113924,25.532869,66.253035,169.038135,71.256258,0.588047,170.153636,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.800064,49.315720,199.346818,162.963312,191.405880,187.850637,84.342137,14.305718,195.051365,1.993902,48.710028,48.535808,161.353474,201.613543,159.870950,195.669314,95.442644,191.242914,-0.000472,0.038984,96.121115,65.387047,194.409093,21.026767,61.101320,0.688131,772881.667999,0.862705,9.152586,26.746952,3.996754,0.072850,0.064533,149.810895,99.174914,72.274913,32.000000,32.000000,32.000000,32.000000,32.000000,71.295243,65.797334,107.394667,95.746216,29.558502,39.987342,49.341772,50.193007,33.113924,25.532869,66.319349,168.684274,71.401526,0.590383,170.151551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.807693,49.331387,199.198753,162.970881,191.498958,187.762204,84.245387,14.320560,195.085819,2.000537,48.598037,48.592396,161.365535,201.559558,159.859321,195.751303,95.360125,191.197846,-0.000474,0.039021,96.050718,65.252092,194.453140,21.016448,61.136443,0.689477,772665.075156,0.866425,9.254928,26.593653,4.002943,0.071116,0.063982,149.788907,99.091119,72.264587,32.000000,32.000000,32.000000,32.000000,32.000000,71.277885,65.720226,107.341455,95.746216,29.552891,39.987342,49.341772,50.194808,33.113924,25.532869,66.414234,168.490774,71.256405,0.590015,170.173895,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.816318,49.280264,199.254945,162.958546,191.384421,187.703008,84.466162,14.311712,195.058993,1.997383,48.602730,48.542452,161.324328,201.495422,159.851911,195.694050,95.382321,191.190305,-0.000470,0.039098,96.069573,65.299928,194.368913,21.010323,61.093279,0.688322,772621.283446,0.866902,9.262696,26.659292,3.999357,0.073320,0.065226,149.853181,99.208314,72.253717,32.000000,32.000000,32.000000,32.000000,32.000000,71.328560,65.719523,107.216647,95.746216,29.569627,39.987342,49.341772,50.215944,33.113924,25.532869,66.419264,168.932324,71.574526,0.590565,170.176531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.789255,49.337159,199.239256,162.954061,191.547447,187.717267,84.494762,14.310285,194.991864,2.000354,48.637315,48.551421,161.319361,201.394181,159.813433,195.498027,95.287159,191.129621,-0.000468,0.039132,96.073491,65.250965,194.330448,21.002529,61.088573,0.688521,772162.291655,0.864073,9.202647,26.634272,3.999793,0.072484,0.067856,149.832195,99.217857,72.251647,32.000000,32.000000,32.000000,32.000000,32.000000,71.304439,65.794080,107.244396,95.746216,29.508223,39.987342,49.341772,50.205685,33.113924,25.532869,66.523387,168.989523,71.288393,0.587695,170.128262,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.836138,49.322592,199.186294,162.945090,191.592224,187.721722,84.472265,14.308715,194.905633,2.010498,48.600323,48.501119,161.309465,201.322971,159.827609,195.656339,95.439244,191.178166,-0.000468,0.039198,96.006041,65.260503,194.228210,20.995447,61.064087,0.689041,772731.004776,0.864506,9.287555,26.706699,4.001652,0.073095,0.066161,149.778418,99.154677,72.271837,32.000000,32.000000,32.000000,32.000000,32.000000,71.327914,65.922372,107.121732,95.746216,29.523636,39.987342,49.341772,50.228165,33.113924,25.532869,66.595162,168.944530,71.406661,0.590454,169.996870,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.880356,49.299504,199.178617,162.943127,191.711294,187.658375,84.427955,14.307431,194.964984,2.015300,48.580603,48.599247,161.347941,201.462599,159.862018,195.632564,95.449865,191.210999,-0.000469,0.039310,95.624560,65.407709,194.321394,20.988223,61.050150,0.688590,772115.471193,0.863818,9.224465,26.572802,3.996824,0.071433,0.064494,149.743206,99.192136,72.280265,32.000000,32.000000,32.000000,32.000000,32.000000,71.339685,65.949645,107.128241,95.746216,29.544679,39.987342,49.341772,50.239420,33.113924,25.532869,66.640740,168.855910,71.289787,0.588854,170.165673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.828239,49.306925,199.165182,162.933315,191.806044,187.625938,84.519348,14.301865,194.933596,2.014640,48.635865,48.577925,161.306929,201.403050,159.853299,195.461575,95.341374,191.068312,-0.000468,0.039356,95.348019,65.265415,194.271450,20.982089,61.071750,0.687903,771703.435435,0.863073,9.155643,26.574478,3.993127,0.071650,0.066832,149.836213,99.225307,72.267828,32.000000,32.000000,32.000000,32.000000,32.000000,71.295702,65.972926,107.287167,95.746216,29.559113,39.987342,49.341772,50.180206,33.113924,25.532869,66.684548,169.038695,71.282450,0.589097,169.955446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.827391,49.281913,199.234299,162.929391,191.752893,187.605240,84.477802,14.310000,195.001875,2.012302,48.573255,48.608963,161.311607,201.418197,159.855728,195.558533,95.307107,191.159535,-0.000467,0.039373,95.510249,65.121138,194.306505,20.981360,61.066756,0.688165,772037.224365,0.863010,9.216971,26.629510,3.997034,0.071991,0.064365,149.883321,99.179949,72.285991,32.000000,32.000000,32.000000,32.000000,32.000000,71.392003,66.025646,107.443385,95.746216,29.572128,39.987342,49.341772,50.207862,33.113924,25.532869,66.712552,168.955604,71.082084,0.589590,170.144391,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.750112,49.314621,199.124601,162.925746,191.724628,187.582073,84.398115,14.319561,194.925141,1.995192,48.538730,48.509204,161.303629,201.369371,159.818751,195.396152,95.208542,191.053685,-0.000465,0.039284,95.629361,65.335874,194.214582,20.976983,61.089366,0.688273,772015.575457,0.863295,9.192837,26.697959,3.998489,0.070564,0.065000,149.888020,99.207376,72.258568,32.000000,32.000000,32.000000,32.000000,32.000000,71.329764,66.018878,107.508324,95.746216,29.551847,39.987342,49.341772,50.235478,33.113924,25.532869,66.817851,168.796229,71.264475,0.591297,170.144981,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.766788,49.251954,198.913113,162.891825,191.553143,187.551242,84.601883,14.314994,194.649269,2.004032,48.529490,48.599338,161.279597,201.208560,159.787897,195.333891,95.227138,190.856495,-0.000467,0.039287,95.744768,65.287692,194.072635,20.970026,61.020490,0.688685,772446.751246,0.865574,9.305559,26.756860,4.002496,0.070093,0.065299,149.901761,99.266811,72.267170,32.000000,32.000000,32.000000,32.000000,32.000000,71.258518,65.915075,107.589868,95.746216,29.509282,39.987342,49.341772,50.231944,33.113924,25.532869,66.803963,169.203767,71.393088,0.590355,170.205721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.748806,49.246732,198.791722,162.870520,191.534370,187.448684,84.593405,14.311141,194.570071,1.991764,48.546116,48.482591,161.253152,201.026119,159.776836,195.210737,95.355381,190.856233,-0.000467,0.039224,95.266588,65.232872,194.016408,20.961877,60.976478,0.688478,772074.016877,0.862874,9.225618,26.664331,3.996905,0.073328,0.064167,149.950147,99.300633,72.263684,32.000000,32.000000,32.000000,32.000000,32.000000,71.242199,65.836105,107.609070,95.746216,29.395433,39.987342,49.341772,50.276604,33.113924,25.532869,66.824368,169.186809,71.262348,0.588450,170.165870,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.714326,49.240960,198.650725,162.864352,191.317586,187.475846,84.451948,14.310428,194.490907,1.982013,48.553969,48.345105,161.228070,200.879600,159.777680,195.102132,95.232328,190.703216,-0.000468,0.039195,95.645396,65.208145,193.778951,20.950285,60.965948,0.688507,771207.731023,0.862823,9.239022,26.535991,3.995909,0.071698,0.064707,149.856487,99.314501,72.276076,32.000000,32.000000,32.000000,32.000000,32.000000,71.230284,65.807850,107.650233,95.746216,29.296119,39.987342,49.341772,50.314570,33.113924,25.532869,66.809810,168.903895,71.279662,0.589129,170.244352,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.663854,49.214300,198.684591,162.868557,191.042108,187.346754,84.417905,14.303721,194.511658,1.970551,48.518531,48.425302,161.249241,200.823638,159.769153,195.005787,95.315004,190.602319,-0.000472,0.039169,94.325954,65.006881,193.740755,20.934561,60.913804,0.688787,771782.100845,0.865045,9.268982,26.601632,3.995845,0.070342,0.062925,149.844402,99.189820,72.265838,32.000000,32.000000,32.000000,32.000000,32.000000,71.217998,65.775885,107.576786,95.746216,29.211397,39.987342,49.341772,50.343931,33.113924,25.532869,66.819159,168.835811,71.109010,0.589124,170.102338,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.660561,49.173622,198.546193,162.834917,191.028163,187.264915,84.451995,14.307574,194.382146,1.971782,48.427350,48.495592,161.217116,200.807268,159.756165,195.156157,95.105652,190.666081,-0.000476,0.038995,93.275336,65.141419,193.660907,20.917068,60.921918,0.689554,770954.945576,0.865709,9.294658,26.481081,4.000587,0.072745,0.065584,149.774239,99.304721,72.258627,32.000000,32.000000,32.000000,32.000000,32.000000,71.127458,65.727299,107.600401,95.746216,29.109643,39.987342,49.341772,50.413120,33.113924,25.532869,66.780234,168.903991,71.285679,0.590690,170.172912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.731525,49.109308,198.564273,162.808566,190.950764,187.155624,84.382088,14.310285,194.293986,1.978994,48.267294,48.364942,161.218927,200.756484,159.747062,195.029464,95.106711,190.529712,-0.000478,0.038869,93.301693,65.223358,193.819109,20.901083,60.894872,0.688767,771265.488993,0.864947,9.257397,26.714370,3.998066,0.071525,0.064174,149.790443,99.251218,72.257385,32.000000,32.000000,32.000000,32.000000,32.000000,71.127798,65.718465,107.642383,95.746216,28.983935,39.987342,49.341772,50.356782,33.113924,25.532869,66.682713,168.764176,71.092135,0.588632,169.993447,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.754903,49.064508,198.668471,162.754181,190.770571,187.006632,84.415646,14.306289,194.383313,1.964959,48.265643,48.375891,161.203132,200.781682,159.755330,194.994013,95.223603,190.579912,-0.000478,0.038878,93.507326,65.134254,193.724886,20.887481,60.852212,0.687702,770560.005173,0.863631,9.119504,26.662110,3.992724,0.070025,0.065255,149.805685,99.189876,72.265007,32.000000,32.000000,32.000000,32.000000,32.000000,71.146430,65.759320,107.801383,95.746216,28.904537,39.987342,49.341772,50.391766,33.113924,25.532869,66.580654,168.831291,71.070712,0.589060,169.941952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.607663,49.115355,198.579936,162.775767,190.713603,186.968699,84.586962,14.300867,194.371516,1.972860,48.510975,48.340904,161.180038,200.713305,159.723158,194.988102,95.151476,190.522415,-0.000477,0.038918,92.069164,64.942932,193.710163,20.880298,60.823021,0.687519,769395.080587,0.862042,9.050482,26.564069,3.992943,0.069592,0.064450,149.833049,99.149351,72.268534,32.000000,32.000000,32.000000,32.000000,32.000000,71.097755,65.797495,107.992495,95.746216,28.786543,39.987342,49.341772,50.422609,33.113924,25.532869,66.531977,169.173925,71.077095,0.588668,169.972125,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.677922,49.163728,198.560097,162.800716,190.711379,186.839155,84.405574,14.309429,194.353765,1.983173,48.301955,48.415254,161.197490,200.725130,159.728220,194.998131,95.194929,190.656510,-0.000479,0.038916,92.700268,65.262360,193.690662,20.875922,60.845234,0.689412,769806.399302,0.863081,9.254029,26.614605,4.003009,0.071425,0.064398,149.863016,99.251591,72.258580,32.000000,32.000000,32.000000,32.000000,32.000000,71.129020,65.798932,108.079036,95.746216,28.677390,39.987342,49.341772,50.481786,33.113924,25.532869,66.542765,168.811147,71.099472,0.589953,169.902338,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.721342,49.158505,198.687208,162.784177,190.695659,186.873690,84.467936,14.312854,194.522752,1.991695,48.436314,48.402597,161.180838,200.984286,159.724335,195.100810,95.170202,190.774693,-0.000476,0.038419,93.205129,65.257944,193.816946,20.876056,60.907547,0.687871,769149.977902,0.863096,9.229495,26.621500,3.996949,0.071874,0.062873,149.884921,99.271101,72.255988,32.000000,32.000000,32.000000,32.000000,32.000000,71.156236,65.765436,108.101533,95.746216,28.657914,39.987342,49.341772,50.481598,33.113924,25.532869,66.476924,168.935871,71.111871,0.588664,169.967837,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.769210,49.123875,198.842767,162.785018,190.850930,186.909978,84.540616,14.306860,194.662708,1.990525,48.371511,48.515671,161.203026,201.221628,159.750707,195.250949,95.059305,190.808040,-0.000475,0.037231,93.148414,65.353557,194.018001,20.884048,60.952678,0.687063,769314.146554,0.861769,9.179255,26.690580,3.996015,0.072467,0.063829,149.858238,99.244542,72.259256,32.000000,32.000000,32.000000,32.000000,32.000000,71.160402,65.790897,108.196387,95.746216,28.616635,39.987342,49.341772,50.479865,33.113924,25.532869,66.432513,169.081232,71.264622,0.588472,169.991559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.764522,49.107934,199.008435,162.795110,190.892001,186.973802,84.442750,14.311712,194.830671,1.990901,48.284706,48.461070,161.183254,201.334774,159.749343,195.410794,95.140623,190.816483,-0.000475,0.036001,94.118225,65.209266,194.172143,20.898434,61.052079,0.686410,769710.504588,0.860192,9.095029,26.813988,3.995297,0.073175,0.066771,149.752111,99.157402,72.256143,32.000000,32.000000,32.000000,32.000000,32.000000,71.181277,65.859027,108.305529,95.746216,28.637275,39.987342,49.341772,50.470082,33.113924,25.532869,66.350593,168.885499,71.107543,0.587087,170.124918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.743707,49.099963,199.204998,162.845009,191.016814,187.128459,84.598540,14.309714,195.003878,1.998133,48.359493,48.512352,161.214322,201.465372,159.754495,195.591169,95.246107,191.192225,-0.000478,0.034948,94.138603,65.421427,194.328083,20.919670,61.148632,0.685965,769652.951016,0.861534,9.083944,26.735837,3.999002,0.071300,0.066518,149.787383,99.071856,72.257472,32.000000,32.000000,32.000000,32.000000,32.000000,71.245371,65.893088,108.469851,95.746216,28.725370,39.987342,49.341772,50.466867,33.113924,25.532869,66.272073,169.197079,71.381496,0.588961,170.234320,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.832652,49.173072,199.358713,162.896591,191.145285,187.224503,84.423344,14.303721,195.094639,1.998513,48.544749,48.555415,161.234889,201.502272,159.790535,195.804707,95.256180,191.323680,-0.000477,0.034911,94.370876,65.251588,194.462243,20.947561,61.162137,0.686173,769935.626336,0.861040,9.097536,26.771204,4.004627,0.070679,0.065234,149.797266,99.241971,72.290557,32.000000,32.000000,32.000000,32.000000,32.000000,71.262664,65.935092,108.420612,95.746216,28.755245,39.987342,49.341772,50.466195,33.113924,25.532869,66.279438,168.846688,71.417887,0.587807,170.225351,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.823425,49.226943,199.516587,162.946772,191.236382,187.376878,84.528289,14.310000,195.238532,1.994938,48.507555,48.556171,161.292870,201.712744,159.841472,195.764048,95.277555,191.338610,-0.000474,0.034894,94.542555,65.483788,194.617812,20.977885,61.177174,0.685814,770361.519457,0.861735,9.078553,26.810359,4.000564,0.071984,0.065225,149.789304,99.254429,72.309331,32.000000,32.000000,32.000000,32.000000,32.000000,71.289727,65.974418,108.248277,95.746216,28.844153,39.987342,49.341772,50.451485,33.113924,25.532869,66.334983,169.056578,71.588025,0.587330,170.310638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.897152,49.204130,199.518062,162.929391,191.399380,187.579596,84.218404,14.310000,195.431715,1.996423,48.535288,48.645186,161.282149,201.831640,159.831107,196.005094,95.312435,191.614324,-0.000473,0.035811,93.722297,65.372216,194.716034,21.009593,61.169944,0.686824,771056.813426,0.861673,9.141971,26.794575,4.004474,0.072007,0.067582,149.786102,99.237811,72.256622,32.000000,32.000000,32.000000,32.000000,32.000000,71.260089,65.903314,107.989909,95.746216,28.986461,39.987342,49.341772,50.381295,33.113924,25.532869,66.291110,168.436809,71.616419,0.586941,170.050135,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.955018,49.257726,199.758141,162.941445,191.532564,187.665586,84.249237,14.313282,195.462455,2.004909,48.599502,48.671860,161.304075,202.020686,159.825973,196.069004,95.375217,191.336832,-0.000472,0.036939,93.767993,65.427772,194.764511,21.036323,61.204598,0.686700,771624.078693,0.864302,9.042907,26.862858,3.998586,0.073341,0.065701,149.785662,99.191611,72.269821,32.000000,32.000000,32.000000,32.000000,32.000000,71.191457,65.820066,107.822970,95.746216,29.096973,39.987342,49.341772,50.366640,33.113924,25.532869,66.368343,168.498475,71.520234,0.586533,170.027908,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.926759,49.312422,199.674333,162.964994,191.597558,187.794835,84.217368,14.301152,195.615724,2.003267,48.721394,48.775548,161.309193,201.979525,159.823572,196.160691,95.392242,191.745700,-0.000470,0.036928,94.592554,65.459258,194.948987,21.056308,61.191869,0.686700,771624.078693,0.864302,9.042907,26.862858,3.998586,0.071329,0.066100,149.853040,99.298428,72.261261,32.000000,32.000000,32.000000,32.000000,32.000000,71.207875,65.864527,107.863604,95.746216,29.197104,39.987342,49.341772,50.296416,33.113924,25.532869,66.448707,168.434736,71.642757,0.586533,170.100174,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.989894,49.316270,199.825899,162.972283,191.762511,187.875741,84.402279,14.302722,195.646712,2.005177,48.646106,48.753726,161.346399,202.117442,159.867249,196.199583,95.486479,191.766043,-0.000472,0.037011,95.372546,65.545936,194.962631,21.073395,61.191454,0.686625,771802.632505,0.863399,9.036716,26.696246,3.998760,0.072385,0.064305,149.896729,99.118272,72.275745,32.000000,32.000000,32.000000,32.000000,32.000000,71.227778,65.922501,107.778547,95.746216,29.318751,39.987342,49.341772,50.276332,33.113924,25.532869,66.545327,168.804558,71.615025,0.587590,170.011779,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.051090,49.345130,199.729514,162.963873,191.909662,188.019790,84.392691,14.305433,195.521452,2.001668,48.612474,48.687564,161.311492,201.976467,159.829264,196.159268,95.479820,191.594413,-0.000474,0.037020,95.529774,65.630815,194.885884,21.084961,61.245437,0.687409,772381.587662,0.862272,9.059252,26.745534,3.997326,0.071747,0.065930,149.836093,99.166205,72.259975,32.000000,32.000000,32.000000,32.000000,32.000000,71.202538,65.885427,107.679383,95.746216,29.435267,39.987342,49.341772,50.265041,33.113924,25.532869,66.685169,168.785381,71.391254,0.587356,169.974486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.995807,49.358873,199.704347,162.984057,192.304649,188.096205,84.385068,14.310142,195.477294,1.997716,48.546365,48.801594,161.317352,201.998791,159.833253,195.991872,95.442228,191.674213,-0.000478,0.036789,96.387268,65.502389,194.891898,21.089509,61.234204,0.687018,772995.912867,0.862864,9.052924,26.765925,3.992370,0.072616,0.065305,149.778193,99.150828,72.282734,32.000000,32.000000,32.000000,32.000000,32.000000,71.212731,65.857321,107.775027,95.746216,29.511585,39.987342,49.341772,50.200069,33.113924,25.532869,66.810753,168.770136,71.292648,0.589065,170.191401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.909195,49.370142,199.678594,162.965555,192.235941,188.102456,84.426038,14.305290,195.530625,1.999437,48.783601,48.624071,161.331500,201.936204,159.833877,196.010978,95.534888,191.615818,-0.000480,0.036530,96.893781,65.479242,194.861430,21.087571,61.211270,0.687018,772995.912867,0.862864,9.052924,26.765925,3.992370,0.070622,0.066017,149.701043,99.321747,72.297718,32.000000,32.000000,32.000000,32.000000,32.000000,71.231234,65.880946,107.957822,95.746216,29.582239,39.987342,49.341772,50.191653,33.113924,25.532869,66.890650,168.852076,71.445179,0.589065,170.283612,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.946014,49.386083,199.521709,163.009568,192.236920,188.138956,84.451045,14.306147,195.438159,2.003413,48.705913,48.638085,161.340352,201.819795,159.829948,196.080937,95.545061,191.554806,-0.000479,0.037190,97.155818,65.534495,194.770591,21.083198,61.230724,0.687447,773539.502227,0.863449,9.095751,26.755459,3.994422,0.070194,0.063536,149.701900,99.325460,72.272756,32.000000,32.000000,32.000000,32.000000,32.000000,71.166414,65.870339,108.142650,95.746216,29.659747,39.987342,49.341772,50.221585,33.113924,25.532869,67.062437,168.902089,71.405854,0.590458,170.234123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.880738,49.366019,199.582816,162.983216,192.239695,188.217638,84.623046,14.309714,195.467877,2.004783,48.832170,48.615337,161.356860,201.786830,159.864180,196.018335,95.464353,191.609141,-0.000480,0.038665,97.309994,65.144049,194.678222,21.074226,61.228272,0.688754,773374.318928,0.864751,9.196471,26.640963,4.000838,0.072114,0.064734,149.738252,99.038852,72.279595,32.000000,32.000000,32.000000,32.000000,32.000000,71.160174,65.890330,108.317658,95.746216,29.691477,39.987342,49.341772,50.208707,33.113924,25.532869,67.127346,169.246092,71.757797,0.590096,170.361739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.922823,49.386908,199.434427,163.012652,192.090876,188.187066,84.455924,14.308002,195.280499,2.003608,48.533556,48.593158,161.335879,201.692806,159.855579,195.742493,95.423179,191.370567,-0.000480,0.038811,96.746450,65.451896,194.499319,21.064748,61.228777,0.687866,773477.798508,0.863993,9.174374,26.607972,3.994747,0.070039,0.063178,149.794048,99.302359,72.264805,32.000000,32.000000,32.000000,32.000000,32.000000,71.165209,65.879135,108.409308,95.746216,29.747430,39.987342,49.341772,50.185399,33.113924,25.532869,67.294040,168.911848,71.585311,0.589847,170.385579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.851737,49.318744,199.393865,162.946211,191.957012,188.073884,84.362827,14.309857,195.164843,2.004705,48.663712,48.557652,161.316932,201.560272,159.812506,195.752986,95.537889,191.236116,-0.000484,0.038886,97.089120,65.402130,194.456305,21.048605,61.086265,0.689088,774126.767438,0.863803,9.221764,26.709001,4.001200,0.072063,0.063518,149.850981,99.394532,72.268637,32.000000,32.000000,32.000000,32.000000,32.000000,71.223869,65.907309,108.435431,95.746216,29.768823,39.987342,49.341772,50.166854,33.113924,25.532869,67.305422,168.725654,71.453983,0.587973,169.982314,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.921537,49.378662,199.195089,162.940604,191.862194,188.000964,84.313933,14.303863,195.010121,2.004691,48.638895,48.552958,161.305832,201.462457,159.836015,195.589881,95.487666,191.184088,-0.000482,0.039360,97.395892,65.515223,194.354537,21.030576,61.099932,0.688128,774136.162993,0.864612,9.199154,26.660913,3.994855,0.071953,0.065985,149.924073,99.055255,72.273254,32.000000,32.000000,32.000000,32.000000,32.000000,71.248088,65.936685,108.583260,95.746216,29.770190,39.987342,49.341772,50.128484,33.113924,25.532869,67.471943,168.627865,71.223023,0.588574,170.083573,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
