OSU 80 Ton Compressor Load Stand
49.881785,49.339908,199.230913,162.907805,191.654825,187.935401,84.273502,14.306860,195.020309,2.001639,48.619397,48.628889,161.294021,201.452569,159.825687,195.489713,95.401823,191.040332,-0.000484,0.039329,97.447413,65.347350,194.266165,21.013564,61.060499,0.689948,773185.594959,0.866251,9.204480,26.495861,3.999738,0.071409,0.067986,149.918331,99.181198,72.294947,32.000000,32.000000,32.000000,32.000000,32.000000,71.283953,65.901062,108.716211,95.746216,29.760592,39.987342,49.341772,50.164341,33.113924,25.532869,67.520449,168.547004,71.253690,0.589839,170.034202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.905404,49.308024,199.123292,162.882294,191.671540,187.841075,84.535045,14.303007,194.958763,1.994539,48.543854,48.594498,161.268820,201.416423,159.814366,195.362974,95.352420,191.211309,-0.000490,0.039354,97.506314,65.267210,194.218749,20.995008,61.056605,0.689000,773106.468687,0.866002,9.194571,26.558575,3.994061,0.072411,0.064445,149.896426,99.263988,72.275519,32.000000,32.000000,32.000000,32.000000,32.000000,71.351452,65.907285,108.729853,95.746216,29.693831,39.987342,49.341772,50.153158,33.113924,25.532869,67.568955,169.070090,71.236082,0.590435,169.965241,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.826811,49.276691,199.024666,162.853419,191.614637,187.774136,84.425238,14.307288,194.876586,1.981518,48.496887,48.483449,161.263752,201.331818,159.782562,195.376219,95.354413,191.001745,-0.000491,0.039318,97.020945,65.392211,194.151566,20.977016,60.939786,0.688072,772789.900080,0.862358,9.138273,26.672040,3.990015,0.071161,0.065235,149.873981,99.131573,72.270291,32.000000,32.000000,32.000000,32.000000,32.000000,71.391848,65.900410,108.703632,95.746216,29.694878,39.987342,49.341772,50.147920,33.113924,25.532869,67.610446,168.850476,71.429112,0.589748,169.924053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.842972,49.251954,199.002077,162.824264,191.355460,187.697057,84.151382,14.304862,194.790643,1.985644,48.501273,48.489632,161.249551,201.227133,159.795814,195.306157,95.334016,190.935002,-0.000489,0.039068,97.424102,65.270535,194.094809,20.962616,60.969590,0.688072,772789.900080,0.862358,9.138273,26.672040,3.990015,0.070771,0.064075,149.891985,99.207148,72.301872,32.000000,32.000000,32.000000,32.000000,32.000000,71.402703,65.901328,108.533460,95.746216,29.658771,39.987342,49.341772,50.122231,33.113924,25.532869,67.618481,168.302763,71.423169,0.589748,169.893211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.892669,49.222270,198.940880,162.789783,191.488754,187.676068,84.483830,14.306860,194.816666,1.982394,48.489853,48.629052,161.209980,201.241036,159.767084,195.421425,95.298966,190.990380,-0.000486,0.039002,97.335360,65.205884,194.177244,20.949328,60.997267,0.688878,772197.854783,0.866694,9.146758,26.586896,3.992580,0.071105,0.066817,149.786319,99.015759,72.276542,32.000000,32.000000,32.000000,32.000000,32.000000,71.315987,65.910785,108.492960,95.746216,29.617425,39.987342,49.341772,50.119816,33.113924,25.532869,67.604731,168.967661,71.114879,0.588053,169.876846,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.831032,49.244533,198.977865,162.795951,191.440803,187.526012,84.253443,14.303150,194.717835,1.988130,48.465410,48.525605,161.224983,201.096902,159.759906,195.311615,95.307107,190.814124,-0.000487,0.039014,97.162729,65.347887,194.029464,20.939979,60.935621,0.688878,772197.854783,0.866694,9.146758,26.586896,3.992580,0.072036,0.065476,149.737362,99.082051,72.277282,32.000000,32.000000,32.000000,32.000000,32.000000,71.338744,65.893244,108.271056,95.746216,29.553580,39.987342,49.341772,50.131166,33.113924,25.532869,67.653217,168.506886,71.292355,0.588053,169.915752,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.821003,49.181043,198.879221,162.755863,191.423757,187.503244,84.434776,14.310856,194.673405,1.984070,48.332881,48.530387,161.187221,201.096454,159.704755,195.203444,95.198195,190.780041,-0.000476,0.038094,97.018648,65.335990,193.973049,20.930420,60.926137,0.687657,772100.642919,0.862160,9.065682,26.642707,3.987377,0.072661,0.064815,149.842532,99.168989,72.291068,32.000000,32.000000,32.000000,32.000000,32.000000,71.249461,65.827568,108.060408,95.746216,29.473486,39.987342,49.341772,50.094620,33.113924,25.532869,67.594777,168.869551,71.254497,0.589823,169.772637,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.835895,49.124699,198.746407,162.716336,191.427472,187.508158,84.538151,14.300867,194.651811,1.985616,48.255152,48.554022,161.158243,201.068850,159.711862,195.248378,95.178557,190.746708,-0.000474,0.038059,94.234227,65.293493,193.960938,20.919478,60.947773,0.688704,771584.142497,0.865068,9.151690,26.568468,3.993051,0.072125,0.064457,149.946391,99.155052,72.283924,32.000000,32.000000,32.000000,32.000000,32.000000,71.244439,65.768717,107.882523,95.746216,29.410960,39.987342,49.341772,50.120476,33.113924,25.532869,67.539035,169.076302,71.267997,0.588655,169.894509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.831730,49.098039,198.736290,162.698115,191.352948,187.516935,84.289172,14.307716,194.388009,1.990907,48.240901,48.541867,161.128391,201.005080,159.669155,195.233226,95.059003,190.513757,-0.000469,0.038188,94.220713,65.381694,193.737082,20.910222,60.933277,0.688462,771732.220709,0.863144,9.098579,26.664592,3.991875,0.072638,0.064931,149.968173,99.359773,72.252320,32.000000,32.000000,32.000000,32.000000,32.000000,71.332503,65.747681,107.856423,95.746216,29.289725,39.987342,49.341772,50.169350,33.113924,25.532869,67.421136,168.578344,71.424636,0.588670,169.965005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.704622,49.066707,198.696807,162.696153,191.043104,187.414296,84.521612,14.303150,194.421196,1.993885,48.224110,48.497341,161.097945,200.937723,159.651452,194.930572,95.219908,190.511639,-0.000466,0.038194,94.603879,65.164765,193.716526,20.898066,60.919502,0.687604,771665.304750,0.861689,9.026823,26.671724,3.988017,0.070341,0.064646,150.003636,99.359096,72.282421,32.000000,32.000000,32.000000,32.000000,32.000000,71.268691,65.753093,108.070294,95.746216,29.162430,39.987342,49.341772,50.189006,33.113924,25.532869,67.303754,169.043225,71.318034,0.588033,170.157412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.759686,49.049942,198.470095,162.719140,190.806551,187.462540,84.452309,14.310285,194.409700,1.991787,48.249270,48.498953,161.135887,200.849122,159.648806,194.921735,95.195922,190.357982,-0.000465,0.038153,94.895147,65.154422,193.783051,20.886923,60.891861,0.688953,771153.737219,0.863813,9.104787,26.542125,3.997552,0.072830,0.064857,149.957069,99.257394,72.248247,32.000000,32.000000,32.000000,32.000000,32.000000,71.211501,65.795201,108.119739,95.746216,29.087371,39.987342,49.341772,50.255141,33.113924,25.532869,67.172708,168.904619,71.410843,0.588500,169.977043,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.677467,49.079075,198.566273,162.705964,190.867252,187.453696,84.516110,14.307859,194.255440,1.982081,48.315265,48.472324,161.117999,200.790754,159.632766,194.949134,95.175775,190.536427,-0.000465,0.038771,95.090748,65.065417,193.692682,20.875761,60.848768,0.688953,771153.737219,0.863813,9.104787,26.542125,3.997552,0.071438,0.065411,149.918683,99.329199,72.227075,32.000000,32.000000,32.000000,32.000000,32.000000,71.174373,65.766591,108.123710,95.746216,28.956029,39.987342,49.341772,50.271190,33.113924,25.532869,67.100183,169.032221,71.224490,0.588500,169.993290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.691511,49.034001,198.533492,162.687463,190.803659,187.416591,84.248020,14.310856,194.273800,1.982560,48.264766,48.430001,161.052810,200.858173,159.613762,194.858907,95.132914,190.536649,-0.000466,0.038317,95.188786,65.198935,193.582447,20.864676,60.876229,0.689936,771538.234305,0.864606,9.145314,26.595568,3.997109,0.071115,0.066592,149.873314,99.276902,72.214899,32.000000,32.000000,32.000000,32.000000,32.000000,71.171689,65.720100,108.105688,95.746216,28.823018,39.987342,49.341772,50.303554,33.113924,25.532869,66.944909,168.496040,71.130947,0.589428,169.966264,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.705228,48.949075,198.617578,162.668961,190.558239,187.358634,84.644883,14.309001,194.381121,1.978508,48.195984,48.562157,161.078302,200.793201,159.660761,194.997377,95.088355,190.670773,-0.000466,0.038356,95.529113,65.096453,193.672450,20.858440,60.862598,0.689132,771410.157179,0.866804,9.085674,26.638512,3.995320,0.070628,0.063479,149.910341,99.258217,72.246548,32.000000,32.000000,32.000000,32.000000,32.000000,71.230874,65.704184,108.147565,95.746216,28.734968,39.987342,49.341772,50.290128,33.113924,25.532869,66.723892,169.289766,71.297050,0.589782,169.976885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.744054,48.990576,198.630942,162.695312,190.617415,187.279456,84.319595,14.304291,194.536744,1.979257,48.266793,48.375680,161.075947,200.913422,159.623012,195.156461,94.952690,190.632110,-0.000465,0.038343,95.459557,65.261307,193.818989,20.862130,60.949685,0.689132,771410.157179,0.866804,9.085674,26.638512,3.995320,0.070022,0.065871,149.906301,99.313724,72.246483,32.000000,32.000000,32.000000,32.000000,32.000000,71.265567,65.639425,108.080976,95.746216,28.685864,39.987342,49.341772,50.291522,33.113924,25.532869,66.592593,168.639190,71.108496,0.589782,170.025548,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.784440,48.919943,198.749650,162.684940,190.974573,187.273420,84.369279,14.303863,194.634705,1.987381,48.024279,48.478237,161.115520,201.054070,159.640823,195.267184,94.998167,190.789699,-0.000469,0.038239,94.890841,65.253037,193.908951,20.870789,60.953777,0.688932,771107.497017,0.862003,8.986527,26.733429,3.995909,0.071018,0.064910,149.904719,99.308044,72.256829,32.000000,32.000000,32.000000,32.000000,32.000000,71.243736,65.672921,107.931138,95.746216,28.685190,39.987342,49.341772,50.319915,33.113924,25.532869,66.428732,168.738559,71.281056,0.588105,169.931291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.802247,48.996073,198.831375,162.726989,190.632845,187.215749,84.266893,14.302722,194.790137,1.979324,48.235685,48.656101,161.108218,201.233962,159.640285,195.338405,94.935145,190.981181,-0.000471,0.038237,94.660162,65.512121,194.089079,20.888902,60.960629,0.687304,771310.807661,0.864313,8.987789,26.854581,3.993059,0.072250,0.065900,149.882535,99.300274,72.279567,32.000000,32.000000,32.000000,32.000000,32.000000,71.312748,65.692344,107.781192,95.746216,28.633145,39.987342,49.341772,50.333784,33.113924,25.532869,66.283800,168.533787,71.130360,0.589113,169.874800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.764040,48.981231,199.055059,162.718018,190.691223,187.177192,84.534767,14.306575,194.913626,1.991662,48.149643,48.562654,161.096692,201.253635,159.632501,195.481441,94.949508,190.960222,-0.000471,0.038702,94.660015,65.318151,194.121974,20.909191,61.015477,0.686877,770905.867287,0.862826,8.875325,26.868244,3.992204,0.073439,0.064140,149.861111,99.160517,72.247114,32.000000,32.000000,32.000000,32.000000,32.000000,71.258194,65.615735,107.709516,95.746216,28.618614,39.987342,49.341772,50.266805,33.113924,25.532869,66.103800,169.069534,71.285092,0.587361,169.965595,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.815025,48.963917,199.141080,162.703722,190.674272,187.219380,84.586633,14.310713,194.937704,1.992191,48.107443,48.520011,161.093390,201.438156,159.645382,195.550119,94.916968,191.152087,-0.000473,0.038784,94.810476,65.428470,194.155318,20.931609,61.007562,0.687929,771179.494817,0.863917,8.986024,27.011699,3.997564,0.072088,0.064850,149.833846,99.310263,72.270921,32.000000,32.000000,32.000000,32.000000,32.000000,71.254554,65.569941,107.656368,95.746216,28.620506,39.987342,49.341772,50.297501,33.113924,25.532869,65.913336,169.173265,71.097124,0.589234,169.961268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.809860,48.988377,199.189546,162.726148,190.719011,187.395021,84.353380,14.302008,195.064815,1.993922,48.263545,48.554677,161.106265,201.418686,159.636445,195.654521,94.965313,191.133914,-0.000474,0.038773,95.182819,65.288427,194.304550,20.955511,61.085273,0.686767,771047.069643,0.859880,8.887639,27.085307,3.997611,0.070727,0.064039,149.793156,99.274540,72.248509,32.000000,32.000000,32.000000,32.000000,32.000000,71.306037,65.549611,107.777556,95.746216,28.626252,39.987342,49.341772,50.263947,33.113924,25.532869,65.746357,168.706760,71.269464,0.589306,170.155681,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.855289,48.989751,199.268634,162.757825,190.613207,187.454206,84.491996,14.307574,195.126276,1.982008,48.329962,48.456932,161.135492,201.564023,159.672881,195.723811,95.078155,191.282805,-0.000475,0.038989,95.255350,65.242046,194.393653,20.972879,61.070019,0.686767,771047.069643,0.859880,8.887639,27.085307,3.997611,0.073098,0.064981,149.796957,99.279755,72.297210,32.000000,32.000000,32.000000,32.000000,32.000000,71.406615,65.557861,107.786696,95.746216,28.691266,39.987342,49.341772,50.289743,33.113924,25.532869,65.602028,168.983993,71.615245,0.589306,170.188333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.838954,49.096390,199.184913,162.802118,190.789000,187.628966,84.408061,14.310285,195.000363,1.983526,48.359727,48.539238,161.139222,201.504107,159.655911,195.630366,95.038406,191.248624,-0.000476,0.038942,95.525930,65.380179,194.342033,20.985270,61.060391,0.686774,771665.175537,0.863226,8.917444,27.030153,3.998998,0.073473,0.065515,149.811160,99.310389,72.224593,32.000000,32.000000,32.000000,32.000000,32.000000,71.443037,65.550739,107.743924,95.746216,28.692641,39.987342,49.341772,50.276395,33.113924,25.532869,65.587938,168.816122,71.293455,0.588636,169.995335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.844486,49.096115,199.205700,162.790344,190.768108,187.732764,84.294782,14.308573,195.057978,1.969556,48.427137,48.606074,161.150226,201.619332,159.647736,195.805322,95.222302,191.281355,-0.000477,0.038917,95.704317,65.440868,194.444742,20.996244,61.100220,0.686805,771458.884838,0.861212,8.871814,26.973080,3.996941,0.071512,0.064877,149.879335,99.216262,72.233915,32.000000,32.000000,32.000000,32.000000,32.000000,71.453926,65.578389,107.604572,95.746216,28.751067,39.987342,49.341772,50.233325,33.113924,25.532869,65.513010,168.589564,71.109157,0.585674,169.974643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.850753,49.204680,199.300892,162.850335,190.917256,187.740141,84.499608,14.302579,195.211009,1.970913,48.575672,48.573116,161.166408,201.553810,159.664326,195.724195,95.170809,191.307030,-0.000474,0.039139,95.786898,65.392566,194.479048,21.006641,61.106405,0.687771,772599.577629,0.863445,8.995350,27.000029,3.996571,0.071593,0.066703,149.781347,99.228379,72.255347,32.000000,32.000000,32.000000,32.000000,32.000000,71.350803,65.589261,107.397953,95.746216,28.797438,39.987342,49.341772,50.272957,33.113924,25.532869,65.572066,168.999215,71.405194,0.589053,170.158868,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.877333,49.193961,199.274459,162.840524,191.067746,187.747740,84.480672,14.310570,195.159673,1.968905,48.555970,48.574285,161.176198,201.591810,159.690323,195.783199,95.208851,191.338528,-0.000473,0.039189,95.974861,65.204694,194.478393,21.011279,61.054351,0.688039,772839.250338,0.863056,9.091434,26.889496,3.997951,0.072650,0.066119,149.863986,99.362930,72.278086,32.000000,32.000000,32.000000,32.000000,32.000000,71.330112,65.660192,107.465698,95.746216,28.847921,39.987342,49.341772,50.222649,33.113924,25.532869,65.552819,168.961344,71.469024,0.588803,169.985225,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.870548,49.275317,199.319739,162.860708,191.056337,187.854295,84.297622,14.303721,195.107060,1.977281,48.666805,48.715253,161.200366,201.622635,159.708514,195.783031,95.255225,191.278462,-0.000475,0.039102,96.215894,65.446144,194.401221,21.013967,61.064484,0.688235,772675.420979,0.862747,9.053227,26.863248,3.995291,0.070368,0.062259,149.915714,99.296782,72.278021,32.000000,32.000000,32.000000,32.000000,32.000000,71.364630,65.649482,107.569880,95.746216,28.890616,39.987342,49.341772,50.231718,33.113924,25.532869,65.623420,168.595244,71.267043,0.587943,169.967051,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.957794,49.230791,199.406158,162.861549,191.249665,187.848277,84.363453,14.306289,195.161929,1.982810,48.596183,48.612237,161.208732,201.601392,159.728942,195.785437,95.217349,191.334410,-0.000473,0.039145,95.092824,65.451327,194.504133,21.017390,61.089402,0.688235,772675.420979,0.862747,9.053227,26.863248,3.995291,0.071088,0.063832,149.997801,99.393050,72.264277,32.000000,32.000000,32.000000,32.000000,32.000000,71.398295,65.632491,107.534501,95.746216,28.901835,39.987342,49.341772,50.162176,33.113924,25.532869,65.646252,168.726906,71.281130,0.587943,169.910992,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.942493,49.299229,199.288356,162.861549,191.295950,187.837449,84.372527,14.317706,195.176451,1.988992,48.685937,48.693015,161.218581,201.524412,159.750856,195.708356,95.216646,191.200053,-0.000471,0.039063,95.957382,65.552752,194.512938,21.019978,61.056731,0.687624,773045.178449,0.862951,9.006913,26.853208,3.991492,0.070965,0.064222,150.053002,99.465750,72.247920,32.000000,32.000000,32.000000,32.000000,32.000000,71.407497,65.627157,107.601378,95.746216,28.940488,39.987342,49.341772,50.176805,33.113924,25.532869,65.748250,168.745053,71.430946,0.589308,170.000253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.845190,49.284937,199.300574,162.873043,191.463641,187.891161,84.168871,14.304720,195.251067,1.988451,48.519054,48.581916,161.197328,201.465107,159.719776,195.713786,95.183753,191.375120,-0.000474,0.039068,96.060821,65.587466,194.410704,21.017484,61.087148,0.687996,773186.617602,0.863268,9.091155,26.803597,3.990357,0.072566,0.066614,150.069481,99.412552,72.232783,32.000000,32.000000,32.000000,32.000000,32.000000,71.383651,65.596057,107.783937,95.746216,28.986189,39.987342,49.341772,50.167873,33.113924,25.532869,65.808550,168.337742,71.453323,0.588075,170.004698,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.872330,49.325890,199.329315,162.890984,191.566704,187.845585,84.477000,14.306289,195.199029,1.989952,48.717757,48.582999,161.224348,201.561271,159.766045,195.790978,95.222389,191.275644,-0.000475,0.039066,96.258122,65.390885,194.488143,21.018614,61.127879,0.687996,773186.617602,0.863268,9.091155,26.803597,3.990357,0.071868,0.064180,150.045878,99.463045,72.239122,32.000000,32.000000,32.000000,32.000000,32.000000,71.440780,65.621463,107.927733,95.746216,29.037001,39.987342,49.341772,50.150275,33.113924,25.532869,65.900586,168.954000,71.286632,0.588075,170.171889,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.864910,49.332486,199.258937,162.917336,191.688838,187.801561,84.443001,14.308573,195.177778,1.996663,48.469702,48.684531,161.235729,201.581821,159.765779,195.703460,95.108526,191.305188,-0.000475,0.038909,95.143292,65.497226,194.579511,21.016791,61.133559,0.689047,773620.167571,0.867447,9.177445,26.902044,3.998391,0.069907,0.065744,150.062758,99.530590,72.231325,32.000000,32.000000,32.000000,32.000000,32.000000,71.391192,65.614494,107.927899,95.746216,29.044656,39.987342,49.341772,50.150119,33.113924,25.532869,66.048869,168.886001,71.455377,0.589083,170.000135,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.905657,49.232440,199.351859,162.840243,191.434355,187.773403,84.271101,14.305718,195.182605,1.990240,48.471638,48.725860,161.221542,201.606040,159.779421,195.785192,95.263485,191.466228,-0.000473,0.038869,95.689184,65.564778,194.508457,21.013557,61.088230,0.687951,773606.723188,0.863955,9.204599,26.951090,3.995975,0.069996,0.064339,149.999514,99.303000,72.245962,32.000000,32.000000,32.000000,32.000000,32.000000,71.450529,65.599161,107.785879,95.746216,29.099395,39.987342,49.341772,50.103047,33.113924,25.532869,65.969659,168.542202,71.303433,0.588575,169.990103,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.964090,49.223920,199.397988,162.870520,191.517097,187.824217,84.556066,14.297013,195.252513,1.994866,48.445594,48.590454,161.238544,201.772824,159.791938,195.756115,95.163329,191.382758,-0.000470,0.038988,96.390763,65.604263,194.536625,21.013773,61.113779,0.687876,772648.852831,0.864559,9.062427,26.856408,3.994574,0.071706,0.067690,149.896681,99.219728,72.262297,32.000000,32.000000,32.000000,32.000000,32.000000,71.423707,65.618870,107.759423,95.746216,29.177289,39.987342,49.341772,50.060978,33.113924,25.532869,65.988464,169.112132,71.263888,0.589328,169.997892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.999141,49.177470,199.262825,162.819218,191.446606,187.906255,84.320986,14.305576,195.098946,1.994645,48.315759,48.677473,161.195079,201.595786,159.725051,195.705190,95.077924,191.414011,-0.000467,0.038482,96.578454,65.556141,194.392308,21.013194,61.114537,0.687147,773113.443006,0.860738,8.993540,26.925327,3.990826,0.070583,0.065084,149.875038,99.206511,72.234177,32.000000,32.000000,32.000000,32.000000,32.000000,71.438338,65.631516,107.799581,95.746216,29.198459,39.987342,49.341772,50.048885,33.113924,25.532869,65.945206,168.641971,71.262348,0.589277,169.974997,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.827166,49.228317,199.127363,162.819779,191.575481,187.890301,84.421878,14.308430,194.941141,1.992789,48.533123,48.555576,161.202297,201.411082,159.721742,195.552399,95.155251,191.045982,-0.000465,0.038270,96.042512,65.412138,194.248645,21.004906,61.029848,0.687147,773113.443006,0.860738,8.993540,26.925327,3.990826,0.070200,0.063160,149.928969,99.295931,72.245677,32.000000,32.000000,32.000000,32.000000,32.000000,71.375458,65.597818,107.782851,95.746216,29.164769,39.987342,49.341772,50.087791,33.113924,25.532869,65.977801,168.843756,71.282817,0.589277,169.980544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.905730,49.187090,198.997850,162.792867,191.611134,187.847944,84.348009,14.309857,194.790408,1.982624,48.307880,48.628800,161.180051,201.270291,159.696819,195.437623,95.125625,190.901636,-0.000462,0.038451,96.506983,65.323883,194.084140,20.991770,61.010339,0.686576,773595.890042,0.862729,8.910909,27.022430,3.985325,0.071181,0.063850,149.893044,99.517530,72.242017,32.000000,32.000000,32.000000,32.000000,32.000000,71.334360,65.646534,107.873241,95.746216,29.089365,39.987342,49.341772,50.082645,33.113924,25.532869,65.940868,168.696018,71.273646,0.588807,169.953479,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.731587,49.208528,198.791854,162.795670,191.560148,187.826608,84.382325,14.309429,194.686851,1.990122,48.485357,48.538544,161.161468,201.007934,159.683848,195.238524,94.953779,190.809956,-0.000461,0.038439,95.835932,65.400886,193.917943,20.970836,60.934178,0.688042,773317.787597,0.864002,9.016999,26.782775,3.987475,0.071738,0.063420,149.895546,99.405462,72.257830,32.000000,32.000000,32.000000,32.000000,32.000000,71.371871,65.657189,107.807511,95.746216,28.972031,39.987342,49.341772,50.120147,33.113924,25.532869,65.942347,168.764650,71.021850,0.588965,169.948601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.748672,49.118928,198.519310,162.735119,191.198712,187.787606,84.512397,14.303435,194.371633,1.981146,48.351519,48.479271,161.143690,200.730063,159.657376,194.978773,94.846395,190.490540,-0.000459,0.038399,94.419869,65.083046,193.677327,20.936997,60.823959,0.688042,773317.787597,0.864002,9.016999,26.782775,3.987475,0.070290,0.064543,149.823550,99.501151,72.272314,32.000000,32.000000,32.000000,32.000000,32.000000,71.280597,65.543602,107.658319,95.746216,28.811700,39.987342,49.341772,50.185092,33.113924,25.532869,65.837859,169.024794,71.264842,0.588965,170.016303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.617685,49.092268,198.417004,162.680735,190.729161,187.590574,84.397666,14.306004,194.155850,1.976217,48.348647,48.316640,161.113015,200.606234,159.647349,194.816081,94.918226,190.415080,-0.000458,0.038851,93.166066,65.030728,193.499115,20.900848,60.841394,0.690510,774114.779230,0.866965,9.218659,26.920234,3.997296,0.072912,0.064103,149.753689,99.472760,72.265366,32.000000,32.000000,32.000000,32.000000,32.000000,71.226058,65.512468,107.442969,95.746216,28.652969,39.987342,49.341772,50.168679,33.113924,25.532869,65.700905,168.795333,70.963229,0.592433,169.928302,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.747033,49.103261,198.270218,162.704002,190.709810,187.520894,84.422615,14.303435,194.124516,1.977623,48.380438,48.272000,161.114598,200.520651,159.641406,194.751744,94.912646,190.166017,-0.000461,0.039010,94.030074,65.088600,193.561810,20.869652,60.852753,0.690527,774084.987625,0.864904,9.111356,26.907714,3.990444,0.072482,0.064670,149.854476,99.224124,72.290283,32.000000,32.000000,32.000000,32.000000,32.000000,71.246035,65.528827,107.293548,95.746216,28.467137,39.987342,49.341772,50.244980,33.113924,25.532869,65.644003,168.845231,71.121189,0.589359,169.967444,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.587589,49.102712,198.254777,162.709328,190.705104,187.335500,84.417283,14.305576,194.161796,1.978571,48.413030,48.305816,161.113753,200.565522,159.651100,194.756818,94.785695,190.336622,-0.000466,0.038937,93.117949,65.030463,193.492977,20.844129,60.777476,0.690911,773121.368103,0.867643,9.220538,26.807533,3.998917,0.072081,0.063714,149.870079,99.431131,72.314089,32.000000,32.000000,32.000000,32.000000,32.000000,71.263747,65.505778,107.499101,95.746216,28.281498,39.987342,49.341772,50.343455,33.113924,25.532869,65.562249,168.834565,70.949509,0.592363,170.037704,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.612018,49.138991,198.439466,162.751378,190.778178,187.111930,84.319582,14.309286,194.297890,1.971055,48.261521,48.276714,161.131728,200.805555,159.669487,194.792798,94.736449,190.557116,-0.000463,0.038935,94.804529,64.961643,193.665393,20.829021,60.878212,0.690688,772600.939458,0.866871,9.262232,26.910582,3.998073,0.074621,0.065519,149.925509,99.458340,72.296774,32.000000,32.000000,32.000000,32.000000,32.000000,71.244206,65.504042,107.775259,95.746216,28.144742,39.987342,49.341772,50.403638,33.113924,25.532869,65.512444,168.639164,71.272106,0.591664,170.254737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.706316,49.027130,198.611395,162.755022,191.041025,186.990083,84.525178,14.307859,194.344187,1.979601,48.251344,48.388506,161.156776,200.804454,159.677641,194.986130,94.638055,190.576747,-0.000462,0.038996,95.046222,65.076689,193.746035,20.831738,60.850824,0.690688,772600.939458,0.866871,9.262232,26.910582,3.998073,0.071919,0.064543,149.898883,99.562992,72.320362,32.000000,32.000000,32.000000,32.000000,32.000000,71.185228,65.511826,107.876563,95.746216,28.036411,39.987342,49.341772,50.418780,33.113924,25.532869,65.301936,169.050357,70.967484,0.591664,169.944155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.673926,48.927913,198.661780,162.698395,190.986370,186.886542,84.396812,14.300581,194.470601,1.971799,48.135304,48.389188,161.105328,200.894217,159.657719,195.013567,94.605289,190.715243,-0.000461,0.039039,94.351254,65.018117,193.790642,20.843405,60.923540,0.688961,771914.975281,0.866454,9.273146,27.042664,3.999827,0.071855,0.062554,149.846330,99.418101,72.305204,32.000000,32.000000,32.000000,32.000000,32.000000,71.272688,65.489334,107.860166,95.746216,27.927735,39.987342,49.341772,50.423197,33.113924,25.532869,65.026630,168.793625,71.295877,0.588487,170.121810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.772814,48.941655,198.695228,162.702320,190.802491,186.977741,84.511345,14.311284,194.565310,1.972729,48.147462,48.350022,161.098969,200.962003,159.646077,195.095817,94.678964,190.734272,-0.000458,0.038972,93.760103,65.273690,193.847682,20.861686,60.918672,0.687846,771365.948258,0.861693,9.063455,27.148429,3.995697,0.072300,0.063887,149.786172,99.532701,72.307383,32.000000,32.000000,32.000000,32.000000,32.000000,71.282249,65.440555,107.811980,95.746216,27.941297,39.987342,49.341772,50.424425,33.113924,25.532869,64.814120,169.022690,71.087807,0.589791,169.990615,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.735899,48.971612,198.728676,162.703441,190.870957,187.096648,84.309797,14.306004,194.632923,1.978778,48.135212,48.580277,161.067177,200.927692,159.621755,195.158825,94.602380,190.830201,-0.000454,0.039037,94.000119,65.316273,193.901302,20.882150,60.977307,0.686960,770859.617850,0.862911,8.997824,27.233184,3.999317,0.072327,0.064032,149.701422,99.513470,72.287847,32.000000,32.000000,32.000000,32.000000,32.000000,71.335859,65.366874,107.756367,95.746216,27.796097,39.987342,49.341772,50.421057,33.113924,25.532869,64.690642,168.619595,71.456331,0.587019,170.161543,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.749203,48.914171,198.761571,162.681295,190.670796,187.136190,84.461892,14.304720,194.683285,1.982314,48.234105,48.456514,161.083638,201.019045,159.623188,195.144339,94.713145,190.793656,-0.000461,0.039000,92.588788,65.379351,193.920902,20.900656,60.969536,0.686245,770881.849093,0.860292,8.909077,27.166650,3.992043,0.072423,0.066152,149.716527,99.477670,72.296473,32.000000,32.000000,32.000000,32.000000,32.000000,71.355664,65.408933,107.619947,95.746216,27.748438,39.987342,49.341772,50.492606,33.113924,25.532869,64.394501,168.923783,71.118108,0.588077,169.933376,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.773666,49.024381,198.806594,162.741846,190.645939,187.147346,84.354021,14.304006,194.787662,1.983350,48.311322,48.437933,161.103661,201.137553,159.635719,195.375544,94.735126,190.995851,-0.000460,0.038991,93.757417,65.262001,194.042394,20.916833,60.966543,0.686621,771765.920115,0.863681,8.977276,27.279227,3.995679,0.071740,0.065819,149.787050,99.428146,72.290245,32.000000,32.000000,32.000000,32.000000,32.000000,71.366552,65.405296,107.427372,95.746216,27.734910,39.987342,49.341772,50.483208,33.113924,25.532869,64.332739,168.708042,71.290668,0.585929,169.980111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.796653,49.080724,198.942744,162.765955,190.770414,187.194259,84.425891,14.314994,194.868275,1.985828,48.332761,48.461754,161.116113,201.212964,159.645935,195.411957,94.733385,190.836579,-0.000459,0.039012,94.641103,65.205197,194.115872,20.933102,60.970528,0.686649,771379.513278,0.861913,8.906050,27.154751,3.995271,0.072305,0.064129,149.796052,99.501816,72.298980,32.000000,32.000000,32.000000,32.000000,32.000000,71.331809,65.427882,107.500389,95.746216,27.681601,39.987342,49.341772,50.508046,33.113924,25.532869,64.257593,168.851783,71.279589,0.588664,169.965044,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.803701,49.040872,199.213483,162.762591,190.906608,187.139839,84.621368,14.305290,195.001252,1.989645,48.376732,48.490060,161.113358,201.415119,159.650329,195.467771,94.837771,191.187148,-0.000460,0.038669,94.948984,65.225224,194.351559,20.947818,61.054603,0.686770,771590.113510,0.862862,8.990920,27.208599,3.994212,0.070722,0.064871,149.773224,99.740392,72.308215,32.000000,32.000000,32.000000,32.000000,32.000000,71.342444,65.475304,107.604507,95.746216,27.699279,39.987342,49.341772,50.479493,33.113924,25.532869,64.088326,169.242735,71.458899,0.587314,170.122558,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.841632,49.155757,199.296376,162.819779,190.852651,187.243086,84.439344,14.308144,195.132404,1.986991,48.563184,48.540671,161.155440,201.460703,159.706043,195.684941,95.008197,191.371199,-0.000464,0.038593,95.529952,65.313186,194.386066,20.969200,61.076312,0.687075,771892.475090,0.862038,9.023462,27.150614,3.995103,0.073185,0.065083,149.811555,99.536221,72.304753,32.000000,32.000000,32.000000,32.000000,32.000000,71.380967,65.528280,107.667239,95.746216,27.755789,39.987342,49.341772,50.444280,33.113924,25.532869,64.094400,168.878688,71.475407,0.587704,170.179363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.843771,49.184891,199.427864,162.871921,191.360703,187.345440,84.429665,14.305005,195.130736,1.985899,48.574290,48.657248,161.203237,201.610057,159.723813,195.690766,94.984525,191.388138,-0.000464,0.038000,95.986199,65.379146,194.475764,20.990598,61.115330,0.686431,771202.937187,0.859565,8.976314,27.177639,3.999973,0.070879,0.064606,149.834081,99.485793,72.323244,32.000000,32.000000,32.000000,32.000000,32.000000,71.399693,65.474968,107.705098,95.746216,27.854438,39.987342,49.341772,50.454219,33.113924,25.532869,64.122927,168.859330,71.315759,0.586488,170.087153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.939502,49.250305,199.401108,162.894909,191.684430,187.433739,84.447852,14.315993,195.258582,1.995347,48.648671,48.545921,161.224351,201.554992,159.741579,195.928783,94.915965,191.184791,-0.000468,0.037995,93.893326,65.340964,194.575511,21.013896,61.139869,0.686545,771261.828840,0.861442,9.051946,27.076131,3.998592,0.072786,0.065105,149.922219,99.446445,72.300877,32.000000,32.000000,32.000000,32.000000,32.000000,71.371604,65.392443,107.645840,95.746216,27.944990,39.987342,49.341772,50.430605,33.113924,25.532869,64.190076,168.895704,71.418033,0.586658,170.088215,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.950426,49.298404,199.428034,162.912290,191.602172,187.548683,84.365169,14.308002,195.322993,1.997039,48.663404,48.592995,161.247321,201.771254,159.777393,195.979627,95.077511,191.508505,-0.000467,0.038334,94.294898,65.368258,194.592972,21.029705,61.167005,0.686847,771836.209700,0.862042,9.078868,27.106145,4.001059,0.071381,0.064385,149.856405,99.351721,72.312247,32.000000,32.000000,32.000000,32.000000,32.000000,71.356332,65.442982,107.554759,95.746216,28.020278,39.987342,49.341772,50.416668,33.113924,25.532869,64.253658,168.730339,71.312898,0.588606,170.041008,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.867295,49.326440,199.620232,162.948734,191.777437,187.639678,84.378267,14.302008,195.375346,2.005399,48.775250,48.562311,161.271164,201.883830,159.808434,195.972818,95.050723,191.546913,-0.000465,0.038528,93.698809,65.590635,194.664479,21.045886,61.134136,0.685949,772486.444006,0.861862,9.082137,27.058200,3.992519,0.071033,0.064418,149.816695,99.498732,72.321461,32.000000,32.000000,32.000000,32.000000,32.000000,71.382622,65.432745,107.681357,95.746216,28.097627,39.987342,49.341772,50.345101,33.113924,25.532869,64.393654,168.756534,71.266383,0.588357,169.992464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.977622,49.411370,199.670047,162.989103,191.955960,187.717748,84.524449,14.297727,195.529926,2.012411,48.660466,48.739310,161.319892,201.944460,159.809825,196.150910,95.076323,191.679101,-0.000461,0.038652,94.477420,65.591254,194.918641,21.056459,61.251099,0.688204,773134.194840,0.863812,9.196084,27.099357,4.003029,0.071027,0.064008,149.823357,99.403486,72.317126,32.000000,32.000000,32.000000,32.000000,32.000000,71.331126,65.450557,107.896149,95.746216,28.287175,39.987342,49.341772,50.312628,33.113924,25.532869,64.597200,169.048898,71.621995,0.590359,170.180858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.954435,49.347329,199.777927,162.993308,191.812388,187.797295,84.633280,14.314994,195.686769,2.004942,48.683055,48.705247,161.317775,202.192016,159.838947,196.279166,95.174009,191.768521,-0.000460,0.039380,95.146302,65.436182,195.081283,21.067455,61.261070,0.688204,773134.194840,0.863812,9.196084,27.099357,4.003029,0.071637,0.064487,149.745974,99.505930,72.299832,32.000000,32.000000,32.000000,32.000000,32.000000,71.337492,65.485336,107.879628,95.746216,28.442368,39.987342,49.341772,50.263555,33.113924,25.532869,64.671733,169.266559,71.447820,0.590359,170.189002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.974812,49.293182,199.983860,162.973965,192.069158,187.875511,84.348314,14.299868,195.673604,2.009205,48.566677,48.727644,161.317636,202.165310,159.863274,196.251327,95.217038,191.884640,-0.000463,0.039507,94.807114,65.730777,194.990124,21.078386,61.259357,0.686089,773595.949960,0.860951,9.164368,27.174630,3.995035,0.071709,0.063758,149.769842,99.445284,72.311615,32.000000,32.000000,32.000000,32.000000,32.000000,71.378351,65.441377,107.788550,95.746216,28.618416,39.987342,49.341772,50.223347,33.113924,25.532869,64.740190,168.696629,71.615025,0.586452,170.040143,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.054326,49.370691,199.912065,162.989384,192.323747,188.021819,84.504432,14.310570,195.870952,2.004307,48.790048,48.743870,161.344804,202.374172,159.849465,196.556043,95.228426,191.954925,-0.000467,0.039607,95.895014,65.676464,195.194333,21.092015,61.357027,0.686725,773290.204702,0.860312,9.126919,27.058931,3.999203,0.070681,0.065134,149.759679,99.323853,72.293254,32.000000,32.000000,32.000000,32.000000,32.000000,71.304739,65.372668,107.746930,95.746216,28.839288,39.987342,49.341772,50.146814,33.113924,25.532869,64.881256,169.008864,71.623168,0.588815,170.178380,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.023876,49.389107,199.962259,163.022184,192.306881,188.172011,84.468008,14.304577,195.747284,1.998439,48.751508,48.819420,161.366851,202.233462,159.868543,196.405650,95.288798,191.843478,-0.000469,0.039679,96.655810,65.555305,195.112634,21.100891,61.308255,0.687174,773304.009990,0.863056,9.051733,27.059289,4.001693,0.071652,0.064222,149.660782,99.225105,72.279183,32.000000,32.000000,32.000000,32.000000,32.000000,71.311652,65.433450,107.798527,95.746216,29.004421,39.987342,49.341772,50.088389,33.113924,25.532869,65.037179,168.936016,71.489933,0.587807,170.132275,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.032515,49.432809,200.013480,163.045452,192.078219,188.265809,84.369083,14.306004,195.766852,1.986957,48.786378,48.789334,161.375238,202.206837,159.877323,196.409522,95.299464,191.946278,-0.000470,-0.121711,96.657600,65.523571,195.000666,21.106523,61.248683,0.685629,773953.803690,0.860797,9.047202,27.074154,3.993902,0.071036,0.064079,149.602796,99.416238,72.276807,32.000000,32.000000,32.000000,32.000000,32.000000,71.343272,65.602117,107.663203,95.746216,29.175009,39.987342,49.341772,50.058402,33.113924,25.532869,65.274508,168.738167,71.451049,0.587354,170.017011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.018218,49.424839,199.864849,162.987982,192.265819,188.289634,84.346974,14.295444,195.759234,1.988260,48.757718,48.765291,161.360035,202.193015,159.843271,196.270046,95.215344,191.833366,-0.000471,-0.272479,96.849696,65.560711,194.992063,21.103072,61.224252,0.687256,774439.857806,0.862484,9.097022,26.972152,3.997336,0.070987,0.062999,149.659903,99.541055,72.274389,32.000000,32.000000,32.000000,32.000000,32.000000,71.375807,65.663654,107.901714,95.746216,29.372383,39.987342,49.341772,49.972407,33.113924,25.532869,65.435584,168.693948,71.466016,0.589376,170.015713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.074624,49.411645,199.664045,162.967797,191.960626,188.326978,84.232785,14.309429,195.512046,1.987334,48.716928,48.740779,161.346827,201.913268,159.836813,196.068410,95.298553,191.604122,-0.000473,-0.507055,97.389315,65.740012,194.701757,21.091298,61.132116,0.688535,775279.130375,0.864457,9.138591,27.041828,3.995841,0.072579,0.065508,149.792011,99.553699,72.297170,32.000000,32.000000,32.000000,32.000000,32.000000,71.355028,65.717808,108.044551,95.746216,29.417146,39.987342,49.341772,49.951312,33.113924,25.532869,65.656398,168.465570,71.526177,0.589861,169.874250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.026184,49.451500,199.554799,162.953780,191.938591,188.229554,84.511056,14.302722,195.332095,1.984018,48.857270,48.680954,161.288181,201.749991,159.836399,195.910459,95.301755,191.439071,-0.000476,-0.727482,98.275065,65.645746,194.596013,21.071012,61.107613,0.688535,775279.130375,0.864457,9.138591,27.041828,3.995841,0.072037,0.063972,149.765002,99.597389,72.301570,32.000000,32.000000,32.000000,32.000000,32.000000,71.357887,65.675225,107.920576,95.746216,29.481949,39.987342,49.341772,49.945495,33.113924,25.532869,65.872286,169.022111,71.450242,0.589861,169.921496,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.930783,49.451500,199.391292,162.931073,191.963167,188.120821,84.207816,14.292161,195.203043,1.993939,48.757273,48.713115,161.319740,201.597865,159.837152,195.769679,95.263268,191.356359,-0.000480,-0.899357,94.810619,65.612969,194.538300,21.043624,61.137381,0.688489,775025.149956,0.864685,9.067227,26.872924,3.987330,0.072110,0.064695,149.823720,99.590762,72.331256,32.000000,32.000000,32.000000,32.000000,32.000000,71.371558,65.647698,107.905666,95.746216,29.478063,39.987342,49.341772,49.893704,33.113924,25.532869,66.102747,168.415632,71.293162,0.588439,169.972165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.841146,49.492179,199.171025,162.940604,191.899155,188.145653,84.422976,14.309429,195.073707,1.999709,48.767709,48.464635,161.320728,201.464597,159.823837,195.624457,95.256292,191.246951,-0.000481,-1.019405,93.041110,65.447115,194.463382,21.012343,61.097011,0.688819,774768.756677,0.862415,9.157033,26.807977,3.989007,0.070762,0.063977,149.825880,99.629533,72.332541,32.000000,32.000000,32.000000,32.000000,32.000000,71.384246,65.550771,107.874946,95.746216,29.477403,39.987342,49.341772,49.877906,33.113924,25.532869,66.351839,168.845953,71.306735,0.589111,170.163746,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.901217,49.414669,199.190472,162.949575,191.717344,187.966109,84.477656,14.305148,194.921515,1.996885,48.669571,48.546608,161.321481,201.418401,159.838143,195.541946,95.201857,191.241691,-0.000478,-1.025245,92.139553,65.299735,194.226763,20.982777,61.062609,0.690042,774919.779812,0.866590,9.388871,26.781517,3.996116,0.071875,0.065718,149.742595,99.484719,72.305512,32.000000,32.000000,32.000000,32.000000,32.000000,71.305535,65.501132,107.816097,95.746216,29.465721,39.987342,49.341772,49.916325,33.113924,25.532869,66.489811,168.955311,71.278048,0.591241,170.170670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.794250,49.370417,199.048101,162.928550,191.795821,187.823018,84.332420,14.300724,194.953211,2.003076,48.637924,48.479158,161.355751,201.403050,159.825804,195.503134,95.167671,191.209189,-0.000473,-1.062402,93.773958,65.526949,194.291682,20.958436,61.027558,0.690042,774919.779812,0.866590,9.388871,26.781517,3.996116,0.072410,0.064920,149.819439,99.489996,72.354842,32.000000,32.000000,32.000000,32.000000,32.000000,71.323441,65.500389,107.841193,95.746216,29.455046,39.987342,49.341772,49.902103,33.113924,25.532869,66.597887,168.664839,71.471298,0.591241,170.159891,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.790347,49.290434,199.158047,162.886779,191.776891,187.765289,84.398699,14.302722,194.932000,2.000689,48.499837,48.578944,161.286488,201.354815,159.802330,195.452979,95.146909,191.054476,-0.000467,-1.065698,94.340715,65.206483,194.247832,20.942364,61.058552,0.688913,774106.277022,0.863857,9.249244,26.833981,3.991696,0.072012,0.066918,149.813917,99.466924,72.299480,32.000000,32.000000,32.000000,32.000000,32.000000,71.295947,65.457686,107.914888,95.746216,29.425270,39.987342,49.341772,49.875796,33.113924,25.532869,66.614770,168.797398,71.591767,0.590180,170.078577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.818804,49.269545,199.034601,162.871921,191.671713,187.632365,84.532709,14.308002,194.932051,1.993133,48.483699,48.692082,161.255644,201.415057,159.768415,195.562402,95.119847,191.180881,-0.000460,-1.065974,94.030931,65.350452,194.242344,20.930888,61.071029,0.689653,773667.227333,0.866643,9.315643,26.855995,3.997411,0.071926,0.064603,149.818038,99.294382,72.290289,32.000000,32.000000,32.000000,32.000000,32.000000,71.286793,65.455978,108.020507,95.746216,29.448644,39.987342,49.341772,49.906598,33.113924,25.532869,66.649736,169.065419,71.291915,0.588877,169.959301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.904769,49.148336,199.049840,162.820620,191.516912,187.560603,84.289640,14.305290,194.996675,2.000710,48.454449,48.627807,161.245643,201.407779,159.770065,195.405513,95.143558,190.989953,-0.000458,-1.067601,94.291650,65.429908,194.187258,20.926966,61.046977,0.689239,773308.836511,0.865577,9.239701,26.818790,3.999933,0.070029,0.066063,149.748417,99.284290,72.299610,32.000000,32.000000,32.000000,32.000000,32.000000,71.187926,65.464899,107.848408,95.746216,29.453432,39.987342,49.341772,49.897033,33.113924,25.532869,66.562519,168.579281,71.480322,0.587832,170.010087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.849066,49.207154,199.021195,162.844729,191.396529,187.548792,84.574756,14.308858,194.956278,2.000809,48.450375,48.538948,161.221618,201.347251,159.742606,195.429453,95.086889,191.088527,-0.000459,-1.067657,94.361193,65.372708,194.195558,20.926208,61.005002,0.687906,772772.796376,0.862995,9.189356,26.893215,3.995170,0.070481,0.065479,149.724609,99.170904,72.327727,32.000000,32.000000,32.000000,32.000000,32.000000,71.217369,65.407766,107.728945,95.746216,29.426283,39.987342,49.341772,49.898852,33.113924,25.532869,66.598931,169.149512,71.295290,0.589283,169.989552,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.794865,49.113705,198.977874,162.770721,191.152120,187.587347,84.350186,14.301437,194.778066,2.003495,48.478558,48.544847,161.182411,201.158470,159.688266,195.349670,95.068204,190.998996,-0.000461,-1.068293,94.457307,65.165830,194.096278,20.923383,61.003091,0.687811,772351.049765,0.861449,9.095653,26.891571,3.992476,0.070741,0.065451,149.627529,99.297127,72.290680,32.000000,32.000000,32.000000,32.000000,32.000000,71.176204,65.366734,107.721248,95.746216,29.351784,39.987342,49.341772,49.879636,33.113924,25.532869,66.455800,168.700372,71.132708,0.588537,169.971181,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
