OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, June 1, 2020
4:33:45 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.590255,48.900704,198.812553,162.291652,201.795981,199.354273,89.488149,14.300867,193.802917,1.519898,47.880138,48.237269,160.767437,200.863189,159.188126,194.345314,95.553921,189.444863,-0.000463,-1.290225,91.842306,64.339007,192.860759,20.855981,64.638453,0.692257,818307.049223,0.870504,9.041033,25.674677,4.011544,0.068291,0.061635,149.755499,99.964242,72.345050,32.000000,32.000000,32.000000,32.000000,32.000000,71.274745,66.480353,106.854343,95.746216,31.787281,40.987342,49.341772,60.173244,35.113924,28.532869,69.531440,178.976298,76.120587,0.587855,180.220267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.656633,48.900704,198.795742,162.291652,201.754988,199.370793,89.271299,14.306432,193.708949,1.518364,47.840217,48.316744,160.811970,200.873647,159.216929,194.299705,95.551780,189.411741,-0.000464,-1.292140,92.091148,64.112118,192.782624,20.857825,64.630772,0.691972,818393.891691,0.869051,9.054491,25.731704,4.008932,0.075171,0.065543,149.760321,100.048290,72.365108,32.000000,32.000000,32.000000,32.000000,32.000000,71.309328,66.495967,106.875698,95.746216,31.824695,40.987342,49.341772,60.188772,35.113924,28.532869,69.543226,178.542597,75.783464,0.590192,180.321565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.565163,48.933959,198.852834,162.304266,201.825871,199.376130,89.627052,14.297870,193.780798,1.512990,47.898984,48.451126,160.824352,200.872750,159.230090,194.279734,95.566216,189.361062,-0.000465,-1.293923,92.423602,64.222642,192.924657,20.859920,64.679562,0.691303,818704.462068,0.870559,8.988554,25.796246,4.003408,0.072638,0.068459,149.775466,99.986099,72.361319,32.000000,32.000000,32.000000,32.000000,32.000000,71.311790,66.513860,106.907457,95.746216,31.782978,40.987342,49.341772,60.155564,35.113924,28.532869,69.552477,179.254105,75.959986,0.589567,180.318850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.602028,48.942479,198.930153,162.304827,201.916986,199.373467,89.590002,14.296871,193.890773,1.509938,47.953803,48.267548,160.807003,200.857236,159.208562,194.349142,95.520915,189.332475,-0.000466,-1.295096,92.248524,64.311978,192.860353,20.862098,64.603041,0.691303,818704.462068,0.870559,8.988554,25.796246,4.003408,0.064449,0.059151,149.772625,99.851217,72.341065,32.000000,32.000000,32.000000,32.000000,32.000000,71.294324,66.513377,106.876242,95.746216,31.802158,40.987342,49.341772,60.212237,35.113924,28.532869,69.540303,179.180004,75.962334,0.589567,180.251777,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.601743,48.968589,198.917875,162.319964,201.997588,199.374249,89.243975,14.301437,193.746122,1.510911,47.956877,48.456318,160.828743,200.841742,159.252944,194.275316,95.576603,189.426824,-0.000467,-1.295109,92.236969,64.261167,192.811403,20.864281,64.623524,0.692712,819013.671370,0.868637,9.087006,25.797205,4.010525,0.073883,0.065691,149.781848,99.864151,72.380005,32.000000,32.000000,32.000000,32.000000,32.000000,71.339001,66.504977,106.876347,95.746216,31.814907,40.987342,49.341772,60.196309,35.113924,28.532869,69.520426,178.487951,75.806942,0.589125,180.220621,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.561490,48.974086,198.865741,162.339025,202.079675,199.387902,89.400613,14.302294,193.855010,1.512993,47.943713,48.399347,160.804427,200.861843,159.219164,194.316102,95.553603,189.320758,-0.000467,-1.295128,92.547282,64.404796,192.929081,20.866395,64.592313,0.692522,818878.239108,0.872077,9.113410,25.777113,4.010300,0.071492,0.066190,149.778007,99.857294,72.355374,32.000000,32.000000,32.000000,32.000000,32.000000,71.330015,66.510522,106.864770,95.746216,31.762514,40.987342,49.341772,60.201151,35.113924,28.532869,69.528976,178.801225,76.297109,0.590357,180.315270,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.527481,48.974086,198.763681,162.339025,202.135514,199.381759,89.529765,14.296871,193.878189,1.508377,47.825336,48.381254,160.807652,200.866532,159.208460,194.369677,95.552925,189.305704,-0.000467,-1.296323,92.751974,64.267546,192.739778,20.868175,64.632791,0.693288,819088.557061,0.871408,9.160718,25.760096,4.012505,0.067163,0.063940,149.769004,99.916751,72.348122,32.000000,32.000000,32.000000,32.000000,32.000000,71.331499,66.489098,106.856144,95.746216,31.765381,40.987342,49.341772,60.228972,35.113924,28.532869,69.517772,179.059529,75.967103,0.586930,180.241942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.660054,48.983705,198.925898,162.338464,202.111544,199.367810,89.351215,14.311427,193.883756,1.501501,47.757674,48.486450,160.802052,200.916316,159.221680,194.463115,95.548156,189.442690,-0.000467,-1.297496,92.649158,64.609303,192.815682,20.870394,64.651110,0.693003,819111.926432,0.870788,9.196064,25.755094,4.013200,0.072656,0.063842,149.767163,99.966922,72.342286,32.000000,32.000000,32.000000,32.000000,32.000000,71.331954,66.497473,106.841489,95.746216,31.766841,40.987342,49.341772,60.255104,35.113924,28.532869,69.511158,178.702429,75.952650,0.589607,180.303429,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.622060,48.960618,198.892368,162.326130,202.170307,199.345622,89.456427,14.304577,193.928879,1.503335,47.754689,48.366706,160.802288,200.911913,159.217774,194.345113,95.552565,189.388827,-0.000468,-1.297531,92.438518,64.321318,192.983412,20.872603,64.680644,0.691535,818918.566785,0.869904,9.068007,25.811545,4.005753,0.074109,0.064991,149.739014,99.936035,72.336863,32.000000,32.000000,32.000000,32.000000,32.000000,71.319372,66.474818,106.820783,95.746216,31.765114,40.987342,49.341772,60.183481,35.113924,28.532869,69.495845,178.912855,76.140397,0.588637,180.312477,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.603359,48.937532,198.986252,162.314077,202.095355,199.360133,89.491070,14.306004,193.947467,1.503831,47.790381,48.402570,160.803119,201.014784,159.232165,194.349963,95.538998,189.397437,-0.000469,-1.297560,92.296730,64.317191,193.009150,20.874517,64.665751,0.691482,818801.648256,0.869466,9.084348,25.786817,4.008144,0.072273,0.067955,149.753959,99.941774,72.351520,32.000000,32.000000,32.000000,32.000000,32.000000,71.337273,66.498655,106.839207,95.746216,31.768460,40.987342,49.341772,60.208880,35.113924,28.532869,69.455396,178.982139,75.798211,0.587409,180.336710,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.642866,48.930661,199.015485,162.313516,202.031163,199.385053,89.519083,14.299582,193.990403,1.499043,47.798112,48.387701,160.802940,200.912300,159.219557,194.372551,95.524604,189.495326,-0.000469,-1.299300,92.225669,64.349811,192.941380,20.877528,64.673486,0.692104,818878.620868,0.869501,9.080676,25.803633,4.011548,0.073062,0.064851,149.733912,99.941880,72.351433,32.000000,32.000000,32.000000,32.000000,32.000000,71.323819,66.476790,106.853235,95.746216,31.800156,40.987342,49.341772,60.228175,35.113924,28.532869,69.406434,179.038167,75.791828,0.590455,180.307206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.685340,48.930661,198.941753,162.313516,202.041152,199.400181,89.360337,14.304291,194.021263,1.498087,47.805909,48.471680,160.791484,201.031338,159.226910,194.455979,95.523566,189.392460,-0.000470,-1.299872,92.295799,64.338675,192.950332,20.879543,64.676515,0.691680,818965.406252,0.868552,9.032796,25.854947,4.008944,0.070968,0.065899,149.681232,99.843832,72.323905,32.000000,32.000000,32.000000,32.000000,32.000000,71.302078,66.464924,106.848629,95.746216,31.777790,40.987342,49.341772,60.207222,35.113924,28.532869,69.378781,178.720674,75.989847,0.590213,180.298709,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.635748,48.940555,198.960253,162.327252,202.064590,199.413744,89.416330,14.301152,193.951604,1.500197,47.904687,48.436053,160.807092,200.879457,159.215432,194.456425,95.571241,189.497222,-0.000471,-1.301045,91.976655,64.227067,192.962366,20.881262,64.648604,0.690986,818968.658581,0.869335,8.988735,25.817186,4.004033,0.071309,0.066928,149.658563,99.848390,72.326606,32.000000,32.000000,32.000000,32.000000,32.000000,71.304781,66.474310,106.886167,95.746216,31.764841,40.987342,49.341772,60.185810,35.113924,28.532869,69.367637,178.832660,75.932767,0.588112,180.221604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.599768,48.980132,199.027955,162.339305,202.158043,199.431301,89.475937,14.297299,194.001195,1.504409,48.021605,48.379083,160.819357,201.026629,159.225461,194.539114,95.579804,189.441459,-0.000473,-1.301041,91.759945,64.220601,193.035197,20.883000,64.612633,0.692018,818943.348275,0.869838,9.050077,25.809027,4.008406,0.064471,0.058009,149.648018,99.861324,72.347841,32.000000,32.000000,32.000000,32.000000,32.000000,71.283497,66.465821,106.907353,95.746216,31.744359,40.987342,49.341772,60.217492,35.113924,28.532869,69.347547,178.951873,75.808923,0.589179,180.138717,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.671789,49.022457,199.021233,162.352480,202.220465,199.457474,89.248263,14.289593,193.986624,1.502142,47.963182,48.438789,160.828238,201.003918,159.243400,194.445518,95.596699,189.299569,-0.000474,-1.300904,91.572429,64.330510,192.969407,20.884071,64.639986,0.693162,819133.855644,0.870132,9.127006,25.779432,4.012679,0.069235,0.061871,149.629750,99.900590,72.356552,32.000000,32.000000,32.000000,32.000000,32.000000,71.299501,66.477334,106.933982,95.746216,31.729852,40.987342,49.341772,60.242259,35.113924,28.532869,69.369087,178.496525,75.953457,0.590789,180.115743,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.775547,49.022457,198.986568,162.352480,202.219143,199.468002,89.344171,14.316279,193.896943,1.503502,47.771355,48.465637,160.810334,200.916602,159.239772,194.386966,95.577685,189.507289,-0.000475,-1.301515,91.391249,64.168848,192.920713,20.885433,64.715749,0.692140,819182.857966,0.871165,9.094586,25.709003,4.006726,0.073469,0.063663,149.620546,99.908524,72.335776,32.000000,32.000000,32.000000,32.000000,32.000000,71.291367,66.466653,106.952990,95.746216,31.754888,40.987342,49.341772,60.203839,35.113924,28.532869,69.397900,178.688343,75.969817,0.589043,180.199928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.595375,48.980682,199.052143,162.346873,202.209488,199.471204,89.464171,14.299725,193.945764,1.510579,47.790716,48.488068,160.839712,200.993174,159.247364,194.523775,95.556233,189.553256,-0.000475,-1.301552,91.667600,64.450417,193.010539,20.887120,64.618529,0.690002,819160.771257,0.868260,8.987049,25.806377,3.997677,0.074088,0.065736,149.613983,99.963336,72.346905,32.000000,32.000000,32.000000,32.000000,32.000000,71.313805,66.450884,106.951692,95.746216,31.719864,40.987342,49.341772,60.145647,35.113924,28.532869,69.344477,178.928342,75.947954,0.587786,180.308268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.684368,48.975185,198.983150,162.335381,202.274824,199.494777,89.409859,14.299582,194.084707,1.512702,47.797555,48.492149,160.792726,201.071480,159.248493,194.501793,95.530922,189.536463,-0.000474,-1.301563,92.183321,64.297864,193.002728,20.889335,64.693319,0.693359,819398.017681,0.870508,9.132117,25.845161,4.013522,0.070583,0.065621,149.611001,99.967007,72.338847,32.000000,32.000000,32.000000,32.000000,32.000000,71.297233,66.450467,106.964085,95.746216,31.749474,40.987342,49.341772,60.251849,35.113924,28.532869,69.328829,178.819719,76.113911,0.589928,180.219126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.694849,48.969688,199.020007,162.329214,202.363406,199.501923,89.503284,14.304720,194.016461,1.514405,47.849842,48.470646,160.792943,200.985285,159.226489,194.574078,95.533148,189.617670,-0.000475,-1.302879,92.175089,64.412940,193.036092,20.892262,64.649776,0.691348,819451.329631,0.869393,9.034267,25.864141,4.004945,0.072560,0.067992,149.596375,99.947977,72.348495,32.000000,32.000000,32.000000,32.000000,32.000000,71.307415,66.450707,106.955544,95.746216,31.740281,40.987342,49.341772,60.196877,35.113924,28.532869,69.301778,179.006567,75.927411,0.587614,180.118024,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.636743,49.006242,199.036353,162.341548,202.316637,199.493495,89.418776,14.294017,194.083717,1.513266,47.966835,48.411537,160.809462,201.065262,159.247184,194.503399,95.564330,189.540692,-0.000475,-1.303438,92.063463,64.361725,193.132910,20.894068,64.688487,0.691825,819458.458867,0.870100,9.020861,25.891453,4.005014,0.069593,0.065272,149.614403,99.998653,72.364110,32.000000,32.000000,32.000000,32.000000,32.000000,71.337636,66.472770,106.982360,95.746216,31.714836,40.987342,49.341772,60.201184,35.113924,28.532869,69.279537,178.837552,75.796524,0.590166,180.243870,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.673884,49.006242,199.023720,162.341548,202.301891,199.499386,89.321157,14.296015,194.027368,1.512533,47.935695,48.435302,160.789816,201.029096,159.241058,194.618015,95.513751,189.475271,-0.000475,-1.303794,91.957455,64.593237,192.854438,20.895960,64.714812,0.692185,819467.159550,0.870303,9.114730,25.832328,4.009859,0.068008,0.060541,149.574263,100.000425,72.366027,32.000000,32.000000,32.000000,32.000000,32.000000,71.329240,66.434323,106.958663,95.746216,31.723967,40.987342,49.341772,60.237383,35.113924,28.532869,69.301123,178.642314,75.993002,0.590745,180.332265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.667865,49.010090,199.111281,162.335381,202.281553,199.519201,89.560500,14.291733,193.963105,1.500485,47.899497,48.562595,160.772781,200.971646,159.225495,194.491500,95.526428,189.437689,-0.000475,-1.304135,92.141840,64.578011,192.932716,20.897945,64.710539,0.691433,819628.248642,0.870556,9.076198,25.858238,4.006607,0.072745,0.064034,149.548970,99.988991,72.341940,32.000000,32.000000,32.000000,32.000000,32.000000,71.305908,66.436691,106.938964,95.746216,31.737251,40.987342,49.341772,60.219185,35.113924,28.532869,69.292211,179.120999,75.938710,0.588817,180.229197,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.697765,49.009815,199.003350,162.336502,202.331361,199.534462,89.418104,14.304291,193.968309,1.491529,47.836565,48.495234,160.818620,200.954358,159.229995,194.617165,95.592205,189.562556,-0.000474,-1.305666,92.306825,64.510035,192.974805,20.899597,64.649776,0.691851,819679.464867,0.868442,9.086288,25.831386,4.008855,0.073687,0.065146,149.570382,100.015973,72.346623,32.000000,32.000000,32.000000,32.000000,32.000000,71.321215,66.439586,106.973296,95.746216,31.744294,40.987342,49.341772,60.225257,35.113924,28.532869,69.279819,178.836207,75.777962,0.589555,180.121880,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.699159,48.991950,199.086013,162.338744,202.410373,199.525292,89.357846,14.308144,193.960885,1.490871,47.903240,48.464000,160.811041,200.999148,159.224661,194.572776,95.557378,189.551555,-0.000474,-1.305449,92.310253,64.379283,192.925958,20.901613,64.704210,0.691915,819455.874606,0.869310,9.055005,25.812695,4.004272,0.071796,0.066404,149.546629,100.036626,72.339218,32.000000,32.000000,32.000000,32.000000,32.000000,71.334405,66.439102,106.924185,95.746216,31.763000,40.987342,49.341772,60.210315,35.113924,28.532869,69.267129,178.715691,75.948027,0.590306,180.271525,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.680878,48.991950,199.077246,162.338744,202.523340,199.533388,89.473548,14.303435,194.021714,1.484202,47.803370,48.420468,160.816640,200.973399,159.215959,194.610441,95.530413,189.435352,-0.000474,-1.305220,92.399123,64.494313,193.074129,20.904159,64.686161,0.691451,819501.210489,0.869785,9.035695,25.843375,4.005823,0.072534,0.068214,149.545889,100.013800,72.342246,32.000000,32.000000,32.000000,32.000000,32.000000,71.333119,66.440725,106.895169,95.746216,31.722399,40.987342,49.341772,60.212064,35.113924,28.532869,69.235915,178.947097,76.069450,0.589084,180.220424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.763696,48.982056,199.028732,162.340987,202.595555,199.578440,89.427373,14.305576,194.009962,1.482742,47.761374,48.480762,160.807955,200.991523,159.219310,194.610626,95.532343,189.543599,-0.000474,-1.305006,92.297323,64.455288,193.078227,20.906525,64.675992,0.691877,819656.888379,0.869051,9.054650,25.826519,4.007120,0.070774,0.066754,149.554553,99.977641,72.332794,32.000000,32.000000,32.000000,32.000000,32.000000,71.355447,66.434847,106.882755,95.746216,31.711344,40.987342,49.341772,60.224571,35.113924,28.532869,69.211473,178.854746,75.976567,0.588342,180.266215,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.694334,48.981781,199.177497,162.329214,202.628323,199.594581,89.443768,14.302008,193.959815,1.483173,47.798358,48.465011,160.813651,200.962187,159.229913,194.591250,95.514769,189.489916,-0.000474,-1.305941,92.139046,64.510692,192.996833,20.908568,64.693824,0.690974,819697.110887,0.868064,8.958921,25.865412,3.999476,0.064157,0.058455,149.545188,99.919664,72.340961,32.000000,32.000000,32.000000,32.000000,32.000000,71.355096,66.434494,106.857046,95.746216,31.695024,40.987342,49.341772,60.178495,35.113924,28.532869,69.195978,178.887536,75.946560,0.588200,180.151659,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.617166,49.015861,199.094779,162.332578,202.641555,199.624464,89.399247,14.304862,194.114993,1.466859,47.898005,48.440413,160.821802,200.985591,159.232808,194.539669,95.589852,189.692087,-0.000473,-1.306282,91.835152,64.479895,193.107535,20.911626,64.710214,0.692068,819924.575102,0.869321,9.030528,25.862743,4.008052,0.070564,0.062688,149.501623,99.889366,72.317832,32.000000,32.000000,32.000000,32.000000,32.000000,71.360765,66.451448,106.807091,95.746216,31.696796,40.987342,49.341772,60.230221,35.113924,28.532869,69.175008,178.798493,75.960720,0.589527,180.198984,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.725883,49.046369,199.067356,162.335381,202.697637,199.631250,89.377589,14.302151,194.126500,1.466528,47.869023,48.375976,160.808784,201.103895,159.216374,194.677445,95.573954,189.464104,-0.000475,-1.306043,91.532804,64.547590,193.092587,20.913416,64.719301,0.692817,819965.922315,0.871470,9.144670,25.863869,4.012619,0.074225,0.065012,149.467223,99.921647,72.341048,32.000000,32.000000,32.000000,32.000000,32.000000,71.331089,66.459518,106.807300,95.746216,31.743135,40.987342,49.341772,60.267043,35.113924,28.532869,69.196589,178.755177,75.806135,0.590205,180.190644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.664741,49.046369,199.195933,162.335381,202.731712,199.658233,89.518560,14.299297,194.082950,1.472475,47.869602,48.518503,160.825681,201.162364,159.221629,194.589353,95.557992,189.555440,-0.000477,-1.304624,91.842350,64.432020,193.041437,20.915370,64.737115,0.691394,819975.068203,0.869668,9.062411,25.793823,4.003295,0.073472,0.066496,149.467743,99.949454,72.344032,32.000000,32.000000,32.000000,32.000000,32.000000,71.319469,66.473248,106.795910,95.746216,31.701202,40.987342,49.341772,60.208192,35.113924,28.532869,69.216927,179.037121,76.123302,0.590276,180.299023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.740282,49.038123,199.183163,162.337623,202.717551,199.698031,89.404396,14.303863,194.140797,1.460790,47.862563,48.530704,160.816361,201.096637,159.210783,194.728377,95.534377,189.581717,-0.000477,-1.304390,92.100716,64.374185,193.111757,20.916987,64.766541,0.692374,820233.574160,0.869604,9.125807,25.844226,4.010812,0.072394,0.067619,149.461419,99.912723,72.325781,32.000000,32.000000,32.000000,32.000000,32.000000,71.329497,66.469167,106.777360,95.746216,31.720341,40.987342,49.341772,60.244759,35.113924,28.532869,69.200184,178.808792,75.809730,0.588811,180.197922,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.743174,49.034825,199.204646,162.325850,202.729000,199.699285,89.340503,14.298298,194.070511,1.455325,47.923421,48.442945,160.836997,201.244380,159.211499,194.730797,95.550806,189.597373,-0.000476,-1.304123,92.151703,64.437882,193.176676,20.918871,64.716453,0.691216,820360.841792,0.869399,9.039246,25.877746,4.004464,0.072285,0.068361,149.451072,99.898607,72.345491,32.000000,32.000000,32.000000,32.000000,32.000000,71.348098,66.501209,106.801145,95.746216,31.732210,40.987342,49.341772,60.203550,35.113924,28.532869,69.190897,178.681005,75.773193,0.590527,180.145090,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.699757,49.041147,199.268311,162.331176,202.672972,199.708918,89.458221,14.302579,194.196553,1.448146,47.964697,48.392647,160.790783,201.108400,159.212272,194.708024,95.517588,189.684417,-0.000475,-1.303891,91.938360,64.368980,193.067072,20.920419,64.699720,0.691767,820291.958746,0.869962,9.032951,25.867220,4.004663,0.062989,0.058128,149.437583,99.837883,72.337716,32.000000,32.000000,32.000000,32.000000,32.000000,71.334449,66.478314,106.777485,95.746216,31.711133,40.987342,49.341772,60.202310,35.113924,28.532869,69.178018,178.916441,76.108188,0.590825,180.218929,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.720032,49.041147,199.203287,162.331176,202.668346,199.729195,89.334993,14.303578,194.148847,1.447642,47.847614,48.572328,160.832031,201.135820,159.227615,194.669582,95.506458,189.668929,-0.000474,-1.303645,91.919201,64.455904,193.193867,20.922350,64.647793,0.692684,820535.372929,0.869718,9.084272,25.933243,4.009442,0.065786,0.058862,149.452933,99.785911,72.338696,32.000000,32.000000,32.000000,32.000000,32.000000,71.363754,66.507789,106.810252,95.746216,31.763119,40.987342,49.341772,60.227877,35.113924,28.532869,69.175015,178.669986,75.963508,0.588852,180.159409,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.815392,49.046918,199.257799,162.336782,202.637066,199.746066,89.487705,14.290592,194.154656,1.454553,47.816425,48.661515,160.821131,201.211883,159.212550,194.648773,95.486849,189.624927,-0.000474,-1.303650,91.916110,64.607417,193.222160,20.923970,64.726441,0.692898,820631.989538,0.870611,9.063253,25.938537,4.006500,0.068428,0.060903,149.470925,99.810494,72.377744,32.000000,32.000000,32.000000,32.000000,32.000000,71.353811,66.506955,106.818334,95.746216,31.752311,40.987342,49.341772,60.217693,35.113924,28.532869,69.171921,178.975410,75.941351,0.589682,180.288638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.674857,49.010914,199.297318,162.317441,202.600814,199.757923,89.473437,14.296300,194.299777,1.450351,47.882834,48.423242,160.808292,201.268151,159.232452,194.708916,95.467069,189.731681,-0.000473,-1.303636,92.171449,64.534714,193.175983,20.926310,64.731580,0.691087,820656.974054,0.867364,8.970259,25.941563,3.999924,0.070567,0.063306,149.480390,99.766350,72.363850,32.000000,32.000000,32.000000,32.000000,32.000000,71.348775,66.508140,106.819485,95.746216,31.730370,40.987342,49.341772,60.156177,35.113924,28.532869,69.124293,178.946874,75.971285,0.589028,180.140605,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.679316,49.002119,199.176215,162.305948,202.613343,199.751731,89.295146,14.296300,194.104796,1.441964,47.908697,48.546857,160.782713,201.217592,159.222265,194.736786,95.430053,189.634716,-0.000471,-1.303615,92.277241,64.293602,193.302758,20.928079,64.737710,0.691125,820690.586456,0.869076,8.953466,25.974025,3.999916,0.070114,0.061829,149.483092,99.802475,72.325890,32.000000,32.000000,32.000000,32.000000,32.000000,71.346684,66.517703,106.806798,95.746216,31.776150,40.987342,49.341772,60.242343,35.113924,28.532869,69.111993,178.590292,76.123302,0.588785,180.147411,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.845795,49.010090,199.258853,162.317721,202.573580,199.751160,89.528575,14.300867,194.162643,1.437205,47.874659,48.497656,160.800737,201.201119,159.220362,194.792038,95.446802,189.689724,-0.000471,-1.304189,92.219976,64.575383,193.242061,20.929632,64.740415,0.692367,820966.841841,0.871795,9.066441,26.002047,4.009238,0.071912,0.063884,149.508027,99.814334,72.365091,32.000000,32.000000,32.000000,32.000000,32.000000,71.386432,66.550597,106.867492,95.746216,31.759937,40.987342,49.341772,60.242260,35.113924,28.532869,69.090441,179.057151,75.956831,0.588811,180.277269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.771532,49.010090,199.234547,162.317721,202.575208,199.783037,89.466908,14.305576,194.197915,1.440119,47.907026,48.374527,160.806316,201.223769,159.226706,194.760892,95.455049,189.557801,-0.000472,-1.305914,91.907282,64.402361,193.227844,20.931848,64.733545,0.690499,820692.907748,0.866313,8.901972,26.006029,3.997506,0.072327,0.063975,149.525317,99.861029,72.367421,32.000000,32.000000,32.000000,32.000000,32.000000,71.376425,66.545115,106.891547,95.746216,31.762787,40.987342,49.341772,60.147521,35.113924,28.532869,69.085552,178.933816,76.099678,0.588534,180.143123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.830376,49.015586,199.183221,162.325850,202.632827,199.827560,89.372175,14.300724,194.184238,1.443185,47.769706,48.553392,160.795336,201.258059,159.202145,194.703724,95.420237,189.709823,-0.000474,-1.305907,91.735743,64.363368,193.255950,20.933824,64.747771,0.691541,820892.540381,0.868486,8.978839,25.948059,4.002982,0.072111,0.063751,149.500062,99.812752,72.335320,32.000000,32.000000,32.000000,32.000000,32.000000,71.353967,66.535028,106.900131,95.746216,31.794818,40.987342,49.341772,60.187986,35.113924,28.532869,69.078739,178.744351,75.818534,0.588254,180.155475,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.794672,48.997722,199.274263,162.330055,202.673006,199.863502,89.297423,14.304720,194.276490,1.440351,47.711866,48.514180,160.806890,201.315550,159.214852,194.759710,95.384130,189.729980,-0.000474,-1.305870,91.993738,64.667448,193.314930,20.935230,64.698314,0.690702,821144.027040,0.868473,8.923422,26.040166,3.997225,0.074016,0.064352,149.524537,99.759175,72.341135,32.000000,32.000000,32.000000,32.000000,32.000000,71.359658,66.577417,106.929314,95.746216,31.734739,40.987342,49.341772,60.155098,35.113924,28.532869,69.066957,178.594846,75.820001,0.589848,180.157875,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.781790,48.969688,199.269684,162.310433,202.731624,199.874627,89.538363,14.302722,194.246871,1.434266,47.756227,48.483105,160.786494,201.259079,159.204208,194.714360,95.371558,189.610122,-0.000472,-1.306404,92.547304,64.425807,193.311137,20.936645,64.790395,0.691985,821432.032549,0.870005,8.942511,26.083867,4.001919,0.075011,0.065773,149.524837,99.738241,72.333164,32.000000,32.000000,32.000000,32.000000,32.000000,71.361207,66.566475,106.939572,95.746216,31.746211,40.987342,49.341772,60.173635,35.113924,28.532869,69.035723,179.076725,76.121028,0.590481,180.179157,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.805822,48.969688,199.302021,162.310433,202.824474,199.886788,89.461460,14.298298,194.239342,1.432610,47.753108,48.579393,160.794053,201.233453,159.217431,194.792566,95.399608,189.678667,-0.000472,-1.306972,92.151957,64.466469,193.285177,20.937885,64.792144,0.691125,821465.561939,0.867894,8.927814,26.051274,4.002863,0.072640,0.064780,149.534582,99.706418,72.346188,32.000000,32.000000,32.000000,32.000000,32.000000,71.364566,66.582353,106.976415,95.746216,31.769424,40.987342,49.341772,60.180169,35.113924,28.532869,68.992474,178.922919,76.142304,0.588251,180.249259,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.726920,48.979308,199.350574,162.306789,202.858352,199.907270,89.511523,14.304434,194.340762,1.431648,47.804952,48.586017,160.787741,201.280199,159.228433,194.715258,95.434442,189.644156,-0.000472,-1.306968,91.714124,64.518019,193.331287,20.939265,64.771662,0.690933,821379.218823,0.868227,8.902934,26.049056,4.001581,0.072490,0.068329,149.550731,99.713023,72.349368,32.000000,32.000000,32.000000,32.000000,32.000000,71.368382,66.589523,107.005637,95.746216,31.782782,40.987342,49.341772,60.165078,35.113924,28.532869,68.985373,179.023045,76.144652,0.587939,180.270542,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.802013,49.006517,199.280720,162.307069,202.855089,199.926309,89.340536,14.304291,194.331140,1.421986,47.765050,48.565732,160.788572,201.279241,159.216459,194.880375,95.447629,189.725960,-0.000471,-1.306960,91.342994,64.582401,193.292965,20.941529,64.752622,0.692340,821464.896539,0.869384,8.994275,26.001217,4.008907,0.070531,0.065523,149.563178,99.748603,72.372191,32.000000,32.000000,32.000000,32.000000,32.000000,71.344855,66.597526,106.974112,95.746216,31.801687,40.987342,49.341772,60.211284,35.113924,28.532869,68.964306,178.681071,76.108115,0.588932,180.233721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.801543,48.972986,199.355855,162.292213,202.802810,199.924850,89.427728,14.301723,194.336580,1.419540,47.752373,48.556828,160.799673,201.326579,159.198581,194.782627,95.471819,189.679317,-0.000470,-1.306970,91.251644,64.452579,193.387802,20.943736,64.796183,0.692706,821593.411340,0.870198,9.036731,26.023985,4.010019,0.069616,0.064984,149.554073,99.726572,72.349106,32.000000,32.000000,32.000000,32.000000,32.000000,71.359990,66.581083,106.965383,95.746216,31.781520,40.987342,49.341772,60.168669,35.113924,28.532869,68.978132,178.855457,76.111857,0.589473,180.232029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.754203,48.979582,199.334525,162.283523,202.733074,199.902008,89.414259,14.301295,194.314251,1.422959,47.788355,48.527648,160.798188,201.400196,159.218938,194.734446,95.508876,189.816011,-0.000468,-1.309883,91.490317,64.498380,193.330432,20.945880,64.744364,0.691216,821276.887700,0.868811,8.910662,25.977090,4.003006,0.062036,0.058273,149.532782,99.548128,72.375415,32.000000,32.000000,32.000000,32.000000,32.000000,71.364152,66.588602,106.986861,95.746216,31.798833,40.987342,49.341772,60.167334,35.113924,28.532869,68.930075,178.828517,75.963361,0.588452,180.224594,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.852554,48.979582,199.284973,162.283523,202.664003,199.898902,89.404372,14.302151,194.232408,1.422355,47.806601,48.606799,160.785269,201.232902,159.202604,194.800657,95.547585,189.707496,-0.000468,-1.311607,91.726956,64.511815,193.344014,20.947922,64.756877,0.692233,821130.059059,0.869777,8.966281,25.991529,4.006386,0.063181,0.059482,149.512290,99.467558,72.348148,32.000000,32.000000,32.000000,32.000000,32.000000,71.357372,66.556785,106.984119,95.746216,31.807293,40.987342,49.341772,60.194665,35.113924,28.532869,68.920514,178.808744,76.112297,0.589998,180.129236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.829499,48.991950,199.384231,162.287167,202.698953,199.923241,89.523029,14.302436,194.289569,1.414921,47.851981,48.531226,160.790412,201.388616,159.203237,194.798172,95.597208,189.739940,-0.000468,-1.312115,92.005804,64.449045,193.334673,20.949559,64.780497,0.690750,820831.987522,0.867953,8.864473,25.911942,3.997488,0.065973,0.062267,149.540886,99.529807,72.367553,32.000000,32.000000,32.000000,32.000000,32.000000,71.344397,66.554152,106.983009,95.746216,31.806029,40.987342,49.341772,60.136997,35.113924,28.532869,68.917297,179.046058,75.804961,0.587695,180.137891,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.747577,48.996348,199.325956,162.302024,202.646197,199.949108,89.297544,14.298012,194.372748,1.409342,47.916940,48.558478,160.783073,201.291065,159.198144,194.811349,95.638075,189.827420,-0.000468,-1.313832,92.123829,64.386140,193.295986,20.950662,64.713027,0.691140,820808.711640,0.867384,8.900693,25.874542,4.001329,0.066157,0.058948,149.531941,99.511549,72.372410,32.000000,32.000000,32.000000,32.000000,32.000000,71.373594,66.552684,106.966891,95.746216,31.830666,40.987342,49.341772,60.148642,35.113924,28.532869,68.902898,178.595089,75.820882,0.590626,180.202761,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.753268,49.034825,199.333467,162.306509,202.685816,199.948554,89.523883,14.299868,194.219011,1.403651,47.981581,48.521348,160.781510,201.241709,159.190175,194.868454,95.618236,189.712558,-0.000468,-1.315486,92.318336,64.578141,193.306815,20.951751,64.824130,0.692828,820888.519101,0.871289,8.989912,25.866626,4.006747,0.069963,0.061465,149.500663,99.450882,72.347974,32.000000,32.000000,32.000000,32.000000,32.000000,71.335001,66.520536,106.948092,95.746216,31.816103,40.987342,49.341772,60.194083,35.113924,28.532869,68.893286,179.047766,76.132986,0.591328,180.214523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.754668,49.034825,199.223951,162.306509,202.723010,199.976121,89.417627,14.309857,194.404368,1.402175,47.927410,48.534424,160.778661,201.315142,159.196736,194.847152,95.622666,189.698551,-0.000467,-1.317142,92.267275,64.507923,193.356941,20.952544,64.808534,0.691672,821050.050103,0.869067,9.022493,25.843199,4.006440,0.073157,0.064264,149.523477,99.506631,72.379510,32.000000,32.000000,32.000000,32.000000,32.000000,71.353817,66.549877,106.958036,95.746216,31.821350,40.987342,49.341772,60.192560,35.113924,28.532869,68.919847,178.835254,76.104667,0.588931,180.232855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.801867,49.049117,199.297204,162.305948,202.727091,200.002189,89.459524,14.310570,194.211736,1.395566,47.942958,48.510284,160.771896,201.307701,159.194854,194.837272,95.629406,189.794597,-0.000467,-1.317721,92.304159,64.362923,193.266939,20.954544,64.780352,0.691643,821144.133523,0.870193,9.021042,25.833491,4.004126,0.074616,0.065075,149.530601,99.535802,72.388330,32.000000,32.000000,32.000000,32.000000,32.000000,71.393589,66.547379,106.973443,95.746216,31.827374,40.987342,49.341772,60.191739,35.113924,28.532869,68.924701,178.919049,76.135041,0.588983,180.131360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.751837,49.058462,199.382141,162.330896,202.833360,200.021957,89.464245,14.302436,194.214552,1.396532,47.954697,48.542922,160.798721,201.269720,159.191224,194.773073,95.619635,189.770466,-0.000467,-1.320053,92.031418,64.512264,193.263373,20.956356,64.767911,0.691662,821201.344973,0.869018,8.986458,25.862933,4.001802,0.074559,0.065907,149.541907,99.428211,72.382124,32.000000,32.000000,32.000000,32.000000,32.000000,71.424807,66.508364,106.965782,95.746216,31.834035,40.987342,49.341772,60.168135,35.113924,28.532869,68.923425,178.928489,76.264608,0.588509,180.237300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.724346,49.056813,199.293419,162.332858,202.889179,200.049201,89.537045,14.305433,194.295998,1.400589,47.965990,48.466000,160.825944,201.288048,159.209086,194.857070,95.688775,189.751425,-0.000468,-1.321804,92.490862,64.397154,193.265228,20.957524,64.768488,0.692984,821468.046934,0.870769,9.067380,25.860067,4.008523,0.075076,0.066197,149.564219,99.472604,72.390813,32.000000,32.000000,32.000000,32.000000,32.000000,71.470134,66.511874,107.003440,95.746216,31.845862,40.987342,49.341772,60.192487,35.113924,28.532869,68.916390,179.074091,76.114865,0.588422,180.116884,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.774549,49.064508,199.306351,162.332297,202.843684,200.090677,89.522067,14.301152,194.266548,1.399771,47.913621,48.633415,160.811302,201.221628,159.198558,194.804547,95.677606,189.828601,-0.000468,-1.321783,92.457604,64.540220,193.263557,20.958518,64.740974,0.692922,821296.012836,0.869993,9.074448,25.787302,4.007965,0.075119,0.065340,149.557856,99.611469,72.379946,32.000000,32.000000,32.000000,32.000000,32.000000,71.453171,66.516477,106.992409,95.746216,31.834346,40.987342,49.341772,60.208632,35.113924,28.532869,68.907620,179.044134,76.008409,0.589629,180.221447,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.801564,49.064508,199.378859,162.332297,202.754557,200.101082,89.521946,14.299154,194.350845,1.411109,47.931219,48.525020,160.821748,201.335264,159.204505,194.840849,95.715693,189.849130,-0.000468,-1.321806,92.371406,64.527114,193.306591,20.959134,64.775502,0.692787,821460.906057,0.869362,9.030133,25.827540,4.004182,0.073116,0.064362,149.555795,99.639772,72.378073,32.000000,32.000000,32.000000,32.000000,32.000000,71.472553,66.494723,106.985878,95.746216,31.827812,40.987342,49.341772,60.179558,35.113924,28.532869,68.908497,179.043892,76.128878,0.590089,180.108701,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.763615,49.052415,199.348291,162.327812,202.758152,200.091880,89.453100,14.302151,194.344036,1.408016,47.954742,48.591368,160.797987,201.383111,159.181449,194.871227,95.753778,189.757774,-0.000468,-1.323091,92.431136,64.516879,193.260966,20.960350,64.764972,0.692296,821322.875644,0.868884,9.002163,25.797184,4.003466,0.072390,0.062736,149.521416,99.671281,72.369145,32.000000,32.000000,32.000000,32.000000,32.000000,71.448853,66.488800,106.958267,95.746216,31.866283,40.987342,49.341772,60.162916,35.113924,28.532869,68.889857,178.906200,75.801733,0.589051,180.197175,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.750882,49.050766,199.481610,162.344631,202.785982,200.096451,89.338191,14.301580,194.340359,1.413284,47.975925,48.615325,160.812072,201.308659,159.220798,194.967302,95.781986,189.792790,-0.000468,-1.324828,92.786852,64.457990,193.384070,20.961909,64.714631,0.692751,821158.897736,0.870220,9.029363,25.724690,4.005905,0.069686,0.061249,149.537405,99.673307,72.386263,32.000000,32.000000,32.000000,32.000000,32.000000,71.501240,66.500247,106.945162,95.746216,31.848755,40.987342,49.341772,60.183025,35.113924,28.532869,68.882152,178.676381,75.842012,0.591886,180.143477,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
