OSU 80 Ton Compressor Load Stand
49.790293,49.051591,199.394216,162.333979,202.793860,200.120843,89.475514,14.305290,194.361721,1.421534,48.040272,48.533431,160.790072,201.444312,159.223989,194.954225,95.762277,189.963495,-0.000469,-1.324833,92.840717,64.371692,193.350906,20.963059,64.802566,0.693792,821086.561266,0.871603,9.040905,25.709672,4.009610,0.066623,0.060266,149.511190,99.640046,72.370735,32.000000,32.000000,32.000000,32.000000,32.000000,71.462499,66.486693,106.907795,95.746216,31.853976,40.987342,49.341772,60.190123,35.113924,28.532869,68.872652,178.951029,76.094982,0.592001,180.154570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.791847,49.051591,199.451499,162.333979,202.800581,200.145205,89.522073,14.303435,194.411675,1.420061,48.047711,48.562601,160.805482,201.441968,159.226247,194.900217,95.745195,189.782238,-0.000470,-1.324840,92.710353,64.623364,193.328330,20.963966,64.790864,0.692226,821212.719303,0.869608,9.000914,25.793658,4.004681,0.066936,0.059346,149.503426,99.673561,72.372304,32.000000,32.000000,32.000000,32.000000,32.000000,71.461669,66.489191,106.896490,95.746216,31.874099,40.987342,49.341772,60.166226,35.113924,28.532869,68.865632,179.044147,75.971652,0.589500,180.121408,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.785954,49.085122,199.432466,162.333138,202.892369,200.173059,89.499810,14.302722,194.397724,1.416690,48.073167,48.602660,160.803404,201.419889,159.213242,194.852729,95.755728,189.837353,-0.000469,-1.325441,92.273878,64.441489,193.529933,20.964991,64.794272,0.692561,821370.684372,0.869232,8.999305,25.742489,4.005706,0.067017,0.060299,149.520216,99.637134,72.369233,32.000000,32.000000,32.000000,32.000000,32.000000,71.473048,66.484804,106.874277,95.746216,31.856647,40.987342,49.341772,60.164138,35.113924,28.532869,68.891869,178.999620,76.286178,0.590637,180.220227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.832856,49.106010,199.347951,162.342669,202.997501,200.192328,89.513152,14.300581,194.416830,1.422730,48.077956,48.427523,160.810723,201.412203,159.213043,194.911379,95.748205,189.987680,-0.000469,-1.326039,91.996132,64.526581,193.446703,20.966834,64.768074,0.692715,821541.922591,0.869765,9.038936,25.752713,4.005798,0.066370,0.059842,149.538966,99.629642,72.370562,32.000000,32.000000,32.000000,32.000000,32.000000,71.472415,66.510001,106.888723,95.746216,31.892599,40.987342,49.341772,60.166992,35.113924,28.532869,68.907626,179.026303,76.269376,0.588363,180.113815,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.814804,49.113156,199.516754,162.344070,203.015562,200.201220,89.342569,14.293446,194.450881,1.422599,48.083679,48.576165,160.828053,201.446331,159.213836,195.055651,95.716605,189.914758,-0.000470,-1.326739,92.270196,64.447079,193.457352,20.967879,64.760988,0.692766,821662.358333,0.871465,9.039911,25.791861,4.003715,0.065312,0.059573,149.512552,99.606996,72.380297,32.000000,32.000000,32.000000,32.000000,32.000000,71.444705,66.481294,106.866657,95.746216,31.877786,40.987342,49.341772,60.137760,35.113924,28.532869,68.905855,178.685138,76.130492,0.588320,180.129511,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.772457,49.139541,199.532932,162.351358,203.063815,200.205833,89.407067,14.307288,194.427459,1.424695,48.131873,48.571003,160.824552,201.445332,159.227276,194.941555,95.739113,189.874894,-0.000470,-1.326722,91.924305,64.411425,193.423063,20.968849,64.771806,0.693084,821840.887619,0.870926,9.037105,25.820982,4.005170,0.065755,0.058549,149.536085,99.702389,72.378599,32.000000,32.000000,32.000000,32.000000,32.000000,71.449960,66.509081,106.866217,95.746216,31.921674,40.987342,49.341772,60.145516,35.113924,28.532869,68.911865,178.814134,76.128878,0.589577,180.217001,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.826103,49.139541,199.471414,162.351358,203.198920,200.219170,89.409285,14.307859,194.511383,1.418544,48.084058,48.511796,160.812660,201.489775,159.208204,195.017585,95.721395,189.931783,-0.000471,-1.326734,91.702648,64.401541,193.468339,20.969777,64.797337,0.693605,821901.539012,0.871205,9.107333,25.783466,4.008903,0.068202,0.060887,149.522397,99.771754,72.389096,32.000000,32.000000,32.000000,32.000000,32.000000,71.431055,66.503398,106.851500,95.746216,31.954953,40.987342,49.341772,60.169187,35.113924,28.532869,68.938640,178.818569,76.130785,0.590131,180.201935,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.794903,49.155207,199.615535,162.358927,203.212211,200.233684,89.314044,14.302722,194.451658,1.418345,48.092432,48.499674,160.806486,201.447289,159.211434,195.051563,95.715672,189.941174,-0.000470,-1.326722,91.773371,64.542770,193.402996,20.970746,64.760952,0.692560,821950.459376,0.870200,9.051797,25.822602,4.003352,0.066637,0.059041,149.499504,99.774476,72.359500,32.000000,32.000000,32.000000,32.000000,32.000000,71.423423,66.490721,106.832720,95.746216,31.948373,40.987342,49.341772,60.137208,35.113924,28.532869,68.956484,178.628089,75.979575,0.589460,180.106577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.748711,49.171423,199.378466,162.366495,203.224163,200.221071,89.431329,14.299868,194.446352,1.422395,48.073146,48.376454,160.800966,201.450632,159.207410,195.003726,95.740809,189.976192,-0.000470,-1.326720,91.983516,64.492543,193.580106,20.971988,64.776169,0.693785,822115.774433,0.871836,9.099757,25.831860,4.008754,0.067765,0.061054,149.509550,99.803512,72.393365,32.000000,32.000000,32.000000,32.000000,32.000000,71.445922,66.511269,106.824931,95.746216,32.004183,40.987342,49.341772,60.153260,35.113924,28.532869,68.960161,178.862659,75.964535,0.591345,180.151187,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.828108,49.160155,199.459888,162.364533,203.156540,200.197421,89.477032,14.301865,194.421219,1.418635,48.018602,48.548849,160.837110,201.534014,159.189013,195.041417,95.774676,189.909629,-0.000470,-1.327314,92.047908,64.603989,193.462672,20.972905,64.805126,0.693592,822075.945262,0.871575,9.163812,25.819905,4.007711,0.069706,0.061058,149.512252,99.795135,72.389336,32.000000,32.000000,32.000000,32.000000,32.000000,71.463385,66.526335,106.848841,95.746216,31.978470,40.987342,49.341772,60.178882,35.113924,28.532869,68.981493,178.954064,76.107675,0.591437,180.093201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.805691,49.160155,199.497820,162.364533,203.186381,200.233934,89.376294,14.293446,194.446468,1.413938,48.016018,48.518013,160.841203,201.429858,159.201778,195.013765,95.763761,189.883090,-0.000470,-1.327926,92.195049,64.410160,193.431247,20.973317,64.753343,0.692395,821708.690210,0.869458,9.070337,25.760980,4.002959,0.069141,0.061635,149.515254,99.792687,72.384066,32.000000,32.000000,32.000000,32.000000,32.000000,71.467482,66.509623,106.878633,95.746216,31.963504,40.987342,49.341772,60.133296,35.113924,28.532869,68.975112,178.752587,75.893295,0.589570,180.168850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.812862,49.134869,199.538761,162.361169,203.255014,200.241973,89.378701,14.301437,194.407553,1.402994,47.977664,48.431790,160.794336,201.488898,159.204156,195.082548,95.727266,190.000942,-0.000471,-1.325609,92.278429,64.507834,193.485249,20.974335,64.771121,0.693451,821931.288663,0.871032,9.093537,25.761903,4.005523,0.067864,0.060241,149.510071,99.867806,72.339639,32.000000,32.000000,32.000000,32.000000,32.000000,71.465541,66.498920,106.881962,95.746216,31.988767,40.987342,49.341772,60.120941,35.113924,28.532869,68.954147,178.757402,75.770625,0.591663,180.099456,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.863546,49.123875,199.539714,162.363973,203.274600,200.239464,89.321915,14.299439,194.479429,1.398608,48.019872,48.617083,160.822921,201.431122,159.201914,194.918875,95.749308,189.867046,-0.000470,-1.325624,92.037855,64.622962,193.439688,20.975151,64.742164,0.693253,822037.045073,0.869488,9.061271,25.842600,4.005794,0.069072,0.060545,149.499705,99.872511,72.380691,32.000000,32.000000,32.000000,32.000000,32.000000,71.456448,66.486857,106.917656,95.746216,32.022813,40.987342,49.341772,60.136368,35.113924,28.532869,68.944414,178.643829,76.278914,0.588675,180.162399,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.891712,49.136243,199.556088,162.362851,203.254578,200.266010,89.646819,14.303150,194.607188,1.404787,48.079004,48.550783,160.823634,201.499744,159.207901,195.059325,95.762088,189.959069,-0.000470,-1.325641,91.987877,64.436527,193.477661,20.976609,64.797517,0.692898,821833.370160,0.870374,8.997397,25.770315,4.001715,0.067981,0.060373,149.499985,99.890846,72.376293,32.000000,32.000000,32.000000,32.000000,32.000000,71.467589,66.506396,106.910790,95.746216,32.024532,40.987342,49.341772,60.103660,35.113924,28.532869,68.944621,179.293638,76.130639,0.588101,180.180770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.769832,49.139266,199.478506,162.357245,203.220195,200.267581,89.403034,14.299582,194.519614,1.414703,48.087623,48.586687,160.821634,201.620617,159.211171,195.049075,95.738881,190.109764,-0.000470,-1.326835,92.098624,64.600725,193.495631,20.977900,64.809543,0.692114,821889.551341,0.866820,8.980643,25.792180,3.999784,0.067259,0.060440,149.468186,99.813220,72.359981,32.000000,32.000000,32.000000,32.000000,32.000000,71.472841,66.474180,106.926847,95.746216,32.014481,40.987342,49.341772,60.083501,35.113924,28.532869,68.958295,178.806068,76.095789,0.589083,180.199771,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.900141,49.139266,199.581477,162.357245,203.214006,200.253883,89.303255,14.299154,194.560045,1.420024,48.154923,48.596006,160.842957,201.572892,159.210692,195.035283,95.757828,189.933362,-0.000470,-1.328034,92.011375,64.714319,193.552797,20.979104,64.898596,0.693318,822165.135008,0.871564,9.109776,25.872092,4.008020,0.070323,0.061582,149.483416,99.778761,72.358370,32.000000,32.000000,32.000000,32.000000,32.000000,71.469001,66.500734,106.921300,95.746216,32.019018,40.987342,49.341772,60.150878,35.113924,28.532869,68.963052,178.606511,76.102832,0.590487,180.278016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.855684,49.155482,199.596751,162.370980,203.189902,200.259272,89.518928,14.305576,194.558295,1.420903,48.154612,48.642549,160.832868,201.556643,159.201712,195.010575,95.757129,190.024669,-0.000471,-1.328040,92.041644,64.602635,193.565256,20.980609,64.871730,0.690964,821850.279871,0.869947,8.974954,25.786763,3.999617,0.075023,0.064950,149.481995,99.799314,72.384024,32.000000,32.000000,32.000000,32.000000,32.000000,71.425158,66.494549,106.911063,95.746216,32.047550,40.987342,49.341772,60.073750,35.113924,28.532869,68.981423,179.037857,75.940837,0.589237,180.217788,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.785375,49.165377,199.557590,162.389201,203.249008,200.269253,89.403640,14.298012,194.582602,1.423170,48.153298,48.549381,160.856548,201.544187,159.219414,195.063314,95.781649,190.063793,-0.000471,-1.328041,92.068949,64.498202,193.548230,20.981844,64.862932,0.691888,821982.244208,0.868774,9.037135,25.821828,4.003490,0.072752,0.064762,149.477012,99.799272,72.391516,32.000000,32.000000,32.000000,32.000000,32.000000,71.393674,66.505799,106.925340,95.746216,32.077648,40.987342,49.341772,60.096235,35.113924,28.532869,68.985130,178.807280,75.936215,0.591039,180.271368,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.806825,49.175271,199.659072,162.391163,203.367301,200.260841,89.479760,14.300153,194.587030,1.421319,48.189529,48.665553,160.864439,201.555298,159.228829,195.122660,95.730764,190.048140,-0.000471,-1.328056,91.956591,64.684934,193.513007,20.983038,64.912371,0.692809,822055.092184,0.871327,9.119791,25.812029,4.008358,0.071058,0.066302,149.488659,99.903359,72.376316,32.000000,32.000000,32.000000,32.000000,32.000000,71.396987,66.496214,106.917636,95.746216,32.079510,40.987342,49.341772,60.134090,35.113924,28.532869,68.999611,178.959521,76.251401,0.591781,180.230967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.870352,49.159880,199.618133,162.399012,203.435253,200.288179,89.485550,14.303721,194.594847,1.415776,48.215248,48.561750,160.855891,201.645305,159.229679,195.034471,95.762894,190.057258,-0.000472,-1.326317,91.925535,64.473853,193.600112,20.984519,64.889671,0.692260,822208.559652,0.870157,9.107480,25.857025,4.008669,0.067132,0.063615,149.446373,99.843943,72.374596,32.000000,32.000000,32.000000,32.000000,32.000000,71.375552,66.496738,106.935452,95.746216,32.104691,40.987342,49.341772,60.119195,35.113924,28.532869,69.016788,178.971100,75.951182,0.589317,180.317591,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.765677,49.159880,199.603445,162.399012,203.485108,200.324035,89.385021,14.298869,194.526255,1.415762,48.190197,48.576228,160.857889,201.531180,159.237330,195.143052,95.755158,190.027104,-0.000472,-1.324594,91.939126,64.638563,193.551044,20.985427,64.867169,0.692051,822167.072999,0.871121,9.082442,25.806069,4.005474,0.072166,0.063237,149.471389,99.903591,72.371852,32.000000,32.000000,32.000000,32.000000,32.000000,71.388938,66.496036,106.961221,95.746216,32.122204,40.987342,49.341772,60.081770,35.113924,28.532869,69.006496,178.770042,75.947220,0.591295,180.252053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.736255,49.200832,199.731328,162.424240,203.503230,200.325879,89.438752,14.295444,194.583465,1.415309,48.095641,48.547950,160.865900,201.592504,159.246488,195.137182,95.720337,190.146762,-0.000472,-1.324632,91.868946,64.526344,193.646819,20.986630,64.830387,0.693299,822393.381879,0.872117,9.134693,25.824714,4.010866,0.074255,0.065528,149.449535,99.910617,72.370044,32.000000,32.000000,32.000000,32.000000,32.000000,71.360898,66.472416,106.947112,95.746216,32.112690,40.987342,49.341772,60.139287,35.113924,28.532869,69.052256,178.877504,76.287131,0.592153,180.281478,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.765648,49.174172,199.654833,162.431248,203.526369,200.336226,89.425490,14.299725,194.600004,1.409149,47.913313,48.532251,160.883823,201.667078,159.268967,195.126306,95.723219,190.117253,-0.000472,-1.324651,91.810680,64.489296,193.721259,20.987923,64.871802,0.694473,822683.431393,0.872274,9.206127,25.904554,4.015810,0.074505,0.068316,149.443891,99.927517,72.362966,32.000000,32.000000,32.000000,32.000000,32.000000,71.358282,66.469785,106.951550,95.746216,32.188124,40.987342,49.341772,60.154671,35.113924,28.532869,69.060985,178.850979,76.282803,0.590178,180.304413,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.859186,49.116179,199.714513,162.432650,203.476527,200.377751,89.450421,14.301865,194.687949,1.403590,47.882505,48.690494,160.868551,201.687812,159.245001,195.193150,95.700351,190.171794,-0.000473,-1.322986,91.713005,64.465300,193.652752,20.989192,64.886822,0.693455,822604.024695,0.871810,9.149016,25.890571,4.011901,0.063822,0.058947,149.435986,99.881901,72.373071,32.000000,32.000000,32.000000,32.000000,32.000000,71.368791,66.467854,107.005725,95.746216,32.180794,40.987342,49.341772,60.137843,35.113924,28.532869,69.040686,178.900842,76.273412,0.589722,180.354531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.819114,49.116179,199.688059,162.432650,203.443929,200.374416,89.602429,14.301723,194.711505,1.397550,48.047847,48.575995,160.884949,201.692236,159.252394,195.103043,95.682505,190.043997,-0.000472,-1.321229,91.839602,64.566437,193.690462,20.990889,64.925677,0.692299,822580.519351,0.869790,8.994210,25.933954,4.005571,0.074183,0.065314,149.427881,99.889391,72.365449,32.000000,32.000000,32.000000,32.000000,32.000000,71.375266,66.457699,107.035826,95.746216,32.210974,40.987342,49.341772,60.081425,35.113924,28.532869,68.985461,179.204858,76.298283,0.588948,180.325971,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.817207,49.110682,199.709019,162.426202,203.450835,200.373475,89.516925,14.310142,194.620391,1.402556,48.061522,48.532760,160.872488,201.788889,159.254219,195.256187,95.670551,189.905989,-0.000471,-1.321227,91.793467,64.743277,193.656297,20.991762,64.840682,0.692310,822687.112513,0.869076,9.035668,25.903726,4.008262,0.071776,0.065802,149.437127,99.896734,72.378930,32.000000,32.000000,32.000000,32.000000,32.000000,71.338332,66.453469,107.066176,95.746216,32.259762,40.987342,49.341772,60.101301,35.113924,28.532869,68.979237,179.033851,75.953750,0.589118,180.344145,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.848316,49.136518,199.702633,162.437415,203.424290,200.398494,89.365352,14.304862,194.669046,1.400153,48.141295,48.571500,160.858205,201.703856,159.254596,195.123621,95.686468,190.139857,-0.000473,-1.321222,91.909932,64.615316,193.695233,20.992783,64.874219,0.693276,822711.710995,0.869925,9.032145,25.863735,4.008836,0.073408,0.069512,149.404245,99.832000,72.354516,32.000000,32.000000,32.000000,32.000000,32.000000,71.337503,66.454302,107.081498,95.746216,32.232056,40.987342,49.341772,60.101031,35.113924,28.532869,68.977984,178.730703,76.068276,0.591840,180.278095,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.746254,49.161529,199.622699,162.435453,203.354436,200.388069,89.630649,14.300296,194.501205,1.394274,48.145459,48.538507,160.877750,201.669280,159.265141,195.176097,95.677142,190.163531,-0.000474,-1.320687,92.229990,64.411130,193.630950,20.993984,64.865420,0.692658,822785.514304,0.870968,9.025793,25.935825,4.006206,0.067576,0.063898,149.397720,99.840355,72.362988,32.000000,32.000000,32.000000,32.000000,32.000000,71.318860,66.476386,107.141881,95.746216,32.227532,40.987342,49.341772,60.080851,35.113924,28.532869,69.004860,179.261298,76.132620,0.590728,180.216765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.827536,49.179394,199.668023,162.423119,203.262339,200.377193,89.223328,14.300867,194.514197,1.380519,48.086220,48.550449,160.840659,201.656477,159.260365,195.279344,95.616331,190.057506,-0.000474,-1.321315,92.325280,64.393241,193.606231,20.995927,64.924776,0.693830,822985.833452,0.870386,9.156463,25.954056,4.012819,0.072022,0.062983,149.384791,99.804674,72.362444,32.000000,32.000000,32.000000,32.000000,32.000000,71.331421,66.458602,107.141086,95.746216,32.275779,40.987342,49.341772,60.140552,35.113924,28.532869,69.034236,178.446656,75.942378,0.591147,180.187222,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.760140,49.179394,199.697684,162.423119,203.252067,200.374099,89.367770,14.294873,194.612803,1.368378,48.229054,48.485653,160.870945,201.702347,159.251543,195.152094,95.638714,190.121869,-0.000473,-1.321323,92.066155,64.497186,193.777754,20.997312,64.858226,0.693180,823092.653633,0.870866,9.090093,25.979464,4.009835,0.074573,0.065565,149.398320,99.820943,72.384787,32.000000,32.000000,32.000000,32.000000,32.000000,71.337460,66.478843,107.171140,95.746216,32.267428,40.987342,49.341772,60.089143,35.113924,28.532869,69.057405,178.735540,75.952576,0.592160,180.314208,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.817485,49.195335,199.568425,162.421437,203.210720,200.376386,89.465766,14.299011,194.530974,1.354778,48.193069,48.562076,160.847307,201.592483,159.261377,195.114836,95.629028,190.107071,-0.000474,-1.321803,92.078199,64.449704,193.643697,20.998003,64.870504,0.693917,823100.556094,0.872659,9.159942,25.976813,4.013206,0.071484,0.066226,149.392596,99.794060,72.393651,32.000000,32.000000,32.000000,32.000000,32.000000,71.366919,66.464721,107.198556,95.746216,32.267874,40.987342,49.341772,60.126054,35.113924,28.532869,69.079940,178.931533,76.268716,0.592557,180.208150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.821095,49.189563,199.657803,162.418073,203.187310,200.371058,89.495375,14.299868,194.564681,1.344342,48.131941,48.476028,160.865270,201.671135,159.247739,195.130198,95.665887,190.047365,-0.000473,-1.321822,92.398470,64.429487,193.497058,20.998407,64.901426,0.692790,823107.638307,0.870637,9.116510,25.980934,4.005992,0.072902,0.068822,149.385571,99.756984,72.382500,32.000000,32.000000,32.000000,32.000000,32.000000,71.349847,66.455467,107.199958,95.746216,32.257461,40.987342,49.341772,60.091008,35.113924,28.532869,69.088060,178.990751,76.139369,0.589254,180.260746,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.806740,49.175821,199.680634,162.420316,203.245441,200.357936,89.357782,14.303150,194.681389,1.339586,48.104771,48.654743,160.860206,201.622880,159.269030,195.194923,95.729026,190.055055,-0.000472,-1.323575,92.453861,64.554633,193.698905,20.999324,64.828548,0.692607,822925.150595,0.870242,9.107004,25.921611,4.007495,0.067432,0.062083,149.390435,99.788172,72.369325,32.000000,32.000000,32.000000,32.000000,32.000000,71.344680,66.454020,107.211008,95.746216,32.325356,40.987342,49.341772,60.086712,35.113924,28.532869,69.089895,178.715565,76.113984,0.590381,180.233799,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.822616,49.175821,199.745085,162.420316,203.284617,200.364324,89.583026,14.298012,194.609242,1.349904,48.112610,48.668773,160.859179,201.697169,159.272896,195.238353,95.747761,190.048775,-0.000472,-1.325316,92.303717,64.539367,193.542356,21.000537,64.830693,0.693546,822615.923885,0.871770,9.108116,25.861364,4.009109,0.065631,0.058550,149.387212,99.762322,72.375923,32.000000,32.000000,32.000000,32.000000,32.000000,71.358047,66.452464,107.227122,95.746216,32.322057,40.987342,49.341772,60.092595,35.113924,28.532869,69.082921,179.166053,76.309068,0.590714,180.203744,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.845200,49.155207,199.620445,162.417513,203.236723,200.354439,89.427072,14.304434,194.644265,1.352559,48.091097,48.564250,160.882422,201.778614,159.289407,195.249175,95.730912,190.154773,-0.000473,-1.325902,92.052057,64.475056,193.625462,21.001583,64.823914,0.693515,822548.371341,0.869298,9.091686,25.840268,4.009125,0.070788,0.062291,149.380047,99.836957,72.384264,32.000000,32.000000,32.000000,32.000000,32.000000,71.374137,66.454480,107.229968,95.746216,32.316389,40.987342,49.341772,60.081555,35.113924,28.532869,69.067958,178.854144,75.964021,0.589197,180.256577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.837573,49.158231,199.744306,162.410785,203.194937,200.334226,89.349777,14.302151,194.606189,1.356767,48.093725,48.657480,160.880168,201.690380,159.263045,195.258463,95.737036,190.173385,-0.000473,-1.327662,91.906142,64.559024,193.618610,21.001951,64.878402,0.692917,822489.969258,0.870282,9.047707,25.896992,4.004808,0.073397,0.063953,149.400281,99.817798,72.368235,32.000000,32.000000,32.000000,32.000000,32.000000,71.345554,66.447815,107.197843,95.746216,32.324985,40.987342,49.341772,60.065228,35.113924,28.532869,69.071635,178.699553,76.090287,0.591301,180.200361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.885358,49.170599,199.745761,162.417513,203.207419,200.351044,89.371288,14.302008,194.566331,1.355041,48.176144,48.537296,160.866379,201.703774,159.274838,195.180743,95.724468,190.120189,-0.000472,-1.329306,91.842903,64.649707,193.528894,21.003534,64.871171,0.692670,822402.557926,0.871103,9.058619,25.897868,4.007906,0.074360,0.064539,149.386511,99.806487,72.371306,32.000000,32.000000,32.000000,32.000000,32.000000,71.361841,66.442112,107.175492,95.746216,32.365468,40.987342,49.341772,60.064937,35.113924,28.532869,69.079941,178.742576,76.279134,0.590605,180.211651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.815462,49.209627,199.651375,162.434332,203.172945,200.341118,89.447782,14.298726,194.637903,1.350787,48.233528,48.728126,160.869170,201.557948,159.233945,195.153014,95.769419,190.082463,-0.000472,-1.331043,92.109819,64.607547,193.642270,21.004717,64.852582,0.692181,822450.694995,0.869517,9.017288,25.891984,4.003847,0.073512,0.064608,149.401201,99.811551,72.388728,32.000000,32.000000,32.000000,32.000000,32.000000,71.358702,66.436038,107.155462,95.746216,32.383476,40.987342,49.341772,60.035039,35.113924,28.532869,69.097419,178.895563,76.032913,0.589901,180.172784,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.903589,49.209627,199.757101,162.434332,203.124088,200.337245,89.496942,14.300438,194.634222,1.359812,48.104726,48.616295,160.874808,201.555909,159.236958,195.120990,95.758780,190.189792,-0.000472,-1.332791,92.252400,64.769347,193.676288,21.005144,64.831613,0.693124,822470.964618,0.870733,9.132896,25.831283,4.007819,0.072623,0.063678,149.426899,99.841852,72.376815,32.000000,32.000000,32.000000,32.000000,32.000000,71.362017,66.451456,107.158874,95.746216,32.383160,40.987342,49.341772,60.072383,35.113924,28.532869,69.143854,178.993883,75.784565,0.591203,180.082029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.877058,49.179669,199.722223,162.428725,203.141256,200.361152,89.204461,14.300724,194.647256,1.358103,48.119179,48.590753,160.877360,201.644102,159.228217,195.165279,95.793070,189.936728,-0.000473,-1.333376,92.066683,64.692366,193.576883,21.005664,64.860642,0.692509,822375.522993,0.868530,9.041751,25.882294,4.002860,0.066685,0.059957,149.429620,99.788994,72.368517,32.000000,32.000000,32.000000,32.000000,32.000000,71.370215,66.436368,107.135077,95.746216,32.404846,40.987342,49.341772,60.018686,35.113924,28.532869,69.123149,178.408922,76.122862,0.592422,180.022627,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.878323,49.167575,199.682276,162.420876,203.111394,200.414224,89.291202,14.302579,194.509535,1.355890,48.089737,48.567593,160.883155,201.635030,159.246830,195.045390,95.841557,190.068523,-0.000473,-1.335146,91.787303,64.470424,193.618549,21.006057,64.778477,0.692460,822296.140644,0.871924,9.039219,25.752788,4.004290,0.064404,0.060933,149.420274,99.800389,72.378034,32.000000,32.000000,32.000000,32.000000,32.000000,71.376189,66.438626,107.114964,95.746216,32.436495,40.987342,49.341772,60.030530,35.113924,28.532869,69.129534,178.582404,76.115745,0.590012,180.066097,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.938104,49.186540,199.659450,162.416111,203.159458,200.457496,89.541141,14.306432,194.623872,1.356235,48.103612,48.597111,160.882819,201.602677,159.268714,195.203583,95.831809,190.094740,-0.000473,-1.336296,91.855606,64.624401,193.540496,21.006477,64.833488,0.693383,822299.889440,0.871253,9.025817,25.753902,4.003388,0.070156,0.066239,149.427419,99.803111,72.364619,32.000000,32.000000,32.000000,32.000000,32.000000,71.379960,66.440753,107.109312,95.746216,32.438062,40.987342,49.341772,60.025736,35.113924,28.532869,69.122752,179.082282,76.262333,0.590105,180.104059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.853338,49.186540,199.634698,162.416111,203.177783,200.453472,89.221758,14.306147,194.632086,1.354897,48.081207,48.609496,160.875006,201.718351,159.254859,195.161249,95.808074,190.043850,-0.000474,-1.337429,91.803734,64.592588,193.592422,21.007004,64.833993,0.692188,822482.486158,0.867899,8.983000,25.773512,3.998138,0.072979,0.068396,149.426678,99.765845,72.352292,32.000000,32.000000,32.000000,32.000000,32.000000,71.387092,66.468761,107.073940,95.746216,32.442146,40.987342,49.341772,59.987838,35.113924,28.532869,69.147747,178.443517,76.289552,0.588455,180.024712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.811771,49.194511,199.624471,162.402095,203.115463,200.445678,89.311857,14.294445,194.669578,1.358060,48.153785,48.594058,160.879833,201.609445,159.248774,195.124938,95.826807,190.091567,-0.000473,-1.339202,91.691700,64.693274,193.604867,21.007895,64.824310,0.693156,822671.474379,0.872634,9.070621,25.778100,4.004440,0.071440,0.066994,149.443989,99.712729,72.383304,32.000000,32.000000,32.000000,32.000000,32.000000,71.394483,66.472029,107.043924,95.746216,32.462142,40.987342,49.341772,60.031525,35.113924,28.532869,69.162983,178.623714,75.959546,0.589073,180.137379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.824977,49.216224,199.672759,162.399292,203.055387,200.463606,89.497770,14.300438,194.672303,1.360468,48.130002,48.665839,160.846875,201.672522,159.228931,195.157008,95.811422,190.158776,-0.000472,-1.340956,91.680752,64.572994,193.675635,21.008908,64.816756,0.693735,822649.303600,0.872548,9.121601,25.777320,4.007576,0.074310,0.065327,149.411588,99.665330,72.375072,32.000000,32.000000,32.000000,32.000000,32.000000,71.390885,66.474243,107.008842,95.746216,32.457464,40.987342,49.341772,60.052360,35.113924,28.532869,69.171012,178.995540,76.133720,0.592038,180.135098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.883733,49.233539,199.587762,162.403216,203.032322,200.468198,89.529230,14.300153,194.612690,1.342518,48.141203,48.629654,160.869191,201.612870,159.255058,195.084360,95.818458,190.104295,-0.000472,-1.342138,92.045791,64.696696,193.713366,21.009910,64.869062,0.693884,822821.427128,0.870610,9.129646,25.817988,4.007483,0.071957,0.062771,149.411768,99.723661,72.380516,32.000000,32.000000,32.000000,32.000000,32.000000,71.375711,66.472314,106.991928,95.746216,32.496577,40.987342,49.341772,60.008693,35.113924,28.532869,69.206160,179.058459,76.281702,0.590741,180.024869,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.889317,49.233539,199.632289,162.403216,203.080908,200.482039,89.293823,14.300296,194.596652,1.341689,48.150222,48.621675,160.864622,201.671400,159.241817,195.175445,95.815766,190.063464,-0.000474,-1.342126,92.167768,64.867381,193.652487,21.010295,64.835020,0.692437,822775.013614,0.869227,9.086188,25.790458,4.001059,0.065971,0.060792,149.381847,99.669255,72.382693,32.000000,32.000000,32.000000,32.000000,32.000000,71.386003,66.478499,106.972564,95.746216,32.547717,40.987342,49.341772,60.003606,35.113924,28.532869,69.235446,178.587646,75.952136,0.588840,180.029472,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.947188,49.240136,199.689510,162.410785,203.091558,200.507886,89.502207,14.302436,194.670215,1.337836,48.172290,48.638760,160.864563,201.675661,159.253810,195.077843,95.816635,190.163549,-0.000474,-1.342892,92.464543,64.687054,193.809792,21.010247,64.827772,0.692889,822832.659914,0.871471,9.080414,25.777788,4.001504,0.073606,0.068224,149.354907,99.682551,72.391055,32.000000,32.000000,32.000000,32.000000,32.000000,71.387180,66.507601,107.009218,95.746216,32.502717,40.987342,49.341772,59.995561,35.113924,28.532869,69.254491,179.004414,75.956318,0.591471,180.047922,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.912726,49.239311,199.677437,162.413868,203.163192,200.507091,89.182556,14.303150,194.701818,1.336008,48.115436,48.611372,160.883060,201.818919,159.266319,195.086868,95.822526,190.231192,-0.000472,-1.345979,92.846998,64.549569,193.706899,21.009918,64.862174,0.692497,822875.442349,0.868450,9.027213,25.814570,3.998013,0.072222,0.064058,149.360091,99.741745,72.386112,32.000000,32.000000,32.000000,32.000000,32.000000,71.339628,66.492690,107.022991,95.746216,32.545339,40.987342,49.341772,59.957161,35.113924,28.532869,69.266735,178.365113,76.111343,0.591038,180.027938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.920083,49.239311,199.723901,162.408823,203.124037,200.489579,89.385819,14.301295,194.676101,1.333052,48.149487,48.721924,160.883594,201.686588,159.285308,195.234790,95.808222,190.183792,-0.000473,-1.347906,92.830312,64.697184,193.708307,21.010268,64.838951,0.692524,822897.887583,0.872226,9.061992,25.834117,4.000532,0.074921,0.066065,149.333271,99.755567,72.383128,32.000000,32.000000,32.000000,32.000000,32.000000,71.336073,66.527031,107.053405,95.746216,32.546073,40.987342,49.341772,59.971032,35.113924,28.532869,69.279724,178.771639,76.135554,0.590170,180.067749,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.924346,49.228592,199.754025,162.414149,203.051267,200.507045,89.411343,14.296871,194.658766,1.328264,48.144766,48.579915,160.861418,201.679881,159.252542,195.203638,95.791649,190.234380,-0.000473,-1.349661,92.499494,64.623497,193.685283,21.010256,64.868016,0.692734,822868.869359,0.870024,9.054389,25.830596,4.000873,0.069945,0.061479,149.309632,99.761117,72.361916,32.000000,32.000000,32.000000,32.000000,32.000000,71.300029,66.512865,107.061296,95.746216,32.578883,40.987342,49.341772,59.961434,35.113924,28.532869,69.292714,178.822687,76.133280,0.589949,180.093083,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.953899,49.228592,199.798359,162.414149,203.047545,200.521539,89.378440,14.302722,194.714138,1.324652,48.248846,48.632548,160.881852,201.794842,159.260589,195.237032,95.774737,190.168079,-0.000473,-1.351433,92.133227,64.559595,193.700108,21.010413,64.789025,0.692484,822971.212973,0.869743,9.039265,25.866192,4.001135,0.064148,0.059865,149.315337,99.801210,72.371825,32.000000,32.000000,32.000000,32.000000,32.000000,71.310124,66.564266,107.112597,95.746216,32.604318,40.987342,49.341772,59.953848,35.113924,28.532869,69.294428,178.756880,76.292414,0.590019,180.068103,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.892297,49.239036,199.753700,162.409383,203.012051,200.506352,89.413340,14.304291,194.680569,1.319937,48.273338,48.700880,160.861892,201.676048,159.243601,195.214318,95.744897,190.121656,-0.000474,-1.353163,92.011731,64.705735,193.760904,21.010738,64.837887,0.693121,823051.309939,0.869554,9.008737,25.858171,3.999655,0.072831,0.068514,149.293239,99.719376,72.372457,32.000000,32.000000,32.000000,32.000000,32.000000,71.283979,66.558389,107.114941,95.746216,32.591227,40.987342,49.341772,59.930787,35.113924,28.532869,69.316831,178.826680,75.950448,0.588612,180.036356,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.939453,49.274217,199.712192,162.397891,202.985589,200.492263,89.173203,14.302864,194.683718,1.314654,48.187343,48.695229,160.859932,201.687506,159.274404,195.220551,95.737946,190.207399,-0.000473,-1.354915,91.911475,64.796930,193.720319,21.010724,64.826095,0.693225,823213.889066,0.870367,9.082831,25.870551,4.003698,0.072604,0.064069,149.314056,99.734507,72.396869,32.000000,32.000000,32.000000,32.000000,32.000000,71.283062,66.580382,107.179257,95.746216,32.631049,40.987342,49.341772,59.961062,35.113924,28.532869,69.329790,178.346407,76.149421,0.591797,180.041589,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.860914,49.259925,199.747412,162.392284,203.091843,200.492595,89.458954,14.299725,194.526784,1.316974,48.168081,48.623379,160.870675,201.682246,159.258052,195.178786,95.740552,190.168347,-0.000473,-1.356128,92.475015,64.669477,193.628585,21.010625,64.832586,0.692692,823211.050768,0.871820,9.069283,25.909749,3.999086,0.071740,0.063098,149.312714,99.743518,72.389944,32.000000,32.000000,32.000000,32.000000,32.000000,71.284131,66.582290,107.190182,95.746216,32.635088,40.987342,49.341772,59.927839,35.113924,28.532869,69.386672,178.917909,76.144432,0.589690,180.086514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.949309,49.250855,199.642035,162.389481,203.148286,200.472037,89.382646,14.297870,194.556146,1.314542,48.114567,48.656285,160.846482,201.704366,159.255277,195.189154,95.724657,190.084871,-0.000473,-1.357805,92.576921,64.673503,193.591324,21.010604,64.817477,0.693579,823259.258320,0.870441,9.128790,25.895140,4.005662,0.064366,0.058154,149.322042,99.844762,72.376942,32.000000,32.000000,32.000000,32.000000,32.000000,71.304280,66.579637,107.225382,95.746216,32.625604,40.987342,49.341772,59.966750,35.113924,28.532869,69.387965,178.765292,75.812078,0.590886,180.052525,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.904054,49.250855,199.735328,162.389481,203.198769,200.492666,89.459283,14.306575,194.562889,1.317358,48.021962,48.744747,160.840863,201.667731,159.240608,195.120281,95.700962,190.062887,-0.000475,-1.359553,92.687508,64.800804,193.581918,21.010324,64.858388,0.692364,823099.205731,0.869441,9.035741,25.876953,3.996893,0.071202,0.066024,149.281029,99.779475,72.367099,32.000000,32.000000,32.000000,32.000000,32.000000,71.302645,66.559244,107.253278,95.746216,32.639156,40.987342,49.341772,59.911809,35.113924,28.532869,69.393696,178.918567,76.090580,0.591955,180.134075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.872120,49.224194,199.690613,162.367897,203.241675,200.517282,89.428399,14.303292,194.584940,1.316636,47.998041,48.579190,160.841733,201.636722,159.242233,195.199140,95.703971,190.120984,-0.000475,-1.359533,92.630228,64.669451,193.567704,21.010152,64.849751,0.692791,823335.799165,0.869662,9.082498,25.892377,4.002387,0.073793,0.069056,149.284632,99.733557,72.379643,32.000000,32.000000,32.000000,32.000000,32.000000,71.302361,66.548959,107.275732,95.746216,32.654382,40.987342,49.341772,59.931995,35.113924,28.532869,69.380903,178.856798,76.180675,0.590524,180.029866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.971617,49.207703,199.681795,162.361730,203.235743,200.514425,89.362094,14.296443,194.518108,1.316540,47.968506,48.591507,160.845175,201.761979,159.239279,195.191964,95.716942,190.086220,-0.000474,-1.359549,92.432955,64.726146,193.665113,21.009597,64.798238,0.693193,823403.066140,0.870623,9.088851,25.911223,4.004053,0.071782,0.064656,149.269119,99.738051,72.394473,32.000000,32.000000,32.000000,32.000000,32.000000,71.313198,66.547358,107.314780,95.746216,32.684975,40.987342,49.341772,59.945521,35.113924,28.532869,69.392219,178.724187,75.967323,0.590090,180.000007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.957682,49.207703,199.709391,162.361730,203.238831,200.535710,89.414436,14.305718,194.607796,1.306825,47.919145,48.714165,160.818212,201.747443,159.228457,195.097260,95.709439,190.119818,-0.000473,-1.359509,92.022971,64.756168,193.676347,21.009103,64.851068,0.692443,823159.636879,0.869288,8.969553,25.885175,3.995904,0.074945,0.065784,149.260892,99.757044,72.378008,32.000000,32.000000,32.000000,32.000000,32.000000,71.293007,66.557052,107.350310,95.746216,32.647542,40.987342,49.341772,59.883227,35.113924,28.532869,69.385579,178.828872,76.127557,0.590636,180.127741,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
