OSU 80 Ton Compressor Load Stand
49.929024,49.156032,199.702639,162.358647,203.306428,200.532823,89.432209,14.299582,194.627319,1.306426,47.978974,48.603418,160.853466,201.723529,159.238171,195.102369,95.750258,190.092950,-0.000473,-1.359483,91.731889,64.662637,193.595973,21.008844,64.868250,0.692196,823295.106131,0.869141,8.983941,25.905318,3.997571,0.073786,0.064060,149.291457,99.803298,72.376701,32.000000,32.000000,32.000000,32.000000,32.000000,71.327307,66.566547,107.395778,95.746216,32.712946,40.987342,49.341772,59.883671,35.113924,28.532869,69.342623,178.864417,76.298723,0.589664,180.158426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.925764,49.141465,199.736435,162.343229,203.335339,200.547908,89.480499,14.298583,194.579577,1.310875,48.034011,48.580166,160.841518,201.686323,159.223186,195.144233,95.778466,190.029920,-0.000472,-1.361229,91.852999,64.626680,193.626301,21.008039,64.865744,0.692226,823033.099891,0.869384,8.961872,25.854390,3.999730,0.073258,0.063774,149.309731,99.775254,72.396910,32.000000,32.000000,32.000000,32.000000,32.000000,71.317039,66.578719,107.397389,95.746216,32.743719,40.987342,49.341772,59.893906,35.113924,28.532869,69.331606,178.960998,76.131446,0.588522,180.210668,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.892746,49.154383,199.602301,162.342388,203.319413,200.563245,89.403378,14.302151,194.564840,1.324561,48.126859,48.635226,160.831647,201.698209,159.222710,195.179582,95.801184,190.179914,-0.000471,-1.361922,91.941662,64.546773,193.542905,21.007308,64.846993,0.692399,822952.397103,0.869008,8.950673,25.802467,4.000669,0.072637,0.063551,149.305708,99.787852,72.385717,32.000000,32.000000,32.000000,32.000000,32.000000,71.331431,66.590692,107.400737,95.746216,32.754073,40.987342,49.341772,59.891626,35.113924,28.532869,69.333761,178.806756,76.114571,0.589940,180.155790,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.846144,49.183791,199.637143,162.369579,203.320173,200.572696,89.525768,14.300724,194.576324,1.334676,48.226511,48.610570,160.818216,201.588651,159.226201,195.199505,95.785290,190.071402,-0.000472,-1.362234,92.201670,64.783028,193.654384,21.007168,64.884838,0.692752,823013.235407,0.870495,8.997713,25.836175,4.000628,0.071499,0.063585,149.322641,99.796883,72.369840,32.000000,32.000000,32.000000,32.000000,32.000000,71.315384,66.585387,107.383056,95.746216,32.793258,40.987342,49.341772,59.907089,35.113924,28.532869,69.351176,179.051537,76.288965,0.590201,180.272942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.882350,49.193961,199.681361,162.372943,203.270193,200.571230,89.308555,14.301295,194.602718,1.330293,48.109822,48.631121,160.836634,201.581556,159.230720,195.165687,95.819600,190.022510,-0.000471,-1.361883,92.269305,64.809736,193.579086,21.006369,64.828746,0.693132,823239.370378,0.870982,9.078561,25.810070,4.005256,0.072394,0.063015,149.353524,99.788548,72.390638,32.000000,32.000000,32.000000,32.000000,32.000000,71.360541,66.621633,107.407390,95.746216,32.765801,40.987342,49.341772,59.926717,35.113924,28.532869,69.386782,178.617109,75.984051,0.592083,180.153430,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.927403,49.193961,199.555144,162.372943,203.227873,200.579156,89.555843,14.303435,194.633297,1.324718,48.066238,48.638947,160.831155,201.621534,159.219957,195.176466,95.766852,190.091906,-0.000470,-1.360358,92.050149,64.520777,193.544189,21.005774,64.862535,0.693388,823089.233422,0.871753,9.048039,25.758545,4.003046,0.070943,0.063329,149.349721,99.825433,72.356381,32.000000,32.000000,32.000000,32.000000,32.000000,71.339588,66.607644,107.374791,95.746216,32.780853,40.987342,49.341772,59.902278,35.113924,28.532869,69.404321,179.111687,75.963655,0.591591,180.268064,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.895432,49.187090,199.579529,162.360048,203.206807,200.588945,89.493689,14.299297,194.570484,1.316267,48.071071,48.712778,160.826863,201.599129,159.214526,195.153259,95.782322,190.022635,-0.000470,-1.360607,91.969075,64.670846,193.615919,21.005148,64.870955,0.692186,823261.461273,0.868508,9.001475,25.837404,3.996906,0.073693,0.065032,149.381444,99.804753,72.380859,32.000000,32.000000,32.000000,32.000000,32.000000,71.372142,66.622468,107.345936,95.746216,32.806310,40.987342,49.341772,59.871615,35.113924,28.532869,69.405315,178.987378,75.975393,0.591032,180.115939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.865340,49.177470,199.605776,162.356965,203.244638,200.604564,89.407932,14.299725,194.520737,1.315130,47.959862,48.548170,160.804904,201.512955,159.205329,195.089799,95.767911,190.099133,-0.000469,-1.360672,91.859752,64.409742,193.555653,21.004423,64.813186,0.692567,823267.895351,0.869756,9.027645,25.795869,3.999956,0.073243,0.063967,149.367834,99.757528,72.366637,32.000000,32.000000,32.000000,32.000000,32.000000,71.336341,66.601879,107.295129,95.746216,32.767741,40.987342,49.341772,59.885893,35.113924,28.532869,69.412522,178.815864,75.805328,0.591343,180.110078,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.878055,49.164827,199.583036,162.355283,203.237844,200.628200,89.451843,14.298869,194.618760,1.315608,48.047418,48.666380,160.827913,201.683021,159.234411,195.178092,95.842359,190.120477,-0.000470,-1.360654,91.807817,64.803389,193.545986,21.003288,64.873768,0.693659,823404.765116,0.871218,9.049138,25.839064,4.002896,0.074573,0.065822,149.397835,99.782344,72.383014,32.000000,32.000000,32.000000,32.000000,32.000000,71.367500,66.620299,107.295485,95.746216,32.828820,40.987342,49.341772,59.898860,35.113924,28.532869,69.409255,178.903687,76.118313,0.593075,180.216018,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.969752,49.164827,199.738962,162.355283,203.220355,200.657998,89.465171,14.297299,194.510629,1.310383,47.905109,48.537947,160.815727,201.590771,159.215045,195.099271,95.824134,190.124621,-0.000471,-1.360672,91.847938,64.498305,193.516353,21.002079,64.828241,0.692848,823169.588616,0.870616,9.023346,25.772644,4.001420,0.074444,0.064158,149.390891,99.847988,72.365700,32.000000,32.000000,32.000000,32.000000,32.000000,71.333356,66.610126,107.262777,95.746216,32.794816,40.987342,49.341772,59.888498,35.113924,28.532869,69.402098,178.930341,76.281702,0.590497,180.157560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.800415,49.132120,199.659366,162.335661,203.208387,200.661267,89.317627,14.298726,194.562232,1.309041,48.018174,48.694827,160.824589,201.573442,159.217898,195.059301,95.804065,190.064180,-0.000470,-1.360689,91.626728,64.686121,193.562485,21.001870,64.850959,0.692697,823233.033844,0.868840,8.928603,25.792428,3.997197,0.072650,0.064902,149.378021,99.852862,72.375217,32.000000,32.000000,32.000000,32.000000,32.000000,71.319509,66.605783,107.250116,95.746216,32.862377,40.987342,49.341772,59.830544,35.113924,28.532869,69.373643,178.635254,76.104520,0.588690,180.210156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.858440,49.145588,199.718873,162.351078,203.225819,200.644748,89.363633,14.298726,194.382287,1.306108,48.106570,48.528003,160.827677,201.578335,159.217602,194.990198,95.778253,189.928853,-0.000469,-1.361864,91.471761,64.536160,193.589570,21.001438,64.821155,0.694292,823471.628334,0.873498,9.070964,25.789759,4.009191,0.071389,0.064684,149.391291,99.878076,72.386497,32.000000,32.000000,32.000000,32.000000,32.000000,71.324983,66.619621,107.237748,95.746216,32.852043,40.987342,49.341772,59.923400,35.113924,28.532869,69.374764,178.727266,76.096523,0.591628,180.259960,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.898625,49.173897,199.640222,162.362571,203.305302,200.604695,89.306967,14.299868,194.513688,1.300249,48.121758,48.550749,160.807578,201.541639,159.217048,195.101513,95.704520,190.070056,-0.000468,-1.361820,92.001970,64.414622,193.448110,21.000103,64.843369,0.694014,823451.484774,0.871881,9.024391,25.764641,4.005718,0.070418,0.064663,149.365012,99.813088,72.394729,32.000000,32.000000,32.000000,32.000000,32.000000,71.325202,66.604843,107.135910,95.746216,32.807167,40.987342,49.341772,59.872985,35.113924,28.532869,69.390921,178.613934,76.304373,0.591181,180.250872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.836246,49.173347,199.588147,162.364533,203.292635,200.609876,89.597341,14.301152,194.458587,1.306364,48.084633,48.603851,160.787973,201.570812,159.191377,195.044452,95.686504,189.974375,-0.000468,-1.361850,91.929678,64.597394,193.516127,20.999238,64.782750,0.693019,823501.437317,0.871140,9.010856,25.861527,4.000899,0.071216,0.064804,149.319097,99.787534,72.358991,32.000000,32.000000,32.000000,32.000000,32.000000,71.321408,66.557698,107.101020,95.746216,32.839528,40.987342,49.341772,59.859042,35.113924,28.532869,69.424356,179.194682,75.935482,0.591504,180.147489,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.844675,49.173347,199.644698,162.364533,203.346923,200.614760,89.358767,14.302008,194.422833,1.314961,48.145297,48.568159,160.810329,201.601841,159.168203,195.052642,95.699942,189.924790,-0.000468,-1.361857,91.899659,64.487986,193.545699,20.998231,64.840321,0.694307,823762.122653,0.869954,9.075109,25.873525,4.004879,0.070599,0.065047,149.332928,99.784474,72.353829,32.000000,32.000000,32.000000,32.000000,32.000000,71.347291,66.551647,107.068954,95.746216,32.860062,40.987342,49.341772,59.890660,35.113924,28.532869,69.429524,178.717534,76.101879,0.592334,180.105042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.847570,49.187639,199.525276,162.369018,203.383106,200.609639,89.420014,14.301723,194.407185,1.325555,48.030022,48.579894,160.823821,201.500274,159.222402,195.016501,95.744873,189.831294,-0.000469,-1.361925,91.848403,64.688954,193.349133,20.995979,64.808948,0.693744,823717.318508,0.872134,9.066388,25.841422,4.005337,0.071219,0.065084,149.346458,99.800342,72.387237,32.000000,32.000000,32.000000,32.000000,32.000000,71.365476,66.556603,107.052083,95.746216,32.850886,40.987342,49.341772,59.882984,35.113924,28.532869,69.449716,178.840028,76.129171,0.591084,180.137182,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.822680,49.168400,199.553809,162.362010,203.450503,200.588033,89.520378,14.300010,194.320812,1.332250,48.012449,48.638446,160.809579,201.529060,159.194194,194.996698,95.720903,189.930138,-0.000470,-1.362136,91.534771,64.527970,193.397837,20.993617,64.795516,0.693763,823557.318190,0.871493,9.077687,25.761288,4.002708,0.071792,0.067006,149.337891,99.731170,72.377415,32.000000,32.000000,32.000000,32.000000,32.000000,71.355165,66.527900,107.004149,95.746216,32.858420,40.987342,49.341772,59.878583,35.113924,28.532869,69.456984,179.040755,75.810830,0.590602,180.089700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.762497,49.139266,199.595879,162.340707,203.491388,200.576733,89.371345,14.303721,194.380744,1.339871,47.978994,48.614379,160.814981,201.492649,159.208647,194.901155,95.718868,189.717554,-0.000470,-1.362893,91.069441,64.477120,193.376910,20.991653,64.811329,0.694167,823546.326271,0.870858,9.084199,25.822475,4.005281,0.072636,0.067785,149.312391,99.703482,72.369770,32.000000,32.000000,32.000000,32.000000,32.000000,71.371475,66.524721,106.979469,95.746216,32.844272,40.987342,49.341772,59.890090,35.113924,28.532869,69.443304,178.742691,76.271871,0.593305,180.134547,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.838595,49.139266,199.533202,162.340707,203.465488,200.568197,89.388644,14.298583,194.378059,1.340388,47.883745,48.578216,160.800203,201.456198,159.186683,194.964468,95.686631,189.892798,-0.000470,-1.364641,90.702955,64.683201,193.292152,20.989609,64.831631,0.694749,823509.113429,0.873362,9.117374,25.744449,4.010970,0.072374,0.067826,149.315414,99.698248,72.362496,32.000000,32.000000,32.000000,32.000000,32.000000,71.395786,66.517507,106.943651,95.746216,32.901030,40.987342,49.341772,59.922691,35.113924,28.532869,69.417796,178.777288,76.278767,0.590356,180.177702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.787201,49.115080,199.449648,162.324449,203.448081,200.568781,89.498488,14.300724,194.377257,1.341919,47.937051,48.678469,160.785524,201.458175,159.189299,194.874689,95.675737,189.852659,-0.000469,-1.364261,90.649361,64.715399,193.470504,20.987869,64.765225,0.693399,823495.807447,0.871674,9.038598,25.842689,4.003588,0.071743,0.068132,149.326042,99.682188,72.368877,32.000000,32.000000,32.000000,32.000000,32.000000,71.402807,66.532068,106.913401,95.746216,32.858888,40.987342,49.341772,59.877727,35.113924,28.532869,69.395159,178.996977,76.111783,0.589341,180.219362,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.880495,49.091993,199.470315,162.305107,203.416355,200.553648,89.394819,14.294587,194.412144,1.345112,48.048107,48.516393,160.778065,201.421377,159.187475,194.923639,95.663020,189.924062,-0.000470,-1.362695,90.621333,64.775258,193.371204,20.986498,64.794578,0.694489,823545.367656,0.871547,9.067604,25.838468,4.006043,0.071893,0.067778,149.299961,99.675941,72.357966,32.000000,32.000000,32.000000,32.000000,32.000000,71.422756,66.510051,106.867427,95.746216,32.865707,40.987342,49.341772,59.904530,35.113924,28.532869,69.394393,178.789638,76.117139,0.590956,180.141116,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.756322,49.119202,199.509526,162.308751,203.373997,200.579090,89.481176,14.296300,194.396368,1.358092,48.124764,48.621578,160.764554,201.494851,159.185990,194.858530,95.691273,189.927897,-0.000471,-1.362360,90.729751,64.561341,193.405874,20.984033,64.789422,0.692971,823344.679202,0.870622,8.947990,25.878070,3.998964,0.072901,0.068839,149.317895,99.752989,72.361146,32.000000,32.000000,32.000000,32.000000,32.000000,71.409938,66.505908,106.842429,95.746216,32.867146,40.987342,49.341772,59.912818,35.113924,28.532869,69.367382,178.962352,76.097477,0.589890,180.125027,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.837025,49.163178,199.487986,162.317721,203.381910,200.579117,89.388245,14.297013,194.298856,1.362533,48.157878,48.587692,160.790432,201.418748,159.194594,194.855821,95.701849,189.771736,-0.000471,-1.362326,90.814839,64.523503,193.327945,20.981548,64.827935,0.694707,823546.083790,0.874155,9.094984,25.854431,4.009223,0.073214,0.069133,149.319517,99.753496,72.359273,32.000000,32.000000,32.000000,32.000000,32.000000,71.397445,66.492092,106.791217,95.746216,32.852059,40.987342,49.341772,59.918191,35.113924,28.532869,69.393685,178.776491,75.794983,0.592613,180.085216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.881442,49.163178,199.427245,162.317721,203.391253,200.592792,89.276771,14.305861,194.297734,1.360730,48.130353,48.464641,160.796664,201.386659,159.186150,194.926601,95.751760,189.886527,-0.000471,-1.362280,90.853078,64.455737,193.424899,20.978648,64.803053,0.693434,823543.569429,0.871815,9.064134,25.781879,4.002807,0.073284,0.069123,149.332426,99.713379,72.367853,32.000000,32.000000,32.000000,32.000000,32.000000,71.419227,66.478167,106.802733,95.746216,32.903334,40.987342,49.341772,59.870207,35.113924,28.532869,69.439633,178.553542,75.939884,0.593099,180.145011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.839663,49.191762,199.471346,162.334259,203.464771,200.593797,89.608616,14.293160,194.303992,1.364555,48.089443,48.581078,160.799593,201.395813,159.192474,194.798511,95.730546,189.773759,-0.000470,-1.362316,91.071856,64.665853,193.293418,20.975991,64.776025,0.693048,823351.232822,0.872099,9.018196,25.775198,3.998025,0.073329,0.068478,149.334068,99.735157,72.393834,32.000000,32.000000,32.000000,32.000000,32.000000,71.418726,66.470163,106.804450,95.746216,32.887944,40.987342,49.341772,59.841441,35.113924,28.532869,69.473205,179.217233,75.967983,0.591410,180.166647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.824092,49.185166,199.345193,162.346873,203.468331,200.597660,89.186499,14.302864,194.341971,1.373215,48.081692,48.524345,160.800819,201.387739,159.189559,194.838855,95.713505,189.741021,-0.000471,-1.362308,91.047974,64.497663,193.415212,20.973310,64.782786,0.694032,823565.736766,0.869753,9.089989,25.753945,4.002261,0.073081,0.067542,149.315693,99.838070,72.372382,32.000000,32.000000,32.000000,32.000000,32.000000,71.414692,66.467355,106.841320,95.746216,32.913533,40.987342,49.341772,59.863332,35.113924,28.532869,69.480929,178.372997,75.959253,0.591784,180.163618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.771497,49.186265,199.390451,162.336222,203.325326,200.571853,89.346122,14.300296,194.305244,1.377766,48.179256,48.567421,160.820878,201.276224,159.187814,194.769303,95.687563,189.834274,-0.000470,-1.361167,90.832771,64.572525,193.279669,20.970925,64.742723,0.693834,823649.217066,0.874174,9.099505,25.758652,4.000980,0.070372,0.065892,149.319717,99.838302,72.385711,32.000000,32.000000,32.000000,32.000000,32.000000,71.421472,66.447923,106.849108,95.746216,32.865552,40.987342,49.341772,59.869546,35.113924,28.532869,69.481471,178.692243,76.031740,0.591745,180.177466,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.795239,49.186265,199.292051,162.336222,203.250158,200.532494,89.519985,14.304434,194.241065,1.379599,48.144383,48.535174,160.789700,201.349677,159.185574,194.829180,95.666453,189.742754,-0.000470,-1.361175,91.066156,64.716495,193.271244,20.968592,64.793064,0.694945,823721.272219,0.873527,9.155052,25.819719,4.006117,0.072069,0.064384,149.315373,99.799244,72.383860,32.000000,32.000000,32.000000,32.000000,32.000000,71.422736,66.436694,106.861669,95.746216,32.888172,40.987342,49.341772,59.898287,35.113924,28.532869,69.489622,179.039970,76.280968,0.591761,180.123335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.773572,49.204405,199.358199,162.324729,203.180487,200.500429,89.218238,14.300010,194.230431,1.386274,47.946317,48.636984,160.813558,201.326824,159.196675,194.863382,95.648310,189.766897,-0.000471,-1.361169,91.094318,64.378663,193.305163,20.966012,64.788141,0.693731,823604.059964,0.871197,9.130468,25.806358,4.002231,0.071576,0.064107,149.324861,99.792006,72.379352,32.000000,32.000000,32.000000,32.000000,32.000000,71.415061,66.438974,106.870400,95.746216,32.890159,40.987342,49.341772,59.883724,35.113924,28.532869,69.515150,178.436476,76.145899,0.589255,180.115743,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.797684,49.161804,199.382282,162.321645,203.118022,200.434597,89.438979,14.299011,194.257870,1.393874,47.942241,48.583842,160.791044,201.265154,159.186544,194.812837,95.652888,189.827766,-0.000473,-1.361164,91.107752,64.486786,193.286053,20.963232,64.732824,0.694143,823618.747047,0.874471,9.171043,25.833596,4.005302,0.070513,0.064758,149.294957,99.752862,72.372056,32.000000,32.000000,32.000000,32.000000,32.000000,71.437888,66.442352,106.866568,95.746216,32.885271,40.987342,49.341772,59.894061,35.113924,28.532869,69.524274,178.877958,76.443110,0.590606,180.169677,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.770803,49.138716,199.299373,162.315198,203.161067,200.397706,89.454840,14.311141,194.215412,1.401405,48.013228,48.620825,160.828435,201.282992,159.187854,194.714468,95.679361,189.772968,-0.000473,-1.361151,90.980414,64.486337,193.111367,20.960885,64.719428,0.694180,823187.814316,0.871453,9.103474,25.851945,4.003846,0.071946,0.064332,149.297519,99.778417,72.395685,32.000000,32.000000,32.000000,32.000000,32.000000,71.446370,66.437966,106.887944,95.746216,32.905559,40.987342,49.341772,59.879260,35.113924,28.532869,69.487014,178.909681,75.932033,0.587839,180.167906,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.750823,49.147512,199.264441,162.307910,203.187243,200.365626,89.406430,14.310142,194.354805,1.422700,47.972089,48.580517,160.806455,201.354733,159.175621,194.810604,95.698203,189.880034,-0.000474,-1.361714,90.863145,64.586292,193.270426,20.957420,64.688109,0.694265,822911.653168,0.871605,9.108222,25.804831,4.004343,0.071077,0.065634,149.284889,99.799582,72.404200,32.000000,32.000000,32.000000,32.000000,32.000000,71.457357,66.452769,106.932807,95.746216,32.892795,40.987342,49.341772,59.898474,35.113924,28.532869,69.467753,178.812859,75.942818,0.591746,180.225931,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.800989,49.147512,199.329048,162.307910,203.215643,200.333653,89.407632,14.302579,194.286607,1.422048,47.986344,48.547613,160.789381,201.331839,159.209361,194.891701,95.705727,189.728003,-0.000472,-1.363453,90.821940,64.571214,193.136252,20.954163,64.730931,0.694676,822763.284726,0.872348,9.137711,25.826311,4.005249,0.070629,0.065451,149.286290,99.739716,72.410907,32.000000,32.000000,32.000000,32.000000,32.000000,71.433984,66.451759,106.933079,95.746216,32.860593,40.987342,49.341772,59.902853,35.113924,28.532869,69.478855,178.815265,75.955584,0.591725,180.153115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.818760,49.140640,199.307771,162.293334,203.285134,200.304932,89.307839,14.307859,194.275870,1.415598,47.975497,48.483857,160.779529,201.333694,159.192709,194.791371,95.675673,189.691003,-0.000473,-1.363482,90.696828,64.566366,193.317580,20.951896,64.732500,0.693642,822529.219041,0.871221,9.085760,25.761525,4.002512,0.071409,0.067116,149.272739,99.702975,72.384601,32.000000,32.000000,32.000000,32.000000,32.000000,71.428926,66.426670,106.940385,95.746216,32.888571,40.987342,49.341772,59.873611,35.113924,28.532869,69.474706,178.615679,75.957418,0.591136,180.127741,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.759541,49.130746,199.372674,162.282122,203.321454,200.299050,89.314078,14.302436,194.203111,1.411958,47.920478,48.396728,160.768113,201.344581,159.180516,194.809091,95.652718,189.641669,-0.000473,-1.363348,90.656145,64.453129,193.229110,20.949859,64.776800,0.693238,822480.464386,0.871707,9.060496,25.777640,4.000657,0.073888,0.068253,149.235468,99.692951,72.385080,32.000000,32.000000,32.000000,32.000000,32.000000,71.392318,66.440266,106.936010,95.746216,32.882100,40.987342,49.341772,59.861651,35.113924,28.532869,69.476770,178.628155,75.786326,0.590792,180.226010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.773824,49.115080,199.283421,162.275955,203.293093,200.303672,89.595731,14.305148,194.234914,1.412288,47.893636,48.569674,160.778994,201.251719,159.182003,194.743841,95.623553,189.691230,-0.000473,-1.363076,90.475899,64.326626,193.370669,20.947486,64.748943,0.693617,822598.873739,0.872749,9.111915,25.782002,4.006723,0.069795,0.065438,149.223137,99.624213,72.383381,32.000000,32.000000,32.000000,32.000000,32.000000,71.400996,66.427743,106.941013,95.746216,32.885209,40.987342,49.341772,59.894323,35.113924,28.532869,69.468061,179.191461,76.110243,0.592855,180.216765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.758692,49.115080,199.376022,162.275955,203.260901,200.328067,89.338975,14.300867,194.225567,1.416852,47.924443,48.482712,160.770268,201.235206,159.148023,194.715928,95.610178,189.737880,-0.000473,-1.362838,90.466547,64.516248,193.305530,20.945403,64.721970,0.693500,822668.921493,0.869710,9.081455,25.829845,4.003780,0.063417,0.057940,149.198335,99.600068,72.382793,32.000000,32.000000,32.000000,32.000000,32.000000,71.347053,66.399318,106.953260,95.746216,32.880649,40.987342,49.341772,59.885694,35.113924,28.532869,69.452550,178.677950,76.128584,0.589978,180.194932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.786208,49.114530,199.380591,162.281281,203.283982,200.330564,89.294795,14.301009,194.277192,1.425370,47.989864,48.579993,160.747633,201.140591,159.143422,194.786640,95.616049,189.673869,-0.000474,-1.366103,90.572737,64.525212,193.294251,20.943603,64.738396,0.694292,822841.764366,0.872610,9.097127,25.860797,4.006858,0.068152,0.060860,149.194372,99.609524,72.378155,32.000000,32.000000,32.000000,32.000000,32.000000,71.346550,66.397978,106.984116,95.746216,32.874565,40.987342,49.341772,59.893939,35.113924,28.532869,69.451226,178.589590,76.109582,0.590264,180.189976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.729984,49.115629,199.245592,162.293334,203.248356,200.314419,89.605939,14.305433,194.277040,1.432628,47.966832,48.454954,160.753726,201.233412,159.123537,194.826593,95.639641,189.626709,-0.000474,-1.368199,90.798942,64.591547,193.252338,20.941622,64.785671,0.693797,822787.947679,0.872515,9.068082,25.830807,4.004735,0.072922,0.063960,149.207524,99.589304,72.349931,32.000000,32.000000,32.000000,32.000000,32.000000,71.339594,66.394315,106.978778,95.746216,32.924621,40.987342,49.341772,59.877306,35.113924,28.532869,69.450399,179.211879,76.147220,0.590140,180.230219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.794583,49.115629,199.323838,162.293334,203.280852,200.317155,89.507490,14.299582,194.218562,1.430240,47.958079,48.459336,160.757049,201.336997,159.151727,194.830521,95.638560,189.702968,-0.000475,-1.368047,90.799874,64.304235,193.258398,20.939626,64.761510,0.693593,822712.420230,0.870510,9.127422,25.789442,4.006548,0.075155,0.066142,149.232746,99.604269,72.345946,32.000000,32.000000,32.000000,32.000000,32.000000,71.326269,66.387163,107.001972,95.746216,32.901258,40.987342,49.341772,59.909055,35.113924,28.532869,69.450769,179.014981,75.969964,0.590105,180.212595,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.777944,49.093367,199.385259,162.294455,203.254647,200.294408,89.498277,14.309857,194.214127,1.427113,47.920167,48.459378,160.749549,201.315957,159.168695,194.869480,95.638327,189.752421,-0.000475,-1.368087,90.760171,64.068170,193.253336,20.936666,64.789530,0.693258,822639.516813,0.870224,9.060511,25.819260,4.002922,0.073475,0.068888,149.279305,99.680226,72.335013,32.000000,32.000000,32.000000,32.000000,32.000000,71.320489,66.391767,107.000946,95.746216,32.883921,40.987342,49.341772,59.870549,35.113924,28.532869,69.435084,178.996555,75.940617,0.590976,180.274122,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.793787,49.093367,199.300952,162.294455,203.281691,200.261499,89.411454,14.295016,194.258941,1.429339,47.884793,48.463217,160.748895,201.344662,159.166533,194.793685,95.661049,189.663631,-0.000475,-1.368085,90.644739,64.616415,193.131462,20.934408,64.759762,0.693187,822514.045372,0.870483,9.055476,25.838125,4.005494,0.064606,0.060615,149.283649,99.686409,72.362062,32.000000,32.000000,32.000000,32.000000,32.000000,71.306511,66.373124,106.986795,95.746216,32.931681,40.987342,49.341772,59.880694,35.113924,28.532869,69.424153,178.822908,75.979429,0.591400,180.234822,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.781752,49.079900,199.440403,162.299781,203.261528,200.246641,89.408912,14.301437,194.208159,1.437436,47.904440,48.511385,160.767571,201.299220,159.172440,194.749257,95.669273,189.647363,-0.000477,-1.368075,90.643701,64.603234,193.226805,20.932035,64.736304,0.692990,822268.023645,0.870877,9.039073,25.781948,4.002527,0.072271,0.063429,149.281527,99.695801,72.365808,32.000000,32.000000,32.000000,32.000000,32.000000,71.334966,66.384242,106.959122,95.746216,32.923487,40.987342,49.341772,59.870559,35.113924,28.532869,69.407313,178.817825,75.965782,0.590658,180.293831,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.746025,49.095566,199.317912,162.305107,203.235921,200.239823,89.329645,14.300296,194.140989,1.442007,47.946675,48.543543,160.756866,201.282258,159.151921,194.729373,95.630930,189.792974,-0.000478,-1.368080,90.718940,64.473531,193.110800,20.930049,64.708880,0.693654,822157.116569,0.871038,9.038067,25.767594,4.006295,0.075077,0.065770,149.303124,99.709349,72.361388,32.000000,32.000000,32.000000,32.000000,32.000000,71.328140,66.368208,106.922047,95.746216,32.959237,40.987342,49.341772,59.877331,35.113924,28.532869,69.402652,178.659289,75.799899,0.591116,180.207285,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.807573,49.098039,199.287223,162.292493,203.212688,200.236313,89.501522,14.298869,194.044278,1.451098,47.902881,48.515638,160.766320,201.254736,159.138040,194.695024,95.578383,189.710090,-0.000478,-1.368094,90.928575,64.417870,193.092241,20.927533,64.677381,0.694096,822368.679290,0.872516,9.090737,25.860799,4.006710,0.073436,0.065938,149.289253,99.697932,72.330157,32.000000,32.000000,32.000000,32.000000,32.000000,71.298786,66.381189,106.901971,95.746216,32.924917,40.987342,49.341772,59.897334,35.113924,28.532869,69.415048,179.003043,75.954043,0.592536,180.214248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.739499,49.098039,199.220241,162.292493,203.217239,200.214390,89.417979,14.290164,194.101928,1.457416,47.964027,48.356516,160.741768,201.124852,159.135284,194.647204,95.605558,189.718525,-0.000478,-1.368089,90.848627,64.296940,193.111763,20.924626,64.696042,0.693590,822471.427899,0.869635,9.029473,25.882121,4.001143,0.071751,0.064664,149.311491,99.648000,72.353287,32.000000,32.000000,32.000000,32.000000,32.000000,71.319785,66.358971,106.880282,95.746216,32.915156,40.987342,49.341772,59.861438,35.113924,28.532869,69.414723,178.835958,76.104373,0.590614,180.274043,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.850013,49.096115,199.226030,162.276235,203.155790,200.201318,89.471551,14.308002,194.223549,1.462244,47.922930,48.552386,160.744535,201.240710,159.160281,194.794284,95.570476,189.663232,-0.000478,-1.368672,90.854626,64.435988,193.151301,20.921932,64.718796,0.693985,822374.299802,0.871676,9.099973,25.858125,4.005272,0.071108,0.066668,149.294338,99.528454,72.326673,32.000000,32.000000,32.000000,32.000000,32.000000,71.301292,66.369957,106.850407,95.746216,32.920104,40.987342,49.341772,59.899302,35.113924,28.532869,69.410117,178.943102,76.130345,0.589954,180.274909,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.742260,49.087595,199.303090,162.270068,203.143287,200.189931,89.250367,14.301580,194.137860,1.451658,47.979797,48.490086,160.751439,201.193515,159.159666,194.724138,95.559347,189.646036,-0.000477,-1.370407,90.884576,64.398039,193.209327,20.920165,64.767965,0.692339,822292.357916,0.868947,8.983634,25.872372,3.996509,0.073091,0.068331,149.296760,99.582340,72.358906,32.000000,32.000000,32.000000,32.000000,32.000000,71.320501,66.414699,106.828277,95.746216,32.892978,40.987342,49.341772,59.835971,35.113924,28.532869,69.407251,178.500734,76.121028,0.588561,180.246112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.800837,49.082098,199.206333,162.262780,203.084829,200.177899,89.385645,14.305148,194.144207,1.441434,47.956409,48.376861,160.758145,201.153047,159.153202,194.759812,95.590656,189.711962,-0.000475,-1.372444,90.927156,64.421046,193.277505,20.918499,64.732644,0.693284,822414.661112,0.873127,9.086667,25.877020,4.006716,0.073326,0.069010,149.297420,99.576220,72.353963,32.000000,32.000000,32.000000,32.000000,32.000000,71.342806,66.445051,106.787597,95.746216,32.923565,40.987342,49.341772,59.889412,35.113924,28.532869,69.393838,178.771291,76.154923,0.589884,180.166883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.662898,49.095291,199.208113,162.269508,203.026896,200.176933,89.535011,14.297584,194.079603,1.448864,48.003786,48.504608,160.742237,201.313470,159.157602,194.678420,95.627285,189.728884,-0.000474,-1.373433,90.910624,64.518520,193.048372,20.916792,64.688307,0.692679,822170.188819,0.869668,9.023903,25.869317,4.000258,0.070152,0.066813,149.294739,99.563767,72.350936,32.000000,32.000000,32.000000,32.000000,32.000000,71.299587,66.435751,106.763309,95.746216,32.918930,40.987342,49.341772,59.861757,35.113924,28.532869,69.384043,179.070022,75.832987,0.592604,180.273138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.744993,49.095291,199.188088,162.269508,203.023620,200.182266,89.424569,14.306575,194.180282,1.454517,47.872809,48.439689,160.747797,201.217592,159.180499,194.572184,95.644814,189.578715,-0.000474,-1.373438,90.894728,64.229876,193.107779,20.914881,64.727217,0.694852,822238.184075,0.871859,9.176643,25.840301,4.011206,0.069721,0.065335,149.309771,99.609293,72.358014,32.000000,32.000000,32.000000,32.000000,32.000000,71.287900,66.448581,106.759938,95.746216,32.890831,40.987342,49.341772,59.941130,35.113924,28.532869,69.393502,178.849137,76.095422,0.592735,180.156655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.804773,49.085946,199.141082,162.275675,203.019167,200.182798,89.541462,14.298298,194.140462,1.449048,47.792809,48.474783,160.719661,201.132987,159.138370,194.683860,95.596083,189.676382,-0.000474,-1.375163,90.857679,64.333171,193.178308,20.913529,64.727451,0.693389,822074.290408,0.871358,9.091531,25.766177,4.004184,0.063571,0.059839,149.294559,99.625334,72.349173,32.000000,32.000000,32.000000,32.000000,32.000000,71.273048,66.416975,106.698671,95.746216,32.899100,40.987342,49.341772,59.895823,35.113924,28.532869,69.390545,179.082924,75.801880,0.589801,180.141470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.780759,49.029054,199.297913,162.271470,203.052132,200.183252,89.470736,14.304149,194.042040,1.452118,47.727551,48.482096,160.741976,201.216633,159.134740,194.638209,95.603269,189.729572,-0.000474,-1.376925,90.703360,64.397830,193.157890,20.911949,64.695627,0.692508,822156.653601,0.869040,9.020279,25.851720,3.998434,0.067640,0.060813,149.315035,99.605220,72.352636,32.000000,32.000000,32.000000,32.000000,32.000000,71.288113,66.439212,106.702984,95.746216,32.868876,40.987342,49.341772,59.863595,35.113924,28.532869,69.377413,178.941471,75.799018,0.591335,180.204531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.734539,49.011189,199.267730,162.260818,203.125098,200.175465,89.581960,14.300153,194.131203,1.452143,47.790403,48.544212,160.740193,201.203667,159.142747,194.707554,95.585337,189.718720,-0.000474,-1.378691,90.538390,64.563888,193.129257,20.910814,64.742146,0.693415,822017.811498,0.870056,8.988248,25.864575,4.003513,0.073631,0.065328,149.293158,99.648718,72.338284,32.000000,32.000000,32.000000,32.000000,32.000000,71.272062,66.420150,106.657021,95.746216,32.925087,40.987342,49.341772,59.875900,35.113924,28.532869,69.311477,179.163920,76.142231,0.591841,180.254295,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.777481,49.011189,199.300306,162.260818,203.120765,200.185452,89.407764,14.309001,194.096086,1.456118,47.839015,48.451374,160.754418,201.288191,159.141934,194.709068,95.596147,189.692471,-0.000473,-1.379301,90.153502,64.477662,193.245300,20.909668,64.744544,0.693354,822070.868369,0.869796,9.018262,25.878420,4.006627,0.073599,0.065937,149.306789,99.682338,72.353072,32.000000,32.000000,32.000000,32.000000,32.000000,71.245480,66.453004,106.648603,95.746216,32.915797,40.987342,49.341772,59.902041,35.113924,28.532869,69.282393,178.815528,76.131372,0.589544,180.205632,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.752543,49.028229,199.270333,162.245401,203.103641,200.183210,89.299192,14.303863,194.183455,1.463839,47.841042,48.449973,160.749986,201.207215,159.157080,194.737015,95.595660,189.706107,-0.000473,-1.379326,89.876077,64.342984,193.177021,20.908955,64.762196,0.692907,822010.617792,0.870698,8.973779,25.857718,4.003825,0.073352,0.068765,149.296821,99.694684,72.358212,32.000000,32.000000,32.000000,32.000000,32.000000,71.272912,66.448925,106.613108,95.746216,32.903537,40.987342,49.341772,59.877439,35.113924,28.532869,69.287419,178.598383,76.106868,0.589270,180.221643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.782092,49.039498,199.242804,162.234469,203.044703,200.171712,89.377841,14.313710,194.179573,1.471298,47.804172,48.465992,160.736749,201.206460,159.134022,194.683952,95.604478,189.631231,-0.000473,-1.379309,90.103799,64.453621,193.172999,20.908066,64.731778,0.692985,822083.377035,0.872275,9.016649,25.863343,4.005229,0.063712,0.060001,149.278907,99.707874,72.376767,32.000000,32.000000,32.000000,32.000000,32.000000,71.272409,66.449669,106.593967,95.746216,32.915629,40.987342,49.341772,59.891269,35.113924,28.532869,69.277037,178.755682,76.287278,0.589687,180.224200,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.731589,49.038123,199.246124,162.234750,202.993557,200.190133,89.349395,14.297727,194.142833,1.471667,47.868622,48.404039,160.746879,201.168133,159.136263,194.685245,95.625526,189.772939,-0.000472,-1.379280,90.394470,64.234097,193.091915,20.907248,64.712107,0.692858,821988.631832,0.870910,8.997312,25.826310,4.002299,0.072468,0.063829,149.255427,99.706776,72.374611,32.000000,32.000000,32.000000,32.000000,32.000000,71.280259,66.441730,106.581339,95.746216,32.925771,40.987342,49.341772,59.927155,35.113924,28.532869,69.275878,178.698789,76.128218,0.587908,180.251856,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.800775,49.041696,199.260803,162.252129,203.030163,200.204704,89.353888,14.296300,194.161672,1.473289,47.813106,48.379384,160.712630,201.298486,159.125675,194.727496,95.619422,189.680260,-0.000473,-1.381002,90.656275,64.445849,193.137478,20.906132,64.735565,0.693692,822019.880983,0.870886,9.043521,25.860376,4.006154,0.074082,0.065860,149.241676,99.639348,72.378401,32.000000,32.000000,32.000000,32.000000,32.000000,71.272756,66.433350,106.539893,95.746216,32.895479,40.987342,49.341772,59.904434,35.113924,28.532869,69.265246,178.707776,75.816480,0.592251,180.279590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.761344,49.041696,199.150016,162.252129,202.996457,200.217457,89.539464,14.302436,194.128093,1.472166,47.803615,48.421906,160.707682,201.131417,159.112430,194.652632,95.561660,189.571638,-0.000473,-1.382755,90.829701,64.342537,193.171841,20.905277,64.699179,0.692748,822047.986171,0.870929,8.980168,25.829843,4.001159,0.072186,0.067408,149.227824,99.676071,72.353814,32.000000,32.000000,32.000000,32.000000,32.000000,71.241201,66.420365,106.518237,95.746216,32.915892,40.987342,49.341772,59.864730,35.113924,28.532869,69.259718,179.078929,75.936582,0.591500,180.232580,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
