OSU 80 Ton Compressor Load Stand
49.653948,49.029603,199.197998,162.254932,203.050417,200.222155,89.458196,14.300010,194.094287,1.470161,47.843761,48.316982,160.733065,201.066200,159.134098,194.590556,95.547500,189.559744,-0.000473,-1.384503,90.703573,64.309237,193.030730,20.904496,64.724837,0.693395,822371.526746,0.869945,9.020999,25.846664,4.002103,0.070064,0.066862,149.228145,99.716104,72.374809,32.000000,32.000000,32.000000,32.000000,32.000000,71.268763,66.436002,106.528521,95.746216,32.916498,40.987342,49.341772,59.886374,35.113924,28.532869,69.238552,178.916391,75.958299,0.590783,180.231045,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.681509,49.036200,199.112925,162.241477,203.078517,200.245088,89.272684,14.302722,194.210915,1.459996,47.873768,48.429826,160.734370,201.215043,159.133522,194.641998,95.535777,189.617142,-0.000473,-1.385073,90.466253,64.232231,193.084836,20.903734,64.713189,0.694564,822561.700358,0.872818,9.120240,25.856340,4.011725,0.069849,0.062095,149.226203,99.720072,72.367034,32.000000,32.000000,32.000000,32.000000,32.000000,71.268544,66.442449,106.528081,95.746216,32.897139,40.987342,49.341772,59.949983,35.113924,28.532869,69.228321,178.545367,75.803934,0.591845,180.202171,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.713539,49.024931,199.186270,162.240075,203.043608,200.250685,89.526183,14.293446,193.998976,1.452004,47.843939,48.427697,160.743945,201.004836,159.133323,194.616424,95.569016,189.592358,-0.000473,-1.385061,90.310931,64.524999,193.065771,20.903205,64.770147,0.694226,822680.598808,0.874209,9.098246,25.889699,4.007787,0.074350,0.066273,149.225262,99.762383,72.385241,32.000000,32.000000,32.000000,32.000000,32.000000,71.255481,66.440145,106.530678,95.746216,32.916534,40.987342,49.341772,59.936916,35.113924,28.532869,69.225272,179.052365,76.114791,0.592655,180.246191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.799954,49.024931,199.177196,162.240075,203.026686,200.248573,89.404778,14.300724,194.144849,1.445509,47.822018,48.403950,160.725524,201.193148,159.131061,194.634622,95.600515,189.547725,-0.000474,-1.385057,90.261852,64.431814,193.127381,20.902988,64.724151,0.693399,822503.572693,0.871107,9.053768,25.847120,4.006681,0.071187,0.065255,149.223441,99.746029,72.376357,32.000000,32.000000,32.000000,32.000000,32.000000,71.286968,66.443893,106.545485,95.746216,32.891505,40.987342,49.341772,59.919736,35.113924,28.532869,69.203919,178.809556,75.964021,0.590051,180.236120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.784079,49.023282,199.206679,162.239235,202.952965,200.284764,89.477495,14.301437,194.012525,1.460816,47.686444,48.384034,160.718161,201.232025,159.115774,194.588234,95.564162,189.559539,-0.000475,-1.385054,90.042086,64.369799,193.075068,20.902604,64.688992,0.692788,822254.317160,0.870599,8.964252,25.798794,3.999546,0.068252,0.063779,149.256429,99.743518,72.385286,32.000000,32.000000,32.000000,32.000000,32.000000,71.277610,66.448650,106.571643,95.746216,32.939233,40.987342,49.341772,59.943253,35.113924,28.532869,69.187854,178.954991,75.789774,0.590281,180.268890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.757302,48.990576,199.078779,162.234750,202.930369,200.305017,89.386048,14.300296,194.099966,1.464369,47.757922,48.474832,160.717884,201.125525,159.098545,194.601272,95.573765,189.438579,-0.000474,-1.386758,89.721903,64.540670,193.066258,20.901424,64.710466,0.693608,822442.631658,0.871745,8.988348,25.814738,4.001955,0.067040,0.059482,149.281850,99.737841,72.387182,32.000000,32.000000,32.000000,32.000000,32.000000,71.249959,66.444175,106.595455,95.746216,32.884054,40.987342,49.341772,59.880273,35.113924,28.532869,69.143727,178.772097,76.147220,0.589356,180.245562,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.743423,48.977659,199.050916,162.222416,202.984023,200.304242,89.312710,14.295301,193.998707,1.466641,47.910926,48.449695,160.722848,201.084160,159.117833,194.480399,95.598121,189.421178,-0.000474,-1.388503,89.576914,64.418223,193.051963,20.900149,64.732590,0.693337,822553.296430,0.871772,8.974065,25.784384,4.000996,0.071441,0.063567,149.308272,99.750060,72.398136,32.000000,32.000000,32.000000,32.000000,32.000000,71.291062,66.439260,106.635433,95.746216,32.846953,40.987342,49.341772,59.896017,35.113924,28.532869,69.129175,178.625420,75.967543,0.589203,180.281911,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.666809,49.013113,199.049888,162.233348,203.055447,200.299492,89.498400,14.311855,193.955116,1.469487,47.960667,48.399162,160.701381,201.079512,159.112520,194.553507,95.545169,189.519842,-0.000474,-1.390264,89.476695,64.378909,193.015816,20.898970,64.721285,0.693176,822442.575184,0.872724,8.975526,25.753465,4.001552,0.075090,0.065505,149.319500,99.696142,72.375640,32.000000,32.000000,32.000000,32.000000,32.000000,71.294333,66.433383,106.645987,95.746216,32.854452,40.987342,49.341772,59.904000,35.113924,28.532869,69.100559,178.996800,75.819268,0.590661,180.232619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.634585,49.013113,199.082603,162.233348,203.064094,200.274915,89.471181,14.297727,193.974329,1.484206,47.994612,48.400466,160.705456,201.015641,159.090235,194.529926,95.559350,189.517794,-0.000473,-1.392024,89.544945,64.393695,193.001036,20.897487,64.691841,0.694303,822825.682639,0.872472,9.090407,25.843627,4.007704,0.072355,0.064622,149.316918,99.723893,72.382565,32.000000,32.000000,32.000000,32.000000,32.000000,71.285151,66.434149,106.675115,95.746216,32.825479,40.987342,49.341772,59.949376,35.113924,28.532869,69.121870,178.942362,75.967616,0.592675,180.221486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.728494,49.045544,199.060172,162.232788,202.982405,200.274155,89.319072,14.304434,194.024020,1.486907,47.929660,48.492290,160.699419,201.112702,159.112061,194.537937,95.540230,189.406478,-0.000473,-1.392032,89.608478,64.476853,192.984901,20.895979,64.686197,0.695019,822716.569202,0.873259,9.123841,25.828673,4.010965,0.071075,0.064112,149.317879,99.697239,72.384395,32.000000,32.000000,32.000000,32.000000,32.000000,71.294656,66.426208,106.683680,95.746216,32.848730,40.987342,49.341772,59.971130,35.113924,28.532869,69.142731,178.638143,75.672973,0.591858,180.168929,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.716960,49.043345,199.133078,162.224378,202.994894,200.302383,89.345536,14.300867,193.927457,1.484326,47.797735,48.446164,160.694394,201.118431,159.110416,194.469178,95.555259,189.414174,-0.000472,-1.393193,89.693294,64.392588,192.955228,20.894139,64.611678,0.693923,822736.084319,0.872988,9.058881,25.805811,4.002940,0.072969,0.067171,149.281110,99.679723,72.370807,32.000000,32.000000,32.000000,32.000000,32.000000,71.283318,66.416471,106.717226,95.746216,32.824848,40.987342,49.341772,59.919872,35.113924,28.532869,69.134265,178.691072,75.654118,0.593174,180.125813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.745450,49.043345,199.083007,162.224378,202.957601,200.280683,89.319732,14.298869,193.999823,1.487496,47.694021,48.443354,160.703592,201.012216,159.070286,194.555515,95.569356,189.490858,-0.000472,-1.394960,89.842084,64.460506,193.040520,20.892927,64.703146,0.695146,822805.034372,0.873072,9.068636,25.793684,4.005335,0.073493,0.068350,149.253348,99.654060,72.366473,32.000000,32.000000,32.000000,32.000000,32.000000,71.290555,66.408748,106.736720,95.746216,32.811941,40.987342,49.341772,59.927359,35.113924,28.532869,69.123406,178.639464,75.962261,0.593683,180.150400,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.716499,49.005692,199.114174,162.211204,202.957625,200.234897,89.501119,14.302864,193.979630,1.492807,47.820059,48.421035,160.689880,201.009851,159.072744,194.518603,95.604692,189.523911,-0.000471,-1.396703,89.914147,64.495049,192.904525,20.892102,64.677290,0.693606,822626.101348,0.872674,9.039113,25.808510,4.002035,0.072936,0.068814,149.248684,99.680019,72.368607,32.000000,32.000000,32.000000,32.000000,32.000000,71.272542,66.403549,106.740196,95.746216,32.825316,40.987342,49.341772,59.912024,35.113924,28.532869,69.076479,179.002237,76.143111,0.590800,180.121526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.686285,48.978758,199.027303,162.182332,203.016962,200.218392,89.459430,14.300581,193.975385,1.500448,47.890901,48.428985,160.682519,200.975927,159.106427,194.407613,95.623769,189.420255,-0.000469,-1.397805,89.872769,64.280894,192.966690,20.890853,64.637840,0.694079,822246.917488,0.871177,9.031460,25.785637,4.004992,0.072071,0.067155,149.249965,99.718660,72.391735,32.000000,32.000000,32.000000,32.000000,32.000000,71.307104,66.408307,106.787286,95.746216,32.790387,40.987342,49.341772,59.917834,35.113924,28.532869,69.030976,178.918860,75.817727,0.589563,180.132422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.750921,49.006517,198.985202,162.189340,203.022344,200.187454,89.374820,14.302864,193.925042,1.489466,47.831733,48.477076,160.690136,201.013928,159.089198,194.445751,95.590427,189.382381,-0.000468,-1.398462,89.777699,64.299676,192.948741,20.889285,64.666851,0.694547,822077.639004,0.872788,9.035703,25.727521,4.005670,0.066781,0.062639,149.248143,99.695488,72.380629,32.000000,32.000000,32.000000,32.000000,32.000000,71.289811,66.394665,106.775038,95.746216,32.766534,40.987342,49.341772,59.947932,35.113924,28.532869,69.015116,178.749640,76.302759,0.589588,180.217355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.685737,49.010914,198.967634,162.192704,202.938665,200.163738,89.499294,14.300296,193.963986,1.487602,47.777150,48.364537,160.689698,201.028321,159.082732,194.576173,95.557825,189.490163,-0.000468,-1.400211,89.747478,64.312136,192.915173,20.887673,64.668690,0.693276,822056.495103,0.871533,8.996616,25.746523,3.999629,0.066027,0.059629,149.219259,99.645788,72.346698,32.000000,32.000000,32.000000,32.000000,32.000000,71.288085,66.395846,106.765909,95.746216,32.770484,40.987342,49.341772,59.912240,35.113924,28.532869,69.029479,178.998589,75.977961,0.587553,180.213736,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.716650,48.987828,199.150857,162.186257,202.934958,200.161085,89.536032,14.302294,193.922019,1.484756,47.803752,48.456200,160.703705,201.046955,159.112212,194.580453,95.557359,189.513219,-0.000468,-1.401977,89.651037,64.336350,192.878828,20.887654,64.718238,0.693952,822187.261639,0.871497,9.068576,25.819780,4.004522,0.072992,0.063627,149.245442,99.636502,72.407241,32.000000,32.000000,32.000000,32.000000,32.000000,71.301866,66.428875,106.809208,95.746216,32.756255,40.987342,49.341772,59.950434,35.113924,28.532869,69.021480,179.072064,75.802760,0.590658,180.193791,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.694556,48.987828,199.028427,162.186257,202.942463,200.137497,89.429183,14.305148,193.968838,1.472355,47.818522,48.378160,160.698185,201.022735,159.088223,194.423588,95.533150,189.471018,-0.000468,-1.403741,89.311770,64.206887,192.975335,20.887759,64.755074,0.693437,822076.068781,0.870470,9.013441,25.828940,4.005718,0.074206,0.065680,149.270502,99.642475,72.386117,32.000000,32.000000,32.000000,32.000000,32.000000,71.314425,66.433590,106.820305,95.746216,32.817018,40.987342,49.341772,59.935973,35.113924,28.532869,68.984896,178.858366,76.268276,0.592037,180.267749,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.640663,48.984255,199.046446,162.183734,202.965020,200.110141,89.355452,14.295872,193.962994,1.460281,47.894934,48.486814,160.682731,200.973175,159.081778,194.449841,95.515640,189.398732,-0.000469,-1.404913,89.213135,64.283536,192.828353,20.887850,64.747825,0.692929,822100.129188,0.871838,9.036344,25.837235,4.005035,0.073412,0.068873,149.256251,99.574915,72.385159,32.000000,32.000000,32.000000,32.000000,32.000000,71.344209,66.423960,106.813354,95.746216,32.777897,40.987342,49.341772,59.950090,35.113924,28.532869,68.970039,178.710904,75.810390,0.588327,180.298315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.628754,49.004043,198.976093,162.201113,202.925931,200.110030,89.326501,14.301009,193.960614,1.460578,47.902775,48.316844,160.676003,200.994622,159.067126,194.514140,95.478796,189.565151,-0.000471,-1.404923,89.197612,64.297168,192.863349,20.887450,64.663876,0.693615,822116.405723,0.873481,9.088675,25.827478,4.009746,0.068451,0.061164,149.295243,99.613223,72.350772,32.000000,32.000000,32.000000,32.000000,32.000000,71.347981,66.425254,106.814359,95.746216,32.771950,40.987342,49.341772,59.984323,35.113924,28.532869,68.951293,178.653001,75.952723,0.592400,180.324318,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.682910,49.016136,198.977200,162.220174,202.891237,200.132888,89.640073,14.301009,193.922206,1.470014,47.872078,48.378408,160.677090,201.098023,159.071605,194.467691,95.514835,189.530217,-0.000471,-1.404347,89.223626,64.169424,192.974623,20.886455,64.684485,0.694532,822328.631216,0.874045,9.120824,25.927083,4.009291,0.074473,0.065319,149.297325,99.579327,72.366866,32.000000,32.000000,32.000000,32.000000,32.000000,71.359121,66.434376,106.826084,95.746216,32.754765,40.987342,49.341772,59.994771,35.113924,28.532869,68.957587,179.280145,76.098871,0.591303,180.280849,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.635775,49.016136,198.947411,162.220174,202.826045,200.114744,89.463125,14.299868,193.988237,1.469616,47.885756,48.338768,160.681700,201.004734,159.065300,194.489203,95.480323,189.331228,-0.000472,-1.402593,89.243120,64.287531,192.985392,20.885036,64.673252,0.693743,822241.301537,0.870062,9.076729,25.877874,4.004943,0.072327,0.067152,149.318361,99.608728,72.371048,32.000000,32.000000,32.000000,32.000000,32.000000,71.347215,66.423234,106.844110,95.746216,32.735317,40.987342,49.341772,59.965662,35.113924,28.532869,68.957246,178.926250,75.800559,0.589686,180.326600,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.727136,49.023832,199.023430,162.229424,202.872438,200.057224,89.265570,14.296585,194.021892,1.458485,47.841403,48.400136,160.670339,201.058371,159.066725,194.420730,95.453017,189.335781,-0.000471,-1.403786,89.322281,64.253375,192.872304,20.883151,64.655726,0.694317,822356.853305,0.872624,9.125629,25.837328,4.008146,0.068312,0.064068,149.326428,99.644902,72.382852,32.000000,32.000000,32.000000,32.000000,32.000000,71.358310,66.385222,106.877608,95.746216,32.758833,40.987342,49.341772,60.020234,35.113924,28.532869,68.949712,178.531140,75.768938,0.592393,180.235412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.628898,49.012288,198.970951,162.236712,202.910616,200.042581,89.597459,14.296728,193.880007,1.458558,47.887138,48.393781,160.687376,200.891995,159.102254,194.424947,95.435314,189.388814,-0.000472,-1.403211,89.579251,63.989699,192.775694,20.881601,64.628176,0.693376,822116.612603,0.872538,9.038576,25.866351,4.002310,0.068380,0.060527,149.364096,99.605625,72.390212,32.000000,32.000000,32.000000,32.000000,32.000000,71.398212,66.419942,106.930134,95.746216,32.746749,40.987342,49.341772,59.947741,35.113924,28.532869,68.927126,179.194918,75.950448,0.591676,180.204846,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.648767,49.012014,198.964797,162.229984,202.880466,200.014390,89.387492,14.302008,193.941673,1.455171,47.893509,48.420178,160.677343,200.842802,159.069222,194.335700,95.407541,189.400624,-0.000471,-1.402640,89.657511,64.351910,192.937606,20.879917,64.619034,0.694689,822231.568481,0.871126,9.128918,25.904062,4.009175,0.071487,0.062387,149.337877,99.558326,72.373335,32.000000,32.000000,32.000000,32.000000,32.000000,71.382599,66.411320,106.963168,95.746216,32.710470,40.987342,49.341772,60.006838,35.113924,28.532869,68.914978,178.774984,75.970258,0.591128,180.145011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.672137,49.046644,198.889066,162.231106,202.811077,199.971442,89.477452,14.301152,193.779341,1.451327,47.995238,48.357596,160.673326,200.888101,159.077627,194.431815,95.415746,189.414296,-0.000471,-1.402794,89.664516,64.377681,192.763312,20.878109,64.622478,0.694424,822193.252520,0.872660,9.108026,25.936293,4.007447,0.073904,0.065122,149.362735,99.576119,72.363426,32.000000,32.000000,32.000000,32.000000,32.000000,71.393500,66.380614,106.980417,95.746216,32.702838,40.987342,49.341772,59.999222,35.113924,28.532869,68.902531,178.954905,75.988233,0.590666,180.318968,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.605289,49.046644,198.993354,162.231106,202.797552,199.933145,89.449949,14.307574,193.860290,1.443825,47.925475,48.431104,160.681240,200.791121,159.066723,194.382662,95.433534,189.334200,-0.000472,-1.403964,89.621025,64.153935,192.831082,20.876736,64.658881,0.693832,822042.917146,0.871225,9.118410,25.933244,4.004037,0.072259,0.066781,149.371542,99.619893,72.386010,32.000000,32.000000,32.000000,32.000000,32.000000,71.395593,66.373135,107.024627,95.746216,32.665897,40.987342,49.341772,59.989512,35.113924,28.532869,68.926780,178.899897,75.966002,0.590053,180.313343,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.626619,49.048567,198.888313,162.230825,202.773479,199.902650,89.322785,14.300153,193.910563,1.439039,47.838485,48.349287,160.692339,200.863127,159.082742,194.330259,95.427280,189.339349,-0.000473,-1.405721,89.506673,64.262170,192.773734,20.875262,64.624660,0.694397,821909.654361,0.872630,9.187782,25.885238,4.011535,0.070031,0.066256,149.372863,99.540280,72.386032,32.000000,32.000000,32.000000,32.000000,32.000000,71.383382,66.356684,107.061404,95.746216,32.671085,40.987342,49.341772,60.031346,35.113924,28.532869,68.920389,178.645569,75.801219,0.591040,180.205947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.615860,49.038123,198.864070,162.226901,202.845231,199.887212,89.551022,14.296443,193.746030,1.427824,47.871500,48.459121,160.673304,200.786514,159.073086,194.297701,95.396262,189.280626,-0.000474,-1.407483,89.512320,63.977978,192.718629,20.874109,64.579079,0.694135,821782.563591,0.873327,9.167564,25.893434,4.007694,0.066348,0.059867,149.377046,99.513009,72.374141,32.000000,32.000000,32.000000,32.000000,32.000000,71.361578,66.363087,107.085663,95.746216,32.647952,40.987342,49.341772,60.022968,35.113924,28.532869,68.912258,179.102044,75.789260,0.591787,180.235766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.624388,49.026580,198.881279,162.230545,202.880405,199.872175,89.414004,14.297299,193.753424,1.423982,47.874730,48.394515,160.675758,200.725558,159.062360,194.256020,95.403365,189.172601,-0.000475,-1.409245,89.732773,64.135983,192.732864,20.872786,64.620459,0.694627,821822.683324,0.871218,9.168288,25.902292,4.008075,0.070192,0.061751,149.375004,99.499225,72.376341,32.000000,32.000000,32.000000,32.000000,32.000000,71.383338,66.379560,107.091084,95.746216,32.611677,40.987342,49.341772,60.033341,35.113924,28.532869,68.892756,178.828007,75.966883,0.591883,180.183131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.608155,49.010639,198.797520,162.218492,202.931306,199.855273,89.487984,14.303292,193.727057,1.418110,47.833495,48.363310,160.652173,200.845065,159.070746,194.342688,95.387082,189.250094,-0.000476,-1.409849,90.039013,64.187552,192.715200,20.870653,64.576789,0.694041,821688.971906,0.872293,9.147892,25.854409,4.007733,0.074241,0.066032,149.369521,99.502666,72.383244,32.000000,32.000000,32.000000,32.000000,32.000000,71.338291,66.329244,107.140228,95.746216,32.580828,40.987342,49.341772,60.027488,35.113924,28.532869,68.867804,178.975967,75.784785,0.590379,180.191549,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.660909,49.010639,198.883272,162.218492,202.956752,199.852367,89.340150,14.300153,193.747452,1.417608,47.796112,48.288048,160.649187,200.891017,159.070391,194.328792,95.392191,189.256423,-0.000475,-1.409836,90.002202,64.170364,192.658707,20.868822,64.606719,0.694408,821664.888343,0.871776,9.148805,25.899947,4.007356,0.071893,0.065530,149.349626,99.526602,72.382286,32.000000,32.000000,32.000000,32.000000,32.000000,71.319257,66.316348,107.163564,95.746216,32.581745,40.987342,49.341772,60.047195,35.113924,28.532869,68.840471,178.680299,75.640251,0.591710,180.249377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.617685,48.990301,198.801617,162.187378,202.913305,199.857038,89.399578,14.303578,193.785526,1.408975,47.831624,48.397707,160.664224,200.846003,159.066247,194.262462,95.415916,189.232750,-0.000475,-1.409843,90.255281,64.256284,192.646469,20.867502,64.607639,0.693631,821559.696696,0.872175,9.094052,25.897226,4.004825,0.071918,0.067171,149.343501,99.538591,72.409137,32.000000,32.000000,32.000000,32.000000,32.000000,71.348672,66.342187,107.201696,95.746216,32.584005,40.987342,49.341772,60.020819,35.113924,28.532869,68.807498,178.799156,75.935555,0.592452,180.318929,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.594463,48.976834,198.856195,162.172242,202.896424,199.875927,89.427573,14.293731,193.739233,1.420328,47.753135,48.319474,160.642004,200.792284,159.069222,194.246748,95.447972,189.294892,-0.000473,-1.411015,90.312738,64.399664,192.744634,20.865886,64.633729,0.693928,821495.937128,0.872409,9.118572,25.864566,4.006669,0.068431,0.060554,149.326228,99.605795,72.390517,32.000000,32.000000,32.000000,32.000000,32.000000,71.319214,66.318388,107.216241,95.746216,32.558370,40.987342,49.341772,60.049604,35.113924,28.532869,68.792915,178.855145,76.122935,0.590409,180.252879,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.591472,48.948251,198.850695,162.164113,202.884620,199.901106,89.602442,14.299297,193.775034,1.418624,47.808320,48.324715,160.630192,200.845473,159.045331,194.404536,95.459399,189.323475,-0.000472,-1.412804,90.226243,64.284510,192.799473,20.864190,64.605854,0.694114,821452.131964,0.872639,9.129216,25.855966,4.009645,0.074769,0.065827,149.306213,99.626795,72.365342,32.000000,32.000000,32.000000,32.000000,32.000000,71.288382,66.291957,107.219170,95.746216,32.543946,40.987342,49.341772,60.067537,35.113924,28.532869,68.763670,179.204884,75.950155,0.589352,180.316805,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.633274,48.948251,198.717752,162.164113,202.858902,199.912422,89.386329,14.302579,193.780931,1.410971,47.847597,48.348952,160.649346,200.773732,159.067160,194.342301,95.477843,189.278111,-0.000470,-1.414598,90.489689,64.354115,192.757071,20.862641,64.649956,0.694461,821442.511549,0.871035,9.103739,25.855325,4.009776,0.072574,0.067116,149.316020,99.617086,72.393653,32.000000,32.000000,32.000000,32.000000,32.000000,71.286703,66.310273,107.258053,95.746216,32.553075,40.987342,49.341772,60.074311,35.113924,28.532869,68.717530,178.772658,75.954704,0.590732,180.274948,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.612640,48.956221,198.851686,162.182332,202.867375,199.911089,89.467199,14.302008,193.724138,1.402567,47.892173,48.313782,160.664128,200.774139,159.062383,194.219170,95.527916,189.271500,-0.000470,-1.415787,90.861605,64.106060,192.721910,20.861070,64.624263,0.693174,821360.837738,0.872373,9.060339,25.819761,4.003720,0.065023,0.060972,149.314999,99.581924,72.410944,32.000000,32.000000,32.000000,32.000000,32.000000,71.265705,66.304988,107.225574,95.746216,32.535499,40.987342,49.341772,60.055033,35.113924,28.532869,68.706381,178.934399,75.809657,0.590005,180.302131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.626426,48.957870,198.769484,162.185976,202.890707,199.901921,89.508021,14.296157,193.735775,1.402123,47.928193,48.311504,160.647468,200.886858,159.058875,194.343213,95.528764,189.153503,-0.000470,-1.415808,90.949436,64.358638,192.733354,20.860272,64.658521,0.694053,821214.593165,0.872001,9.089730,25.767193,4.008085,0.073395,0.064690,149.315039,99.632894,72.382132,32.000000,32.000000,32.000000,32.000000,32.000000,71.251488,66.310275,107.233171,95.746216,32.529057,40.987342,49.341772,60.071528,35.113924,28.532869,68.688025,179.016042,75.807089,0.591648,180.343162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.604020,48.973261,198.823131,162.189060,202.783865,199.889729,89.348409,14.300010,193.800427,1.406772,47.885267,48.358241,160.666761,200.783069,159.069542,194.320337,95.531011,189.261993,-0.000468,-1.415798,91.219824,64.139837,192.722197,20.859097,64.622045,0.693283,821156.332014,0.871298,9.077067,25.721799,4.005315,0.072008,0.068018,149.312978,99.691670,72.389841,32.000000,32.000000,32.000000,32.000000,32.000000,71.275236,66.303739,107.234196,95.746216,32.514662,40.987342,49.341772,60.106042,35.113924,28.532869,68.665407,178.696818,75.992121,0.591325,180.334153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.645932,48.978758,198.894120,162.194105,202.669207,199.885004,89.487642,14.298583,193.784617,1.404761,47.919349,48.259514,160.662190,200.739727,159.076640,194.215419,95.518334,189.281788,-0.000468,-1.415825,91.430144,64.448949,192.808549,20.857761,64.551186,0.694093,821190.280626,0.871710,9.115570,25.760565,4.008197,0.071500,0.067379,149.312037,99.691881,72.384353,32.000000,32.000000,32.000000,32.000000,32.000000,71.264813,66.272832,107.230031,95.746216,32.477727,40.987342,49.341772,60.087864,35.113924,28.532869,68.663991,178.975285,75.678549,0.590365,180.187851,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.602086,48.978758,198.771247,162.194105,202.646955,199.859386,89.327662,14.300010,193.657582,1.393148,47.957706,48.335500,160.642147,200.721582,159.052413,194.330279,95.451724,189.080306,-0.000469,-1.415848,91.142191,64.352853,192.693481,20.856331,64.563356,0.694486,821156.975052,0.871094,9.077712,25.780658,4.006252,0.072247,0.063471,149.266260,99.652838,72.365624,32.000000,32.000000,32.000000,32.000000,32.000000,71.249353,66.251028,107.205232,95.746216,32.511177,40.987342,49.341772,60.069745,35.113924,28.532869,68.653304,178.655324,75.655218,0.592373,180.201620,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.563993,49.002119,198.840131,162.202234,202.639941,199.840904,89.475099,14.297584,193.634400,1.382734,47.910639,48.342170,160.652457,200.719646,159.061990,194.175142,95.465737,189.346085,-0.000469,-1.415849,91.049103,64.235425,192.745876,20.855209,64.606557,0.694508,821357.121266,0.873399,9.123223,25.771195,4.007316,0.072479,0.064937,149.262757,99.657966,72.394000,32.000000,32.000000,32.000000,32.000000,32.000000,71.273973,66.266209,107.210317,95.746216,32.460626,40.987342,49.341772,60.098627,35.113924,28.532869,68.661155,178.950199,76.069304,0.592686,180.270896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.606506,49.023007,198.685498,162.200272,202.584782,199.803730,89.317163,14.298726,193.693235,1.384854,47.856262,48.420470,160.625804,200.768085,159.033400,194.248483,95.419223,189.118526,-0.000470,-1.415864,90.790786,64.197524,192.681102,20.854053,64.617375,0.694677,821350.529376,0.872680,9.186152,25.857518,4.011786,0.072818,0.067561,149.251547,99.687850,72.375641,32.000000,32.000000,32.000000,32.000000,32.000000,71.254958,66.237911,107.156049,95.746216,32.464324,40.987342,49.341772,60.124718,35.113924,28.532869,68.647881,178.634327,75.980456,0.589997,180.304098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.596282,49.017785,198.764852,162.194666,202.519008,199.809017,89.368696,14.304434,193.655305,1.388703,47.887583,48.302888,160.648560,200.716221,159.034353,194.165205,95.398275,189.061550,-0.000471,-1.415863,90.526541,64.253383,192.628725,20.853250,64.627202,0.693554,821361.653385,0.873280,9.162884,25.818132,4.005231,0.072221,0.062606,149.251928,99.688251,72.384199,32.000000,32.000000,32.000000,32.000000,32.000000,71.277136,66.226461,107.140143,95.746216,32.443414,40.987342,49.341772,60.105917,35.113924,28.532869,68.657350,178.737392,75.882290,0.589831,180.321997,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.530329,49.017785,198.770874,162.194666,202.371106,199.830676,89.552896,14.300867,193.682627,1.383668,47.866999,48.372092,160.651707,200.695202,159.038636,194.262847,95.383116,189.220897,-0.000470,-1.415857,90.585507,64.312380,192.633316,20.852422,64.574463,0.693786,821461.188668,0.872987,9.168279,25.817558,4.007656,0.073015,0.065571,149.259294,99.690002,72.374051,32.000000,32.000000,32.000000,32.000000,32.000000,71.273975,66.228283,107.116430,95.746216,32.407746,40.987342,49.341772,60.116930,35.113924,28.532869,68.640896,179.105791,76.135554,0.590882,180.295876,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.620074,49.004043,198.709075,162.210363,202.207354,199.799388,89.270094,14.300296,193.697583,1.385263,47.779446,48.327988,160.644050,200.790530,159.033224,194.267329,95.353771,189.207430,-0.000473,-1.417094,90.770860,64.201381,192.659666,20.850523,64.562725,0.695268,821703.265802,0.872574,9.236803,25.892892,4.013114,0.071521,0.068082,149.224744,99.668012,72.373833,32.000000,32.000000,32.000000,32.000000,32.000000,71.253936,66.216459,107.079508,95.746216,32.387778,40.987342,49.341772,60.150375,35.113924,28.532869,68.611055,178.540187,76.105180,0.589692,180.268457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.677218,48.983430,198.722349,162.205318,202.174544,199.814385,89.416220,14.301152,193.628815,1.389759,47.831444,48.265494,160.690231,200.629108,159.060288,194.332725,95.374656,189.232609,-0.000473,-1.418185,90.875911,64.062895,192.584980,20.849415,64.611750,0.694003,821570.192517,0.872759,9.127907,25.917853,4.004498,0.067411,0.059633,149.236094,99.704036,72.394172,32.000000,32.000000,32.000000,32.000000,32.000000,71.279973,66.252656,107.088194,95.746216,32.394238,40.987342,49.341772,60.117160,35.113924,28.532869,68.577073,178.832439,75.785078,0.591097,180.237222,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.598395,49.010364,198.677853,162.197469,202.160777,199.837864,89.401149,14.303007,193.644399,1.390521,47.918145,48.331512,160.654677,200.687231,159.079282,194.108366,95.388692,189.123297,-0.000473,-1.417023,90.702261,64.329876,192.674614,20.848646,64.627436,0.692783,821375.912299,0.870883,9.049927,25.905774,4.000271,0.074459,0.065407,149.241358,99.733644,72.377839,32.000000,32.000000,32.000000,32.000000,32.000000,71.281391,66.267003,107.061884,95.746216,32.349482,40.987342,49.341772,60.087317,35.113924,28.532869,68.561730,178.802299,76.152282,0.590643,180.308701,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.596015,49.031527,198.704890,162.188499,202.098912,199.831937,89.463097,14.301152,193.667386,1.389023,47.923446,48.321535,160.647732,200.690268,159.061400,194.235752,95.394140,189.137113,-0.000474,-1.415942,90.649705,64.007028,192.692664,20.847101,64.634180,0.693621,821596.144361,0.872736,9.158664,25.850465,4.005731,0.073671,0.068019,149.227866,99.716613,72.375573,32.000000,32.000000,32.000000,32.000000,32.000000,71.303983,66.247634,107.031868,95.746216,32.335530,40.987342,49.341772,60.135918,35.113924,28.532869,68.575712,178.926194,75.803274,0.588649,180.348512,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.624413,49.031527,198.778182,162.188499,202.092809,199.834964,89.382016,14.310142,193.628163,1.391961,47.921040,48.332637,160.644014,200.675610,159.064455,194.166839,95.410783,189.081460,-0.000474,-1.415003,90.476603,64.259581,192.667881,20.845515,64.614202,0.693672,821610.103675,0.872204,9.182296,25.850234,4.006469,0.070348,0.061138,149.193376,99.762448,72.379340,32.000000,32.000000,32.000000,32.000000,32.000000,71.329300,66.257266,107.001767,95.746216,32.312223,40.987342,49.341772,60.142276,35.113924,28.532869,68.585612,178.764032,75.781410,0.591465,180.280259,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.568206,49.028229,198.645849,162.190742,202.047512,199.838993,89.619117,14.306289,193.648498,1.401060,47.970757,48.251139,160.660794,200.746128,159.066577,194.165757,95.453270,189.186326,-0.000472,-1.415223,90.324083,64.139909,192.607901,20.844230,64.563050,0.693732,821518.804736,0.872454,9.152814,25.812572,4.005653,0.073205,0.065007,149.209530,99.803934,72.386961,32.000000,32.000000,32.000000,32.000000,32.000000,71.329562,66.271701,106.995989,95.746216,32.324730,40.987342,49.341772,60.130731,35.113924,28.532869,68.575595,179.238235,75.980823,0.591503,180.317513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.550351,49.038948,198.731818,162.196348,202.072049,199.815455,89.333203,14.296728,193.636976,1.402084,47.896002,48.281699,160.658756,200.693999,159.049090,194.106324,95.479600,189.134648,-0.000470,-1.415432,90.314559,64.233262,192.680898,20.843511,64.622117,0.694649,821447.595098,0.871251,9.207883,25.809686,4.007525,0.072784,0.067428,149.207007,99.860609,72.370671,32.000000,32.000000,32.000000,32.000000,32.000000,71.303702,66.244851,106.950794,95.746216,32.261900,40.987342,49.341772,60.169008,35.113924,28.532869,68.561986,178.666407,75.991534,0.590263,180.180377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.580832,49.005417,198.693695,162.204196,202.080636,199.816772,89.527749,14.314424,193.438444,1.398972,47.872901,48.308654,160.659390,200.639281,159.041438,194.134613,95.454393,189.133734,-0.000471,-1.416249,90.411437,64.314012,192.538209,20.842856,64.575040,0.694399,821302.041181,0.874313,9.237154,25.763842,4.010705,0.065352,0.058934,149.198419,99.832314,72.371933,32.000000,32.000000,32.000000,32.000000,32.000000,71.323458,66.260142,106.929085,95.746216,32.250450,40.987342,49.341772,60.185413,35.113924,28.532869,68.563274,179.055499,75.979208,0.590507,180.305711,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.497753,49.005417,198.677607,162.204196,202.158709,199.827928,89.351708,14.303007,193.575428,1.402204,47.856259,48.344507,160.645244,200.615143,159.040071,194.032581,95.427680,189.005437,-0.000471,-1.418242,90.368598,64.248525,192.560240,20.842485,64.612183,0.694362,821273.690144,0.871741,9.171956,25.788705,4.007470,0.073946,0.065900,149.176619,99.741176,72.332666,32.000000,32.000000,32.000000,32.000000,32.000000,71.320712,66.229453,106.887194,95.746216,32.242013,40.987342,49.341772,60.174343,35.113924,28.532869,68.518808,178.703416,75.962774,0.590141,180.301384,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.507973,49.002394,198.661330,162.189340,202.136793,199.864136,89.535042,14.296443,193.532581,1.406971,47.784812,48.333394,160.633532,200.641687,159.026452,194.176445,95.455961,189.092573,-0.000471,-1.418222,90.275596,64.255846,192.645208,20.841825,64.531749,0.694994,821530.709881,0.875135,9.258306,25.766955,4.013871,0.072145,0.067651,149.188870,99.715999,72.353375,32.000000,32.000000,32.000000,32.000000,32.000000,71.376162,66.238559,106.872162,95.746216,32.181246,40.987342,49.341772,60.188698,35.113924,28.532869,68.498416,179.070085,75.973192,0.591146,180.290172,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.585255,49.001844,198.547001,162.182893,202.073101,199.861148,89.373203,14.301865,193.572489,1.406131,47.778151,48.306004,160.662757,200.748391,159.045942,194.252601,95.446802,188.988951,-0.000470,-1.418819,90.318418,64.038125,192.554856,20.841627,64.547976,0.695719,821520.123166,0.872991,9.237086,25.773641,4.012271,0.069890,0.065682,149.186688,99.678814,72.351523,32.000000,32.000000,32.000000,32.000000,32.000000,71.397596,66.255539,106.879028,95.746216,32.226601,40.987342,49.341772,60.232103,35.113924,28.532869,68.484615,178.746407,75.824330,0.592273,180.333917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.518089,48.973536,198.633923,162.188499,202.045565,199.864513,89.333909,14.298298,193.526264,1.415777,47.905779,48.202375,160.656545,200.589395,159.047628,193.983052,95.434930,189.101774,-0.000470,-1.419367,90.227957,64.110355,192.507236,20.841103,64.527133,0.694374,821463.520486,0.873347,9.163789,25.741603,4.004154,0.066251,0.059341,149.226063,99.646144,72.382491,32.000000,32.000000,32.000000,32.000000,32.000000,71.390336,66.255320,106.887989,95.746216,32.141427,40.987342,49.341772,60.194741,35.113924,28.532869,68.471310,178.667818,75.985812,0.591109,180.272784,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.565075,48.996348,198.572318,162.178689,202.037064,199.881229,89.598980,14.300010,193.525362,1.415063,47.883169,48.366363,160.661156,200.572025,159.032660,194.087278,95.413813,189.074756,-0.000471,-1.419197,90.107278,64.078742,192.604070,20.840343,64.596496,0.695608,821545.654164,0.874993,9.205278,25.796098,4.011341,0.073268,0.064297,149.266597,99.662015,72.390025,32.000000,32.000000,32.000000,32.000000,32.000000,71.405774,66.264601,106.857192,95.746216,32.152176,40.987342,49.341772,60.239482,35.113924,28.532869,68.427184,179.197960,75.638784,0.590710,180.198197,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.657018,48.996348,198.697917,162.178689,202.034075,199.870730,89.433477,14.302294,193.606585,1.419960,47.827208,48.243082,160.656092,200.596979,159.064879,194.135521,95.387544,189.105607,-0.000470,-1.419188,90.124525,64.240297,192.611574,20.839512,64.549906,0.694224,821687.030570,0.871614,9.179255,25.807010,4.006295,0.073153,0.064771,149.303026,99.670752,72.376305,32.000000,32.000000,32.000000,32.000000,32.000000,71.437475,66.284827,106.892510,95.746216,32.116850,40.987342,49.341772,60.219429,35.113924,28.532869,68.434740,178.866955,75.811564,0.592876,180.203823,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.579221,48.984529,198.646071,162.165514,202.070574,199.865265,89.382159,14.299011,193.531554,1.423632,47.792743,48.427740,160.656072,200.457350,159.051298,194.095569,95.371260,188.957203,-0.000469,-1.419189,90.400810,64.367536,192.495875,20.838625,64.574481,0.693859,821616.273966,0.871386,9.083798,25.844931,4.001407,0.071626,0.068103,149.338994,99.668578,72.376391,32.000000,32.000000,32.000000,32.000000,32.000000,71.433311,66.265633,106.864498,95.746216,32.124928,40.987342,49.341772,60.171577,35.113924,28.532869,68.408832,178.764318,75.992928,0.590788,180.239936,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
