OSU 80 Ton Compressor Load Stand
49.554601,48.967764,198.612137,162.160469,202.002738,199.855911,89.411663,14.299011,193.527958,1.430369,47.814219,48.277485,160.615609,200.541343,159.019794,194.033800,95.318380,189.016623,-0.000468,-1.419366,90.742324,64.162525,192.554776,20.836869,64.531280,0.694391,821728.272450,0.873353,9.152742,25.805150,4.006640,0.070727,0.066489,149.328626,99.638398,72.334446,32.000000,32.000000,32.000000,32.000000,32.000000,71.394112,66.233694,106.793586,95.746216,32.107789,40.987342,49.341772,60.221149,35.113924,28.532869,68.393611,178.823325,75.673047,0.590054,180.207442,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.598933,48.971062,198.661646,162.153461,201.953891,199.843526,89.474840,14.298726,193.539767,1.431102,47.805196,48.340226,160.631222,200.465872,159.045610,194.130161,95.297706,189.055515,-0.000467,-1.419389,90.690640,64.020610,192.577822,20.835292,64.486871,0.695004,821881.959269,0.873465,9.161555,25.880482,4.007945,0.066837,0.059466,149.369956,99.695612,72.377588,32.000000,32.000000,32.000000,32.000000,32.000000,71.395573,66.256005,106.820511,95.746216,32.039002,40.987342,49.341772,60.241027,35.113924,28.532869,68.360136,178.949681,75.949421,0.592675,180.209291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.564332,48.971062,198.581493,162.153461,201.917887,199.831104,89.448044,14.305005,193.503879,1.428035,47.853094,48.360474,160.632490,200.554024,159.034825,194.048432,95.292531,189.041716,-0.000467,-1.419371,90.633504,64.091742,192.538580,20.834530,64.529910,0.695024,821856.680000,0.871936,9.118802,25.915849,4.005361,0.072656,0.063881,149.382565,99.676027,72.377413,32.000000,32.000000,32.000000,32.000000,32.000000,71.410226,66.264912,106.836883,95.746216,32.077741,40.987342,49.341772,60.221525,35.113924,28.532869,68.346527,178.896087,76.005401,0.590128,180.203508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.481765,48.965566,198.617044,162.156264,201.919299,199.824127,89.459484,14.305148,193.464307,1.438315,47.919121,48.332353,160.642304,200.638160,159.033734,194.045152,95.278027,189.011822,-0.000465,-1.419364,90.565827,64.139911,192.533175,20.834255,64.520931,0.694748,821873.629293,0.872819,9.154742,25.915811,4.006540,0.074624,0.065374,149.387889,99.657181,72.370095,32.000000,32.000000,32.000000,32.000000,32.000000,71.406955,66.249535,106.850408,95.746216,32.014230,40.987342,49.341772,60.246788,35.113924,28.532869,68.324235,178.918968,75.630127,0.589853,180.291785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.619906,48.983430,198.614934,162.146173,201.958567,199.807748,89.355667,14.297013,193.519096,1.450990,47.898650,48.286858,160.629306,200.570333,159.023724,194.104980,95.246856,189.003525,-0.000464,-1.419369,90.472211,64.038827,192.475114,20.832957,64.583623,0.695925,821998.158827,0.874280,9.235084,25.919020,4.013944,0.071988,0.066837,149.386988,99.631370,72.376780,32.000000,32.000000,32.000000,32.000000,32.000000,71.396362,66.245128,106.848272,95.746216,31.986053,40.987342,49.341772,60.304647,35.113924,28.532869,68.319272,178.711334,75.810684,0.593702,180.226679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.562747,48.975460,198.587350,162.147014,201.946456,199.764049,89.443591,14.297584,193.544346,1.445625,47.877977,48.263713,160.648637,200.571883,159.059670,194.025202,95.292043,189.044906,-0.000465,-1.420375,90.438027,64.243266,192.384153,20.831854,64.563212,0.694792,822053.616834,0.873043,9.187087,25.950310,4.006988,0.070829,0.066181,149.399977,99.719247,72.395791,32.000000,32.000000,32.000000,32.000000,32.000000,71.437546,66.272394,106.879362,95.746216,31.996254,40.987342,49.341772,60.231482,35.113924,28.532869,68.303929,178.887182,76.142377,0.591441,180.229236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.551381,48.975460,198.666366,162.147014,201.877597,199.734177,89.547848,14.297299,193.519708,1.454715,47.810721,48.316382,160.632019,200.522995,159.018154,193.991669,95.250588,189.141259,-0.000465,-1.422107,90.358691,64.214556,192.689627,20.830809,64.578267,0.694199,821612.900060,0.872611,9.160787,25.917503,4.006787,0.067499,0.060749,149.373778,99.725304,72.348685,32.000000,32.000000,32.000000,32.000000,32.000000,71.392722,66.219376,106.830874,95.746216,31.976703,40.987342,49.341772,60.269268,35.113924,28.532869,68.279908,179.095696,75.629246,0.588630,180.203233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.543347,48.964191,198.603046,162.154022,201.854369,199.713156,89.414352,14.301723,193.526747,1.460671,47.876841,48.155607,160.628202,200.630494,159.026385,194.128920,95.255910,189.104546,-0.000465,-1.423815,90.754385,64.168667,192.596645,20.830035,64.547219,0.694271,821665.814602,0.871687,9.172597,25.995351,4.009300,0.074934,0.065542,149.341154,99.678074,72.365214,32.000000,32.000000,32.000000,32.000000,32.000000,71.377746,66.217645,106.805498,95.746216,31.981800,40.987342,49.341772,60.281963,35.113924,28.532869,68.252245,178.828703,75.677742,0.592824,180.217434,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.569652,48.975735,198.613674,162.168037,201.828676,199.683459,89.509572,14.295016,193.541287,1.461972,47.796217,48.361531,160.618031,200.576653,159.011296,194.083587,95.281504,188.940801,-0.000466,-1.423901,91.177401,64.013306,192.521901,20.829420,64.554485,0.694449,821539.773725,0.873026,9.169677,25.976165,4.008672,0.070585,0.065308,149.315875,99.691517,72.350992,32.000000,32.000000,32.000000,32.000000,32.000000,71.378967,66.213872,106.806901,95.746216,31.959708,40.987342,49.341772,60.293117,35.113924,28.532869,68.246488,179.019144,75.984858,0.592311,180.191588,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.592305,48.974910,198.636075,162.176166,201.740003,199.664809,89.261045,14.302294,193.417161,1.464171,47.766073,48.340220,160.621613,200.450031,159.045776,194.075545,95.262483,189.010111,-0.000467,-1.424135,91.512596,64.198152,192.567032,20.828079,64.525799,0.693995,821309.718442,0.871482,9.153887,25.888707,4.006759,0.074222,0.068393,149.297160,99.708674,72.353017,32.000000,32.000000,32.000000,32.000000,32.000000,71.392028,66.227013,106.796872,95.746216,31.929993,40.987342,49.341772,60.286385,35.113924,28.532869,68.230293,178.522090,75.636803,0.589598,180.233209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.596060,48.968039,198.480441,162.171120,201.752748,199.630527,89.437577,14.298869,193.536151,1.458384,47.812747,48.380653,160.619358,200.510050,159.042009,194.066253,95.267424,189.078185,-0.000468,-1.424386,91.457971,63.979261,192.521349,20.827039,64.521904,0.694010,821272.286776,0.873381,9.129533,25.933917,4.005381,0.067377,0.062971,149.264173,99.762106,72.352734,32.000000,32.000000,32.000000,32.000000,32.000000,71.399899,66.238267,106.802943,95.746216,31.910852,40.987342,49.341772,60.278963,35.113924,28.532869,68.213199,178.875154,76.143111,0.592060,180.244027,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.490467,48.968039,198.601757,162.171120,201.827516,199.592046,89.429274,14.301295,193.610162,1.447675,47.852647,48.412642,160.607427,200.568091,159.040603,193.966166,95.261486,189.148356,-0.000469,-1.424615,91.419442,64.113678,192.539112,20.825992,64.503802,0.693482,821092.506918,0.871418,9.118763,25.954693,4.001940,0.066875,0.059438,149.263132,99.761410,72.364820,32.000000,32.000000,32.000000,32.000000,32.000000,71.390895,66.218371,106.775201,95.746216,31.843687,40.987342,49.341772,60.280351,35.113924,28.532869,68.189685,178.858549,76.137609,0.587641,180.234193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.549355,48.969963,198.550259,162.159628,201.854337,199.593738,89.395189,14.305861,193.548700,1.434638,47.863229,48.164456,160.622902,200.557490,159.036896,194.157832,95.276796,189.152270,-0.000468,-1.425432,91.643182,64.207600,192.561952,20.825939,64.523726,0.695161,821104.908392,0.873395,9.228505,25.987132,4.012930,0.072935,0.064137,149.227762,99.756197,72.374881,32.000000,32.000000,32.000000,32.000000,32.000000,71.383920,66.224274,106.764062,95.746216,31.850745,40.987342,49.341772,60.347368,35.113924,28.532869,68.174591,178.790377,75.773927,0.588941,180.198709,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.508725,48.984255,198.494577,162.150378,201.887240,199.612671,89.503758,14.303292,193.555121,1.437791,47.878466,48.261462,160.620092,200.566174,159.048395,193.983484,95.303790,189.046533,-0.000468,-1.427280,91.447613,64.020603,192.574231,20.825552,64.519903,0.694095,820978.106163,0.872588,9.169206,25.973300,4.007121,0.073863,0.065619,149.199998,99.764617,72.373966,32.000000,32.000000,32.000000,32.000000,32.000000,71.395736,66.238664,106.783157,95.746216,31.844778,40.987342,49.341772,60.325565,35.113924,28.532869,68.166651,179.007516,75.980602,0.591043,180.219440,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.544171,48.994699,198.584968,162.152340,201.963024,199.624022,89.163930,14.302579,193.506030,1.432987,47.867907,48.450800,160.628363,200.543769,159.070621,194.101092,95.327983,189.168087,-0.000469,-1.426456,91.303546,64.306088,192.474480,20.825528,64.524483,0.693092,820888.141542,0.870866,9.119536,25.915270,4.003110,0.071501,0.064705,149.197735,99.803528,72.365233,32.000000,32.000000,32.000000,32.000000,32.000000,71.406921,66.262421,106.776813,95.746216,31.782839,40.987342,49.341772,60.351860,35.113924,28.532869,68.151399,178.327860,75.985298,0.588955,180.168536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.647764,48.957320,198.492421,162.147295,202.039145,199.616168,89.447913,14.300153,193.457514,1.424160,47.717256,48.319236,160.619954,200.627783,159.062948,194.041624,95.356226,189.033926,-0.000468,-1.427174,90.936014,64.130505,192.522959,20.824726,64.534850,0.694396,820981.364837,0.875146,9.199329,25.928086,4.008241,0.070907,0.065537,149.199297,99.806778,72.385922,32.000000,32.000000,32.000000,32.000000,32.000000,71.421682,66.260184,106.781629,95.746216,31.806631,40.987342,49.341772,60.338994,35.113924,28.532869,68.147518,178.895826,75.673487,0.589660,180.137025,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.604404,48.957320,198.654207,162.147295,202.151768,199.600816,89.339716,14.302722,193.505845,1.427165,47.659590,48.350881,160.614078,200.543586,159.031068,194.003285,95.348486,188.977564,-0.000469,-1.427907,90.664880,64.089785,192.566155,20.823992,64.527043,0.692652,820598.359913,0.870220,9.054374,25.849173,3.998013,0.073017,0.068767,149.177537,99.789454,72.350663,32.000000,32.000000,32.000000,32.000000,32.000000,71.383725,66.254921,106.735795,95.746216,31.746222,40.987342,49.341772,60.285296,35.113924,28.532869,68.094105,178.679431,75.815159,0.590699,180.234271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.600561,48.916095,198.595570,162.129355,202.243679,199.599938,89.362952,14.301009,193.468994,1.425596,47.678374,48.276072,160.606083,200.568131,159.016653,194.111420,95.326880,189.063839,-0.000468,-1.428143,90.302827,64.253715,192.529852,20.824278,64.536365,0.693633,820622.501960,0.872053,9.099379,25.835617,4.004770,0.067583,0.063324,149.171211,99.763541,72.355236,32.000000,32.000000,32.000000,32.000000,32.000000,71.380300,66.237721,106.695361,95.746216,31.749346,40.987342,49.341772,60.314109,35.113924,28.532869,68.034028,178.725904,75.985591,0.590358,180.236750,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.629116,48.907025,198.647759,162.126552,202.337969,199.594851,89.399374,14.301437,193.499985,1.420487,47.720687,48.321170,160.610557,200.548988,159.036957,194.075178,95.306313,189.093487,-0.000467,-1.428376,90.015032,64.019728,192.528975,20.824514,64.492208,0.693337,820601.364958,0.871797,9.062144,25.889819,4.003898,0.067511,0.060294,149.168909,99.733850,72.375076,32.000000,32.000000,32.000000,32.000000,32.000000,71.420856,66.273940,106.657941,95.746216,31.745181,40.987342,49.341772,60.322768,35.113924,28.532869,68.011229,178.798748,75.805108,0.588868,180.181124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.585855,48.901803,198.615297,162.117583,202.358995,199.572416,89.521924,14.294302,193.589931,1.416696,47.713200,48.363579,160.614356,200.625031,159.038504,194.205597,95.268971,189.064967,-0.000467,-1.429106,89.960334,64.206659,192.597056,20.824490,64.581116,0.693551,820595.818007,0.870840,9.023430,25.921585,4.002646,0.073935,0.064449,149.143925,99.730768,72.372615,32.000000,32.000000,32.000000,32.000000,32.000000,71.418414,66.262730,106.625440,95.746216,31.712750,40.987342,49.341772,60.310909,35.113924,28.532869,67.978555,179.043848,75.966589,0.590048,180.225105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.552580,48.901803,198.577240,162.117583,202.455600,199.553590,89.368473,14.299154,193.493779,1.407027,47.804927,48.299557,160.609667,200.608681,159.061682,194.101253,95.330485,188.996524,-0.000466,-1.430860,89.979557,64.310014,192.599624,20.824298,64.548932,0.692964,820688.473675,0.870380,9.063126,25.948153,4.005483,0.073936,0.065874,149.141523,99.775147,72.395983,32.000000,32.000000,32.000000,32.000000,32.000000,71.469583,66.290458,106.603828,95.746216,31.716433,40.987342,49.341772,60.340912,35.113924,28.532869,67.949259,178.736946,75.974733,0.589106,180.222116,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.554349,48.918568,198.581976,162.117022,202.493068,199.557708,89.445717,14.298726,193.560360,1.413199,47.869310,48.234804,160.599852,200.594553,159.026232,193.978102,95.328916,189.064494,-0.000464,-1.432356,89.834865,64.270218,192.563954,20.824553,64.570370,0.693563,820424.552379,0.872443,9.097693,25.860782,4.007405,0.072902,0.065000,149.117980,99.713443,72.387010,32.000000,32.000000,32.000000,32.000000,32.000000,71.440958,66.272493,106.561692,95.746216,31.686836,40.987342,49.341772,60.365741,35.113924,28.532869,67.941894,178.891433,75.812811,0.589258,180.236474,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.516302,48.940830,198.718191,162.134120,202.547846,199.562476,89.480034,14.296871,193.609171,1.421455,47.862716,48.230349,160.606362,200.603625,159.021830,194.070774,95.376219,188.997342,-0.000464,-1.433207,89.900753,64.165939,192.647920,20.824487,64.573922,0.693372,820489.701003,0.871714,9.112622,25.888030,4.007357,0.072663,0.068154,149.160361,99.859951,72.384397,32.000000,32.000000,32.000000,32.000000,32.000000,71.465114,66.293880,106.537587,95.746216,31.663396,40.987342,49.341772,60.372860,35.113924,28.532869,67.934456,178.960068,75.965856,0.590550,180.192808,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.609942,48.964741,198.589601,162.134401,202.580217,199.584593,89.386802,14.302294,193.540720,1.418965,47.759433,48.352565,160.601355,200.596326,159.008148,194.127047,95.389110,189.038515,-0.000465,-1.434694,89.862855,64.258266,192.574537,20.824442,64.583641,0.693187,820359.791201,0.873272,9.111487,25.887464,4.005757,0.072592,0.067657,149.185844,99.763330,72.365581,32.000000,32.000000,32.000000,32.000000,32.000000,71.462082,66.284995,106.484661,95.746216,31.693291,40.987342,49.341772,60.400932,35.113924,28.532869,67.914396,178.773605,75.979355,0.589186,180.224633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.601116,48.957320,198.745597,162.114499,202.572541,199.576732,89.546627,14.303007,193.499103,1.408197,47.778482,48.319167,160.597616,200.634225,158.993477,194.038285,95.415295,188.895740,-0.000465,-1.436217,89.967676,64.321872,192.460550,20.824055,64.563501,0.692750,820416.065133,0.871433,9.101050,25.818022,4.003020,0.064330,0.060043,149.205242,99.685945,72.344435,32.000000,32.000000,32.000000,32.000000,32.000000,71.472461,66.275849,106.472325,95.746216,31.658188,40.987342,49.341772,60.353636,35.113924,28.532869,67.920370,179.093254,75.662922,0.588848,180.183445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.599897,48.957320,198.602800,162.114499,202.467488,199.574823,89.359705,14.301723,193.523805,1.398876,47.790669,48.353781,160.579253,200.622666,159.008982,194.105289,95.382177,188.891191,-0.000465,-1.436545,90.031687,64.198071,192.567440,20.824032,64.532146,0.693427,820273.935761,0.869997,9.102794,25.737885,4.006878,0.067036,0.059794,149.211247,99.707513,72.369458,32.000000,32.000000,32.000000,32.000000,32.000000,71.503592,66.291335,106.457516,95.746216,31.669072,40.987342,49.341772,60.363782,35.113924,28.532869,67.895151,178.719411,75.646414,0.591705,180.236160,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.634301,48.962542,198.568735,162.117302,202.454836,199.553469,89.449490,14.295444,193.611176,1.393162,47.893592,48.213653,160.610023,200.573004,159.011559,194.178706,95.419704,189.119162,-0.000465,-1.436572,90.093020,64.219072,192.534729,20.824468,64.560940,0.693410,820391.975147,0.871833,9.104059,25.769283,4.004097,0.066271,0.059906,149.201418,99.784157,72.366148,32.000000,32.000000,32.000000,32.000000,32.000000,71.530864,66.315026,106.478671,95.746216,31.625830,40.987342,49.341772,60.369375,35.113924,28.532869,67.882217,178.898981,75.957932,0.591531,180.141746,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.559646,48.974635,198.623855,162.111136,202.469274,199.531327,89.307083,14.295729,193.544452,1.393815,47.897601,48.343239,160.600526,200.629231,159.009200,194.018784,95.442453,189.054478,-0.000465,-1.436573,90.140772,64.275879,192.543825,20.824614,64.529171,0.692525,820135.872350,0.870207,9.073565,25.817889,4.000635,0.065476,0.058993,149.163564,99.747060,72.373030,32.000000,32.000000,32.000000,32.000000,32.000000,71.541110,66.317417,106.456972,95.746216,31.573479,40.987342,49.341772,60.353804,35.113924,28.532869,67.864561,178.614165,75.630567,0.588616,180.125813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.633499,48.997997,198.661389,162.109454,202.495049,199.528551,89.467042,14.296871,193.655914,1.387934,47.935403,48.413417,160.605352,200.720563,159.022701,194.127491,95.436538,189.098551,-0.000464,-1.436573,90.088501,64.135064,192.613167,20.825369,64.518334,0.693883,820091.325433,0.872985,9.163184,25.770709,4.007774,0.065979,0.059102,149.167107,99.789686,72.369720,32.000000,32.000000,32.000000,32.000000,32.000000,71.551398,66.319017,106.453118,95.746216,31.595690,40.987342,49.341772,60.401304,35.113924,28.532869,67.860072,178.934084,75.860353,0.592032,180.100440,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.683007,48.997997,198.719490,162.109454,202.565153,199.506840,89.429012,14.315137,193.600470,1.380682,48.026526,48.393997,160.613464,200.684193,159.027439,194.125385,95.478960,189.193051,-0.000464,-1.436577,89.837879,64.350664,192.548386,20.826511,64.547994,0.693214,820062.418053,0.870029,9.109851,25.793272,4.002567,0.065167,0.059550,149.177497,99.847143,72.410139,32.000000,32.000000,32.000000,32.000000,32.000000,71.569860,66.350930,106.442897,95.746216,31.574350,40.987342,49.341772,60.365295,35.113924,28.532869,67.868329,178.858023,76.148394,0.589570,180.141470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.610800,49.018060,198.694317,162.112537,202.513929,199.540573,89.387230,14.301152,193.692065,1.368118,47.923575,48.404703,160.591440,200.680483,159.018179,194.100643,95.511078,189.099078,-0.000464,-1.436586,89.599453,64.322140,192.722196,20.827078,64.575076,0.692354,819747.557496,0.869341,9.058490,25.786535,3.999748,0.067896,0.060514,149.154956,99.809753,72.362643,32.000000,32.000000,32.000000,32.000000,32.000000,71.543112,66.346937,106.395831,95.746216,31.588367,40.987342,49.341772,60.340111,35.113924,28.532869,67.874962,178.774461,75.785225,0.586882,180.086435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.602398,49.013388,198.759462,162.116742,202.511689,199.562679,89.468508,14.296585,193.639938,1.358305,47.792607,48.392339,160.592391,200.745231,158.980706,194.280894,95.489963,189.225594,-0.000465,-1.436571,89.714217,64.082832,192.726930,20.828708,64.551348,0.693060,819914.217803,0.871350,9.153478,25.718931,4.005062,0.068626,0.060483,149.127029,99.789137,72.373858,32.000000,32.000000,32.000000,32.000000,32.000000,71.512681,66.325070,106.379345,95.746216,31.602473,40.987342,49.341772,60.390046,35.113924,28.532869,67.854875,178.937017,75.812371,0.590543,180.081242,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.670659,48.982056,198.745896,162.107492,202.486984,199.563670,89.234944,14.300724,193.673332,1.358612,47.852536,48.366752,160.592469,200.732245,159.002258,194.337023,95.495030,189.149908,-0.000464,-1.436394,89.991842,64.369902,192.653568,20.830736,64.577077,0.692664,819948.681826,0.869502,9.050593,25.829671,4.000616,0.066153,0.059543,149.120403,99.759700,72.358789,32.000000,32.000000,32.000000,32.000000,32.000000,71.531407,66.341410,106.381964,95.746216,31.558738,40.987342,49.341772,60.395218,35.113924,28.532869,67.842849,178.469887,76.299971,0.589725,180.167513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.472743,48.985354,198.773412,162.108613,202.525084,199.553048,89.478619,14.301437,193.846145,1.354829,47.888335,48.452907,160.593458,200.773079,159.011913,194.362672,95.554471,189.209877,-0.000463,-1.436363,90.168625,64.302823,192.691318,20.833126,64.553151,0.692426,819895.384936,0.871682,9.055356,25.754176,4.001274,0.067007,0.059549,149.133556,99.749909,72.385771,32.000000,32.000000,32.000000,32.000000,32.000000,71.561488,66.348340,106.380204,95.746216,31.578945,40.987342,49.341772,60.360097,35.113924,28.532869,67.796709,178.957238,75.832327,0.586041,180.138363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.666718,48.985354,198.873614,162.108613,202.583180,199.552281,89.467606,14.301437,193.761975,1.355737,47.898448,48.427729,160.574955,200.775526,158.991113,194.363813,95.491193,189.286437,-0.000462,-1.436350,90.186719,64.283710,192.820377,20.835409,64.587607,0.695185,819912.330951,0.873133,9.264258,25.717377,4.017837,0.066963,0.059890,149.113356,99.749065,72.381764,32.000000,32.000000,32.000000,32.000000,32.000000,71.544418,66.339499,106.365038,95.746216,31.540222,40.987342,49.341772,60.476308,35.113924,28.532869,67.784683,178.935211,75.825797,0.591784,180.146821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.658131,49.003493,198.871304,162.122628,202.566068,199.549388,89.540266,14.304291,193.689485,1.349551,47.924043,48.419213,160.580415,200.632737,159.010900,194.276866,95.509912,189.362587,-0.000463,-1.436346,90.209882,64.412022,192.753562,20.837362,64.557064,0.692648,819881.189881,0.869450,9.062742,25.809554,4.004163,0.064465,0.058857,149.140542,99.746849,72.391957,32.000000,32.000000,32.000000,32.000000,32.000000,71.558303,66.383059,106.381147,95.746216,31.543101,40.987342,49.341772,60.371633,35.113924,28.532869,67.787964,179.080532,75.654485,0.589990,180.162556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.663388,48.996622,198.890414,162.133560,202.506456,199.537802,89.316527,14.302008,193.819749,1.345572,47.861112,48.478006,160.587045,200.723254,158.998706,194.309786,95.525345,189.243260,-0.000464,-1.436316,90.582724,64.244586,192.766289,20.839338,64.610903,0.693107,819859.805182,0.868943,9.089790,25.819570,4.004808,0.063926,0.060007,149.149411,99.737754,72.373816,32.000000,32.000000,32.000000,32.000000,32.000000,71.547383,66.374988,106.370527,95.746216,31.548771,40.987342,49.341772,60.380759,35.113924,28.532869,67.774842,178.633055,75.831227,0.591439,180.160078,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.685919,48.972437,198.906079,162.130196,202.496328,199.538278,89.421026,14.304149,193.958360,1.340944,47.870647,48.409974,160.577150,200.909365,158.995572,194.437094,95.473597,189.375013,-0.000463,-1.435823,90.994147,64.152307,192.826841,20.842040,64.592656,0.692453,819725.685381,0.870950,9.077465,25.759105,4.004769,0.065241,0.060976,149.163684,99.719922,72.378781,32.000000,32.000000,32.000000,32.000000,32.000000,71.553877,66.389024,106.395014,95.746216,31.525105,40.987342,49.341772,60.380787,35.113924,28.532869,67.754239,178.842053,76.305620,0.589995,180.163658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.679493,48.972437,198.843654,162.130196,202.559787,199.532337,89.248017,14.301723,193.917526,1.330241,47.930503,48.463914,160.595731,200.855564,159.014568,194.447706,95.413344,189.283621,-0.000463,-1.434153,91.163819,64.072614,192.831594,20.844708,64.570514,0.692360,819831.996235,0.869437,9.029910,25.860574,4.003269,0.066880,0.062707,149.195413,99.697236,72.362666,32.000000,32.000000,32.000000,32.000000,32.000000,71.556124,66.416287,106.397967,95.746216,31.542488,40.987342,49.341772,60.369586,35.113924,28.532869,67.714916,178.496034,76.292340,0.586082,180.164956,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.706169,48.990576,198.925298,162.132999,202.627113,199.505208,89.525795,14.304434,193.962895,1.325994,47.907693,48.454280,160.593395,200.880619,159.005446,194.420104,95.396468,189.376115,-0.000463,-1.432391,91.069653,64.493352,192.828595,20.846698,64.632178,0.692503,820040.611918,0.871222,9.036573,25.886341,4.002530,0.067696,0.063604,149.233867,99.709307,72.378912,32.000000,32.000000,32.000000,32.000000,32.000000,71.551065,66.415781,106.384079,95.746216,31.576403,40.987342,49.341772,60.375502,35.113924,28.532869,67.698355,179.051590,75.820295,0.586104,180.200400,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.640555,49.005692,198.976282,162.145332,202.662556,199.510679,89.259438,14.296157,193.921276,1.333534,47.955027,48.447627,160.600914,200.833852,159.023152,194.441815,95.449980,189.315275,-0.000465,-1.431799,90.855367,64.352920,192.763865,20.849122,64.616762,0.691656,820006.357648,0.867927,9.027054,25.938119,4.002024,0.071182,0.066781,149.258908,99.730093,72.392110,32.000000,32.000000,32.000000,32.000000,32.000000,71.541124,66.439533,106.397946,95.746216,31.531251,40.987342,49.341772,60.363398,35.113924,28.532869,67.701545,178.518877,76.133940,0.589594,180.139464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.657506,49.018885,198.986603,162.150658,202.692801,199.530584,89.488872,14.301437,193.887332,1.333549,47.989174,48.410836,160.619376,200.949221,159.028089,194.364139,95.432129,189.420458,-0.000466,-1.431441,91.358096,64.381397,192.944051,20.852668,64.667915,0.692815,819954.926925,0.871856,9.110224,25.861650,4.008341,0.073066,0.068591,149.283128,99.702300,72.382005,32.000000,32.000000,32.000000,32.000000,32.000000,71.535369,66.467079,106.383891,95.746216,31.575610,40.987342,49.341772,60.393185,35.113924,28.532869,67.699159,178.977743,75.958519,0.588010,180.149417,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.648826,49.043071,199.020741,162.163832,202.711401,199.565125,89.542637,14.305576,193.827239,1.328712,48.017639,48.529655,160.625531,201.141569,159.019941,194.443247,95.453987,189.456265,-0.000465,-1.431196,91.580348,64.437646,192.969074,20.856047,64.670962,0.692167,820106.951181,0.870423,9.104942,25.919510,4.007129,0.072138,0.067421,149.290454,99.661506,72.394135,32.000000,32.000000,32.000000,32.000000,32.000000,71.531795,66.469734,106.382006,95.746216,31.553449,40.987342,49.341772,60.397806,35.113924,28.532869,67.700644,179.085273,75.649422,0.591518,180.150754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.710457,49.043071,198.922203,162.163832,202.601809,199.585560,89.331988,14.300724,193.953464,1.337463,47.914219,48.467950,160.600499,201.009178,159.028010,194.451597,95.462297,189.460555,-0.000464,-1.430944,91.306130,64.315668,192.889332,20.859420,64.686847,0.692511,820252.890861,0.869266,9.139020,25.910833,4.008569,0.071273,0.066246,149.273961,99.624868,72.369831,32.000000,32.000000,32.000000,32.000000,32.000000,71.507946,66.462408,106.368725,95.746216,31.544368,40.987342,49.341772,60.405564,35.113924,28.532869,67.714668,178.663976,75.799532,0.592012,180.119480,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.748011,49.039498,198.992357,162.166355,202.558482,199.593159,89.444297,14.302151,193.940018,1.352696,47.912682,48.591693,160.634691,201.037352,159.021963,194.546736,95.452375,189.396359,-0.000465,-1.430132,91.443525,64.601334,192.906586,20.862263,64.679526,0.691404,820221.468893,0.870205,9.075102,25.904141,4.001617,0.071470,0.064267,149.290454,99.663110,72.380002,32.000000,32.000000,32.000000,32.000000,32.000000,71.563425,66.495721,106.397925,95.746216,31.527996,40.987342,49.341772,60.372876,35.113924,28.532869,67.702302,178.888594,75.798578,0.590040,180.105711,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.728989,49.024381,199.071446,162.150658,202.592893,199.591701,89.407595,14.307716,193.969119,1.353497,47.798578,48.546415,160.617081,200.989912,159.027296,194.490044,95.451337,189.449754,-0.000464,-1.428287,92.007347,64.461186,192.919167,20.865494,64.660378,0.691213,820225.644952,0.868408,9.032612,25.889849,4.000006,0.074976,0.066234,149.292896,99.667690,72.365999,32.000000,32.000000,32.000000,32.000000,32.000000,71.528699,66.482869,106.405257,95.746216,31.522605,40.987342,49.341772,60.352551,35.113924,28.532869,67.693167,178.815189,75.809143,0.589818,180.056931,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.732159,49.008441,199.072634,162.141128,202.656328,199.584111,89.415202,14.295872,193.954986,1.347586,47.829010,48.564459,160.618327,200.987038,159.028544,194.548932,95.462976,189.557565,-0.000462,-1.428685,91.961453,64.471884,193.042255,20.868373,64.679400,0.691810,820212.442620,0.869090,9.037205,25.911028,4.003127,0.074801,0.066457,149.370435,99.656019,72.387755,32.000000,32.000000,32.000000,32.000000,32.000000,71.546225,66.513417,106.427104,95.746216,31.550430,40.987342,49.341772,60.363888,35.113924,28.532869,67.667573,178.830403,75.964902,0.590070,180.113422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.758605,49.008441,199.159318,162.141128,202.675264,199.577878,89.429413,14.298583,194.059192,1.348393,47.790691,48.469383,160.623590,201.111091,159.026284,194.533716,95.459138,189.613493,-0.000462,-1.428963,91.476441,64.324799,193.041703,20.872215,64.697466,0.691512,820095.454012,0.868883,9.017980,25.940044,4.002895,0.074150,0.065174,149.321559,99.761663,72.370420,32.000000,32.000000,32.000000,32.000000,32.000000,71.553680,66.520917,106.416547,95.746216,31.543139,40.987342,49.341772,60.360795,35.113924,28.532869,67.639996,178.858825,76.118020,0.588779,180.103390,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.740648,48.999921,199.124302,162.147575,202.705769,199.603608,89.542350,14.297870,194.124507,1.348718,47.867840,48.563696,160.637975,201.064875,159.039945,194.628997,95.496705,189.511080,-0.000462,-1.427744,91.657624,64.722673,193.020921,20.876280,64.686630,0.691188,820048.897169,0.868205,8.990578,25.964962,4.002510,0.072183,0.063016,149.270318,99.788230,72.383901,32.000000,32.000000,32.000000,32.000000,32.000000,71.599761,66.542692,106.457643,95.746216,31.545318,40.987342,49.341772,60.345861,35.113924,28.532869,67.618775,179.084701,75.820148,0.587484,180.106183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.707279,49.025756,199.107577,162.147295,202.721948,199.654508,89.389779,14.298726,194.069468,1.351583,47.933800,48.523942,160.609737,201.024631,159.032369,194.586012,95.457570,189.500999,-0.000461,-1.427508,92.083951,64.659820,193.054082,20.879861,64.659837,0.691510,820013.118084,0.867549,9.000663,25.888788,4.003251,0.068956,0.061549,149.243255,99.764111,72.378674,32.000000,32.000000,32.000000,32.000000,32.000000,71.588948,66.545563,106.462355,95.746216,31.554094,40.987342,49.341772,60.357883,35.113924,28.532869,67.605258,178.779557,75.948468,0.589968,180.138048,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.762150,49.056813,199.166388,162.151219,202.723112,199.727051,89.553491,14.294587,194.121715,1.348028,47.971555,48.541246,160.616821,201.137105,159.002549,194.515215,95.484240,189.542405,-0.000461,-1.427182,91.388430,64.419633,193.085349,20.884050,64.687658,0.692399,820482.792693,0.869962,9.061081,25.924121,4.005602,0.066605,0.060531,149.203401,99.827542,72.375822,32.000000,32.000000,32.000000,32.000000,32.000000,71.596752,66.552997,106.530885,95.746216,31.537715,40.987342,49.341772,60.368157,35.113924,28.532869,67.616317,179.106982,76.303272,0.589484,180.100440,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.726563,49.043345,199.088355,162.159067,202.764672,199.750506,89.346122,14.302864,194.165131,1.346234,47.997304,48.457908,160.606511,201.093355,159.018589,194.601559,95.538149,189.763548,-0.000462,-1.427023,91.180262,64.470219,193.100642,20.887572,64.634378,0.691772,820583.248207,0.868791,9.030550,25.910758,4.002092,0.065180,0.060556,149.186986,99.876388,72.360338,32.000000,32.000000,32.000000,32.000000,32.000000,71.584152,66.546988,106.531221,95.746216,31.516493,40.987342,49.341772,60.346981,35.113924,28.532869,67.639476,178.692244,75.796157,0.591341,180.164562,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.752014,49.043345,199.260904,162.159067,202.700322,199.766128,89.424201,14.300581,194.212533,1.347617,48.008463,48.507767,160.619294,201.102814,159.048726,194.672127,95.543936,189.610593,-0.000463,-1.426997,90.876415,64.337742,193.122343,20.891396,64.676227,0.692752,820600.443454,0.870474,9.058682,25.942495,4.003662,0.074091,0.068273,149.182182,99.902994,72.399582,32.000000,32.000000,32.000000,32.000000,32.000000,71.581252,66.592401,106.559222,95.746216,31.529798,40.987342,49.341772,60.366663,35.113924,28.532869,67.618092,178.848402,76.002319,0.590737,180.036829,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.847859,49.054064,199.247795,162.158787,202.655234,199.770406,89.407930,14.295586,194.215710,1.339714,47.983561,48.595687,160.621567,201.201058,159.052511,194.654257,95.537556,189.477945,-0.000464,-1.425850,91.102774,64.590685,193.163849,20.895389,64.664200,0.692475,820602.152471,0.869287,9.032312,25.879072,4.005082,0.071091,0.065057,149.145728,99.893036,72.370139,32.000000,32.000000,32.000000,32.000000,32.000000,71.561806,66.612836,106.580772,95.746216,31.556845,40.987342,49.341772,60.352481,35.113924,28.532869,67.620262,178.815859,75.810537,0.589280,180.087065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.776229,49.068631,199.181673,162.160749,202.642251,199.787592,89.286020,14.302864,194.209423,1.322042,48.000623,48.616934,160.625425,201.293634,159.026616,194.738787,95.513113,189.522768,-0.000464,-1.425875,91.112966,64.559901,193.157748,20.899011,64.657872,0.691419,820534.697920,0.867633,8.943813,25.835441,3.997118,0.074849,0.065687,149.115038,99.845055,72.377871,32.000000,32.000000,32.000000,32.000000,32.000000,71.566471,66.615028,106.583285,95.746216,31.587080,40.987342,49.341772,60.295975,35.113924,28.532869,67.612740,178.572040,75.775247,0.589761,179.985609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.782228,49.080449,199.203893,162.156264,202.617736,199.810420,89.373650,14.305290,194.176710,1.320071,48.030090,48.565431,160.618658,201.227724,159.030007,194.777231,95.498465,189.682721,-0.000465,-1.424721,91.123688,64.548442,193.202758,20.902134,64.708483,0.692305,820836.873338,0.870317,9.032517,25.876786,4.001542,0.070616,0.061598,149.071915,99.756704,72.381442,32.000000,32.000000,32.000000,32.000000,32.000000,71.567713,66.631692,106.579159,95.746216,31.559092,40.987342,49.341772,60.334749,35.113924,28.532869,67.621078,178.747300,76.130859,0.590733,180.105908,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.805465,49.080449,199.221330,162.156264,202.597792,199.829361,89.338041,14.301580,194.227751,1.327147,47.989731,48.611589,160.631559,201.211455,159.036529,194.666444,95.501942,189.736145,-0.000466,-1.423565,91.057914,64.473836,193.282585,20.905555,64.680680,0.691846,821013.149104,0.869476,9.038121,25.951727,4.001506,0.064559,0.058145,149.069493,99.742524,72.393093,32.000000,32.000000,32.000000,32.000000,32.000000,71.565358,66.636822,106.604876,95.746216,31.565041,40.987342,49.341772,60.329846,35.113924,28.532869,67.627600,178.676081,76.128071,0.588044,180.075892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.809486,49.088420,199.265718,162.158226,202.652259,199.833857,89.387918,14.308715,194.272477,1.335732,48.005657,48.543353,160.619904,201.180753,159.036153,194.640331,95.464736,189.678800,-0.000468,-1.422397,90.944217,64.377730,193.158214,20.908610,64.657078,0.691968,821047.310648,0.869454,9.014064,25.968380,3.999989,0.067653,0.063924,149.080764,99.757612,72.375955,32.000000,32.000000,32.000000,32.000000,32.000000,71.585653,66.653486,106.611494,95.746216,31.599417,40.987342,49.341772,60.315320,35.113924,28.532869,67.631089,178.775836,75.983317,0.587917,180.181124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.841038,49.090344,199.258669,162.154302,202.666436,199.844138,89.448327,14.304862,194.262740,1.338946,48.023453,48.577673,160.594951,201.258120,159.013786,194.737688,95.421656,189.676906,-0.000469,-1.422404,91.013497,64.522041,193.194335,20.912047,64.722619,0.692309,821219.663930,0.868930,9.017873,25.983978,4.000558,0.072364,0.066751,149.065188,99.705509,72.373233,32.000000,32.000000,32.000000,32.000000,32.000000,71.587984,66.614587,106.595201,95.746216,31.589091,40.987342,49.341772,60.309403,35.113924,28.532869,67.627371,178.896654,76.123155,0.589112,180.058937,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.775681,49.106285,199.244705,162.164954,202.637088,199.860331,89.364856,14.302579,194.199658,1.343307,48.048242,48.642476,160.614104,201.324826,159.028080,194.698409,95.440419,189.712821,-0.000466,-1.422408,91.122438,64.448861,193.230721,20.916935,64.722366,0.691245,821384.797074,0.867782,8.987147,26.026345,3.997884,0.073078,0.064634,149.082526,99.740224,72.381705,32.000000,32.000000,32.000000,32.000000,32.000000,71.590445,66.626229,106.613337,95.746216,31.592207,40.987342,49.341772,60.314815,35.113924,28.532869,67.624579,178.729712,75.958299,0.587721,180.127348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
