OSU 80 Ton Compressor Load Stand
49.823204,49.260750,199.415952,162.265303,203.456051,200.713965,89.407153,14.302436,194.499260,1.378928,48.196604,48.576059,160.742956,201.520396,159.133839,194.984130,95.714948,189.885224,-0.000480,-1.468166,92.823627,64.711394,193.423921,21.019161,64.843639,0.694081,824402.908754,0.872767,9.149323,25.780564,4.002315,0.073204,0.068679,149.145528,99.853938,72.399863,32.000000,32.000000,32.000000,32.000000,32.000000,71.483068,66.474050,107.113997,95.746216,32.282031,40.987342,49.341772,60.090335,35.113924,28.532869,68.392592,178.814306,76.168643,0.592140,180.232580,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.811177,49.286861,199.578583,162.266424,203.495021,200.715897,89.528243,14.296015,194.433674,1.371072,48.222056,48.590754,160.726398,201.568937,159.124027,194.970700,95.658230,189.951934,-0.000481,-1.469428,92.915299,64.413219,193.494837,21.018311,64.795876,0.693936,824325.553344,0.872724,9.176006,25.811521,4.002471,0.071832,0.067676,149.104888,99.828745,72.380089,32.000000,32.000000,32.000000,32.000000,32.000000,71.465237,66.451529,107.124399,95.746216,32.246876,40.987342,49.341772,60.113182,35.113924,28.532869,68.407955,179.056485,76.289039,0.590759,180.208858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.798563,49.297305,199.575869,162.266144,203.532078,200.710352,89.505842,14.297727,194.461699,1.373464,48.217781,48.725666,160.724935,201.444088,159.130848,194.945195,95.687988,189.852600,-0.000481,-1.471222,92.841729,64.679894,193.498181,21.017128,64.863490,0.695065,824635.374942,0.871850,9.214564,25.893352,4.006703,0.071954,0.067304,149.136419,99.860373,72.398077,32.000000,32.000000,32.000000,32.000000,32.000000,71.452441,66.460742,107.143445,95.746216,32.312495,40.987342,49.341772,60.117858,35.113924,28.532869,68.451748,179.011683,75.989993,0.590352,180.265664,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.802943,49.284937,199.477153,162.276796,203.530565,200.714895,89.470585,14.299582,194.377750,1.368266,48.191816,48.463072,160.697296,201.441377,159.104283,194.928145,95.676967,189.856088,-0.000481,-1.474095,92.554241,64.389997,193.547026,21.014899,64.832857,0.694498,824541.107979,0.872315,9.238066,25.826195,4.007663,0.069908,0.065732,149.111935,99.802495,72.380132,32.000000,32.000000,32.000000,32.000000,32.000000,71.457195,66.443856,107.151649,95.746216,32.329758,40.987342,49.341772,60.120464,35.113924,28.532869,68.487459,178.941169,76.317725,0.592809,180.228724,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.889902,49.284937,199.601554,162.276796,203.574794,200.706619,89.453877,14.303863,194.436619,1.376277,48.215999,48.502765,160.703966,201.429349,159.104186,194.953776,95.632329,189.997818,-0.000479,-1.476380,91.922629,64.435443,193.394185,21.012652,64.832586,0.694442,824569.058828,0.873281,9.217618,25.859243,4.006146,0.070691,0.066579,149.070914,99.840645,72.357046,32.000000,32.000000,32.000000,32.000000,32.000000,71.410694,66.427914,107.157677,95.746216,32.301244,40.987342,49.341772,60.118372,35.113924,28.532869,68.493859,178.907753,76.162407,0.590071,180.235687,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.733918,49.284662,199.516299,162.294736,203.606653,200.698548,89.515431,14.298155,194.417673,1.381496,48.211412,48.517849,160.714155,201.472569,159.111760,194.941875,95.640849,189.833440,-0.000480,-1.477547,91.750923,64.660066,193.459940,21.010921,64.844054,0.693721,824581.782600,0.871000,9.131208,25.936525,4.000841,0.071993,0.067648,149.052715,99.776561,72.371616,32.000000,32.000000,32.000000,32.000000,32.000000,71.404523,66.435458,107.190346,95.746216,32.326024,40.987342,49.341772,60.065801,35.113924,28.532869,68.511621,179.030862,75.999164,0.590524,180.227977,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.778383,49.305001,199.576350,162.296698,203.657248,200.687899,89.319129,14.295872,194.370934,1.381262,48.223748,48.558124,160.724010,201.511548,159.079068,195.031186,95.643329,189.901023,-0.000480,-1.478710,91.634711,64.593584,193.397125,21.009511,64.844000,0.695293,824727.665020,0.873399,9.292377,25.866120,4.011675,0.072973,0.068279,149.036798,99.754572,72.390562,32.000000,32.000000,32.000000,32.000000,32.000000,71.378100,66.420546,107.201145,95.746216,32.334771,40.987342,49.341772,60.152289,35.113924,28.532869,68.529632,178.638259,75.968644,0.593239,180.209920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.819889,49.308024,199.410244,162.288849,203.641036,200.673181,89.535856,14.296728,194.362638,1.383605,48.298117,48.556219,160.731469,201.565410,159.114418,194.900355,95.680294,189.731456,-0.000482,-1.481603,91.656756,64.490383,193.240533,21.007899,64.835796,0.694892,824667.964145,0.874453,9.266656,25.889089,4.009298,0.072246,0.067743,149.061063,99.710784,72.376319,32.000000,32.000000,32.000000,32.000000,32.000000,71.389220,66.422564,107.241619,95.746216,32.314865,40.987342,49.341772,60.126797,35.113924,28.532869,68.569788,179.071711,76.171431,0.593134,180.252092,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.867565,49.308024,199.408663,162.288849,203.629300,200.650746,89.417015,14.301295,194.337949,1.392571,48.154983,48.590999,160.723458,201.506533,159.081906,194.967505,95.641103,189.847843,-0.000483,-1.483371,91.831232,64.534482,193.340547,21.005453,64.800023,0.694011,824412.580884,0.871473,9.226712,25.788260,4.002623,0.071273,0.066865,149.061323,99.576324,72.362751,32.000000,32.000000,32.000000,32.000000,32.000000,71.352221,66.406600,107.233938,95.746216,32.311969,40.987342,49.341772,60.101833,35.113924,28.532869,68.593231,178.834030,75.818461,0.590730,180.148237,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.726756,49.287410,199.420573,162.297258,203.573225,200.603591,89.455599,14.292304,194.317845,1.391388,48.187585,48.443124,160.714596,201.393162,159.094496,194.987199,95.627834,189.898435,-0.000485,-1.483381,92.091887,64.392030,193.391926,21.003338,64.799230,0.693723,824406.298137,0.871607,9.177390,25.871289,3.998765,0.071335,0.066164,149.096719,99.518195,72.366670,32.000000,32.000000,32.000000,32.000000,32.000000,71.358611,66.414694,107.248273,95.746216,32.304237,40.987342,49.341772,60.071697,35.113924,28.532869,68.613829,178.911198,76.315011,0.592907,180.271565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.838809,49.282463,199.382453,162.293334,203.596437,200.572548,89.317484,14.297584,194.371012,1.388187,48.170928,48.617015,160.708028,201.397790,159.089045,194.945542,95.681650,189.809689,-0.000485,-1.483383,92.183023,64.440763,193.374690,21.001263,64.802494,0.695299,824406.283406,0.873716,9.302549,25.903608,4.010327,0.073492,0.067214,149.101904,99.508421,72.360855,32.000000,32.000000,32.000000,32.000000,32.000000,71.356758,66.415748,107.264429,95.746216,32.329058,40.987342,49.341772,60.150055,35.113924,28.532869,68.611982,178.634968,76.146119,0.590380,180.247765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.832607,49.255527,199.590884,162.284084,203.554937,200.582529,89.501857,14.298726,194.371337,1.402789,48.091736,48.632288,160.713194,201.444598,159.110419,194.980257,95.667894,189.886411,-0.000484,-1.483371,92.168483,64.531096,193.399000,20.999174,64.844036,0.693659,823903.204254,0.872734,9.181574,25.816373,4.000546,0.072687,0.067865,149.111734,99.555681,72.374379,32.000000,32.000000,32.000000,32.000000,32.000000,71.366180,66.426475,107.275499,95.746216,32.344335,40.987342,49.341772,60.085075,35.113924,28.532869,68.624910,179.003713,76.147733,0.590324,180.343162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.816314,49.255527,199.485854,162.284084,203.654740,200.593122,89.400718,14.301152,194.339441,1.408363,48.069933,48.612298,160.726509,201.391246,159.149375,194.919284,95.631034,189.904345,-0.000484,-1.483391,91.918520,64.352688,193.375158,20.997002,64.803215,0.693789,823937.023854,0.871035,9.161053,25.859021,4.005227,0.073372,0.068343,149.127889,99.619232,72.385420,32.000000,32.000000,32.000000,32.000000,32.000000,71.388310,66.442485,107.298747,95.746216,32.400519,40.987342,49.341772,60.086750,35.113924,28.532869,68.614344,178.801436,76.164241,0.590800,180.224043,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.821843,49.230241,199.535169,162.273993,203.672156,200.601290,89.388768,14.298583,194.398815,1.406844,48.028685,48.511455,160.702886,201.291636,159.129472,194.904492,95.611915,189.837949,-0.000484,-1.484685,91.893793,64.744296,193.434752,20.993900,64.826763,0.694205,824143.885027,0.872383,9.177914,25.902632,4.004428,0.073225,0.067889,149.141783,99.496326,72.359634,32.000000,32.000000,32.000000,32.000000,32.000000,71.363935,66.414216,107.274306,95.746216,32.370131,40.987342,49.341772,60.091903,35.113924,28.532869,68.607459,178.777535,76.183316,0.590654,180.262005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.832112,49.226118,199.535029,162.257735,203.848834,200.584963,89.448892,14.310000,194.365286,1.407756,48.072961,48.561206,160.746791,201.485555,159.125252,194.998213,95.584380,189.882666,-0.000484,-1.486445,91.858649,64.720427,193.285621,20.991544,64.820434,0.693992,824160.194929,0.873810,9.147940,25.892136,4.005034,0.073047,0.068319,149.203259,99.555934,72.389382,32.000000,32.000000,32.000000,32.000000,32.000000,71.400305,66.442467,107.300400,95.746216,32.359064,40.987342,49.341772,60.087640,35.113924,28.532869,68.615260,178.897783,75.817433,0.591935,180.243949,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.884134,49.226393,199.347055,162.251848,203.934119,200.590078,89.354940,14.299439,194.358485,1.414742,48.049131,48.648433,160.709970,201.513322,159.126776,194.889865,95.539144,189.909978,-0.000485,-1.488218,92.332658,64.637501,193.359577,20.989172,64.847678,0.693849,824186.696124,0.871499,9.132157,25.941126,4.004146,0.070962,0.064680,149.228621,99.554604,72.380693,32.000000,32.000000,32.000000,32.000000,32.000000,71.413581,66.430402,107.318961,95.746216,32.406629,40.987342,49.341772,60.079655,35.113924,28.532869,68.626788,178.709881,75.876934,0.593209,180.135255,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.812427,49.231890,199.440230,162.256333,203.861988,200.590377,89.429119,14.299297,194.328924,1.410974,48.146743,48.589001,160.725721,201.430327,159.077016,194.854356,95.583723,189.842743,-0.000486,-1.489965,92.385599,64.471389,193.353723,20.986644,64.745391,0.692462,824308.363826,0.871427,9.078628,25.996644,3.996202,0.074941,0.065567,149.213668,99.552071,72.386050,32.000000,32.000000,32.000000,32.000000,32.000000,71.393656,66.409525,107.333148,95.746216,32.388788,40.987342,49.341772,60.046568,35.113924,28.532869,68.638616,178.858238,75.993588,0.591807,180.140998,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.855777,49.231890,199.361071,162.256333,203.713846,200.591723,89.405340,14.299439,194.273661,1.410005,48.120465,48.680921,160.711871,201.368331,159.095533,194.893125,95.540988,189.726985,-0.000487,-1.491739,92.512585,64.568728,193.331513,20.984124,64.780316,0.694699,824252.843121,0.872112,9.158300,25.926749,4.003825,0.074376,0.065195,149.222756,99.546816,72.385375,32.000000,32.000000,32.000000,32.000000,32.000000,71.384193,66.413757,107.354973,95.746216,32.385695,40.987342,49.341772,60.084551,35.113924,28.532869,68.655957,178.810680,75.994175,0.591873,180.125577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.841995,49.246182,199.436014,162.259136,203.703401,200.583905,89.358492,14.306147,194.346397,1.415897,48.198428,48.568074,160.716086,201.449083,159.096367,194.929168,95.519344,189.790827,-0.000488,-1.493441,92.246955,64.412080,193.347520,20.981983,64.743841,0.693586,824355.987669,0.871507,9.113447,25.925883,3.998756,0.067476,0.060702,149.221715,99.544114,72.398789,32.000000,32.000000,32.000000,32.000000,32.000000,71.390081,66.399678,107.348319,95.746216,32.401608,40.987342,49.341772,60.057220,35.113924,28.532869,68.682631,178.716984,76.134967,0.591239,180.144067,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.799653,49.270919,199.409848,162.261099,203.656893,200.557203,89.493376,14.301865,194.286710,1.420870,48.229914,48.568341,160.706193,201.329005,159.112444,194.792711,95.521124,189.801074,-0.000488,-1.494035,91.394699,64.345724,193.290213,20.979776,64.780965,0.694340,824465.051435,0.872233,9.141997,25.971575,4.001365,0.065194,0.058235,149.214269,99.638121,72.383959,32.000000,32.000000,32.000000,32.000000,32.000000,71.372136,66.387044,107.356835,95.746216,32.393123,40.987342,49.341772,60.062978,35.113924,28.532869,68.696381,178.986753,76.157931,0.590455,180.248433,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.854886,49.288785,199.388089,162.261659,203.640276,200.518294,89.377798,14.305433,194.324437,1.428296,48.144761,48.621127,160.716718,201.378076,159.113198,194.837024,95.546796,189.733795,-0.000489,-1.495537,91.160724,64.565901,193.450250,20.978161,64.808876,0.694362,824471.582601,0.871685,9.210552,25.973655,4.004242,0.064789,0.058452,149.210365,99.649644,72.379647,32.000000,32.000000,32.000000,32.000000,32.000000,71.392435,66.387877,107.379789,95.746216,32.400553,40.987342,49.341772,60.084979,35.113924,28.532869,68.737065,178.755597,76.085298,0.590634,180.205318,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.780242,49.288785,199.461401,162.261659,203.629893,200.485488,89.336425,14.298583,194.269863,1.434954,48.052872,48.667882,160.703524,201.372205,159.087545,194.961697,95.553982,189.882187,-0.000489,-1.495888,90.939213,64.560521,193.272573,20.976656,64.817044,0.693231,824182.503194,0.871613,9.171263,25.922640,3.999369,0.065332,0.058713,149.209164,99.601059,72.376511,32.000000,32.000000,32.000000,32.000000,32.000000,71.373337,66.382001,107.382906,95.746216,32.387783,40.987342,49.341772,60.050816,35.113924,28.532869,68.772346,178.672849,76.308921,0.590489,180.284625,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.828861,49.253603,199.395551,162.254932,203.543457,200.476480,89.378333,14.308715,194.347658,1.431872,48.064164,48.639679,160.725366,201.449205,159.087208,194.921469,95.600574,189.709000,-0.000488,-1.496710,90.232089,64.610348,193.362489,20.974940,64.800745,0.694142,824128.439194,0.873326,9.248514,25.971342,4.006839,0.063135,0.058549,149.236048,99.646647,72.386615,32.000000,32.000000,32.000000,32.000000,32.000000,71.401136,66.394130,107.399876,95.746216,32.406923,40.987342,49.341772,60.077095,35.113924,28.532869,68.759963,178.756666,76.132106,0.589607,180.266411,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.785662,49.227767,199.377234,162.244560,203.573071,200.447848,89.493603,14.296300,194.290461,1.428074,47.965250,48.582106,160.710052,201.300117,159.075629,194.941324,95.564835,189.884964,-0.000487,-1.498379,90.462687,64.580617,193.255442,20.973531,64.728587,0.693556,823786.197122,0.871312,9.173639,25.855647,4.002227,0.062302,0.057681,149.229302,99.578180,72.370870,32.000000,32.000000,32.000000,32.000000,32.000000,71.388402,66.380070,107.422242,95.746216,32.429693,40.987342,49.341772,60.061356,35.113924,28.532869,68.748311,178.987207,75.981630,0.591468,180.219676,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.807893,49.190663,199.417032,162.228863,203.601890,200.437122,89.348614,14.299582,194.348658,1.429218,47.871960,48.556799,160.708430,201.347272,159.084928,194.803629,95.599705,189.839274,-0.000487,-1.499898,90.949089,64.620654,193.303756,20.972158,64.779829,0.694547,823766.766444,0.871374,9.181884,25.961534,4.004712,0.063418,0.057707,149.195672,99.516653,72.380409,32.000000,32.000000,32.000000,32.000000,32.000000,71.401114,66.373688,107.425255,95.746216,32.408075,40.987342,49.341772,60.083702,35.113924,28.532869,68.760023,178.697229,76.150154,0.591683,180.213972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.801950,49.140640,199.386859,162.205037,203.623148,200.445264,89.489357,14.297442,194.404701,1.430974,47.886707,48.506739,160.696401,201.384600,159.092839,194.835551,95.568630,189.844153,-0.000488,-1.500489,91.130212,64.446991,193.329352,20.970169,64.732554,0.693701,823461.543237,0.872218,9.121765,25.909460,4.003724,0.064820,0.058386,149.187244,99.526615,72.358086,32.000000,32.000000,32.000000,32.000000,32.000000,71.378330,66.348684,107.442286,95.746216,32.433993,40.987342,49.341772,60.069475,35.113924,28.532869,68.731334,178.978715,75.971652,0.590121,180.227544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.769352,49.140640,199.402544,162.205037,203.623038,200.456460,89.272636,14.299725,194.414012,1.431582,48.087526,48.597713,160.697747,201.379218,159.088161,195.014666,95.551523,189.800566,-0.000488,-1.501083,91.183565,64.528665,193.297535,20.968748,64.748907,0.694132,823490.318427,0.870875,9.077895,25.942373,4.003595,0.065653,0.058923,149.181359,99.514795,72.365012,32.000000,32.000000,32.000000,32.000000,32.000000,71.378571,66.367263,107.473900,95.746216,32.421689,40.987342,49.341772,60.069600,35.113924,28.532869,68.686319,178.545271,75.823156,0.591443,180.226089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.809711,49.174172,199.425507,162.202795,203.552634,200.432549,89.507213,14.293303,194.271611,1.434402,48.135675,48.439900,160.710231,201.394977,159.091630,194.900353,95.566341,189.778473,-0.000488,-1.501070,91.173013,64.333241,193.320482,20.967172,64.722276,0.694437,823644.777419,0.873673,9.111647,25.943064,4.006533,0.065143,0.059034,149.186224,99.596923,72.400052,32.000000,32.000000,32.000000,32.000000,32.000000,71.387771,66.386520,107.494486,95.746216,32.402337,40.987342,49.341772,60.087059,35.113924,28.532869,68.688383,179.014426,76.304226,0.593012,180.271486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.794649,49.186265,199.376213,162.212605,203.518538,200.412677,89.462010,14.299582,194.332968,1.428633,48.024876,48.658972,160.690525,201.321503,159.089965,194.854968,95.588153,189.815931,-0.000487,-1.501047,91.262444,64.384933,193.284014,20.965264,64.800132,0.694267,823521.981466,0.870577,9.103393,25.919925,4.003747,0.065533,0.058894,149.177155,99.639091,72.383654,32.000000,32.000000,32.000000,32.000000,32.000000,71.386355,66.398013,107.521182,95.746216,32.445866,40.987342,49.341772,60.061857,35.113924,28.532869,68.726956,178.924021,76.155877,0.588887,180.260156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.803120,49.165651,199.466971,162.213727,203.568183,200.405863,89.353722,14.295301,194.399455,1.431199,48.033206,48.546995,160.699191,201.386700,159.088478,194.861932,95.620648,189.888046,-0.000487,-1.502008,91.300557,64.482095,193.366533,20.963864,64.771265,0.693457,823411.090976,0.871253,9.131078,25.912221,4.003969,0.066196,0.059630,149.163723,99.574803,72.378601,32.000000,32.000000,32.000000,32.000000,32.000000,71.374777,66.385117,107.495616,95.746216,32.416920,40.987342,49.341772,60.068720,35.113924,28.532869,68.745900,178.707443,75.949421,0.590054,180.235884,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.801180,49.165651,199.418376,162.213727,203.534698,200.420864,89.298462,14.301295,194.424081,1.429173,48.013784,48.650126,160.683404,201.436892,159.102417,194.884712,95.606192,189.768671,-0.000486,-1.501802,91.220092,64.581855,193.341853,20.962835,64.791261,0.693819,823197.050340,0.872064,9.101695,25.906883,4.005110,0.068851,0.060706,149.157297,99.491829,72.377817,32.000000,32.000000,32.000000,32.000000,32.000000,71.371879,66.391370,107.496453,95.746216,32.469965,40.987342,49.341772,60.061041,35.113924,28.532869,68.731332,178.596924,76.132546,0.591703,180.214956,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.824508,49.162353,199.461844,162.222696,203.599409,200.455937,89.269755,14.308002,194.301672,1.430224,48.078084,48.663331,160.692407,201.322094,159.090720,194.898591,95.604157,189.816025,-0.000485,-1.501770,91.054606,64.463105,193.405339,20.960372,64.718544,0.693558,823311.563304,0.872706,9.103703,25.876382,4.004290,0.068243,0.061395,149.172871,99.405977,72.395044,32.000000,32.000000,32.000000,32.000000,32.000000,71.346172,66.349257,107.513922,95.746216,32.476218,40.987342,49.341772,60.063531,35.113924,28.532869,68.734307,178.539509,76.264974,0.590240,180.103941,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.791743,49.168400,199.415208,162.235591,203.612608,200.471590,89.346053,14.299725,194.288819,1.427515,48.142400,48.588130,160.689935,201.405639,159.090126,194.862281,95.564687,189.644997,-0.000484,-1.503501,90.929782,64.723548,193.478478,20.958501,64.679634,0.694408,823414.295004,0.870562,9.093688,25.889912,4.004303,0.067206,0.060052,149.212427,99.426032,72.381847,32.000000,32.000000,32.000000,32.000000,32.000000,71.367062,66.359436,107.531809,95.746216,32.430519,40.987342,49.341772,60.045029,35.113924,28.532869,68.744913,178.692106,75.832547,0.592525,180.138402,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.776935,49.185990,199.290376,162.235310,203.581944,200.480786,89.550984,14.299439,194.298013,1.428855,48.007637,48.643235,160.651512,201.265582,159.061044,194.813265,95.522206,189.623327,-0.000484,-1.505376,90.801124,64.538507,193.275713,20.956576,64.715028,0.695046,823693.746475,0.872653,9.116222,25.871288,4.004985,0.064219,0.058058,149.193991,99.401776,72.361724,32.000000,32.000000,32.000000,32.000000,32.000000,71.330934,66.359767,107.514529,95.746216,32.469333,40.987342,49.341772,60.062609,35.113924,28.532869,68.750050,179.101969,75.972752,0.592824,180.138520,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.844957,49.166201,199.311431,162.208681,203.531208,200.480106,89.364790,14.301437,194.332372,1.427638,47.931192,48.699650,160.674503,201.330045,159.053945,194.727744,95.507048,189.785301,-0.000483,-1.507133,90.821007,64.695366,193.295658,20.955017,64.733239,0.694608,823958.716284,0.871026,9.149145,25.905603,4.003669,0.067636,0.064252,149.173212,99.490162,72.382086,32.000000,32.000000,32.000000,32.000000,32.000000,71.304899,66.355249,107.507123,95.746216,32.439504,40.987342,49.341772,60.069983,35.113924,28.532869,68.774340,178.729580,75.863435,0.591680,180.021132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.848956,49.166201,199.327291,162.208681,203.477029,200.474821,89.455135,14.301437,194.241664,1.441108,47.885081,48.541436,160.631131,201.455301,159.089969,194.889907,95.505861,189.612429,-0.000483,-1.508866,90.848011,64.491499,193.265800,20.953653,64.750007,0.693575,823871.371114,0.871466,9.058951,25.981789,3.998628,0.072774,0.068249,149.175133,99.582423,72.379647,32.000000,32.000000,32.000000,32.000000,32.000000,71.321731,66.359678,107.495616,95.746216,32.437403,40.987342,49.341772,60.028066,35.113924,28.532869,68.760610,178.910270,75.814132,0.591819,180.022588,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.863241,49.148611,199.287096,162.198590,203.421085,200.448160,89.474609,14.299725,194.203505,1.441133,47.962866,48.598363,160.642767,201.347251,159.059438,194.811921,95.522693,189.690378,-0.000484,-1.509548,90.834233,64.591393,193.232109,20.952191,64.779307,0.693372,823844.093526,0.870486,9.054814,25.917840,3.998625,0.073837,0.068308,149.176575,99.549053,72.394957,32.000000,32.000000,32.000000,32.000000,32.000000,71.293953,66.362575,107.472080,95.746216,32.467930,40.987342,49.341772,60.022695,35.113924,28.532869,68.747650,178.949219,76.154777,0.592183,180.162359,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.796176,49.144488,199.436870,162.188499,203.420459,200.429134,89.281310,14.299011,194.280914,1.444289,47.914017,48.530563,160.677631,201.361869,159.072147,194.801592,95.568439,189.807524,-0.000484,-1.511291,90.958096,64.395143,193.381175,20.951354,64.724548,0.692649,823607.067374,0.869861,9.022448,25.930384,3.996674,0.070494,0.065959,149.181740,99.637910,72.386180,32.000000,32.000000,32.000000,32.000000,32.000000,71.325332,66.386637,107.485825,95.746216,32.441470,40.987342,49.341772,60.012369,35.113924,28.532869,68.750597,178.562620,75.984197,0.589186,180.047057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.889184,49.148336,199.354737,162.192423,203.315083,200.419233,89.491383,14.299868,194.242546,1.437785,47.989618,48.561145,160.688653,201.347231,159.068877,194.749154,95.607760,189.830092,-0.000484,-1.513053,91.042103,64.623880,193.262925,20.950053,64.717498,0.694366,823442.122491,0.872956,9.087721,25.928769,4.005064,0.071419,0.064623,149.156876,99.635757,72.404625,32.000000,32.000000,32.000000,32.000000,32.000000,71.308478,66.402188,107.472163,95.746216,32.445877,40.987342,49.341772,60.047971,35.113924,28.532869,68.749054,178.982765,75.975467,0.591472,180.137773,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.815082,49.148336,199.335232,162.192423,203.297932,200.409806,89.343250,14.299297,194.296073,1.435383,48.009931,48.705956,160.657332,201.312247,159.059341,194.717291,95.609774,189.820706,-0.000483,-1.512472,90.933384,64.621186,193.240328,20.948169,64.747014,0.693054,823132.990269,0.869069,8.995350,25.897947,3.995951,0.073438,0.065922,149.156116,99.650995,72.404865,32.000000,32.000000,32.000000,32.000000,32.000000,71.285146,66.373303,107.486871,95.746216,32.469704,40.987342,49.341772,59.991828,35.113924,28.532869,68.755592,178.686501,76.467322,0.590358,180.124161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.778394,49.147237,199.400489,162.190742,203.303279,200.418228,89.375528,14.300867,194.291759,1.432640,48.077237,48.552073,160.659432,201.206827,159.052028,194.841095,95.618655,189.698539,-0.000481,-1.511297,90.601529,64.564438,193.264903,20.946621,64.733311,0.693580,823190.139871,0.871908,9.071999,25.892398,4.001504,0.075455,0.066606,149.126467,99.701138,72.411616,32.000000,32.000000,32.000000,32.000000,32.000000,71.328476,66.401885,107.502395,95.746216,32.436665,40.987342,49.341772,60.030775,35.113924,28.532869,68.757392,178.751056,75.829172,0.587273,180.055515,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.853548,49.153283,199.363497,162.195507,203.358467,200.478095,89.492388,14.301865,194.295536,1.434030,47.988615,48.582798,160.693348,201.396363,159.083376,194.809335,95.627748,189.798788,-0.000481,-1.513031,91.068528,64.504505,193.328718,20.944640,64.693951,0.694372,823235.612956,0.872341,9.108880,25.837496,4.005764,0.073907,0.065676,149.123645,99.659268,72.415144,32.000000,32.000000,32.000000,32.000000,32.000000,71.336438,66.408643,107.530847,95.746216,32.447610,40.987342,49.341772,60.050247,35.113924,28.532869,68.767255,178.984776,75.992415,0.592766,180.212281,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.762763,49.149985,199.342488,162.184575,203.338840,200.513314,89.443835,14.294873,194.222678,1.445405,47.933441,48.574506,160.672079,201.332124,159.049256,194.801365,95.615115,189.778247,-0.000481,-1.514761,91.329241,64.543252,193.269025,20.943104,64.752676,0.693392,823416.586378,0.871005,9.080084,25.854113,4.000498,0.070105,0.061639,149.095737,99.659120,72.410745,32.000000,32.000000,32.000000,32.000000,32.000000,71.318799,66.427155,107.514801,95.746216,32.477578,40.987342,49.341772,60.005726,35.113924,28.532869,68.770719,178.887670,75.987939,0.590995,180.137812,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.830837,49.110957,199.432348,162.179810,203.363803,200.505054,89.282184,14.293874,194.320395,1.441455,47.957364,48.544756,160.661358,201.307803,159.055088,194.874358,95.617744,189.795204,-0.000482,-1.516486,91.440135,64.712796,193.271453,20.942090,64.717102,0.694547,823670.909539,0.872399,9.127817,25.871066,4.005857,0.066214,0.059231,149.103925,99.642088,72.404190,32.000000,32.000000,32.000000,32.000000,32.000000,71.314441,66.430689,107.547206,95.746216,32.486380,40.987342,49.341772,60.055722,35.113924,28.532869,68.770592,178.564367,75.948981,0.591854,180.163579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.889562,49.110957,199.356836,162.179810,203.299987,200.496715,89.417700,14.306147,194.265169,1.448053,47.973313,48.480520,160.665078,201.337201,159.053165,194.837248,95.611173,189.738100,-0.000482,-1.518250,91.388089,64.371568,193.294168,20.941573,64.711007,0.694191,823430.281424,0.872521,9.018315,25.874824,4.002187,0.063842,0.059668,149.096197,99.619105,72.405823,32.000000,32.000000,32.000000,32.000000,32.000000,71.287468,66.409393,107.541119,95.746216,32.516840,40.987342,49.341772,60.014434,35.113924,28.532869,68.732637,178.835401,75.654558,0.591529,180.120778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.812550,49.108209,199.314184,162.177287,203.323852,200.478442,89.335692,14.300010,194.297113,1.451166,48.015922,48.540658,160.659598,201.328781,159.062742,194.808947,95.616684,189.630591,-0.000482,-1.519297,91.367033,64.621246,193.234678,20.941007,64.709745,0.693316,823337.274302,0.870022,8.957580,25.859885,3.995963,0.072342,0.068918,149.095697,99.615770,72.413292,32.000000,32.000000,32.000000,32.000000,32.000000,71.294273,66.425405,107.560867,95.746216,32.497401,40.987342,49.341772,59.977478,35.113924,28.532869,68.728625,178.671384,76.148834,0.593027,180.138913,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.808697,49.128272,199.303134,162.182613,203.265706,200.455621,89.273904,14.301009,194.229959,1.460755,47.978837,48.511282,160.645966,201.277753,159.051719,194.808316,95.587432,189.570211,-0.000484,-1.518090,91.724114,64.377865,193.288704,20.940005,64.728930,0.694104,823339.269098,0.872231,9.034490,25.813863,4.001284,0.070854,0.064566,149.066547,99.543733,72.384220,32.000000,32.000000,32.000000,32.000000,32.000000,71.275520,66.424046,107.554654,95.746216,32.481361,40.987342,49.341772,60.017600,35.113924,28.532869,68.727098,178.547807,76.002319,0.589835,180.084547,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.799441,49.128272,199.230764,162.182613,203.147376,200.451009,89.494731,14.296015,194.276610,1.458457,47.963690,48.682856,160.640547,201.292166,159.041392,194.839666,95.581878,189.660223,-0.000484,-1.518069,91.935392,64.791224,193.217467,20.939183,64.698152,0.693882,823412.300082,0.872860,9.058543,25.820354,4.001372,0.073520,0.065496,149.051031,99.548229,72.384438,32.000000,32.000000,32.000000,32.000000,32.000000,71.264162,66.425123,107.555930,95.746216,32.495631,40.987342,49.341772,60.017911,35.113924,28.532869,68.747416,178.989463,76.146853,0.590959,180.149614,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.828203,49.136793,199.301356,162.192704,203.111062,200.431201,89.261491,14.296157,194.191765,1.456180,48.009173,48.561333,160.664786,201.352001,159.020475,194.792381,95.557903,189.683709,-0.000482,-1.516926,91.876453,64.401437,193.217609,20.938795,64.737584,0.694132,823429.186436,0.870866,9.068124,25.859836,4.000663,0.074037,0.065897,149.079741,99.651881,72.402796,32.000000,32.000000,32.000000,32.000000,32.000000,71.278031,66.435322,107.533064,95.746216,32.457882,40.987342,49.341772,60.021595,35.113924,28.532869,68.756758,178.522981,76.318606,0.589769,180.216883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.806348,49.142564,199.187247,162.185136,203.172415,200.390157,89.538111,14.298726,194.192046,1.459303,48.024007,48.619456,160.660493,201.201751,159.048194,194.748827,95.551480,189.614941,-0.000480,-1.516882,91.718375,64.579613,193.251341,20.938217,64.767388,0.693479,823421.850223,0.872516,9.046876,25.892661,3.999770,0.071862,0.063100,149.048188,99.710845,72.428383,32.000000,32.000000,32.000000,32.000000,32.000000,71.278272,66.445148,107.574025,95.746216,32.499076,40.987342,49.341772,60.004938,35.113924,28.532869,68.765013,179.076223,76.113031,0.588246,180.114759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.778753,49.161804,199.224156,162.173082,203.194327,200.375666,89.351364,14.298012,194.122362,1.461859,48.039954,48.440061,160.629469,201.270189,159.028031,194.845249,95.534437,189.616350,-0.000479,-1.518655,91.575009,64.511924,193.163664,20.937820,64.775358,0.693041,823351.666598,0.872015,9.075562,25.873060,3.999251,0.069192,0.062444,149.016875,99.701898,72.399660,32.000000,32.000000,32.000000,32.000000,32.000000,71.263968,66.412844,107.545282,95.746216,32.498350,40.987342,49.341772,60.012655,35.113924,28.532869,68.786818,178.702729,75.802907,0.593351,180.116490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.780392,49.173622,199.295309,162.164113,203.186381,200.366198,89.414720,14.300438,194.172185,1.464021,48.062003,48.466040,160.633584,201.230863,159.033285,194.689749,95.574756,189.549235,-0.000478,-1.520415,91.409251,64.453418,193.238696,20.937509,64.749845,0.693358,823413.738139,0.872420,9.123076,25.890742,4.002193,0.069280,0.061347,149.006644,99.728002,72.387312,32.000000,32.000000,32.000000,32.000000,32.000000,71.272233,66.420323,107.536579,95.746216,32.460314,40.987342,49.341772,60.027418,35.113924,28.532869,68.791225,178.829441,76.001879,0.592490,180.247332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.752716,49.165926,199.241623,162.161870,203.222383,200.369144,89.533346,14.296300,194.177852,1.465744,47.963200,48.687203,160.622406,201.218570,159.012666,194.668172,95.586647,189.592274,-0.000478,-1.520400,91.091053,64.454180,193.152325,20.936674,64.741389,0.693776,823249.973265,0.871758,9.133197,25.825123,4.003490,0.070101,0.061342,148.977932,99.704557,72.394411,32.000000,32.000000,32.000000,32.000000,32.000000,71.254942,66.421267,107.530826,95.746216,32.499108,40.987342,49.341772,60.025605,35.113924,28.532869,68.808500,179.066692,75.978915,0.591063,180.226994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.778036,49.165926,199.379098,162.161870,203.298283,200.395464,89.283499,14.296443,194.129291,1.467804,47.985942,48.655833,160.625276,201.280525,159.007254,194.714437,95.659839,189.715010,-0.000478,-1.521543,90.832028,64.452199,193.206147,20.935878,64.771355,0.694077,823236.042834,0.871135,9.154166,25.829456,4.004638,0.069496,0.062678,148.972506,99.737731,72.382303,32.000000,32.000000,32.000000,32.000000,32.000000,71.255619,66.443617,107.535888,95.746216,32.469333,40.987342,49.341772,60.040371,35.113924,28.532869,68.806121,178.566999,75.861307,0.591420,180.223060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.799022,49.145588,199.294901,162.169158,203.300225,200.386542,89.328544,14.300153,194.157353,1.471795,47.965806,48.423684,160.659567,201.353225,159.041992,194.732327,95.660411,189.569518,-0.000479,-1.522718,90.729092,64.607667,193.172331,20.935380,64.750764,0.693875,823036.508265,0.873193,9.127940,25.802519,4.005363,0.069733,0.061590,148.966579,99.738701,72.441231,32.000000,32.000000,32.000000,32.000000,32.000000,71.274352,66.453290,107.562687,95.746216,32.499058,40.987342,49.341772,60.025466,35.113924,28.532869,68.790342,178.657087,76.147660,0.592439,180.225971,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.803691,49.139816,199.297349,162.173363,203.311877,200.409853,89.435128,14.298298,194.046485,1.480367,47.986499,48.460489,160.667185,201.220894,159.031920,194.682230,95.682518,189.576315,-0.000480,-1.522569,91.174412,64.425467,193.183529,20.934474,64.704859,0.693550,822910.428449,0.872256,9.085873,25.747114,4.001984,0.067189,0.060192,148.946757,99.840495,72.404799,32.000000,32.000000,32.000000,32.000000,32.000000,71.295176,66.464650,107.594045,95.746216,32.492218,40.987342,49.341772,60.011923,35.113924,28.532869,68.792953,178.870257,75.797918,0.589747,180.144185,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.739891,49.139816,199.307769,162.180651,203.293186,200.423651,89.380927,14.304291,194.260371,1.489597,48.020933,48.511477,160.661171,201.308109,159.029661,194.721145,95.654476,189.684334,-0.000481,-1.524260,91.188247,64.587792,193.087385,20.933405,64.696691,0.694060,822901.413384,0.871213,9.075269,25.727570,4.001658,0.066913,0.059524,148.950701,99.873917,72.418235,32.000000,32.000000,32.000000,32.000000,32.000000,71.293106,66.452984,107.569946,95.746216,32.469976,40.987342,49.341772,60.007708,35.113924,28.532869,68.789281,178.761854,76.121761,0.592484,180.224987,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.752375,49.139816,199.363787,162.180651,203.283966,200.417603,89.269468,14.293303,194.161617,1.492498,48.036747,48.455169,160.655513,201.186543,159.037176,194.722543,95.694493,189.601357,-0.000481,-1.525875,91.426281,64.372283,193.062854,20.932483,64.693374,0.695009,823155.871610,0.873044,9.141343,25.796324,4.007001,0.066242,0.059179,148.945896,99.859232,72.441122,32.000000,32.000000,32.000000,32.000000,32.000000,71.292256,66.489631,107.607454,95.746216,32.501420,40.987342,49.341772,60.042422,35.113924,28.532869,68.791253,178.538936,76.138709,0.590696,180.224161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.778934,49.154658,199.170937,162.187098,203.272216,200.391791,89.381870,14.294587,194.084288,1.502738,48.061914,48.506322,160.652527,201.227459,159.054526,194.686343,95.649983,189.459969,-0.000481,-1.526714,91.746368,64.481055,193.102481,20.930601,64.633729,0.695013,822960.210957,0.873864,9.128408,25.725034,4.007121,0.064320,0.058535,148.951402,99.854210,72.422655,32.000000,32.000000,32.000000,32.000000,32.000000,71.325009,66.506321,107.628310,95.746216,32.460590,40.987342,49.341772,60.021908,35.113924,28.532869,68.809496,178.763740,76.001145,0.590537,180.130967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.718319,49.154658,199.092217,162.190742,203.307742,200.410751,89.297251,14.297013,194.031472,1.503350,48.062649,48.468138,160.650529,201.112294,159.031052,194.671656,95.620880,189.599517,-0.000482,-1.527674,91.479086,64.446726,193.069502,20.928546,64.689425,0.694734,823041.382549,0.871040,9.108206,25.718979,4.000670,0.065527,0.060141,148.944834,99.876955,72.428012,32.000000,32.000000,32.000000,32.000000,32.000000,71.309550,66.523273,107.620653,95.746216,32.446452,40.987342,49.341772,60.019274,35.113924,28.532869,68.813112,178.594501,75.793002,0.593623,180.247529,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.753393,49.169499,199.211571,162.179249,203.368341,200.429779,89.432944,14.298583,194.089265,1.518777,48.041379,48.492449,160.629653,201.172252,159.029346,194.587336,95.605873,189.568112,-0.000483,-1.528632,91.249563,64.302583,193.052961,20.927750,64.693085,0.694807,823296.392312,0.874263,9.178539,25.797954,4.004404,0.069578,0.065299,148.933321,99.856003,72.426139,32.000000,32.000000,32.000000,32.000000,32.000000,71.305188,66.515970,107.580008,95.746216,32.426846,40.987342,49.341772,60.053385,35.113924,28.532869,68.816728,178.865887,75.963068,0.593019,180.219165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.812943,49.151634,199.160958,162.183173,203.327498,200.437949,89.282645,14.302436,194.112730,1.517449,47.991443,48.473074,160.618593,201.168276,159.005455,194.692888,95.568820,189.594492,-0.000483,-1.529769,91.156168,64.163663,193.147367,20.926569,64.701884,0.694729,823420.409411,0.872372,9.157037,25.801122,4.003980,0.071318,0.067079,148.913157,99.805489,72.426684,32.000000,32.000000,32.000000,32.000000,32.000000,71.296314,66.522462,107.572854,95.746216,32.461330,40.987342,49.341772,60.033877,35.113924,28.532869,68.836503,178.565289,75.820882,0.591658,180.229905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.785805,49.151634,199.295395,162.183173,203.359515,200.412482,89.379078,14.303721,194.196550,1.514239,47.986966,48.524064,160.658524,201.120143,159.042830,194.714707,95.608056,189.517258,-0.000484,-1.532081,91.132585,64.414064,193.106230,20.925235,64.723737,0.693755,823465.065254,0.872672,9.077509,25.848118,3.998177,0.072437,0.067651,148.958971,99.817685,72.453337,32.000000,32.000000,32.000000,32.000000,32.000000,71.321675,66.537968,107.564277,95.746216,32.444124,40.987342,49.341772,60.000793,35.113924,28.532869,68.822971,178.758157,75.990801,0.592017,180.209724,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.755738,49.132395,199.168581,162.174764,203.354123,200.376684,89.427805,14.302436,194.078081,1.515308,47.934733,48.562252,160.635018,201.092111,159.035475,194.653936,95.582917,189.585840,-0.000486,-1.533876,90.750270,64.579566,193.118814,20.923660,64.745950,0.694108,823247.597525,0.872148,9.105604,25.779766,4.003057,0.073085,0.068480,148.949680,99.802682,72.433587,32.000000,32.000000,32.000000,32.000000,32.000000,71.306543,66.534833,107.534298,95.746216,32.453672,40.987342,49.341772,60.014853,35.113924,28.532869,68.806724,178.855609,76.111563,0.591194,180.219795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.809233,49.127997,199.198435,162.176166,203.361191,200.379616,89.264398,14.298726,194.112942,1.519268,47.873719,48.509323,160.615725,201.191639,159.027444,194.690318,95.540160,189.562868,-0.000486,-1.534453,90.538726,64.445171,193.212183,20.922583,64.732968,0.693756,823189.674951,0.872055,9.117504,25.830762,4.002927,0.072118,0.066773,148.932500,99.771347,72.418691,32.000000,32.000000,32.000000,32.000000,32.000000,71.319669,66.517617,107.513963,95.746216,32.448970,40.987342,49.341772,60.030441,35.113924,28.532869,68.807875,178.528797,75.852283,0.590159,180.145326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.811939,49.118928,199.246828,162.165234,203.297212,200.367679,89.425851,14.300153,194.133001,1.510635,47.942306,48.609837,160.635631,201.073519,159.030438,194.720918,95.535751,189.590576,-0.000486,-1.533088,90.571379,64.427159,193.031199,20.921379,64.765387,0.693311,823276.442643,0.872611,9.057714,25.864857,3.999227,0.073244,0.067046,148.949640,99.766155,72.449091,32.000000,32.000000,32.000000,32.000000,32.000000,71.340776,66.520095,107.530679,95.746216,32.437434,40.987342,49.341772,59.998902,35.113924,28.532869,68.804238,178.851701,76.136068,0.591678,180.254295,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.822202,49.118928,199.092711,162.165234,203.231338,200.362915,89.387134,14.300581,193.961330,1.517707,47.928540,48.509391,160.611215,201.166095,159.003713,194.801858,95.607230,189.598677,-0.000487,-1.532988,90.646900,64.737472,193.063769,20.920198,64.753018,0.692991,823217.174730,0.870908,9.045843,25.879712,3.999981,0.073273,0.067353,148.947918,99.782784,72.414358,32.000000,32.000000,32.000000,32.000000,32.000000,71.325057,66.489285,107.496285,95.746216,32.475598,40.987342,49.341772,59.996092,35.113924,28.532869,68.795362,178.774267,76.153016,0.589495,180.186907,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.746158,49.113431,199.205441,162.170279,203.169406,200.346115,89.360627,14.303150,194.048559,1.509944,48.032092,48.456731,160.617685,201.181222,159.015470,194.649923,95.600256,189.620998,-0.000487,-1.532975,90.567817,64.413494,193.063238,20.919232,64.679761,0.692592,822913.768908,0.871066,9.035221,25.811288,3.996064,0.072651,0.067501,148.951222,99.815533,72.426618,32.000000,32.000000,32.000000,32.000000,32.000000,71.354972,66.534789,107.510867,95.746216,32.441758,40.987342,49.341772,59.988088,35.113924,28.532869,68.789442,178.721255,75.832107,0.588912,180.214090,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.750359,49.123600,199.172834,162.166635,203.151509,200.359475,89.560620,14.292304,194.029868,1.515610,47.982155,48.426556,160.606249,201.130581,159.011922,194.627506,95.493926,189.546815,-0.000487,-1.532955,90.976619,64.299407,193.024166,20.917279,64.742074,0.694535,822963.442405,0.872717,9.108463,25.826674,4.004439,0.072195,0.068149,148.956928,99.849610,72.422546,32.000000,32.000000,32.000000,32.000000,32.000000,71.364327,66.551697,107.511265,95.746216,32.429522,40.987342,49.341772,60.026231,35.113924,28.532869,68.798499,179.121240,75.812151,0.592392,180.233209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.775673,49.117553,199.082489,162.167196,203.083964,200.381379,89.345972,14.296015,194.152725,1.521307,47.895261,48.417758,160.607991,201.084222,159.021201,194.663160,95.508702,189.501226,-0.000486,-1.532945,91.133920,64.413709,193.013845,20.915151,64.747843,0.694523,823495.081326,0.872021,9.170673,25.928752,4.006950,0.073255,0.068747,148.968982,99.883961,72.420608,32.000000,32.000000,32.000000,32.000000,32.000000,71.344704,66.553211,107.508357,95.746216,32.443347,40.987342,49.341772,60.029343,35.113924,28.532869,68.798676,178.691944,76.121981,0.592944,180.228567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.724903,49.093367,199.165373,162.164673,203.120586,200.359287,89.491767,14.300581,194.011178,1.526533,47.853692,48.501270,160.602271,201.121081,159.001154,194.620463,95.522714,189.545624,-0.000486,-1.532945,91.097601,64.326143,192.986106,20.913619,64.745626,0.693256,823420.676899,0.872449,9.082015,25.873074,3.999594,0.072678,0.067498,148.952163,99.812516,72.422459,32.000000,32.000000,32.000000,32.000000,32.000000,71.383557,66.555205,107.488001,95.746216,32.432175,40.987342,49.341772,60.014477,35.113924,28.532869,68.792270,178.983534,75.943992,0.589670,180.203429,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.794766,49.093367,199.058405,162.164673,203.141569,200.355098,89.376518,14.301437,194.107482,1.534171,47.978191,48.367140,160.628788,201.097310,159.019061,194.643158,95.542916,189.507139,-0.000487,-1.534123,91.034855,64.320629,193.023183,20.912525,64.721790,0.693991,823285.800115,0.871861,9.110425,25.875803,4.005345,0.067868,0.064556,148.953745,99.821800,72.432651,32.000000,32.000000,32.000000,32.000000,32.000000,71.416918,66.575842,107.517081,95.746216,32.435347,40.987342,49.341772,60.044064,35.113924,28.532869,68.766336,178.753036,75.840471,0.591658,180.193988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.759515,49.098589,199.067461,162.164113,203.205123,200.341001,89.391564,14.289593,194.010486,1.529087,48.015031,48.343600,160.633418,201.034254,158.992432,194.631965,95.554215,189.520107,-0.000487,-1.535302,90.986961,64.420519,192.919154,20.911379,64.746834,0.693094,823093.999110,0.871606,9.038057,25.841089,3.997577,0.065591,0.062092,148.962515,99.766093,72.430168,32.000000,32.000000,32.000000,32.000000,32.000000,71.409592,66.565141,107.502792,95.746216,32.430218,40.987342,49.341772,60.003994,35.113924,28.532869,68.768466,178.783127,76.002686,0.591482,180.234153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
