OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, June 1, 2020
5:09:12 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.743466,49.161804,199.591411,161.141653,214.660230,212.782705,94.535850,14.299868,193.383682,3.256613,46.282662,48.454261,159.703017,201.479826,157.963566,193.928557,95.858145,187.805907,-0.000461,-1.746935,94.870752,63.863624,192.232088,21.003358,68.351581,0.701484,873312.840605,0.880516,9.308864,24.826158,4.026478,0.076034,0.069712,148.677432,99.751555,72.413567,32.000000,32.000000,32.000000,32.000000,32.000000,71.285031,67.062598,106.142214,95.746216,35.960185,42.987342,49.341772,67.072532,38.113924,30.532869,66.904673,189.071700,80.456745,0.598223,189.844923,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.700964,49.112881,199.673369,161.156506,214.712644,212.758843,94.507721,14.301295,193.341144,3.253355,46.407916,48.405495,159.709674,201.484352,157.959679,194.006095,95.881646,187.806844,-0.000461,-1.748851,94.865287,63.499625,192.030546,21.001702,68.270732,0.699131,873092.638494,0.876322,9.159626,24.882186,4.012415,0.076073,0.069471,148.682900,99.760523,72.398541,32.000000,32.000000,32.000000,32.000000,32.000000,71.305203,67.062885,106.150323,95.746216,35.968788,42.987342,49.341772,66.993650,38.113924,30.532869,66.908970,189.015443,80.467970,0.593943,189.954994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.662900,49.142289,199.681086,161.164634,214.779317,212.774128,94.354374,14.302864,193.362817,3.246941,46.571641,48.389359,159.698226,201.410572,157.951599,193.962683,95.914723,187.756993,-0.000461,-1.750776,94.773945,63.542197,192.050716,21.000271,68.287987,0.700512,872827.740453,0.877197,9.154753,24.859040,4.017495,0.076436,0.070158,148.649091,99.682800,72.407535,32.000000,32.000000,32.000000,32.000000,32.000000,71.288456,67.076866,106.096641,95.746216,35.964909,42.987342,49.341772,67.017254,38.113924,30.532869,66.859999,188.708747,80.335909,0.594329,189.964081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.644443,49.142289,199.539369,161.164634,214.803111,212.786733,94.614605,14.290734,193.398084,3.251784,46.534311,48.418813,159.698643,201.424864,157.971250,193.941426,95.894572,187.696217,-0.000462,-1.751385,94.816020,63.779511,192.151655,20.998529,68.269488,0.700941,872892.770372,0.879506,9.223638,24.807036,4.020730,0.076681,0.070797,148.640319,99.670349,72.386324,32.000000,32.000000,32.000000,32.000000,32.000000,71.277315,67.087737,106.099009,95.746216,36.017827,42.987342,49.341772,67.041219,38.113924,30.532869,66.889813,189.229210,80.503994,0.595821,189.939179,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.638234,49.174172,199.652180,161.165475,214.817581,212.810350,94.377119,14.297442,193.445160,3.269559,46.534311,48.537927,159.694642,201.457013,157.958944,193.851324,95.860752,187.578372,-0.000461,-1.753128,94.831254,63.782787,192.034198,20.996480,68.331062,0.701052,873050.975166,0.877501,9.242788,24.804108,4.019370,0.076156,0.069936,148.633469,99.686789,72.421603,32.000000,32.000000,32.000000,32.000000,32.000000,71.299425,67.094969,106.106971,95.746216,36.005207,42.987342,49.341772,67.053271,38.113924,30.532869,66.891949,188.754238,80.154912,0.594511,189.912508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.691789,49.190388,199.631661,161.153704,214.813612,212.838037,94.596882,14.294873,193.406962,3.272149,46.615150,48.483379,159.707911,201.544799,157.959420,194.043026,95.862638,187.680114,-0.000461,-1.753913,94.995881,63.601181,192.058877,20.995033,68.273833,0.700928,873377.814550,0.880008,9.281114,24.793158,4.022145,0.076449,0.068839,148.615081,99.714730,72.417727,32.000000,32.000000,32.000000,32.000000,32.000000,71.289176,67.092163,106.125955,95.746216,36.027014,42.987342,49.341772,67.059097,38.113924,30.532869,66.928798,189.193764,80.154618,0.597532,190.012035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.632473,49.194785,199.538135,161.147538,214.761845,212.845840,94.520930,14.299582,193.486035,3.283908,46.568049,48.461935,159.694443,201.419359,157.953465,193.959564,95.867024,187.771667,-0.000458,-1.755093,94.913666,63.639705,192.166050,20.993102,68.338328,0.700919,873452.508024,0.877067,9.241775,24.829925,4.017397,0.075901,0.069213,148.577745,99.659354,72.399282,32.000000,32.000000,32.000000,32.000000,32.000000,71.271861,67.094332,106.152586,95.746216,36.045886,42.987342,49.341772,67.029733,38.113924,30.532869,66.952120,189.041860,80.464889,0.597027,189.891186,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.664940,49.181043,199.671553,161.139130,214.696094,212.879738,94.489523,14.299725,193.456269,3.281067,46.580633,48.501550,159.680263,201.545573,157.926810,193.908042,95.869716,187.960843,-0.000458,-1.754533,94.850602,63.857274,192.213019,20.991145,68.319378,0.700799,873569.301278,0.878980,9.307706,24.860307,4.020314,0.077327,0.069738,148.563544,99.638777,72.371537,32.000000,32.000000,32.000000,32.000000,32.000000,71.251692,67.056990,106.133749,95.746216,36.036246,42.987342,49.341772,67.067181,38.113924,30.532869,66.966857,188.979046,80.268631,0.595185,189.916677,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.655942,49.181043,199.652022,161.139130,214.705771,212.904641,94.550366,14.296300,193.507922,3.285156,46.649687,48.468075,159.708644,201.497461,157.948464,193.925316,95.907116,187.833191,-0.000459,-1.752779,94.980439,63.697191,192.005972,20.990071,68.291377,0.701002,873617.707105,0.878740,9.260276,24.929416,4.020372,0.076448,0.069317,148.581010,99.687254,72.414243,32.000000,32.000000,32.000000,32.000000,32.000000,71.275067,67.105881,106.182673,95.746216,36.065905,42.987342,49.341772,67.050527,38.113924,30.532869,66.960350,189.100731,80.172887,0.596647,189.886504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.693007,49.200557,199.658363,161.144455,214.693922,212.913252,94.516259,14.298583,193.372591,3.282450,46.676259,48.497322,159.707138,201.519152,157.953366,194.020334,95.898534,187.780789,-0.000458,-1.752108,94.960671,63.564869,192.196540,20.988208,68.243146,0.701434,873579.395443,0.878454,9.269611,24.843572,4.020708,0.077060,0.070059,148.587740,99.668682,72.415397,32.000000,32.000000,32.000000,32.000000,32.000000,71.295783,67.107131,106.180955,95.746216,36.081607,42.987342,49.341772,67.056971,38.113924,30.532869,66.986584,189.032518,80.458506,0.597482,189.874113,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.600046,49.221446,199.708084,161.148379,214.750023,212.903987,94.524544,14.300724,193.504992,3.283307,46.636613,48.646794,159.677807,201.458339,157.935284,193.942941,95.902348,187.821944,-0.000456,-1.750345,94.885500,63.912670,192.230497,20.987273,68.255298,0.701552,873645.898544,0.878126,9.250681,24.832261,4.017836,0.075849,0.070478,148.581070,99.652030,72.382013,32.000000,32.000000,32.000000,32.000000,32.000000,71.281718,67.083835,106.179153,95.746216,36.082966,42.987342,49.341772,67.037275,38.113924,30.532869,66.995171,189.049089,80.490641,0.595041,189.753342,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.631584,49.219797,199.638465,161.136328,214.741640,212.857280,94.425719,14.298726,193.318800,3.288200,46.682729,48.534663,159.688680,201.469877,157.929211,193.987718,95.923199,187.900424,-0.000456,-1.750335,94.931114,63.630354,192.085735,20.986172,68.222591,0.702740,873789.733452,0.879890,9.368030,24.844070,4.026369,0.077091,0.069554,148.580229,99.625079,72.412044,32.000000,32.000000,32.000000,32.000000,32.000000,71.253501,67.078379,106.205342,95.746216,36.138310,42.987342,49.341772,67.092175,38.113924,30.532869,67.026502,188.851437,80.308176,0.595917,189.782689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.658067,49.219797,199.738703,161.136328,214.706278,212.793929,94.366264,14.299868,193.506750,3.292736,46.664613,48.564556,159.682046,201.440847,157.943304,193.980059,95.918474,187.678579,-0.000456,-1.750307,94.921198,63.837650,192.117387,20.985046,68.253621,0.702348,873466.063678,0.879992,9.333640,24.853008,4.022408,0.075976,0.069913,148.600880,99.634007,72.416878,32.000000,32.000000,32.000000,32.000000,32.000000,71.273128,67.100601,106.239681,95.746216,36.103954,42.987342,49.341772,67.075616,38.113924,30.532869,67.035668,188.732529,80.482424,0.596652,189.744726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.620739,49.240960,199.497376,161.146417,214.763843,212.769035,94.466701,14.300010,193.298674,3.297715,46.601964,48.371723,159.653049,201.512261,157.939889,193.942064,95.846088,187.877059,-0.000456,-1.751286,94.947338,63.680972,192.260947,20.984168,68.236078,0.701735,873179.079839,0.879763,9.306160,24.773506,4.022281,0.076955,0.070153,148.587260,99.628878,72.398760,32.000000,32.000000,32.000000,32.000000,32.000000,71.254046,67.067267,106.277579,95.746216,36.098354,42.987342,49.341772,67.062376,38.113924,30.532869,67.067866,188.933403,80.153444,0.595111,189.843782,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.707270,49.214575,199.698626,161.138009,214.732718,212.752439,94.387337,14.299011,193.502462,3.315554,46.512979,48.597650,159.682758,201.452059,157.918750,194.017013,95.869080,187.843085,-0.000457,-1.752433,94.940566,63.772595,192.284911,20.982852,68.258381,0.701738,873487.568445,0.879512,9.366059,24.921250,4.020443,0.076681,0.071352,148.607090,99.533477,72.417053,32.000000,32.000000,32.000000,32.000000,32.000000,71.242008,67.093061,106.315434,95.746216,36.071107,42.987342,49.341772,67.083997,38.113924,30.532869,67.080928,188.774674,80.140385,0.597402,189.778401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.678545,49.203855,199.655447,161.127640,214.721847,212.743249,94.480399,14.299725,193.402988,3.317353,46.558990,48.526566,159.672637,201.573462,157.947451,193.951721,95.853187,187.867469,-0.000455,-1.753055,95.033368,63.858254,192.193766,20.982235,68.281172,0.700821,873124.000142,0.878416,9.249911,24.885363,4.017493,0.075793,0.068777,148.626318,99.535694,72.423259,32.000000,32.000000,32.000000,32.000000,32.000000,71.243709,67.085194,106.333156,95.746216,36.125568,42.987342,49.341772,67.035945,38.113924,30.532869,67.065260,188.960797,80.313972,0.596914,189.780446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.669886,49.216773,199.631354,161.124557,214.714440,212.713500,94.572861,14.298869,193.489571,3.325230,46.616645,48.472105,159.673291,201.455505,157.928119,193.966673,95.845940,187.879998,-0.000454,-1.751315,95.028158,63.797119,192.136783,20.980600,68.285968,0.700785,873164.545718,0.878050,9.268977,24.910512,4.018947,0.075536,0.070022,148.649532,99.511230,72.424436,32.000000,32.000000,32.000000,32.000000,32.000000,71.238214,67.097159,106.372957,95.746216,36.162799,42.987342,49.341772,67.055409,38.113924,30.532869,67.067109,189.145721,80.124904,0.595792,189.795631,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.629396,49.216773,199.697414,161.124557,214.714335,212.704439,94.375114,14.295586,193.398523,3.317354,46.609193,48.463138,159.689332,201.501966,157.936276,193.928351,95.827186,187.723923,-0.000452,-1.752481,94.999067,63.800698,192.031853,20.979742,68.266116,0.701127,873105.580858,0.878036,9.280543,24.859014,4.020500,0.076755,0.070480,148.643984,99.494554,72.414506,32.000000,32.000000,32.000000,32.000000,32.000000,71.216100,67.080766,106.398596,95.746216,36.153369,42.987342,49.341772,67.059998,38.113924,30.532869,67.089650,188.750229,80.134295,0.597319,189.872854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.608070,49.220346,199.744854,161.115589,214.723894,212.676135,94.449955,14.299011,193.584017,3.326427,46.481984,48.538360,159.676042,201.496584,157.941812,193.966001,95.855349,187.830516,-0.000452,-1.752480,94.894826,63.907200,192.211163,20.978539,68.345432,0.701564,873214.140517,0.879868,9.332889,24.882015,4.023773,0.077131,0.070446,148.639778,99.512180,72.427180,32.000000,32.000000,32.000000,32.000000,32.000000,71.200637,67.098121,106.415291,95.746216,36.175642,42.987342,49.341772,67.084804,38.113924,30.532869,67.103659,188.899911,80.501792,0.597659,189.878165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.588618,49.191487,199.643109,161.115589,214.795589,212.645843,94.557118,14.284313,193.331844,3.310639,46.492986,48.473793,159.652730,201.405231,157.916565,193.955703,95.860159,187.809614,-0.000452,-1.752505,94.691541,63.878126,192.148170,20.977346,68.251476,0.701052,873028.319436,0.879482,9.358600,24.894324,4.026459,0.077429,0.069208,148.650033,99.556675,72.391814,32.000000,32.000000,32.000000,32.000000,32.000000,71.172068,67.066914,106.387013,95.746216,36.219363,42.987342,49.341772,67.098319,38.113924,30.532869,67.114438,189.114235,80.329819,0.595188,189.877496,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.668388,49.181593,199.727583,161.127640,214.840349,212.647665,94.336502,14.298583,193.437476,3.306114,46.394705,48.542318,159.661602,201.528938,157.930359,194.077376,95.843736,187.864695,-0.000449,-1.751436,94.561303,63.787033,192.080208,20.976305,68.245814,0.701843,872833.125223,0.878672,9.349940,24.881580,4.025987,0.075294,0.070479,148.643644,99.536306,72.399306,32.000000,32.000000,32.000000,32.000000,32.000000,71.175622,67.081311,106.395454,95.746216,36.192226,42.987342,49.341772,67.112626,38.113924,30.532869,67.093795,188.673005,80.464522,0.596314,189.913648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.613662,49.181593,199.637541,161.127640,214.788556,212.642739,94.674592,14.291163,193.578293,3.292615,46.370133,48.491039,159.664335,201.491508,157.917635,194.053169,95.892877,187.825932,-0.000449,-1.751650,94.874867,63.735343,192.371368,20.975855,68.249222,0.701094,872763.672834,0.879139,9.257249,24.918910,4.021221,0.075879,0.070463,148.640620,99.594878,72.394102,32.000000,32.000000,32.000000,32.000000,32.000000,71.181946,67.092246,106.433284,95.746216,36.236574,42.987342,49.341772,67.068804,38.113924,30.532869,67.090970,189.349184,80.509423,0.594632,189.752988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.710070,49.145313,199.608617,161.120073,214.861236,212.635491,94.572125,14.297156,193.453373,3.291521,46.391246,48.585723,159.652550,201.537623,157.933731,193.961538,95.908897,187.820009,-0.000451,-1.752454,95.254733,63.883946,192.264782,20.975162,68.283011,0.701506,872625.142048,0.877052,9.314039,24.855055,4.023842,0.077286,0.068608,148.676692,99.593590,72.428640,32.000000,32.000000,32.000000,32.000000,32.000000,71.186372,67.074626,106.471006,95.746216,36.220218,42.987342,49.341772,67.101853,38.113924,30.532869,67.060634,189.144249,80.172740,0.594679,189.817700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.691600,49.141740,199.651816,161.125958,214.903202,212.626466,94.561372,14.296585,193.601040,3.288085,46.294002,48.471771,159.675741,201.603105,157.931706,194.090698,95.953055,187.758223,-0.000451,-1.753118,95.143204,63.668072,192.192258,20.974970,68.245922,0.699769,872288.462740,0.875993,9.177746,24.836787,4.015456,0.076172,0.070539,148.691793,99.620733,72.425483,32.000000,32.000000,32.000000,32.000000,32.000000,71.188704,67.082382,106.499533,95.746216,36.215261,42.987342,49.341772,67.047229,38.113924,30.532869,67.063105,189.122744,80.313385,0.595992,189.804443,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.713207,49.117828,199.628976,161.107462,214.919027,212.646254,94.304133,14.295016,193.330289,3.302873,46.366005,48.438039,159.670333,201.519010,157.916858,193.968199,95.933646,187.655117,-0.000451,-1.752218,95.412787,63.573880,192.172252,20.973200,68.254000,0.700452,872089.367425,0.876408,9.193323,24.769172,4.017818,0.075887,0.069815,148.724059,99.647515,72.430645,32.000000,32.000000,32.000000,32.000000,32.000000,71.191865,67.092637,106.532876,95.746216,36.328358,42.987342,49.341772,67.040261,38.113924,30.532869,67.062377,188.608266,80.488806,0.595206,189.771162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.667308,49.143664,199.699331,161.104659,214.897934,212.671466,94.341456,14.301437,193.390645,3.288734,46.465338,48.607385,159.653102,201.587407,157.930890,193.900628,95.934960,187.786255,-0.000451,-1.753966,95.700500,63.792501,192.071152,20.972053,68.259048,0.699997,872055.058930,0.878027,9.143459,24.736270,4.015405,0.075997,0.069662,148.705894,99.595490,72.398676,32.000000,32.000000,32.000000,32.000000,32.000000,71.184079,67.083564,106.547306,95.746216,36.296678,42.987342,49.341772,67.044970,38.113924,30.532869,67.038417,188.682912,80.152417,0.594342,189.827968,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.659824,49.143664,199.561858,161.104659,214.887334,212.682942,94.560598,14.296871,193.450310,3.293462,46.372388,48.403183,159.657359,201.642533,157.923844,194.020740,95.937694,187.677704,-0.000451,-1.753407,95.796931,63.738274,192.107212,20.971298,68.211520,0.700900,872388.251159,0.879119,9.220440,24.797910,4.020740,0.077448,0.069999,148.705052,99.588188,72.415793,32.000000,32.000000,32.000000,32.000000,32.000000,71.190839,67.096186,106.546824,95.746216,36.285928,42.987342,49.341772,67.072838,38.113924,30.532869,67.065020,189.121196,80.168191,0.596898,189.734262,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.633337,49.158231,199.555860,161.081959,214.855323,212.667065,94.391224,14.299725,193.340719,3.288091,46.428249,48.486769,159.622281,201.532037,157.901889,193.870557,95.879613,187.729041,-0.000452,-1.755066,95.695104,63.710417,192.178103,20.970213,68.235879,0.701167,872432.712233,0.877276,9.228203,24.753953,4.018578,0.076227,0.070346,148.678315,99.572442,72.420693,32.000000,32.000000,32.000000,32.000000,32.000000,71.167960,67.116916,106.528017,95.746216,36.294131,42.987342,49.341772,67.078436,38.113924,30.532869,67.082094,188.782449,80.459680,0.596591,189.785521,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.713196,49.122775,199.629907,161.053093,214.765259,212.654629,94.509617,14.297299,193.367385,3.289933,46.300587,48.295103,159.604176,201.455892,157.889402,193.859819,95.895696,187.669317,-0.000451,-1.755590,95.958976,63.654247,192.029976,20.969818,68.243164,0.701217,872681.393275,0.879341,9.270254,24.831531,4.020601,0.075874,0.069337,148.647851,99.578437,72.418298,32.000000,32.000000,32.000000,32.000000,32.000000,71.184490,67.159755,106.502927,95.746216,36.257774,42.987342,49.341772,67.094232,38.113924,30.532869,67.085995,189.019233,80.340017,0.594685,189.803853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.726272,49.122775,199.700852,161.053093,214.721634,212.661034,94.327279,14.296443,193.414089,3.292032,46.422826,48.535466,159.609267,201.538540,157.881305,193.991791,95.921972,187.720045,-0.000451,-1.755730,96.446615,63.910839,192.109557,20.968914,68.229857,0.700213,872348.644714,0.876534,9.151969,24.792764,4.015632,0.076160,0.069930,148.638057,99.607015,72.412550,32.000000,32.000000,32.000000,32.000000,32.000000,71.183051,67.165387,106.479155,95.746216,36.311962,42.987342,49.341772,67.049604,38.113924,30.532869,67.051292,188.654559,80.451096,0.594782,189.890084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.762175,49.084572,199.621072,161.031233,214.793173,212.653002,94.334151,14.309857,193.367521,3.296419,46.419233,48.434687,159.578426,201.510692,157.874157,193.869770,95.962040,187.698036,-0.000451,-1.754566,96.611277,63.803534,192.106003,20.968275,68.233662,0.700384,872250.581373,0.877999,9.138415,24.785756,4.016003,0.075515,0.069794,148.596015,99.612439,72.379296,32.000000,32.000000,32.000000,32.000000,32.000000,71.176027,67.200795,106.435987,95.746216,36.329779,42.987342,49.341772,67.042954,38.113924,30.532869,67.012491,188.668302,80.519694,0.593990,189.752712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.704559,49.100238,199.645251,161.042443,214.835167,212.662998,94.617261,14.306004,193.400442,3.294690,46.475894,48.519200,159.587180,201.438828,157.868976,193.912692,95.949412,187.745441,-0.000452,-1.753394,96.864750,63.799191,192.113734,20.967111,68.222230,0.699583,871897.445454,0.877104,9.063012,24.737329,4.011502,0.076923,0.070041,148.573801,99.624322,72.404580,32.000000,32.000000,32.000000,32.000000,32.000000,71.156246,67.225883,106.394450,95.746216,36.269735,42.987342,49.341772,67.021241,38.113924,30.532869,67.024137,189.234522,80.124317,0.592838,189.890950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.664342,49.118378,199.625088,161.061220,214.873157,212.659696,94.409862,14.298012,193.376924,3.288506,46.663076,48.461178,159.617740,201.487594,157.883762,193.840976,95.929494,187.626772,-0.000452,-1.753422,96.984144,63.818970,192.209349,20.966330,68.274933,0.700552,872118.826115,0.875685,9.138384,24.767961,4.016639,0.077318,0.070158,148.592650,99.594457,72.384893,32.000000,32.000000,32.000000,32.000000,32.000000,71.165032,67.240956,106.381128,95.746216,36.325742,42.987342,49.341772,67.053616,38.113924,30.532869,67.021617,188.819723,80.331067,0.596489,189.860305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.633860,49.175546,199.653421,161.087283,214.821056,212.643264,94.367991,14.299297,193.287500,3.279049,46.842274,48.326015,159.606490,201.411408,157.875504,193.922608,95.930215,187.763056,-0.000453,-1.752786,96.790478,63.847371,192.265944,20.965430,68.249835,0.700493,872291.106248,0.878429,9.198230,24.742804,4.019485,0.077264,0.070401,148.546520,99.569108,72.390142,32.000000,32.000000,32.000000,32.000000,32.000000,71.145600,67.230592,106.322140,95.746216,36.282077,42.987342,49.341772,67.077240,38.113924,30.532869,67.038847,188.735982,80.341778,0.595362,189.907866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.552523,49.226668,199.520888,161.106060,214.834625,212.663084,94.470565,14.298441,193.293508,3.277128,46.801789,48.411575,159.613739,201.320524,157.897477,193.664735,95.966236,187.504117,-0.000452,-1.750238,96.527424,63.680219,191.925065,20.964788,68.199350,0.701274,872428.562396,0.879492,9.287026,24.793846,4.022525,0.077173,0.069934,148.557356,99.637471,72.386201,32.000000,32.000000,32.000000,32.000000,32.000000,71.158554,67.235696,106.275759,95.746216,36.313907,42.987342,49.341772,67.097153,38.113924,30.532869,67.100409,188.941131,80.140678,0.595728,189.825332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.613034,49.226668,199.483193,161.106060,214.830869,212.653974,94.403483,14.316564,193.258025,3.280970,46.804064,48.436684,159.642020,201.294613,157.874529,193.721648,95.980877,187.548685,-0.000452,-1.749619,96.191001,63.768095,192.059031,20.964225,68.170321,0.701631,872385.846484,0.878309,9.313996,24.618945,4.022423,0.077286,0.069257,148.535042,99.694959,72.396349,32.000000,32.000000,32.000000,32.000000,32.000000,71.172292,67.269064,106.221770,95.746216,36.312499,42.987342,49.341772,67.146016,38.113924,30.532869,67.160002,188.806965,80.149703,0.597315,189.926984,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.611132,49.224744,199.527841,161.117831,214.774978,212.620451,94.335480,14.297156,193.181904,3.268763,46.771474,48.508728,159.605537,201.334245,157.864743,193.826429,95.939051,187.610408,-0.000453,-1.749056,95.768647,63.606078,191.860148,20.963523,68.225999,0.702066,872434.869239,0.879741,9.359766,24.661752,4.020782,0.077365,0.070207,148.521000,99.639666,72.390666,32.000000,32.000000,32.000000,32.000000,32.000000,71.156982,67.269502,106.161703,95.746216,36.260045,42.987342,49.341772,67.115609,38.113924,30.532869,67.169528,188.670961,80.452343,0.597133,189.717307,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.632032,49.218148,199.415541,161.119232,214.751079,212.618636,94.488745,14.298583,193.171400,3.259997,46.667226,48.557099,159.625323,201.284134,157.876652,193.668789,95.960812,187.423129,-0.000453,-1.749464,95.764664,63.655695,191.888170,20.961713,68.157501,0.701517,872465.171134,0.880269,9.359817,24.727030,4.021836,0.076062,0.071076,148.543475,99.630865,72.385266,32.000000,32.000000,32.000000,32.000000,32.000000,71.149762,67.285144,106.155752,95.746216,36.325745,42.987342,49.341772,67.119094,38.113924,30.532869,67.180794,188.977489,80.137377,0.594908,189.765143,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.640607,49.196435,199.430651,161.107462,214.782685,212.628990,94.361052,14.293160,193.171697,3.254135,46.557922,48.553301,159.620409,201.286540,157.876253,193.781363,95.929876,187.419665,-0.000455,-1.749452,95.857232,63.652559,191.873284,20.960084,68.135216,0.701658,872314.255508,0.878407,9.331527,24.634088,4.017880,0.075713,0.071192,148.576647,99.659800,72.399312,32.000000,32.000000,32.000000,32.000000,32.000000,71.189932,67.285121,106.153427,95.746216,36.287607,42.987342,49.341772,67.109792,38.113924,30.532869,67.184877,188.722104,80.449702,0.596766,189.794254,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.609314,49.196435,199.272553,161.107462,214.807234,212.621140,94.422571,14.298583,193.159306,3.248956,46.500687,48.484977,159.590025,201.180080,157.867300,193.752560,95.882772,187.516666,-0.000456,-1.749445,96.014587,63.893704,191.898939,20.957931,68.140462,0.701806,872408.684034,0.879416,9.300913,24.663708,4.017490,0.076557,0.068967,148.585019,99.624512,72.389295,32.000000,32.000000,32.000000,32.000000,32.000000,71.182168,67.281899,106.138299,95.746216,36.303386,42.987342,49.341772,67.106878,38.113924,30.532869,67.172573,188.845141,80.321309,0.594380,189.768527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.587014,49.170049,199.280185,161.083920,214.815531,212.613773,94.365963,14.296871,193.166419,3.241016,46.420350,48.542392,159.578496,201.203810,157.868193,193.588521,95.889426,187.195001,-0.000455,-1.751188,95.782559,63.576389,192.029874,20.955665,68.161540,0.701714,872614.420182,0.879426,9.333396,24.747687,4.016838,0.075917,0.069339,148.631269,99.633546,72.382370,32.000000,32.000000,32.000000,32.000000,32.000000,71.198480,67.261238,106.159210,95.746216,36.262699,42.987342,49.341772,67.127126,38.113924,30.532869,67.153923,188.731926,80.118742,0.595298,189.834183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.656441,49.140366,199.331924,161.063182,214.839129,212.607237,94.438171,14.293160,193.112533,3.238801,46.330431,48.399635,159.598066,201.167970,157.887805,193.530702,95.957443,187.505366,-0.000455,-1.752931,95.680413,63.826533,192.042480,20.953587,68.174324,0.701720,872507.688054,0.880297,9.330167,24.618696,4.018798,0.076454,0.070558,148.626301,99.638738,72.402057,32.000000,32.000000,32.000000,32.000000,32.000000,71.179834,67.299952,106.181880,95.746216,36.247927,42.987342,49.341772,67.142735,38.113924,30.532869,67.159132,188.876341,80.153151,0.596993,189.813806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.673741,49.134319,199.331208,161.054774,214.847117,212.619983,94.424231,14.312854,193.130265,3.244855,46.354022,48.517928,159.589824,201.153088,157.858802,193.637100,95.975009,187.465313,-0.000456,-1.755259,95.396659,63.631740,191.825267,20.951408,68.137776,0.700761,872032.874607,0.878159,9.228415,24.668721,4.014221,0.076624,0.069703,148.606753,99.657036,72.396483,32.000000,32.000000,32.000000,32.000000,32.000000,71.155013,67.300826,106.194472,95.746216,36.274496,42.987342,49.341772,67.105747,38.113924,30.532869,67.133118,188.848462,80.142146,0.596033,189.711800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.745124,49.124974,199.385059,161.031513,214.819255,212.633100,94.330168,14.296871,193.108889,3.240527,46.413366,48.430797,159.598200,201.249966,157.860031,193.599441,95.957677,187.492752,-0.000458,-1.756431,95.233161,63.669175,191.733252,20.949596,68.144970,0.700944,871971.316916,0.877986,9.204423,24.635929,4.012808,0.076101,0.069493,148.626141,99.683881,72.405238,32.000000,32.000000,32.000000,32.000000,32.000000,71.172523,67.311757,106.198830,95.746216,36.307215,42.987342,49.341772,67.108426,38.113924,30.532869,67.129098,188.660335,79.982572,0.595950,189.862862,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.598557,49.124974,199.302065,161.031513,214.816581,212.638261,94.424935,14.297727,193.103534,3.235889,46.511332,48.455857,159.565122,201.211027,157.872516,193.499576,95.958906,187.546988,-0.000457,-1.756417,94.957047,63.710870,191.937730,20.947784,68.130149,0.702008,872177.217672,0.878777,9.260865,24.676825,4.019211,0.076273,0.069748,148.630348,99.526305,72.375250,32.000000,32.000000,32.000000,32.000000,32.000000,71.175053,67.339690,106.218357,95.746216,36.295152,42.987342,49.341772,67.060668,38.113924,30.532869,67.120522,188.849871,80.173914,0.597973,189.811091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.639824,49.150535,199.397630,161.011896,214.707311,212.663119,94.222694,14.298869,193.054828,3.242909,46.548953,48.372206,159.571102,201.134536,157.844189,193.643976,96.022003,187.436637,-0.000458,-1.757011,94.757300,63.675256,191.625281,20.945647,68.106042,0.701937,872198.673347,0.879511,9.273104,24.683077,4.018304,0.075448,0.070647,148.608936,99.477671,72.372398,32.000000,32.000000,32.000000,32.000000,32.000000,71.175008,67.311338,106.215068,95.746216,36.292157,42.987342,49.341772,67.145120,38.113924,30.532869,67.146684,188.445387,80.303627,0.596491,189.720258,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.630713,49.176371,199.327487,161.013297,214.769044,212.712124,94.351124,14.299297,193.014887,3.238106,46.699287,48.425426,159.543588,201.140509,157.843770,193.701935,96.006155,187.450614,-0.000457,-1.757618,94.873415,63.606422,191.839447,20.944245,68.097766,0.702040,872053.160600,0.880751,9.255827,24.578033,4.016888,0.076892,0.070406,148.596618,99.461481,72.393632,32.000000,32.000000,32.000000,32.000000,32.000000,71.172890,67.329609,106.239999,95.746216,36.301032,42.987342,49.341772,67.124105,38.113924,30.532869,67.149733,188.702247,79.993283,0.595405,189.707944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.545139,49.221721,199.292058,161.030112,214.867758,212.708678,94.452659,14.299154,193.112316,3.226421,46.812007,48.333506,159.559809,201.058167,157.860403,193.553482,96.021431,187.366892,-0.000457,-1.758179,94.692178,63.561846,191.770288,20.941953,68.136766,0.702284,872403.033844,0.879998,9.291118,24.599196,4.016212,0.075839,0.069810,148.633894,99.475898,72.433157,32.000000,32.000000,32.000000,32.000000,32.000000,71.223898,67.342970,106.288540,95.746216,36.286496,42.987342,49.341772,67.131440,38.113924,30.532869,67.180912,188.905318,80.300252,0.597850,189.769864,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.589455,49.221721,199.291109,161.030112,214.884592,212.702660,94.478664,14.300296,193.038603,3.222315,46.829339,48.308333,159.572504,201.075618,157.863697,193.627638,95.971874,187.415536,-0.000458,-1.759935,94.468371,63.391301,191.894125,20.939885,68.170465,0.702953,872577.279100,0.880835,9.425345,24.552085,4.022434,0.075939,0.070662,148.622817,99.463022,72.407156,32.000000,32.000000,32.000000,32.000000,32.000000,71.232488,67.349520,106.289294,95.746216,36.266539,42.987342,49.341772,67.182643,38.113924,30.532869,67.234525,188.957329,80.331360,0.596473,189.793979,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.597334,49.234089,199.217148,161.039360,214.914555,212.699968,94.333618,14.298012,192.979117,3.219082,46.809353,48.431939,159.553210,201.074966,157.839835,193.554622,95.959331,187.333918,-0.000458,-1.759937,94.668416,63.579981,191.865247,20.937581,68.154923,0.702030,872687.780064,0.879694,9.379303,24.620139,4.018820,0.076876,0.069641,148.612482,99.422449,72.408420,32.000000,32.000000,32.000000,32.000000,32.000000,71.220776,67.323185,106.286843,95.746216,36.234654,42.987342,49.341772,67.161791,38.113924,30.532869,67.258009,188.667236,80.155865,0.595754,189.834734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.624598,49.232715,199.239504,161.046647,214.933471,212.710123,94.381038,14.297870,192.970149,3.214246,46.787917,48.323450,159.556101,201.096841,157.845373,193.538834,95.925280,187.462409,-0.000459,-1.761123,94.623675,63.494730,191.631624,20.935274,68.147440,0.701920,872746.463776,0.880911,9.383488,24.601643,4.016691,0.077361,0.069965,148.578011,99.376893,72.408595,32.000000,32.000000,32.000000,32.000000,32.000000,71.204899,67.316392,106.295370,95.746216,36.239918,42.987342,49.341772,67.160955,38.113924,30.532869,67.270309,188.762075,80.164009,0.596828,189.904404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.566106,49.221996,199.235423,161.041322,214.869896,212.708603,94.572764,14.298583,193.000608,3.199602,46.722511,48.377119,159.576601,200.989913,157.848945,193.644179,95.889725,187.401091,-0.000458,-1.762816,94.442682,63.520273,191.725827,20.932831,68.143023,0.701746,872885.476620,0.879970,9.353809,24.684554,4.014934,0.076477,0.069456,148.586644,99.393613,72.408725,32.000000,32.000000,32.000000,32.000000,32.000000,71.230369,67.335320,106.280119,95.746216,36.210617,42.987342,49.341772,67.148286,38.113924,30.532869,67.281113,189.145528,80.138918,0.596554,189.886662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.533183,49.221996,199.194488,161.041322,214.822213,212.696588,94.428443,14.301295,193.023259,3.193513,46.718005,48.431485,159.569370,201.109399,157.855276,193.478045,95.904367,187.499788,-0.000459,-1.764530,94.345765,63.739594,191.919108,20.931080,68.096414,0.702484,873077.643834,0.879304,9.403832,24.696797,4.019590,0.077511,0.068644,148.594776,99.389349,72.408312,32.000000,32.000000,32.000000,32.000000,32.000000,71.218265,67.332317,106.283848,95.746216,36.241096,42.987342,49.341772,67.185913,38.113924,30.532869,67.281986,188.856885,80.008911,0.597330,189.933672,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.527340,49.206054,199.124449,161.047768,214.867223,212.678973,94.463821,14.297156,192.977280,3.185871,46.598913,48.386250,159.547838,200.961901,157.848029,193.467551,95.878621,187.133908,-0.000458,-1.764215,94.305272,63.464449,191.667621,20.927866,68.065961,0.703234,873020.777523,0.881248,9.438045,24.719677,4.021435,0.075931,0.070501,148.580715,99.431485,72.387711,32.000000,32.000000,32.000000,32.000000,32.000000,71.220662,67.295596,106.215404,95.746216,36.221661,42.987342,49.341772,67.172231,38.113924,30.532869,67.279833,188.927642,79.984846,0.598530,189.882728,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.534311,49.216773,199.175978,161.035997,214.759308,212.708571,94.511890,14.294587,192.848865,3.185699,46.480450,48.390016,159.575725,200.899477,157.830718,193.376648,95.869594,187.313190,-0.000456,-1.763990,94.632772,63.499942,191.566341,20.924539,68.086425,0.703360,873006.155197,0.881347,9.426992,24.602360,4.020426,0.076380,0.070713,148.603009,99.499098,72.421793,32.000000,32.000000,32.000000,32.000000,32.000000,71.231062,67.321863,106.202897,95.746216,36.179016,42.987342,49.341772,67.218850,38.113924,30.532869,67.299909,189.023780,80.275821,0.595040,189.855033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.555621,49.161804,199.054532,161.018061,214.720545,212.726424,94.566727,14.297442,192.788959,3.168427,46.648890,48.296220,159.546291,200.993011,157.829884,193.298501,95.855630,187.322247,-0.000455,-1.763910,94.651344,63.773476,191.605580,20.921092,68.110207,0.703303,873187.719642,0.880484,9.431651,24.683496,4.020970,0.076098,0.070976,148.581056,99.515668,72.412451,32.000000,32.000000,32.000000,32.000000,32.000000,71.236776,67.295134,106.225314,95.746216,36.207715,42.987342,49.341772,67.219757,38.113924,30.532869,67.310292,189.133455,80.135909,0.596510,189.922382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.542266,49.200008,199.089796,161.013017,214.716220,212.724453,94.319260,14.301723,192.853548,3.156218,46.550316,48.426715,159.541755,200.914278,157.801200,193.384272,95.868704,187.186794,-0.000455,-1.763723,94.424550,63.544322,191.518492,20.917891,68.096270,0.702425,873133.620839,0.879492,9.354534,24.700905,4.016790,0.076387,0.068769,148.591512,99.528291,72.400605,32.000000,32.000000,32.000000,32.000000,32.000000,71.201535,67.282624,106.180919,95.746216,36.181720,42.987342,49.341772,67.212667,38.113924,30.532869,67.260824,188.638520,80.445813,0.597015,189.856685,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.598474,49.200008,198.955368,161.013017,214.686992,212.723334,94.436866,14.298726,192.825055,3.161563,46.384735,48.391231,159.548053,200.849958,157.819958,193.308098,95.900299,187.212854,-0.000455,-1.763752,94.629670,63.593926,191.590222,20.915648,68.142734,0.702906,873194.742130,0.882150,9.406618,24.636293,4.018585,0.076252,0.070378,148.609579,99.520460,72.416285,32.000000,32.000000,32.000000,32.000000,32.000000,71.226286,67.306657,106.207779,95.746216,36.162198,42.987342,49.341772,67.225785,38.113924,30.532869,67.305307,188.873733,80.307222,0.595000,189.906961,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.488400,49.164277,199.066038,161.005170,214.699310,212.725231,94.410812,14.303292,192.808375,3.166484,46.541614,48.307919,159.537752,200.912749,157.815292,193.394153,95.815748,186.910365,-0.000455,-1.764361,94.910719,63.565005,191.428367,20.912541,68.122576,0.701374,872980.642958,0.879938,9.348224,24.614616,4.011320,0.076901,0.068487,148.613004,99.502813,72.413497,32.000000,32.000000,32.000000,32.000000,32.000000,71.238562,67.314828,106.234051,95.746216,36.186539,42.987342,49.341772,67.198089,38.113924,30.532869,67.277568,188.821624,79.978610,0.595134,189.926591,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
