OSU 80 Ton Compressor Load Stand
49.588254,49.161804,199.136773,161.005450,214.779383,212.733203,94.423505,14.295586,192.773375,3.159601,46.532845,48.317431,159.545357,200.788594,157.809336,193.398671,95.846476,187.096099,-0.000454,-1.764947,95.243097,63.271100,191.542377,20.909363,68.080187,0.703176,873381.169371,0.882274,9.426894,24.583987,4.022479,0.076328,0.070018,148.617691,99.460026,72.402021,32.000000,32.000000,32.000000,32.000000,32.000000,71.216274,67.292020,106.226614,95.746216,36.142079,42.987342,49.341772,67.268634,38.113924,30.532869,67.282138,188.847010,80.142733,0.598937,189.896497,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.482580,49.173897,198.999434,160.984712,214.937810,212.715929,94.453061,14.284883,192.785717,3.149680,46.648378,48.359196,159.548148,200.802518,157.815527,193.355209,95.839440,187.221865,-0.000453,-1.764914,95.400773,63.681691,191.508669,20.905269,68.097370,0.702551,873142.030775,0.880210,9.320635,24.624000,4.015805,0.076409,0.069538,148.606094,99.428552,72.390000,32.000000,32.000000,32.000000,32.000000,32.000000,71.215618,67.283867,106.228017,95.746216,36.141635,42.987342,49.341772,67.246181,38.113924,30.532869,67.285448,188.906122,80.299519,0.596808,189.966284,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.422417,49.186815,199.028407,160.974062,214.988879,212.684281,94.585355,14.305005,192.801916,3.150218,46.742768,48.295824,159.546781,200.849550,157.830752,193.423735,95.824818,187.187628,-0.000454,-1.764871,95.463144,63.409569,191.502848,20.902176,68.115310,0.703152,873310.094367,0.881601,9.420600,24.686941,4.020317,0.076568,0.068604,148.596840,99.450485,72.396925,32.000000,32.000000,32.000000,32.000000,32.000000,71.204582,67.274862,106.246998,95.746216,36.138749,42.987342,49.341772,67.284844,38.113924,30.532869,67.302911,189.170710,79.956893,0.597298,189.978400,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.452956,49.186815,199.108097,160.974062,214.929630,212.657985,94.480974,14.297156,192.845386,3.149000,46.791153,48.284402,159.526615,200.842190,157.809035,193.321685,95.760860,187.017028,-0.000454,-1.766045,95.453993,63.648550,191.448662,20.898691,68.073840,0.703901,873345.730660,0.881837,9.518102,24.680498,4.027088,0.075560,0.069671,148.568357,99.473410,72.408250,32.000000,32.000000,32.000000,32.000000,32.000000,71.220501,67.280032,106.270944,95.746216,36.107466,42.987342,49.341772,67.325424,38.113924,30.532869,67.322135,188.961949,79.956086,0.599653,189.912783,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.466804,49.203855,198.949541,160.997603,214.896440,212.623044,94.564907,14.300153,192.746398,3.145091,46.667609,48.328495,159.528515,200.773263,157.796983,193.220701,95.751407,187.035533,-0.000454,-1.767226,95.150486,63.580978,191.390964,20.895676,68.057721,0.704061,873444.962063,0.882097,9.486310,24.679507,4.026212,0.075527,0.069207,148.568938,99.407442,72.407989,32.000000,32.000000,32.000000,32.000000,32.000000,71.234608,67.262568,106.291852,95.746216,36.102037,42.987342,49.341772,67.316608,38.113924,30.532869,67.346497,189.129814,80.140312,0.599430,189.844805,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.439816,49.195335,198.989139,161.002087,214.823990,212.607051,94.544054,14.298441,192.716247,3.135414,46.561563,48.275777,159.512093,200.707781,157.773736,193.149723,95.794832,187.088995,-0.000453,-1.767239,95.010950,63.471777,191.499873,20.892215,68.067043,0.703566,873366.089513,0.880938,9.488940,24.696006,4.021880,0.076885,0.069556,148.561647,99.428235,72.383359,32.000000,32.000000,32.000000,32.000000,32.000000,71.224402,67.253978,106.312089,95.746216,36.067046,42.987342,49.341772,67.316670,38.113924,30.532869,67.355450,189.088109,79.965550,0.597490,189.948424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.527328,49.162628,198.969213,160.997323,214.792321,212.608223,94.319734,14.292161,192.649823,3.139301,46.511603,48.371672,159.526355,200.653715,157.803871,193.281487,95.884280,187.220165,-0.000453,-1.767216,94.684689,63.547503,191.401899,20.888972,68.044036,0.703843,873143.460056,0.881578,9.508507,24.672938,4.024876,0.077075,0.069240,148.602048,99.492070,72.431857,32.000000,32.000000,32.000000,32.000000,32.000000,71.264549,67.271835,106.352351,95.746216,36.028535,42.987342,49.341772,67.340166,38.113924,30.532869,67.355126,188.639469,80.315293,0.599115,189.867818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.504294,49.162628,198.871849,160.997323,214.703400,212.577404,94.524453,14.302008,192.651662,3.146824,46.319587,48.342046,159.516231,200.769410,157.792217,193.224023,95.855758,187.053549,-0.000455,-1.768338,94.443739,63.360833,191.437851,20.885492,68.061724,0.702861,872574.019368,0.881866,9.384765,24.633418,4.017362,0.076146,0.069724,148.583080,99.504165,72.386996,32.000000,32.000000,32.000000,32.000000,32.000000,71.209898,67.246899,106.329329,95.746216,36.057544,42.987342,49.341772,67.297233,38.113924,30.532869,67.328731,189.048905,80.294676,0.595472,189.909793,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.510019,49.108209,198.990048,160.988075,214.751413,212.587890,94.369818,14.297013,192.652224,3.146945,46.386766,48.323894,159.537368,200.709452,157.788129,193.161823,95.847472,186.890537,-0.000455,-1.769488,94.329193,63.454995,191.452925,20.882276,68.035634,0.702619,872591.087834,0.880283,9.408714,24.598516,4.017265,0.076724,0.069280,148.605313,99.551256,72.414915,32.000000,32.000000,32.000000,32.000000,32.000000,71.256785,67.278605,106.371288,95.746216,36.029916,42.987342,49.341772,67.316360,38.113924,30.532869,67.277884,188.739636,79.991523,0.595574,189.914671,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.474920,49.096665,198.855563,160.983310,214.785441,212.611612,94.351521,14.297156,192.636350,3.150471,46.513009,48.317539,159.520450,200.755098,157.779094,193.155773,95.779319,186.844809,-0.000453,-1.769490,94.276940,63.490749,191.499731,20.878747,68.046686,0.703027,872502.524479,0.881522,9.348342,24.544709,4.019187,0.075762,0.069910,148.572484,99.570000,72.399126,32.000000,32.000000,32.000000,32.000000,32.000000,71.246032,67.255729,106.337353,95.746216,36.041072,42.987342,49.341772,67.319601,38.113924,30.532869,67.276246,188.703042,80.150289,0.597949,189.797323,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.542291,49.137892,198.874121,160.960610,214.759468,212.633692,94.392638,14.302436,192.589493,3.161680,46.502856,48.287408,159.511912,200.585705,157.785625,193.243846,95.829672,186.984599,-0.000453,-1.770652,94.252089,63.538828,191.351315,20.874974,67.961781,0.703073,872892.103047,0.882457,9.373304,24.595436,4.019321,0.076707,0.068881,148.556900,99.574833,72.410167,32.000000,32.000000,32.000000,32.000000,32.000000,71.275165,67.258357,106.367622,95.746216,35.987405,42.987342,49.341772,67.329732,38.113924,30.532869,67.261068,188.785275,80.205315,0.596901,189.799919,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.564280,49.121126,198.929990,160.942114,214.749770,212.605276,94.369461,14.288594,192.669464,3.153003,46.604939,48.486196,159.493212,200.720278,157.745385,193.169864,95.822339,187.008792,-0.000451,-1.770651,94.233952,63.527436,191.408773,20.871949,67.984788,0.703330,872783.559646,0.881218,9.348777,24.596767,4.014481,0.076194,0.068783,148.524470,99.500957,72.388412,32.000000,32.000000,32.000000,32.000000,32.000000,71.257480,67.234759,106.339280,95.746216,35.937923,42.987342,49.341772,67.316082,38.113924,30.532869,67.303039,188.738921,79.792330,0.597645,189.807787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.426796,49.121126,198.863734,160.942114,214.744937,212.595716,94.593921,14.302008,192.760838,3.153692,46.676512,48.256441,159.489052,200.724559,157.770259,193.111405,95.814626,186.938627,-0.000449,-1.770648,94.278819,63.472405,191.380256,20.869175,68.001773,0.702808,872634.201651,0.880557,9.304860,24.614890,4.013576,0.076483,0.068711,148.519081,99.522952,72.396970,32.000000,32.000000,32.000000,32.000000,32.000000,71.258287,67.233072,106.345983,95.746216,35.983817,42.987342,49.341772,67.308581,38.113924,30.532869,67.287053,189.187841,79.982425,0.598807,189.817582,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.470402,49.127448,198.759350,160.931465,214.729183,212.565290,94.405346,14.298441,192.630279,3.172290,46.629771,48.215513,159.496263,200.566378,157.767301,193.072960,95.800427,186.910084,-0.000452,-1.770646,94.346104,63.470470,191.393657,20.866522,67.993461,0.704163,872827.405401,0.881141,9.447854,24.595877,4.023399,0.076404,0.069799,148.497667,99.557736,72.415503,32.000000,32.000000,32.000000,32.000000,32.000000,71.290669,67.260613,106.354634,95.746216,35.921536,42.987342,49.341772,67.393553,38.113924,30.532869,67.293261,188.810692,80.138037,0.598686,189.781390,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.491470,49.099139,198.710397,160.927822,214.703885,212.529556,94.384173,14.298298,192.563945,3.182466,46.512183,48.321117,159.464905,200.608151,157.737762,193.095146,95.800681,186.846930,-0.000452,-1.770637,93.920265,63.351895,191.322703,20.864132,67.954966,0.703345,872711.639505,0.881927,9.408789,24.599200,4.017743,0.075498,0.070351,148.430156,99.510667,72.380441,32.000000,32.000000,32.000000,32.000000,32.000000,71.259465,67.225097,106.321055,95.746216,35.891404,42.987342,49.341772,67.378291,38.113924,30.532869,67.293754,188.768347,79.854546,0.596756,189.860069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.447402,49.094191,198.722209,160.936509,214.632620,212.513700,94.622238,14.296585,192.611590,3.179883,46.461416,48.278958,159.465340,200.511028,157.730654,193.066868,95.818906,187.030822,-0.000452,-1.769495,93.871409,63.256907,191.254095,20.861724,67.947988,0.703178,872452.444222,0.881490,9.358563,24.574882,4.015043,0.075737,0.070549,148.423785,99.548470,72.362126,32.000000,32.000000,32.000000,32.000000,32.000000,71.254558,67.243480,106.326732,95.746216,35.889863,42.987342,49.341772,67.373530,38.113924,30.532869,67.263424,189.244476,80.148529,0.598393,189.779305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.400803,49.094191,198.797494,160.936509,214.621888,212.510711,94.545121,14.300438,192.471782,3.175398,46.526397,48.186810,159.472531,200.583381,157.734466,193.083270,95.833104,187.120050,-0.000452,-1.768309,93.971040,63.215674,191.170985,20.859308,67.929164,0.703771,872372.048832,0.880064,9.399467,24.626713,4.018860,0.075483,0.069705,148.391531,99.523310,72.373102,32.000000,32.000000,32.000000,32.000000,32.000000,71.212753,67.253098,106.283850,95.746216,35.848722,42.987342,49.341772,67.405333,38.113924,30.532869,67.255578,189.090242,80.177729,0.596640,189.756135,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.519744,49.104910,198.649586,160.925580,214.656166,212.498561,94.301962,14.296871,192.529013,3.177858,46.486476,48.343406,159.489190,200.542138,157.749275,193.103823,95.813311,186.983605,-0.000452,-1.768338,94.153947,63.290517,191.173780,20.856444,67.970941,0.704740,872374.085163,0.881692,9.447988,24.646488,4.024175,0.076228,0.070239,148.412406,99.612275,72.384862,32.000000,32.000000,32.000000,32.000000,32.000000,71.239380,67.257787,106.288165,95.746216,35.853556,42.987342,49.341772,67.440898,38.113924,30.532869,67.263267,188.603924,79.991596,0.597078,189.838157,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.478681,49.095016,198.894487,160.926140,214.694850,212.463405,94.419355,14.295016,192.490711,3.174377,46.442336,48.306789,159.459972,200.584808,157.747529,192.974682,95.764548,186.964936,-0.000451,-1.768337,94.472806,63.526180,191.293805,20.853702,67.981615,0.702412,872252.210357,0.881585,9.334931,24.614324,4.011523,0.075405,0.068984,148.400947,99.671179,72.372165,32.000000,32.000000,32.000000,32.000000,32.000000,71.255278,67.251697,106.280959,95.746216,35.789686,42.987342,49.341772,67.379959,38.113924,30.532869,67.261264,188.838710,80.134516,0.596858,189.835167,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.516045,49.092268,198.755892,160.909606,214.697530,212.396853,94.330321,14.305433,192.523683,3.170097,46.420242,48.411583,159.444261,200.534391,157.738574,193.091524,95.800745,186.807378,-0.000450,-1.768335,94.500437,63.612885,191.266533,20.848920,67.947339,0.703303,872337.317169,0.881130,9.367744,24.655978,4.019802,0.075624,0.070053,148.430216,99.606175,72.369029,32.000000,32.000000,32.000000,32.000000,32.000000,71.252899,67.241813,106.265393,95.746216,35.775337,42.987342,49.341772,67.426547,38.113924,30.532869,67.247821,188.660641,80.170025,0.596643,189.812626,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.510424,49.090069,198.643019,160.875696,214.634737,212.393345,94.333589,14.294730,192.514778,3.181216,46.286843,48.276778,159.414624,200.483567,157.726979,193.143894,95.767091,186.876990,-0.000451,-1.769519,94.369453,63.490120,191.227277,20.845867,67.946816,0.702749,872145.872558,0.880924,9.335630,24.612042,4.014525,0.075716,0.070095,148.432660,99.568248,72.360493,32.000000,32.000000,32.000000,32.000000,32.000000,71.234362,67.233179,106.276706,95.746216,35.775028,42.987342,49.341772,67.398343,38.113924,30.532869,67.241730,188.667177,79.814560,0.598115,189.777024,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.509055,49.090069,198.779048,160.875696,214.634465,212.385371,94.434830,14.301295,192.471167,3.180142,46.243964,48.333373,159.446478,200.520957,157.738155,193.147688,95.715103,186.909510,-0.000451,-1.769510,94.270331,63.430689,191.188483,20.843224,67.963043,0.702379,871975.373200,0.881000,9.329781,24.619927,4.012145,0.076232,0.069594,148.439472,99.579835,72.378002,32.000000,32.000000,32.000000,32.000000,32.000000,71.257411,67.239269,106.313283,95.746216,35.735458,42.987342,49.341772,67.408753,38.113924,30.532869,67.236014,188.869660,80.026372,0.597941,189.755348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.506436,49.033726,198.803453,160.846831,214.609717,212.397887,94.478006,14.297299,192.498878,3.184194,46.203963,48.257255,159.417713,200.451234,157.711591,193.022762,95.670276,186.976197,-0.000451,-1.769487,93.859728,63.534508,191.248772,20.840986,67.947735,0.702548,872154.268148,0.880050,9.331203,24.684307,4.015004,0.076538,0.068118,148.451912,99.440142,72.353610,32.000000,32.000000,32.000000,32.000000,32.000000,71.240248,67.231183,106.326292,95.746216,35.747172,42.987342,49.341772,67.415797,38.113924,30.532869,67.175181,188.956011,80.010378,0.596644,189.732964,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.440393,49.021083,198.710919,160.833380,214.637010,212.382980,94.337713,14.300296,192.453171,3.172973,46.334474,48.154505,159.423083,200.533168,157.730929,193.091113,95.650034,186.924998,-0.000451,-1.769473,93.715127,63.482290,191.152568,20.838506,67.902443,0.702720,872236.137685,0.879612,9.277584,24.754539,4.015709,0.075305,0.068707,148.451051,99.492978,72.347621,32.000000,32.000000,32.000000,32.000000,32.000000,71.231657,67.212976,106.334148,95.746216,35.760127,42.987342,49.341772,67.423992,38.113924,30.532869,67.165296,188.675426,79.804949,0.596775,189.752398,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.520997,49.035375,198.666454,160.835622,214.672225,212.379047,94.208265,14.296157,192.444292,3.183339,46.312489,48.331322,159.427320,200.639607,157.722351,193.062691,95.648890,186.990400,-0.000452,-1.769502,93.791856,63.597238,191.354173,20.835924,67.928172,0.703715,872316.637944,0.882134,9.333656,24.755276,4.019202,0.076543,0.071034,148.435505,99.426462,72.376325,32.000000,32.000000,32.000000,32.000000,32.000000,71.245023,67.218496,106.362071,95.746216,35.690656,42.987342,49.341772,67.469072,38.113924,30.532869,67.141645,188.416529,80.153224,0.598759,189.727299,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.522056,49.035375,198.814557,160.835622,214.741106,212.387509,94.373387,14.305576,192.509607,3.190341,46.465924,48.141430,159.435561,200.490662,157.686854,193.060538,95.665740,186.748754,-0.000453,-1.770690,93.687430,63.442811,191.240080,20.833256,67.948781,0.702333,872228.373050,0.881769,9.264093,24.781334,4.011762,0.075485,0.068406,148.399284,99.409553,72.366787,32.000000,32.000000,32.000000,32.000000,32.000000,71.257824,67.217203,106.403399,95.746216,35.678408,42.987342,49.341772,67.428137,38.113924,30.532869,67.145394,188.746773,80.126298,0.595213,189.747519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.582673,49.054614,198.682604,160.837583,214.755825,212.363154,94.417748,14.303578,192.427851,3.196516,46.355856,48.350113,159.412759,200.406465,157.671546,192.999216,95.645371,186.855312,-0.000454,-1.770944,93.588443,63.332182,191.172819,20.830918,67.906031,0.702513,872185.608076,0.880240,9.262991,24.672401,4.014667,0.075935,0.070523,148.389547,99.442210,72.380899,32.000000,32.000000,32.000000,32.000000,32.000000,71.238938,67.191149,106.393219,95.746216,35.721718,42.987342,49.341772,67.433423,38.113924,30.532869,67.155219,188.835497,79.995631,0.595746,189.754837,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.540229,49.066982,198.772382,160.832819,214.803520,212.300694,94.432871,14.298441,192.481061,3.206340,46.433700,48.339778,159.438610,200.550884,157.715937,193.070516,95.654061,186.820464,-0.000454,-1.771180,93.828719,63.605892,191.139781,20.829023,67.952982,0.701817,872134.232712,0.878579,9.219241,24.733387,4.007097,0.075991,0.069719,148.397000,99.456882,72.411256,32.000000,32.000000,32.000000,32.000000,32.000000,71.259937,67.224322,106.446381,95.746216,35.651137,42.987342,49.341772,67.405596,38.113924,30.532869,67.147647,188.865742,80.116100,0.595753,189.719943,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.477389,49.052965,198.717945,160.824692,214.793693,212.279370,94.461923,14.296871,192.447458,3.207779,46.451240,48.368584,159.427853,200.527460,157.679505,192.960891,95.650988,186.826567,-0.000456,-1.771485,93.951272,63.485073,191.214081,20.826662,67.928840,0.701910,871938.145970,0.879046,9.275709,24.711414,4.012343,0.075726,0.069320,148.343468,99.467056,72.375454,32.000000,32.000000,32.000000,32.000000,32.000000,71.210390,67.204930,106.428619,95.746216,35.646599,42.987342,49.341772,67.416839,38.113924,30.532869,67.151473,188.923846,80.106416,0.595347,189.695867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.488392,49.055988,198.718753,160.808999,214.781514,212.262242,94.269351,14.299154,192.334681,3.210099,46.451508,48.335781,159.410698,200.570191,157.687587,192.864083,95.607748,186.757188,-0.000455,-1.772892,93.831528,63.666557,191.138537,20.825700,67.967641,0.702655,871911.871906,0.879823,9.320356,24.719261,4.015947,0.076444,0.069301,148.330765,99.458486,72.371534,32.000000,32.000000,32.000000,32.000000,32.000000,71.195649,67.214682,106.393450,95.746216,35.667724,42.987342,49.341772,67.477410,38.113924,30.532869,67.130009,188.538703,79.833489,0.597911,189.773287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.486188,49.055988,198.881979,160.808999,214.837699,212.258040,94.436730,14.292590,192.385156,3.214887,46.303383,48.294130,159.429457,200.630821,157.702237,193.043151,95.633396,186.735279,-0.000455,-1.773108,93.596176,63.413489,191.211268,20.824497,68.010283,0.702124,872010.106959,0.881408,9.318613,24.733608,4.015462,0.075893,0.069520,148.330645,99.411031,72.378677,32.000000,32.000000,32.000000,32.000000,32.000000,71.219200,67.225855,106.402478,95.746216,35.612210,42.987342,49.341772,67.478208,38.113924,30.532869,67.125435,188.873460,79.993503,0.597766,189.758692,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.460635,49.041147,198.728426,160.812081,214.843058,212.223172,94.378095,14.298869,192.333415,3.202835,46.347040,48.166885,159.414044,200.619812,157.678115,192.895905,95.609210,186.644429,-0.000455,-1.773333,93.470488,63.541305,190.947519,20.824563,67.968056,0.702114,871892.885226,0.879872,9.320906,24.699606,4.018939,0.076401,0.069854,148.293318,99.386142,72.373647,32.000000,32.000000,32.000000,32.000000,32.000000,71.212592,67.255850,106.352310,95.746216,35.632018,42.987342,49.341772,67.486520,38.113924,30.532869,67.102951,188.756191,79.990129,0.596935,189.738353,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.398263,49.034276,198.935303,160.815724,214.762801,212.191199,94.443630,14.299439,192.436134,3.203131,46.298741,48.205141,159.417668,200.661482,157.676466,192.975031,95.639458,186.552279,-0.000456,-1.773580,93.393034,63.465915,191.058712,20.824545,67.918364,0.702335,871840.521408,0.880742,9.332650,24.689147,4.017911,0.076386,0.070014,148.302495,99.404234,72.360624,32.000000,32.000000,32.000000,32.000000,32.000000,71.211195,67.274013,106.311754,95.746216,35.587607,42.987342,49.341772,67.508521,38.113924,30.532869,67.093888,188.887259,79.827767,0.596778,189.692641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.510856,49.034276,198.958714,160.815724,214.642990,212.166015,94.382969,14.293589,192.417862,3.212048,46.190257,48.263291,159.378561,200.715813,157.635388,192.942126,95.629072,186.784923,-0.000457,-1.773859,93.321237,63.550400,191.170824,20.824240,67.941930,0.704039,871657.957726,0.881215,9.390716,24.623747,4.027172,0.076167,0.070245,148.275546,99.452449,72.378873,32.000000,32.000000,32.000000,32.000000,32.000000,71.192593,67.255740,106.260093,95.746216,35.636662,42.987342,49.341772,67.552979,38.113924,30.532869,67.077343,188.765939,80.144934,0.599004,189.710974,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.464951,49.019434,199.017489,160.831418,214.519733,212.144605,94.327864,14.296300,192.583030,3.209008,46.146078,48.304662,159.401006,200.645132,157.653355,193.068375,95.620551,186.621945,-0.000456,-1.774156,93.500264,63.640670,191.220199,20.824564,67.925161,0.702355,871438.238713,0.879451,9.273538,24.722857,4.018487,0.076369,0.071045,148.285384,99.474445,72.378395,32.000000,32.000000,32.000000,32.000000,32.000000,71.218129,67.267658,106.272768,95.746216,35.650413,42.987342,49.341772,67.495753,38.113924,30.532869,67.052455,188.655729,80.124464,0.595413,189.647756,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.463744,48.998546,198.987914,160.847672,214.540337,212.108436,94.459723,14.297584,192.451603,3.213043,46.312066,48.169337,159.383968,200.632227,157.682678,193.076504,95.600160,186.703871,-0.000457,-1.774408,93.497200,63.222621,191.173025,20.825208,67.980803,0.703148,871405.961197,0.880746,9.306447,24.669231,4.023404,0.075861,0.069137,148.285905,99.467775,72.356268,32.000000,32.000000,32.000000,32.000000,32.000000,71.176583,67.256723,106.212012,95.746216,35.616013,42.987342,49.341772,67.528799,38.113924,30.532869,67.019787,188.919447,80.002454,0.596091,189.635324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.418937,49.015037,198.978258,160.873174,214.500345,212.075435,94.468367,14.294445,192.519722,3.220493,46.274612,48.075070,159.386701,200.846655,157.653353,193.074343,95.635473,186.729298,-0.000457,-1.774850,93.362959,63.486404,191.237760,20.826156,68.011184,0.702346,871284.970107,0.879339,9.286815,24.720867,4.022904,0.076831,0.070767,148.286546,99.488503,72.352370,32.000000,32.000000,32.000000,32.000000,32.000000,71.167161,67.246008,106.162127,95.746216,35.601507,42.987342,49.341772,67.541788,38.113924,30.532869,67.018151,188.936733,80.324830,0.596807,189.713531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.457717,49.008441,199.038254,160.886345,214.526636,212.043359,94.516772,14.298869,192.655223,3.221231,46.353580,48.333059,159.382718,200.760888,157.659170,193.174272,95.696771,186.755107,-0.000456,-1.775205,93.326500,63.443455,191.251158,20.827184,67.971914,0.701967,871085.385778,0.880150,9.319695,24.626906,4.022196,0.076371,0.069665,148.325076,99.520272,72.345336,32.000000,32.000000,32.000000,32.000000,32.000000,71.158633,67.262835,106.178532,95.746216,35.622348,42.987342,49.341772,67.573470,38.113924,30.532869,67.006197,189.033544,80.151610,0.594322,189.714160,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.465408,48.993324,198.934563,160.905962,214.570605,212.027703,94.258851,14.295872,192.617251,3.235883,46.276599,48.328437,159.404669,200.793119,157.677772,193.129064,95.720720,186.669836,-0.000454,-1.775796,93.151180,63.438988,191.272798,20.827732,67.979469,0.702451,870668.698446,0.878682,9.302981,24.643791,4.024412,0.076579,0.069540,148.342386,99.503216,72.352545,32.000000,32.000000,32.000000,32.000000,32.000000,71.141359,67.255472,106.120599,95.746216,35.567292,42.987342,49.341772,67.559925,38.113924,30.532869,66.987061,188.517702,79.809792,0.595707,189.742366,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.433400,48.993324,198.895290,160.905962,214.574994,212.028921,94.532156,14.298155,192.595999,3.241764,46.336372,48.172994,159.401141,200.759685,157.674992,193.183663,95.724726,186.664611,-0.000453,-1.776404,93.226268,63.474106,191.234128,20.828225,67.960068,0.701932,870452.811268,0.880832,9.279862,24.587328,4.021691,0.076137,0.069890,148.351883,99.493971,72.363870,32.000000,32.000000,32.000000,32.000000,32.000000,71.142863,67.271553,106.092710,95.746216,35.586889,42.987342,49.341772,67.564605,38.113924,30.532869,66.958476,189.064313,79.977656,0.597884,189.772303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.514767,49.016136,199.000566,160.904281,214.494677,212.016042,94.611567,14.295729,192.689511,3.241578,46.295126,48.264782,159.402507,200.718117,157.669948,193.119631,95.671464,186.681447,-0.000452,-1.776401,93.299658,63.497980,191.275102,20.828432,67.989422,0.702437,870489.937910,0.878921,9.313176,24.581330,4.023500,0.076655,0.069450,148.349118,99.536377,72.371601,32.000000,32.000000,32.000000,32.000000,32.000000,71.145610,67.285969,106.064338,95.746216,35.565875,42.987342,49.341772,67.591066,38.113924,30.532869,66.967271,189.223134,79.988881,0.596888,189.749565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.452470,48.996622,198.819693,160.892511,214.378433,212.001451,94.439178,14.291163,192.713382,3.245726,46.008258,48.170712,159.371779,200.664622,157.650848,193.136904,95.637509,186.709039,-0.000452,-1.776372,93.574181,63.322217,191.289625,20.828919,67.977377,0.701383,870593.585390,0.876584,9.251332,24.641012,4.019015,0.075607,0.070089,148.331868,99.516198,72.381685,32.000000,32.000000,32.000000,32.000000,32.000000,71.169381,67.288619,106.042713,95.746216,35.588997,42.987342,49.341772,67.553479,38.113924,30.532869,66.955438,188.878355,79.811919,0.596166,189.775844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.395280,48.944953,198.765479,160.888868,214.376389,211.977383,94.610159,14.301865,192.612457,3.260414,46.017235,48.311365,159.364923,200.657874,157.665102,193.089423,95.645627,186.790751,-0.000452,-1.776375,93.769339,63.464421,191.329044,20.829920,67.982083,0.701742,870708.268976,0.879304,9.296624,24.685489,4.020420,0.075646,0.069964,148.324696,99.491797,72.359188,32.000000,32.000000,32.000000,32.000000,32.000000,71.177166,67.278539,105.997387,95.746216,35.533796,42.987342,49.341772,67.595976,38.113924,30.532869,66.922359,189.220319,80.308103,0.597687,189.796339,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.438885,48.944953,198.863587,160.888868,214.332411,211.928573,94.489936,14.302722,192.641588,3.278558,46.145544,48.192342,159.368548,200.688576,157.656285,193.099406,95.633334,186.855435,-0.000453,-1.776388,93.834550,63.513630,191.385374,20.830934,67.989314,0.702085,870521.114636,0.878616,9.304502,24.708523,4.023977,0.075724,0.071280,148.316501,99.491185,72.373409,32.000000,32.000000,32.000000,32.000000,32.000000,71.183642,67.289624,105.975278,95.746216,35.478572,42.987342,49.341772,67.637820,38.113924,30.532869,66.854015,188.979872,80.163496,0.594326,189.799054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.410149,48.967764,198.696870,160.902319,214.236571,211.840817,94.428700,14.286739,192.577064,3.282851,45.926578,48.194227,159.385840,200.550273,157.650981,193.015461,95.622397,186.709186,-0.000454,-1.775228,93.970135,63.527868,191.299886,20.831393,67.927541,0.701549,870307.792514,0.878671,9.259095,24.745471,4.022412,0.076866,0.070637,148.325578,99.476283,72.381925,32.000000,32.000000,32.000000,32.000000,32.000000,71.153782,67.308747,105.941371,95.746216,35.496750,42.987342,49.341772,67.628478,38.113924,30.532869,66.851725,188.857400,79.841853,0.595007,189.779423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.500825,48.961718,198.764448,160.891110,214.210283,211.827662,94.357159,14.303292,192.634641,3.279864,45.643757,48.298660,159.389048,200.740032,157.642503,193.214714,95.594820,186.888164,-0.000453,-1.775216,94.021308,63.695036,191.392961,20.831351,67.967317,0.701908,870118.984051,0.880215,9.306030,24.686797,4.021037,0.076540,0.070068,148.330346,99.502965,72.370928,32.000000,32.000000,32.000000,32.000000,32.000000,71.156071,67.296061,105.894593,95.746216,35.448048,42.987342,49.341772,67.650634,38.113924,30.532869,66.828399,188.714318,80.294456,0.595454,189.794333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.467953,48.898780,198.782178,160.842067,214.251527,211.843970,94.373855,14.298155,192.640944,3.273272,45.693794,48.221075,159.384648,200.597733,157.666008,193.070067,95.584709,186.831932,-0.000454,-1.774046,94.159693,63.507757,191.416866,20.831358,67.959203,0.700444,870002.715709,0.878308,9.211411,24.796457,4.015376,0.076447,0.070680,148.331449,99.463217,72.369186,32.000000,32.000000,32.000000,32.000000,32.000000,71.152884,67.304516,105.887782,95.746216,35.429258,42.987342,49.341772,67.607165,38.113924,30.532869,66.810541,188.747710,80.170025,0.592909,189.783318,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.438360,48.855356,198.714206,160.811801,214.345808,211.860298,94.257290,14.302722,192.595009,3.273659,45.856659,48.250820,159.362696,200.680585,157.661361,193.166717,95.618858,186.950114,-0.000453,-1.774617,94.249875,63.293100,191.248811,20.831375,67.953343,0.700905,869984.125355,0.878713,9.182668,24.785139,4.018403,0.077057,0.069769,148.350022,99.487197,72.368729,32.000000,32.000000,32.000000,32.000000,32.000000,71.161040,67.321866,105.876946,95.746216,35.422799,42.987342,49.341772,67.633135,38.113924,30.532869,66.724156,188.514581,79.981985,0.594149,189.865576,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.462498,48.855356,198.679495,160.811801,214.325150,211.861323,94.441070,14.302436,192.619239,3.290231,45.800960,48.281235,159.348587,200.578529,157.662311,192.984710,95.584116,186.863801,-0.000452,-1.774062,94.343236,63.445552,191.416089,20.830676,68.030225,0.701128,869841.879313,0.880345,9.170044,24.796021,4.019434,0.076833,0.070124,148.364768,99.463830,72.383691,32.000000,32.000000,32.000000,32.000000,32.000000,71.167056,67.337900,105.854143,95.746216,35.381907,42.987342,49.341772,67.656690,38.113924,30.532869,66.653652,188.882141,80.181911,0.595684,189.923326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.534643,48.869098,198.803745,160.812362,214.318983,211.866616,94.256990,14.300296,192.593236,3.297553,45.843640,48.238810,159.357581,200.415251,157.627565,193.051509,95.582739,186.963523,-0.000453,-1.772879,94.587316,63.546816,191.281137,20.830358,67.958716,0.699944,869946.787855,0.878160,9.144921,24.797876,4.016770,0.076044,0.069736,148.371460,99.393069,72.384149,32.000000,32.000000,32.000000,32.000000,32.000000,71.165353,67.325367,105.861542,95.746216,35.422683,42.987342,49.341772,67.651202,38.113924,30.532869,66.637965,188.513980,79.943100,0.593867,189.808141,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.433925,48.873495,198.747204,160.791344,214.291121,211.883549,94.512583,14.293303,192.663059,3.298120,45.987808,48.286234,159.366833,200.598426,157.633065,193.032782,95.602792,186.882745,-0.000454,-1.772864,94.711937,63.521037,191.318198,20.830268,67.947483,0.700140,869909.008816,0.878508,9.083630,24.837248,4.013428,0.075890,0.069526,148.386606,99.409430,72.378944,32.000000,32.000000,32.000000,32.000000,32.000000,71.167666,67.328106,105.860264,95.746216,35.383355,42.987342,49.341772,67.616652,38.113924,30.532869,66.609852,189.025167,79.832315,0.595181,189.848306,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.574427,48.925164,198.648047,160.766122,214.268761,211.927195,94.513629,14.297299,192.497571,3.312272,46.004979,48.370311,159.350624,200.570456,157.642473,193.122668,95.625536,186.951711,-0.000456,-1.772840,94.631131,63.544472,191.341609,20.831602,68.037004,0.701445,870056.001196,0.878195,9.192800,24.786419,4.020462,0.075418,0.069854,148.410768,99.497858,72.410021,32.000000,32.000000,32.000000,32.000000,32.000000,71.181315,67.317258,105.855674,95.746216,35.319461,42.987342,49.341772,67.629000,38.113924,30.532869,66.577317,189.027259,80.004068,0.597019,189.963806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.516416,48.957870,198.581332,160.758275,214.318636,211.930816,94.675630,14.300296,192.529986,3.312228,46.100696,48.351379,159.324788,200.449338,157.622618,193.088995,95.585114,186.865089,-0.000456,-1.771660,94.626573,63.694652,191.308711,20.832646,68.063833,0.698626,869902.782351,0.876362,9.047131,24.789787,4.007093,0.076714,0.069629,148.404157,99.472043,72.371454,32.000000,32.000000,32.000000,32.000000,32.000000,71.162406,67.317411,105.847563,95.746216,35.328879,42.987342,49.341772,67.608395,38.113924,30.532869,66.604041,189.351259,80.159607,0.592658,189.911485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.527049,48.957870,198.766331,160.758275,214.381573,211.922327,94.610671,14.295586,192.615658,3.320377,46.033537,48.300050,159.324410,200.547052,157.646382,193.065054,95.606735,186.936450,-0.000455,-1.771651,94.607600,63.570204,191.374160,20.833475,68.028530,0.699126,870430.658100,0.875464,9.191353,24.797370,4.010414,0.076039,0.069711,148.404418,99.468307,72.390597,32.000000,32.000000,32.000000,32.000000,32.000000,71.178564,67.349045,105.874915,95.746216,35.249786,42.987342,49.341772,67.647886,38.113924,30.532869,66.616538,189.221343,79.994751,0.593630,189.899447,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.518548,48.967764,198.790559,160.751830,214.378478,211.919893,94.468387,14.298298,192.621475,3.315832,46.167604,48.281970,159.322191,200.668822,157.640386,192.944879,95.629310,187.083303,-0.000455,-1.771682,94.606017,63.368067,191.319766,20.834677,68.016269,0.699800,870296.743305,0.875821,9.180297,24.802938,4.013288,0.076218,0.070616,148.410528,99.486777,72.400680,32.000000,32.000000,32.000000,32.000000,32.000000,71.193110,67.362408,105.927101,95.746216,35.288484,42.987342,49.341772,67.647527,38.113924,30.532869,66.608297,188.936774,80.307809,0.595119,189.883436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.439099,48.995523,198.848236,160.762199,214.400929,211.939391,94.671038,14.299297,192.633097,3.329164,46.331511,48.264126,159.311570,200.555981,157.617294,193.050348,95.630306,187.057040,-0.000455,-1.771689,94.357953,63.390466,191.388150,20.835809,68.037924,0.700101,870240.180795,0.877321,9.199029,24.836293,4.014467,0.076226,0.069606,148.376069,99.523062,72.371716,32.000000,32.000000,32.000000,32.000000,32.000000,71.171889,67.343588,105.912955,95.746216,35.291676,42.987342,49.341772,67.658588,38.113924,30.532869,66.591108,189.342076,80.185432,0.592947,189.955544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.513409,49.048567,198.964980,160.776211,214.489728,211.947168,94.325944,14.302436,192.639995,3.327743,46.308969,48.264991,159.304319,200.616203,157.627003,193.131391,95.621785,187.087604,-0.000454,-1.769921,94.304139,63.603190,191.207572,20.837486,68.054151,0.701153,870509.499462,0.877155,9.309442,24.825297,4.022085,0.076623,0.070658,148.387048,99.567114,72.391577,32.000000,32.000000,32.000000,32.000000,32.000000,71.188770,67.348474,105.926431,95.746216,35.268815,42.987342,49.341772,67.711172,38.113924,30.532869,66.604144,188.651888,79.986754,0.594934,189.921201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.496030,49.048567,198.790842,160.776211,214.444865,211.928138,94.577704,14.287024,192.648935,3.328357,46.563644,48.271833,159.307885,200.679076,157.638121,193.117771,95.616402,187.103698,-0.000453,-1.767002,94.449191,63.450723,191.375224,20.839209,68.070793,0.700488,870612.898294,0.879060,9.285175,24.845455,4.018406,0.076677,0.070587,148.410889,99.540097,72.392645,32.000000,32.000000,32.000000,32.000000,32.000000,71.196838,67.374894,105.954158,95.746216,35.326719,42.987342,49.341772,67.675148,38.113924,30.532869,66.645825,189.155407,80.149923,0.595987,189.870336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.457029,49.080999,198.883217,160.778733,214.387171,211.888686,94.509404,14.298869,192.584782,3.330423,46.510649,48.168347,159.340138,200.611983,157.624420,193.231803,95.612374,187.014333,-0.000452,-1.766775,94.323647,63.338254,191.129441,20.840308,68.031306,0.700031,870583.095062,0.876983,9.303248,24.856966,4.016299,0.075916,0.070292,148.437534,99.509216,72.400420,32.000000,32.000000,32.000000,32.000000,32.000000,71.196291,67.372680,105.969687,95.746216,35.287357,42.987342,49.341772,67.691362,38.113924,30.532869,66.670501,189.018807,79.992917,0.594532,189.951060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.579152,49.074678,198.760384,160.796668,214.451741,211.900079,94.586973,14.300581,192.608395,3.329894,46.458856,48.433371,159.319892,200.566235,157.614693,193.101992,95.589355,186.916795,-0.000453,-1.766517,94.170339,63.546448,191.252544,20.841308,68.022652,0.701100,870581.566649,0.878301,9.376256,24.826964,4.021334,0.076555,0.071388,148.461454,99.485089,72.385436,32.000000,32.000000,32.000000,32.000000,32.000000,71.220412,67.384840,105.987940,95.746216,35.273582,42.987342,49.341772,67.720721,38.113924,30.532869,66.665851,189.173946,79.778170,0.596262,189.912508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
