OSU 80 Ton Compressor Load Stand
49.540087,49.061210,198.746199,160.810680,214.500061,211.900598,94.244878,14.305576,192.638886,3.353384,46.449975,48.283725,159.345408,200.765638,157.621025,193.149524,95.627234,187.094825,-0.000452,-1.766230,94.233346,63.739791,191.528708,20.843850,68.035489,0.699368,870518.819954,0.875213,9.242962,24.812830,4.008951,0.076287,0.070267,148.488879,99.489522,72.392710,32.000000,32.000000,32.000000,32.000000,32.000000,71.218252,67.397654,105.987165,95.746216,35.243644,42.987342,49.341772,67.693328,38.113924,30.532869,66.652534,188.489756,80.002528,0.596314,189.906843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.517289,49.075777,198.811291,160.805075,214.435900,211.888297,94.292524,14.295301,192.682545,3.356039,46.418419,48.369613,159.343824,200.699911,157.616796,193.166467,95.642368,187.062676,-0.000453,-1.765999,94.270887,63.479093,191.470954,20.845331,68.031018,0.699704,870391.046810,0.876957,9.275276,24.840855,4.012130,0.076177,0.068869,148.486815,99.513417,72.386243,32.000000,32.000000,32.000000,32.000000,32.000000,71.238053,67.375506,106.000535,95.746216,35.211799,42.987342,49.341772,67.686794,38.113924,30.532869,66.632520,188.585048,80.130994,0.593935,189.901453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.546762,49.075777,198.804342,160.805075,214.316420,211.860067,94.612618,14.295729,192.627568,3.349882,46.401146,48.365655,159.364090,200.732469,157.626921,193.145545,95.711337,186.909494,-0.000453,-1.765789,94.506037,63.847234,191.539093,20.845894,68.065366,0.700151,870357.010872,0.879118,9.308350,24.815381,4.014987,0.076350,0.069442,148.508991,99.556434,72.383739,32.000000,32.000000,32.000000,32.000000,32.000000,71.237986,67.386261,106.037668,95.746216,35.200205,42.987342,49.341772,67.705410,38.113924,30.532869,66.641001,189.225237,79.967458,0.594427,189.795041,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.536615,49.084022,198.831529,160.793305,214.305042,211.850866,94.284970,14.296728,192.705546,3.348597,46.395209,48.337253,159.368944,200.601036,157.628767,193.223144,95.703283,187.105729,-0.000453,-1.765537,95.014417,63.564158,191.352296,20.846041,67.990792,0.699316,869917.281182,0.875448,9.277713,24.688067,4.012459,0.076137,0.069280,148.537917,99.514325,72.369256,32.000000,32.000000,32.000000,32.000000,32.000000,71.237114,67.393293,106.021344,95.746216,35.213472,42.987342,49.341772,67.694128,38.113924,30.532869,66.644141,188.569939,80.075748,0.595232,189.798503,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.550756,49.102712,198.815409,160.784898,214.329778,211.844766,94.341692,14.299297,192.658593,3.353990,46.411122,48.409345,159.335383,200.786433,157.599660,193.246085,95.703898,187.106012,-0.000452,-1.765289,94.984967,63.517066,191.417844,20.846403,68.076941,0.700272,869956.582452,0.878672,9.296504,24.770859,4.013830,0.076464,0.070600,148.513378,99.489269,72.366164,32.000000,32.000000,32.000000,32.000000,32.000000,71.217575,67.386152,106.019165,95.746216,35.181302,42.987342,49.341772,67.705487,38.113924,30.532869,66.639825,188.683385,80.284258,0.594588,189.772972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.566918,49.130196,198.865203,160.753511,214.413682,211.867872,94.434699,14.299297,192.560531,3.353440,46.471755,48.441995,159.327616,200.773222,157.612625,193.065668,95.727254,187.060795,-0.000452,-1.763854,94.768092,63.597600,191.381786,20.847197,68.002981,0.699186,869959.173470,0.877886,9.300498,24.770352,4.012359,0.075726,0.071209,148.528602,99.409454,72.374897,32.000000,32.000000,32.000000,32.000000,32.000000,71.228914,67.395878,106.038674,95.746216,35.215266,42.987342,49.341772,67.702718,38.113924,30.532869,66.655859,188.869397,79.946475,0.592874,189.838707,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.589814,49.130196,198.874224,160.753511,214.537621,211.877240,94.588957,14.302294,192.584938,3.347495,46.546732,48.469520,159.288902,200.603992,157.589295,193.199373,95.723969,187.026736,-0.000451,-1.763595,94.512601,63.683419,191.445968,20.847459,68.053826,0.700001,870010.532171,0.876867,9.311189,24.729779,4.012055,0.076992,0.070048,148.499235,99.406182,72.365446,32.000000,32.000000,32.000000,32.000000,32.000000,71.215306,67.410927,106.048963,95.746216,35.168342,42.987342,49.341772,67.698793,38.113924,30.532869,66.682523,189.177915,80.290715,0.595425,189.819392,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.503025,49.128547,198.850941,160.759677,214.534403,211.937950,94.509510,14.299297,192.699289,3.336328,46.610099,48.210197,159.298530,200.622523,157.604225,193.144549,95.682279,187.084465,-0.000452,-1.760936,94.459050,63.510859,191.442318,20.847077,68.000492,0.699251,870027.380276,0.875027,9.287405,24.720095,4.010385,0.076523,0.070298,148.516543,99.411586,72.377903,32.000000,32.000000,32.000000,32.000000,32.000000,71.250764,67.455285,106.100908,95.746216,35.119074,42.987342,49.341772,67.690110,38.113924,30.532869,66.681851,189.019020,80.241705,0.592680,189.819117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.487875,49.124699,198.773243,160.758556,214.589983,211.966757,94.500517,14.298441,192.725400,3.329165,46.660009,48.389809,159.300037,200.604053,157.596305,193.140922,95.648748,187.011946,-0.000452,-1.759967,94.402392,63.691490,191.199008,20.846801,67.971355,0.700929,870460.912572,0.878651,9.374172,24.782023,4.016841,0.076024,0.069772,148.491323,99.412684,72.381953,32.000000,32.000000,32.000000,32.000000,32.000000,71.225491,67.492328,106.098813,95.746216,35.150548,42.987342,49.341772,67.745548,38.113924,30.532869,66.678559,189.001033,79.878757,0.597092,189.853145,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.590442,49.147512,198.857747,160.774529,214.594786,211.986740,94.531370,14.298726,192.627786,3.335773,46.551753,48.295880,159.301009,200.580853,157.587847,193.130125,95.663500,187.069202,-0.000453,-1.759019,94.706622,63.706151,191.395574,20.846114,68.034101,0.701404,870831.804251,0.878207,9.387862,24.789682,4.016605,0.076775,0.069568,148.483951,99.410130,72.390621,32.000000,32.000000,32.000000,32.000000,32.000000,71.246034,67.502974,106.132506,95.746216,35.093482,42.987342,49.341772,67.759523,38.113924,30.532869,66.678747,189.062740,80.065257,0.596847,189.829541,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.534361,49.124150,198.902986,160.779574,214.634715,211.988349,94.615239,14.296015,192.677702,3.328253,46.614004,48.352783,159.313315,200.586948,157.603575,193.126110,95.654980,187.003153,-0.000454,-1.759036,94.911022,63.688901,191.368062,20.846267,68.041674,0.699799,870767.977404,0.876043,9.304069,24.796733,4.010001,0.076340,0.069308,148.463718,99.412473,72.384545,32.000000,32.000000,32.000000,32.000000,32.000000,71.233476,67.513665,106.125675,95.746216,35.126892,42.987342,49.341772,67.706361,38.113924,30.532869,66.703774,189.230477,80.163129,0.594642,189.837803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.545098,49.124150,198.979902,160.779574,214.694869,211.982912,94.421486,14.297442,192.608034,3.317933,46.599635,48.320423,159.312304,200.726516,157.610106,193.238036,95.726703,187.080814,-0.000454,-1.759025,94.881400,63.550169,191.391679,20.846693,68.034894,0.700495,870824.664967,0.876316,9.338975,24.780102,4.015455,0.075296,0.069720,148.477461,99.447811,72.392777,32.000000,32.000000,32.000000,32.000000,32.000000,71.233192,67.537517,106.163138,95.746216,35.116924,42.987342,49.341772,67.743327,38.113924,30.532869,66.681913,188.842972,79.988221,0.594573,189.847047,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.595875,49.120577,198.969390,160.767523,214.767868,211.970636,94.571702,14.301437,192.671194,3.323991,46.564002,48.357881,159.311036,200.719911,157.605818,193.162988,95.743192,187.121212,-0.000452,-1.759054,94.950727,63.825335,191.445438,20.848058,68.002368,0.700605,870501.464302,0.877880,9.327815,24.737953,4.016137,0.076722,0.069177,148.469447,99.506346,72.379254,32.000000,32.000000,32.000000,32.000000,32.000000,71.235526,67.526961,106.142416,95.746216,35.112910,42.987342,49.341772,67.742447,38.113924,30.532869,66.678414,189.143405,80.189614,0.595908,189.776552,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.573264,49.115080,198.868075,160.751550,214.859840,211.971696,94.395160,14.298726,192.706890,3.320737,46.540462,48.411373,159.301408,200.730247,157.600697,193.172174,95.742577,187.028719,-0.000453,-1.759074,95.175361,63.547696,191.562485,20.848907,68.047732,0.700225,870302.645233,0.875430,9.271493,24.736843,4.011813,0.075366,0.069387,148.457829,99.527391,72.389271,32.000000,32.000000,32.000000,32.000000,32.000000,71.205040,67.537125,106.160519,95.746216,35.118937,42.987342,49.341772,67.717653,38.113924,30.532869,66.678146,188.790319,80.159314,0.593805,189.777378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.526659,49.119477,198.971617,160.750709,214.836151,211.988983,94.356896,14.298869,192.776984,3.308901,46.611015,48.382602,159.288888,200.645091,157.566269,193.223980,95.717780,187.130560,-0.000453,-1.757885,95.744398,63.500629,191.302063,20.849677,67.982714,0.699782,870323.652823,0.877503,9.289479,24.702241,4.011599,0.075579,0.068905,148.421068,99.542800,72.393235,32.000000,32.000000,32.000000,32.000000,32.000000,71.167641,67.517042,106.138792,95.746216,35.084039,42.987342,49.341772,67.734411,38.113924,30.532869,66.671892,188.713793,79.999740,0.594050,189.837763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.592338,49.113156,199.122948,160.770886,214.899759,212.032666,94.276761,14.302294,192.762267,3.295556,46.309439,48.503469,159.303629,200.747514,157.601413,193.272387,95.761969,187.131537,-0.000452,-1.757263,95.840003,63.525290,191.504215,20.851446,67.998960,0.701364,870578.615301,0.878858,9.342309,24.765813,4.017465,0.076075,0.069272,148.489480,99.551517,72.413052,32.000000,32.000000,32.000000,32.000000,32.000000,71.195468,67.552897,106.170535,95.746216,35.041484,42.987342,49.341772,67.766632,38.113924,30.532869,66.675511,188.553521,80.318081,0.596010,189.750942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.582727,49.113156,198.970069,160.770886,214.957157,212.074328,94.276169,14.301009,192.730420,3.296461,46.253525,48.351768,159.286809,200.676915,157.587198,193.193199,95.712503,187.061365,-0.000452,-1.757841,95.603375,63.643092,191.485473,20.853590,68.017874,0.700042,870469.045255,0.876162,9.285245,24.756042,4.010194,0.075281,0.070816,148.472032,99.542757,72.385003,32.000000,32.000000,32.000000,32.000000,32.000000,71.173225,67.513911,106.153877,95.746216,35.138779,42.987342,49.341772,67.734365,38.113924,30.532869,66.668472,188.552337,80.153151,0.592864,189.735718,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.618778,49.056813,199.002911,160.766683,215.014581,212.093760,94.421964,14.294017,192.757586,3.285096,46.414582,48.432979,159.302541,200.824372,157.587496,193.282364,95.674162,187.236059,-0.000452,-1.756073,95.059582,63.777729,191.505075,20.856144,68.062697,0.700560,870847.131588,0.878845,9.277727,24.744746,4.012891,0.076003,0.069997,148.470049,99.523423,72.369868,32.000000,32.000000,32.000000,32.000000,32.000000,71.165265,67.498841,106.188428,95.746216,35.081129,42.987342,49.341772,67.743574,38.113924,30.532869,66.610194,188.843929,79.974648,0.594495,189.817661,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.493892,49.069730,198.876962,160.765842,215.002930,212.093858,94.530563,14.299868,192.700514,3.278040,46.518840,48.400495,159.312111,200.825820,157.595955,193.257901,95.682576,187.022351,-0.000450,-1.756647,95.055531,63.448538,191.552042,20.858473,68.069946,0.699675,870877.523915,0.876721,9.183949,24.849584,4.010637,0.075870,0.069980,148.477241,99.539824,72.392735,32.000000,32.000000,32.000000,32.000000,32.000000,71.186159,67.474463,106.215057,95.746216,35.080449,42.987342,49.341772,67.725215,38.113924,30.532869,66.602866,189.061127,79.967898,0.595461,189.836583,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.575264,49.082098,199.008325,160.780414,214.975705,212.050204,94.346299,14.301152,192.780248,3.268483,46.487979,48.566328,159.302800,200.769369,157.576061,193.244843,95.678231,187.149331,-0.000450,-1.756667,94.864816,63.492131,191.349378,20.860482,68.043765,0.700875,871056.935256,0.878200,9.326634,24.759817,4.018212,0.076688,0.069571,148.455245,99.489777,72.386615,32.000000,32.000000,32.000000,32.000000,32.000000,71.185855,67.476654,106.223102,95.746216,35.068623,42.987342,49.341772,67.801135,38.113924,30.532869,66.609602,188.692599,80.039725,0.596596,189.864553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.588170,49.082098,198.884688,160.780414,214.965616,212.031385,94.363061,14.291733,192.745497,3.249855,46.346155,48.316989,159.301293,200.798767,157.590018,193.239662,95.680860,187.137953,-0.000450,-1.757825,95.009333,63.471604,191.579640,20.862822,68.028854,0.700341,870814.444814,0.878162,9.254420,24.812508,4.014267,0.076014,0.069048,148.439078,99.487982,72.381476,32.000000,32.000000,32.000000,32.000000,32.000000,71.180466,67.447103,106.271078,95.746216,35.060143,42.987342,49.341772,67.759317,38.113924,30.532869,66.616713,188.726122,79.837304,0.595378,189.753578,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.591108,49.076601,198.942509,160.790503,214.938763,212.011332,94.348248,14.300867,192.867075,3.247655,46.380302,48.392072,159.311240,200.786045,157.580747,193.313661,95.686307,187.231155,-0.000450,-1.757237,95.447929,63.581528,191.604110,20.864923,68.056729,0.699955,870705.986845,0.877674,9.241016,24.805549,4.010728,0.075951,0.070249,148.430524,99.489397,72.400444,32.000000,32.000000,32.000000,32.000000,32.000000,71.202602,67.473916,106.291189,95.746216,35.037234,42.987342,49.341772,67.755869,38.113924,30.532869,66.606605,188.696496,80.337890,0.596427,189.811445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.576986,49.065608,199.003392,160.790223,214.956420,212.011598,94.632082,14.300153,192.752609,3.240526,46.453703,48.426445,159.310270,200.848123,157.594865,193.247267,95.626345,187.224892,-0.000449,-1.755473,95.319764,63.791706,191.428164,20.867663,68.079303,0.699700,870585.943259,0.877658,9.232468,24.835573,4.011657,0.075502,0.069683,148.426758,99.469787,72.397526,32.000000,32.000000,32.000000,32.000000,32.000000,71.192833,67.469930,106.310735,95.746216,35.016812,42.987342,49.341772,67.756613,38.113924,30.532869,66.601468,189.264163,80.304361,0.592737,189.781508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.622255,49.071379,198.994208,160.789382,214.965119,211.988745,94.546705,14.296871,192.735434,3.222367,46.349191,48.497884,159.306744,200.943675,157.565301,193.335253,95.591921,187.213774,-0.000449,-1.755465,95.704940,63.688614,191.559161,20.870092,68.070486,0.699780,870817.139722,0.875276,9.236141,24.893152,4.014028,0.075583,0.070304,148.370622,99.443928,72.366145,32.000000,32.000000,32.000000,32.000000,32.000000,71.172792,67.438146,106.296615,95.746216,35.059203,42.987342,49.341772,67.768551,38.113924,30.532869,66.584360,189.093409,80.153518,0.593249,189.894136,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.566829,49.056538,198.996202,160.782096,214.990043,212.010177,94.524398,14.291733,192.877554,3.210468,46.376531,48.313091,159.320256,200.753590,157.581106,193.383083,95.629164,187.205535,-0.000447,-1.755450,96.097933,63.606863,191.582740,20.873314,68.103662,0.699210,870810.452646,0.875099,9.194905,24.923345,4.010181,0.075888,0.070205,148.376512,99.446123,72.389316,32.000000,32.000000,32.000000,32.000000,32.000000,71.181865,67.472231,106.323074,95.746216,35.078036,42.987342,49.341772,67.745699,38.113924,30.532869,66.582172,189.048796,80.309717,0.593805,189.869077,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.542659,49.056538,198.996724,160.782096,214.963518,212.045052,94.404140,14.301723,192.860413,3.203516,46.424603,48.402187,159.300384,200.869753,157.588353,193.413119,95.645019,187.256335,-0.000446,-1.755454,96.253391,63.552980,191.434792,20.875723,68.130600,0.698091,870553.969814,0.874279,9.109954,24.924911,4.006982,0.077440,0.070065,148.362949,99.483170,72.389077,32.000000,32.000000,32.000000,32.000000,32.000000,71.144658,67.461497,106.285408,95.746216,35.013458,42.987342,49.341772,67.779827,38.113924,30.532869,66.560844,188.808279,80.313385,0.592153,189.876709,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.611057,49.057088,199.067621,160.788541,215.013154,212.032683,94.535915,14.302294,192.970650,3.207141,46.357873,48.547328,159.281187,200.856135,157.552892,193.457531,95.681517,187.317794,-0.000447,-1.754863,96.127956,63.735692,191.678306,20.877723,68.108386,0.699757,870907.359277,0.878181,9.262739,24.886442,4.016674,0.076041,0.070155,148.332736,99.535159,72.366885,32.000000,32.000000,32.000000,32.000000,32.000000,71.109437,67.450678,106.261378,95.746216,35.040997,42.987342,49.341772,67.798447,38.113924,30.532869,66.554043,189.071829,79.979930,0.593610,189.975686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.592868,49.032901,199.236837,160.796948,214.986982,212.015159,94.626269,14.286596,192.792659,3.201037,46.196471,48.441639,159.308054,200.948405,157.577931,193.448190,95.693365,187.354987,-0.000446,-1.753118,95.975995,63.562520,191.574339,20.879801,68.129410,0.699266,870613.099996,0.875564,9.192240,24.873324,4.012566,0.076312,0.069918,148.337845,99.448298,72.374748,32.000000,32.000000,32.000000,32.000000,32.000000,71.115392,67.433352,106.277468,95.746216,35.022676,42.987342,49.341772,67.763051,38.113924,30.532869,66.546745,189.252538,80.234882,0.595473,189.916205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.627928,49.011189,199.119239,160.811521,214.928739,211.989245,94.274829,14.302151,192.879309,3.202220,46.323568,48.345437,159.320873,200.946672,157.592287,193.366772,95.644912,187.258722,-0.000445,-1.754906,95.854145,63.861660,191.483678,20.881833,68.137758,0.699589,870454.231921,0.874953,9.186939,24.875622,4.017449,0.075857,0.070280,148.327446,99.430122,72.380344,32.000000,32.000000,32.000000,32.000000,32.000000,71.115414,67.415893,106.298836,95.746216,35.023277,42.987342,49.341772,67.776616,38.113924,30.532869,66.513113,188.549657,80.141045,0.594039,189.882256,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.583425,49.011189,199.231851,160.811521,214.973075,211.953654,94.521549,14.295872,192.818442,3.199862,46.374098,48.448966,159.326442,200.910221,157.594473,193.553786,95.647795,187.289335,-0.000444,-1.755485,96.151279,63.604630,191.490288,20.883974,68.134981,0.698640,870427.286376,0.877365,9.128827,24.887456,4.012242,0.077164,0.070356,148.317609,99.397696,72.376185,32.000000,32.000000,32.000000,32.000000,32.000000,71.138949,67.442445,106.316810,95.746216,35.030603,42.987342,49.341772,67.759737,38.113924,30.532869,66.480298,189.043098,80.133415,0.594000,189.882334,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.595404,49.032627,199.254150,160.820769,215.002846,211.990134,94.329523,14.298869,192.908715,3.195149,46.459728,48.414765,159.349008,201.010585,157.612938,193.421999,95.685629,187.326286,-0.000445,-1.754416,96.616680,63.884025,191.721707,20.886492,68.152164,0.699393,870336.161728,0.875800,9.175035,24.896221,4.018114,0.077247,0.069246,148.319492,99.411313,72.390536,32.000000,32.000000,32.000000,32.000000,32.000000,71.160889,67.418699,106.325943,95.746216,35.017327,42.987342,49.341772,67.788407,38.113924,30.532869,66.489676,188.659046,80.328352,0.594672,189.882452,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.603427,49.072479,199.197592,160.834781,214.958921,212.032954,94.286789,14.311284,192.970652,3.188399,46.625183,48.401840,159.367750,200.937865,157.606446,193.457558,95.711508,187.253163,-0.000443,-1.753927,96.973990,63.530524,191.665759,20.889329,68.133485,0.699284,870377.309741,0.877551,9.184031,24.872443,4.017593,0.076131,0.069522,148.317308,99.453533,72.401272,32.000000,32.000000,32.000000,32.000000,32.000000,71.183178,67.435676,106.313709,95.746216,35.073075,42.987342,49.341772,67.784941,38.113924,30.532869,66.479669,188.573578,80.309130,0.593286,189.866717,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.577864,49.112056,199.200117,160.838984,214.943395,212.071146,94.643846,14.298441,192.887857,3.182590,46.748354,48.478987,159.355171,200.938722,157.595725,193.460849,95.694022,187.311982,-0.000443,-1.752153,96.711432,63.651958,191.551268,20.891230,68.088805,0.699460,870545.082593,0.878067,9.215553,24.818746,4.015803,0.076788,0.069800,148.307631,99.442133,72.392474,32.000000,32.000000,32.000000,32.000000,32.000000,71.165601,67.435086,106.294038,95.746216,35.088281,42.987342,49.341772,67.783932,38.113924,30.532869,66.513054,189.287693,80.334515,0.593415,189.928715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.590517,49.107659,199.245830,160.843749,215.043735,212.088176,94.646399,14.291163,192.915064,3.183863,46.379700,48.379282,159.350498,201.000432,157.601981,193.356762,95.615259,187.254263,-0.000442,-1.751462,95.885526,63.535232,191.710575,20.893342,68.122793,0.700464,870920.117936,0.875510,9.281678,24.858609,4.017925,0.076085,0.069429,148.318831,99.508880,72.387247,32.000000,32.000000,32.000000,32.000000,32.000000,71.179103,67.391210,106.232509,95.746216,35.036411,42.987342,49.341772,67.799086,38.113924,30.532869,66.548687,189.292797,80.497904,0.593689,189.843704,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.642013,49.107659,199.169079,160.843749,215.112552,212.085938,94.486697,14.297156,192.936257,3.187035,46.223838,48.527246,159.337025,200.952768,157.580934,193.457283,95.618671,187.228914,-0.000441,-1.751446,95.623803,63.772864,191.608721,20.895790,68.129103,0.698999,871124.283562,0.875421,9.229016,24.908807,4.012944,0.075744,0.069640,148.307210,99.462947,72.373004,32.000000,32.000000,32.000000,32.000000,32.000000,71.152671,67.385054,106.168607,95.746216,35.068766,42.987342,49.341772,67.800104,38.113924,30.532869,66.542850,188.973395,80.334295,0.591892,189.809754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.597196,49.074678,199.225811,160.833099,215.089747,212.085975,94.366091,14.310856,192.892591,3.181567,46.281338,48.378183,159.339542,201.018332,157.578930,193.507979,95.626153,187.198213,-0.000440,-1.751466,95.436163,63.536303,191.845458,20.897777,68.106241,0.699203,871174.516209,0.875758,9.210679,24.902355,4.012107,0.075968,0.069482,148.295248,99.420263,72.379755,32.000000,32.000000,32.000000,32.000000,32.000000,71.150054,67.355786,106.145350,95.746216,35.051482,42.987342,49.341772,67.773436,38.113924,30.532869,66.507676,188.732182,80.103775,0.592973,189.911091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.593817,49.062859,199.168836,160.817686,215.073552,212.101712,94.478763,14.300724,192.945709,3.167179,46.246740,48.374386,159.314955,201.066750,157.603332,193.366975,95.641627,187.229217,-0.000440,-1.750308,95.447148,63.738206,191.697947,20.899418,68.151551,0.700075,871117.851152,0.877676,9.224221,24.883191,4.016876,0.076118,0.069798,148.274851,99.426449,72.383806,32.000000,32.000000,32.000000,32.000000,32.000000,71.153239,67.352742,106.116456,95.746216,35.048788,42.987342,49.341772,67.801987,38.113924,30.532869,66.502325,188.957526,80.317274,0.595221,189.759990,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.657375,49.042796,199.203114,160.806476,215.068555,212.103679,94.588923,14.301437,192.985974,3.163547,46.288636,48.395404,159.317710,200.971401,157.556296,193.483729,95.656040,187.372766,-0.000439,-1.750553,95.617310,63.599251,191.790845,20.901003,68.127354,0.699533,871094.171895,0.876732,9.215912,24.879515,4.016001,0.076523,0.069074,148.256497,99.440402,72.365098,32.000000,32.000000,32.000000,32.000000,32.000000,71.161244,67.338306,106.067403,95.746216,35.064351,42.987342,49.341772,67.807594,38.113924,30.532869,66.484107,189.177845,80.138257,0.593574,189.716638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.627361,49.042796,199.318946,160.806476,215.047923,212.129568,94.494444,14.302436,192.976677,3.169043,46.393715,48.377885,159.341187,200.926571,157.596046,193.555624,95.682131,187.362665,-0.000439,-1.750776,95.906768,63.807221,191.632601,20.902689,68.105754,0.699030,870900.006753,0.874425,9.129877,24.919710,4.011551,0.076071,0.069562,148.281924,99.470399,72.397003,32.000000,32.000000,32.000000,32.000000,32.000000,71.171755,67.377585,106.085634,95.746216,35.042040,42.987342,49.341772,67.772722,38.113924,30.532869,66.456343,188.988888,79.984626,0.594261,189.864160,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.637156,49.041147,199.195057,160.800872,215.049964,212.127318,94.424583,14.298298,192.944754,3.176184,46.256003,48.487941,159.329460,201.087320,157.595988,193.517097,95.671364,187.342855,-0.000438,-1.751026,95.926493,63.800796,191.681815,20.905076,68.153841,0.700005,870945.874231,0.875994,9.161022,24.889778,4.016312,0.076140,0.070500,148.253091,99.502589,72.377903,32.000000,32.000000,32.000000,32.000000,32.000000,71.128597,67.346720,106.054684,95.746216,35.038031,42.987342,49.341772,67.791816,38.113924,30.532869,66.445789,188.849167,80.289027,0.596044,189.747323,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.628217,49.027679,199.280468,160.799190,215.088554,212.112263,94.510536,14.293589,192.882351,3.178988,46.280311,48.416957,159.321892,200.999433,157.597081,193.480770,95.674713,187.455190,-0.000438,-1.750092,95.639887,63.307327,191.662911,20.907634,68.076094,0.699072,870960.128718,0.876437,9.149207,24.893010,4.013023,0.076274,0.069567,148.260825,99.511940,72.376117,32.000000,32.000000,32.000000,32.000000,32.000000,71.114464,67.354169,106.056800,95.746216,35.034051,42.987342,49.341772,67.788754,38.113924,30.532869,66.436726,189.021071,80.155205,0.593411,189.780446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.611188,49.022457,199.178799,160.803394,215.072546,212.126983,94.467087,14.299868,192.984731,3.173615,46.373562,48.415601,159.312361,201.077963,157.575080,193.564627,95.695611,187.315531,-0.000440,-1.751496,95.665879,63.857090,191.660053,20.910277,68.110839,0.700119,870863.696034,0.875720,9.145017,24.932377,4.015467,0.077229,0.068949,148.240988,99.519117,72.383914,32.000000,32.000000,32.000000,32.000000,32.000000,71.088225,67.356533,106.032472,95.746216,35.045396,42.987342,49.341772,67.796088,38.113924,30.532869,66.412999,188.934173,80.326078,0.594613,189.815773,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.695412,49.016136,199.234369,160.799470,215.077595,212.130889,94.506472,14.296300,192.966945,3.168191,46.386952,48.480257,159.340099,201.158715,157.577225,193.583550,95.707120,187.288457,-0.000440,-1.750059,95.528723,63.894851,191.752586,20.913687,68.151731,0.699756,870846.841466,0.876504,9.157473,24.858370,4.014796,0.076609,0.070171,148.241209,99.456783,72.401226,32.000000,32.000000,32.000000,32.000000,32.000000,71.084779,67.361814,106.051017,95.746216,35.103486,42.987342,49.341772,67.811723,38.113924,30.532869,66.393241,189.012943,80.461440,0.593344,189.790399,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.623873,49.016136,199.297138,160.799470,215.000966,212.119788,94.319758,14.299439,193.048534,3.164421,46.191805,48.437589,159.355513,201.089604,157.588145,193.572347,95.697392,187.419251,-0.000440,-1.749711,95.478986,63.885739,191.718036,20.915900,68.162784,0.699200,870724.912031,0.875205,9.082747,24.861157,4.013321,0.076574,0.069806,148.235057,99.451105,72.406845,32.000000,32.000000,32.000000,32.000000,32.000000,71.096775,67.382604,106.077231,95.746216,35.047792,42.987342,49.341772,67.761995,38.113924,30.532869,66.375459,188.639516,80.419181,0.592058,189.759872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.679950,49.016686,199.267552,160.789662,214.935543,212.144119,94.431648,14.298869,193.099119,3.156736,46.336535,48.328510,159.313967,201.116106,157.583102,193.521905,95.662059,187.264254,-0.000442,-1.749928,95.485902,63.529380,191.678144,20.917418,68.175712,0.699319,870778.093849,0.877579,9.137983,24.896034,4.016154,0.075763,0.071220,148.211553,99.490515,72.375616,32.000000,32.000000,32.000000,32.000000,32.000000,71.030316,67.343324,106.061012,95.746216,35.087995,42.987342,49.341772,67.804173,38.113924,30.532869,66.364184,188.863295,80.114706,0.592739,189.819471,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.587656,49.051041,199.391250,160.814043,214.942287,212.178143,94.395352,14.296300,193.098185,3.140967,46.489206,48.460602,159.312481,200.948161,157.589536,193.399710,95.652415,187.433578,-0.000442,-1.748817,95.213473,63.801575,191.680960,20.919823,68.166228,0.698496,870933.322998,0.875542,9.080349,24.872415,4.011026,0.076892,0.069531,148.210812,99.521418,72.372676,32.000000,32.000000,32.000000,32.000000,32.000000,71.026193,67.361245,106.087708,95.746216,35.061399,42.987342,49.341772,67.774694,38.113924,30.532869,66.352413,188.790705,80.295850,0.594403,189.865222,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.665297,49.078525,199.322509,160.830297,215.062453,212.181241,94.404655,14.298869,193.050415,3.138370,46.388604,48.350764,159.342537,201.161773,157.584572,193.517505,95.649088,187.231280,-0.000443,-1.748238,94.982921,63.783561,191.756460,20.921437,68.231732,0.700246,871348.105622,0.877915,9.210493,24.946457,4.020986,0.076034,0.069956,148.216042,99.461955,72.399441,32.000000,32.000000,32.000000,32.000000,32.000000,70.997531,67.381575,106.095168,95.746216,35.048824,42.987342,49.341772,67.829492,38.113924,30.532869,66.376779,188.809311,80.116320,0.594466,189.878361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.600024,49.078525,199.310065,160.830297,215.041068,212.188452,94.454658,14.296015,192.989867,3.131302,46.157203,48.488419,159.331579,201.095149,157.592453,193.618305,95.613393,187.232507,-0.000444,-1.747684,94.817511,63.619312,191.657669,20.923118,68.193147,0.698494,871328.228847,0.876385,9.157388,24.872839,4.013316,0.076853,0.070157,148.216182,99.434428,72.383064,32.000000,32.000000,32.000000,32.000000,32.000000,70.952724,67.357388,106.099694,95.746216,35.080667,42.987342,49.341772,67.788235,38.113924,30.532869,66.397722,188.909317,80.108984,0.594879,189.974703,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.616319,49.027679,199.328690,160.837023,215.079466,212.216307,94.564171,14.296443,192.994054,3.139355,46.100073,48.419161,159.339464,201.126402,157.588661,193.512471,95.623992,187.429313,-0.000443,-1.745933,94.795187,63.648654,191.743918,20.924904,68.221383,0.699699,871598.336651,0.877231,9.225133,24.909001,4.018346,0.076669,0.071021,148.210972,99.432148,72.394236,32.000000,32.000000,32.000000,32.000000,32.000000,70.960163,67.360696,106.124104,95.746216,35.058079,42.987342,49.341772,67.827768,38.113924,30.532869,66.341190,189.128343,80.333194,0.595622,189.894608,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.568256,48.992775,199.294203,160.823011,215.030888,212.245827,94.306470,14.300438,193.102814,3.140199,46.296717,48.580884,159.344100,201.096637,157.595947,193.522497,95.667740,187.309736,-0.000444,-1.746519,94.587341,63.725996,191.812036,20.926550,68.187558,0.699238,871511.852669,0.875885,9.157368,24.973261,4.017402,0.076448,0.069694,148.234436,99.443231,72.406496,32.000000,32.000000,32.000000,32.000000,32.000000,70.975628,67.370817,106.148640,95.746216,35.084013,42.987342,49.341772,67.820083,38.113924,30.532869,66.330635,188.612939,80.311551,0.593814,189.872696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.670995,49.002669,199.331709,160.843188,215.047503,212.262351,94.494163,14.295158,192.984925,3.143556,46.305109,48.369470,159.357138,201.095924,157.592415,193.553887,95.691818,187.550296,-0.000444,-1.745984,94.555576,63.599179,191.691402,20.928601,68.201243,0.700121,871428.508668,0.879261,9.172378,24.884036,4.020601,0.076468,0.070353,148.241970,99.446756,72.447392,32.000000,32.000000,32.000000,32.000000,32.000000,70.946051,67.375661,106.155722,95.746216,35.091363,42.987342,49.341772,67.851068,38.113924,30.532869,66.282077,188.988326,80.335689,0.594429,189.947323,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.633239,49.002669,199.306177,160.843188,215.036964,212.299762,94.485080,14.307003,192.974706,3.141464,46.310332,48.517762,159.338455,201.141692,157.580481,193.605987,95.681475,187.481173,-0.000444,-1.744249,94.638711,63.803620,191.637331,20.930538,68.170339,0.698866,871282.341859,0.875591,9.075620,24.951423,4.013040,0.077264,0.069474,148.220390,99.397147,72.395019,32.000000,32.000000,32.000000,32.000000,32.000000,70.927551,67.358331,106.153857,95.746216,35.086713,42.987342,49.341772,67.795379,38.113924,30.532869,66.278065,188.970159,80.415439,0.593305,189.844097,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.648591,49.013937,199.284900,160.849914,215.124277,212.321430,94.495371,14.304291,193.031485,3.148321,46.177808,48.339781,159.344141,201.182363,157.570712,193.658689,95.714305,187.444671,-0.000446,-1.744212,94.717512,63.645558,191.833673,20.932734,68.223781,0.699711,871531.163400,0.876570,9.114794,24.935494,4.015579,0.076524,0.069298,148.226301,99.376501,72.378686,32.000000,32.000000,32.000000,32.000000,32.000000,70.908528,67.346304,106.162427,95.746216,35.088521,42.987342,49.341772,67.817986,38.113924,30.532869,66.272153,188.990742,80.504434,0.593164,189.816756,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.663324,49.025206,199.491753,160.848513,215.179351,212.362479,94.524362,14.297584,193.105026,3.143702,46.141286,48.491126,159.363398,201.116616,157.602461,193.652307,95.762584,187.405642,-0.000447,-1.745993,94.825318,63.886171,191.643738,20.935415,68.215451,0.699084,871494.730273,0.878252,9.117980,24.885911,4.014368,0.075935,0.070313,148.241870,99.451865,72.408129,32.000000,32.000000,32.000000,32.000000,32.000000,70.930561,67.370927,106.158802,95.746216,35.062464,42.987342,49.341772,67.812714,38.113924,30.532869,66.271515,189.048725,80.160781,0.595226,189.931272,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.665943,49.043620,199.381072,160.847392,215.216488,212.397844,94.595757,14.299154,193.223290,3.150179,46.292677,48.436329,159.341407,201.203158,157.595512,193.619652,95.792763,187.447369,-0.000448,-1.747780,94.687777,63.822398,191.741572,20.937356,68.200792,0.699593,871478.324139,0.875930,9.106115,24.825667,4.016883,0.076348,0.069292,148.197687,99.473502,72.366382,32.000000,32.000000,32.000000,32.000000,32.000000,70.905932,67.359931,106.142061,95.746216,35.148312,42.987342,49.341772,67.806714,38.113924,30.532869,66.260686,189.191514,80.445373,0.595342,189.855545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.616146,49.068906,199.382179,160.850194,215.213198,212.439418,94.695816,14.299154,193.146801,3.150564,46.450511,48.306867,159.362844,201.272962,157.584175,193.708475,95.855257,187.615344,-0.000449,-1.746299,94.819368,63.575568,191.969015,20.939273,68.175838,0.699594,871551.969728,0.875409,9.121813,24.811354,4.014443,0.076840,0.069481,148.193960,99.521312,72.386853,32.000000,32.000000,32.000000,32.000000,32.000000,70.902595,67.352416,106.160059,95.746216,35.139343,42.987342,49.341772,67.806353,38.113924,30.532869,66.269908,189.391632,80.169072,0.593109,189.924231,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.664886,49.068906,199.425219,160.850194,215.216552,212.441029,94.466252,14.297442,193.191015,3.149240,46.638235,48.442576,159.363597,201.200630,157.607187,193.798356,95.887382,187.446800,-0.000450,-1.744799,94.879818,63.966889,191.905792,20.940805,68.229965,0.700667,871619.920260,0.875692,9.198775,24.812700,4.018494,0.076369,0.070062,148.186265,99.511603,72.393974,32.000000,32.000000,32.000000,32.000000,32.000000,70.915444,67.361990,106.170326,95.746216,35.115803,42.987342,49.341772,67.837951,38.113924,30.532869,66.287716,188.932503,80.135983,0.595848,189.934419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.610972,49.068906,199.461199,160.850194,215.279613,212.405724,94.554743,14.298012,193.157100,3.139795,46.575717,48.363553,159.393909,201.196471,157.619081,193.652247,95.890412,187.607510,-0.000452,-1.744964,94.858381,63.555151,192.025795,20.942448,68.239972,0.699613,871420.712156,0.876870,9.148195,24.716518,4.015417,0.075361,0.069944,148.182658,99.543095,72.407912,32.000000,32.000000,32.000000,32.000000,32.000000,70.915249,67.378860,106.194818,95.746216,35.144788,42.987342,49.341772,67.812201,38.113924,30.532869,66.281726,189.109487,80.438843,0.595670,189.955662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.644049,49.104636,199.462830,160.872894,215.249505,212.411487,94.423228,14.295586,193.082435,3.119605,46.626767,48.404498,159.357119,201.251128,157.618048,193.769610,95.898634,187.532441,-0.000453,-1.745197,94.680539,63.649104,191.789073,20.944004,68.255334,0.700161,871348.030062,0.876961,9.204146,24.774570,4.020506,0.075445,0.070215,148.163020,99.540858,72.393343,32.000000,32.000000,32.000000,32.000000,32.000000,70.917844,67.371476,106.212899,95.746216,35.153585,42.987342,49.341772,67.843691,38.113924,30.532869,66.275737,188.846456,80.249189,0.593979,189.876512,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.694560,49.116179,199.366538,160.883543,215.231426,212.441573,94.287397,14.296300,193.117470,3.109547,46.539749,48.442734,159.357751,201.217755,157.623964,193.739683,95.908593,187.611511,-0.000453,-1.746443,94.491959,63.878189,191.955719,20.945069,68.211124,0.699687,871386.575248,0.877644,9.205543,24.737821,4.017860,0.076695,0.069669,148.185003,99.490221,72.397611,32.000000,32.000000,32.000000,32.000000,32.000000,70.925587,67.377587,106.219960,95.746216,35.174035,42.987342,49.341772,67.827256,38.113924,30.532869,66.308650,188.574793,80.446767,0.595113,189.871752,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
