OSU 80 Ton Compressor Load Stand
49.638118,49.116179,199.517199,160.883543,215.218707,212.476689,94.592052,14.298441,193.209338,3.117720,46.709895,48.408326,159.387094,201.331452,157.631490,193.768878,95.919209,187.633893,-0.000454,-1.745242,94.222959,63.638073,191.941054,20.946354,68.242334,0.699389,871429.238761,0.878069,9.164692,24.757907,4.011838,0.075710,0.069215,148.201134,99.510020,72.400595,32.000000,32.000000,32.000000,32.000000,32.000000,70.931370,67.390470,106.216922,95.746216,35.128725,42.987342,49.341772,67.799580,38.113924,30.532869,66.318759,189.184104,80.456745,0.593015,189.877850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.678022,49.149985,199.381030,160.876817,215.165727,212.548723,94.521311,14.295301,193.180539,3.099115,46.468856,48.464477,159.377268,201.364845,157.636732,193.733632,95.938703,187.541624,-0.000456,-1.744041,94.051008,63.973896,192.014273,20.947643,68.235699,0.700277,871615.713373,0.876492,9.223242,24.755795,4.019435,0.076712,0.069762,148.201295,99.364194,72.397699,32.000000,32.000000,32.000000,32.000000,32.000000,70.978162,67.407492,106.239381,95.746216,35.135189,42.987342,49.341772,67.819217,38.113924,30.532869,66.353312,189.042623,80.306709,0.593966,189.846575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.648564,49.157956,199.418363,160.863926,215.236370,212.555155,94.391209,14.295872,193.246485,3.101067,46.431856,48.556500,159.375802,201.397872,157.626586,193.806239,95.926117,187.684378,-0.000457,-1.745095,94.022011,63.727474,191.927064,20.948893,68.220283,0.699710,871830.469437,0.878474,9.211652,24.715398,4.013232,0.075860,0.070300,148.168832,99.402996,72.398853,32.000000,32.000000,32.000000,32.000000,32.000000,70.967430,67.372156,106.230519,95.746216,35.190371,42.987342,49.341772,67.811885,38.113924,30.532869,66.364390,188.782418,80.293723,0.595721,189.905584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.775182,49.143664,199.548740,160.865888,215.253167,212.522170,94.621973,14.293589,193.269207,3.107771,46.501883,48.580694,159.385074,201.303603,157.639274,193.770545,95.893570,187.516895,-0.000457,-1.744910,94.103930,63.994564,192.036382,20.950366,68.294929,0.700470,872011.861893,0.878578,9.254177,24.768064,4.016599,0.075811,0.070409,148.176888,99.455201,72.401967,32.000000,32.000000,32.000000,32.000000,32.000000,70.990902,67.387820,106.263621,95.746216,35.164463,42.987342,49.341772,67.830227,38.113924,30.532869,66.368261,189.243947,80.497390,0.595143,189.854718,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.638717,49.164002,199.487562,160.887186,215.275108,212.492952,94.240079,14.295729,193.327570,3.110346,46.669003,48.440864,159.371245,201.309495,157.613343,193.816853,95.846952,187.660075,-0.000458,-1.746573,93.958356,63.805088,192.087633,20.952093,68.304305,0.698310,871774.478607,0.873789,9.108633,24.736975,4.009001,0.077219,0.069562,148.150317,99.493789,72.392385,32.000000,32.000000,32.000000,32.000000,32.000000,70.959926,67.352549,106.232657,95.746216,35.200279,42.987342,49.341772,67.757578,38.113924,30.532869,66.356570,188.480158,80.311771,0.592454,189.911170,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.642505,49.164002,199.783326,160.887186,215.294223,212.506426,94.427843,14.297156,193.436866,3.117830,46.729951,48.422311,159.381765,201.360176,157.637467,193.894228,95.899207,187.624120,-0.000459,-1.746140,94.032909,63.812233,192.137355,20.954722,68.294298,0.699716,872104.134478,0.879939,9.270443,24.837999,4.018790,0.076090,0.069772,148.182599,99.536216,72.395500,32.000000,32.000000,32.000000,32.000000,32.000000,70.991403,67.381664,106.238146,95.746216,35.201862,42.987342,49.341772,67.836856,38.113924,30.532869,66.380252,188.855687,80.115440,0.595101,189.900706,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.733436,49.238487,199.655772,160.911848,215.293729,212.527765,94.424312,14.300296,193.313178,3.121498,46.695863,48.446405,159.403339,201.364784,157.643244,193.887589,95.913531,187.763239,-0.000460,-1.744414,94.249396,63.751500,192.127605,20.956541,68.278972,0.700559,871942.530866,0.878170,9.266511,24.772085,4.024441,0.075810,0.069859,148.208710,99.530032,72.406867,32.000000,32.000000,32.000000,32.000000,32.000000,70.991119,67.391368,106.230813,95.746216,35.299365,42.987342,49.341772,67.836537,38.113924,30.532869,66.460392,188.848625,80.461147,0.597191,189.883711,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.699346,49.244808,199.725815,160.914650,215.362856,212.576493,94.458111,14.303578,193.403082,3.134817,46.719444,48.566642,159.409046,201.568345,157.661789,193.964538,95.920228,187.766848,-0.000461,-1.742673,94.375204,63.775529,192.147040,20.958866,68.235915,0.699487,872048.497383,0.876691,9.246703,24.810600,4.014518,0.075180,0.069942,148.216565,99.490581,72.424114,32.000000,32.000000,32.000000,32.000000,32.000000,70.985798,67.380614,106.221114,95.746216,35.282413,42.987342,49.341772,67.785436,38.113924,30.532869,66.473179,188.916222,80.303260,0.593581,189.788629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.757778,49.243434,199.683945,160.919694,215.458540,212.561529,94.447665,14.296871,193.280825,3.151653,46.794599,48.522575,159.410254,201.608772,157.675825,193.864933,95.896601,187.775159,-0.000464,-1.743245,94.388568,63.887581,192.159096,20.961570,68.245309,0.700706,872290.455957,0.877262,9.288358,24.805273,4.018681,0.076667,0.070040,148.212878,99.464638,72.403579,32.000000,32.000000,32.000000,32.000000,32.000000,71.004121,67.395685,106.228404,95.746216,35.294879,42.987342,49.341772,67.804501,38.113924,30.532869,66.492850,188.895331,80.441851,0.595410,189.855820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.772854,49.260475,199.697195,160.921376,215.487892,212.530029,94.497269,14.298441,193.398599,3.153952,46.804347,48.540713,159.396386,201.546572,157.642689,194.050016,95.883315,187.715024,-0.000466,-1.743019,94.453945,63.589393,192.203577,20.965084,68.289105,0.699719,872233.206865,0.876149,9.226430,24.832055,4.013120,0.076692,0.070447,148.193461,99.414101,72.384763,32.000000,32.000000,32.000000,32.000000,32.000000,70.986365,67.385761,106.192180,95.746216,35.333546,42.987342,49.341772,67.765800,38.113924,30.532869,66.509336,188.994539,80.492035,0.593628,189.834538,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.775648,49.260475,199.695252,160.921376,215.466236,212.505576,94.538453,14.297727,193.375821,3.158465,46.730064,48.536263,159.410869,201.523189,157.649281,194.068860,95.922262,187.817805,-0.000467,-1.742216,94.453839,63.820154,192.082778,20.967937,68.319360,0.699819,872258.101829,0.876943,9.274186,24.852727,4.017432,0.077033,0.070365,148.197549,99.440468,72.383827,32.000000,32.000000,32.000000,32.000000,32.000000,70.992779,67.387624,106.208795,95.746216,35.336959,42.987342,49.341772,67.761027,38.113924,30.532869,66.540596,189.076906,80.491594,0.593743,189.811603,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.702869,49.269270,199.694668,160.933426,215.459857,212.495306,94.356147,14.299725,193.430119,3.168762,46.637479,48.649531,159.431234,201.655336,157.657620,193.973397,95.935378,187.874325,-0.000465,-1.743727,94.515834,63.912978,192.143350,20.970489,68.307208,0.698624,871924.003301,0.874770,9.224962,24.822585,4.011907,0.076298,0.068738,148.212618,99.460353,72.398221,32.000000,32.000000,32.000000,32.000000,32.000000,71.018103,67.408895,106.223754,95.746216,35.332924,42.987342,49.341772,67.757080,38.113924,30.532869,66.564745,188.712294,80.426297,0.592975,189.886898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.682428,49.254703,199.735412,160.935668,215.463942,212.500399,94.350671,14.298298,193.384727,3.177679,46.678954,48.517991,159.401023,201.637273,157.656012,194.058674,95.900691,187.663134,-0.000465,-1.745275,94.654120,63.971176,192.167213,20.972838,68.295812,0.699637,871961.995838,0.877865,9.309168,24.830923,4.017769,0.075894,0.069542,148.182100,99.460290,72.400312,32.000000,32.000000,32.000000,32.000000,32.000000,70.993128,67.370077,106.216128,95.746216,35.359306,42.987342,49.341772,67.798019,38.113924,30.532869,66.580941,188.701342,80.498858,0.594212,189.821831,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.824487,49.248381,199.799889,160.924459,215.475645,212.509766,94.597339,14.296015,193.445694,3.181633,46.567464,48.695851,159.415247,201.585735,157.677812,193.929757,95.896665,187.776098,-0.000464,-1.743292,94.931954,63.954844,192.300351,20.975232,68.339518,0.700101,872105.071036,0.878303,9.315796,24.785420,4.020243,0.076169,0.068948,148.180957,99.424995,72.397829,32.000000,32.000000,32.000000,32.000000,32.000000,71.017079,67.392882,106.218516,95.746216,35.396127,42.987342,49.341772,67.810126,38.113924,30.532869,66.581276,189.194678,80.126959,0.593971,189.831351,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.793415,49.248381,199.748117,160.924459,215.467763,212.544199,94.211934,14.302151,193.458041,3.186780,46.711793,48.549296,159.441040,201.584695,157.692344,194.023901,95.894843,187.774889,-0.000464,-1.743608,94.695609,63.894331,192.211855,20.977532,68.327780,0.698054,871935.986466,0.873261,9.162311,24.832347,4.010074,0.076932,0.070834,148.183422,99.388685,72.408979,32.000000,32.000000,32.000000,32.000000,32.000000,71.026000,67.424733,106.214724,95.746216,35.425186,42.987342,49.341772,67.726209,38.113924,30.532869,66.589209,188.423869,80.309570,0.595363,189.781272,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.709036,49.250030,199.806210,160.922217,215.494382,212.631259,94.181821,14.298155,193.467611,3.192738,46.610795,48.561382,159.419130,201.610709,157.656429,194.052338,95.878633,187.805337,-0.000464,-1.743944,94.377084,63.887068,192.305918,20.980174,68.285824,0.698544,872130.752653,0.877584,9.194472,24.833711,4.011537,0.075377,0.069623,148.179134,99.312766,72.380908,32.000000,32.000000,32.000000,32.000000,32.000000,71.021768,67.398840,106.170035,95.746216,35.443980,42.987342,49.341772,67.740530,38.113924,30.532869,66.604766,188.363643,80.460780,0.594325,189.783829,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.776113,49.247007,199.731543,160.927261,215.510625,212.674246,94.432841,14.301437,193.450463,3.193540,46.409853,48.642309,159.438306,201.583330,157.676025,194.032478,95.937031,187.796866,-0.000464,-1.741958,94.352637,63.830726,192.293537,20.982806,68.338148,0.700469,872682.656761,0.879884,9.283535,24.861481,4.019515,0.075748,0.069628,148.209231,99.391007,72.410612,32.000000,32.000000,32.000000,32.000000,32.000000,71.027549,67.415467,106.185183,95.746216,35.455551,42.987342,49.341772,67.787962,38.113924,30.532869,66.618832,188.865683,80.483084,0.594477,189.721202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.735978,49.204405,199.901397,160.919975,215.525868,212.654107,94.440621,14.309001,193.495454,3.211761,46.504874,48.564106,159.414988,201.719411,157.672648,194.026840,95.935061,187.917718,-0.000464,-1.741238,94.457365,64.033336,192.305343,20.985510,68.312184,0.699042,872517.207310,0.876401,9.211011,24.799867,4.012598,0.076054,0.069845,148.210414,99.397066,72.396914,32.000000,32.000000,32.000000,32.000000,32.000000,71.027983,67.418401,106.178059,95.746216,35.493315,42.987342,49.341772,67.748495,38.113924,30.532869,66.629605,188.881242,80.432387,0.593557,189.775175,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.754243,49.228592,199.903929,160.913529,215.495859,212.634931,94.674316,14.290877,193.551367,3.222272,46.458860,48.579932,159.429628,201.599517,157.688451,194.064129,95.975912,187.782388,-0.000465,-1.743012,94.579070,63.752046,192.313814,20.989087,68.308253,0.700076,872388.152509,0.876927,9.209986,24.847709,4.019251,0.076045,0.068522,148.233437,99.453408,72.414575,32.000000,32.000000,32.000000,32.000000,32.000000,71.041616,67.439168,106.191385,95.746216,35.471919,42.987342,49.341772,67.774307,38.113924,30.532869,66.601528,189.348632,80.479562,0.594583,189.790753,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.765995,49.228592,199.853527,160.913529,215.539679,212.658419,94.445412,14.301580,193.423312,3.232130,46.218684,48.643589,159.428181,201.651809,157.666255,194.033761,96.015618,187.850878,-0.000465,-1.742986,94.636265,64.070021,192.351438,20.991868,68.290187,0.699780,872142.137991,0.876252,9.207680,24.733389,4.015913,0.077680,0.070147,148.230632,99.375849,72.395019,32.000000,32.000000,32.000000,32.000000,32.000000,71.022617,67.435487,106.163372,95.746216,35.546320,42.987342,49.341772,67.758140,38.113924,30.532869,66.635984,188.890824,80.458579,0.593825,189.769903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.828906,49.179669,199.873939,160.899517,215.499372,212.693318,94.465891,14.297156,193.552253,3.217481,46.243484,48.471855,159.415878,201.696965,157.665619,194.154668,96.022249,187.949949,-0.000466,-1.744724,94.507328,64.023941,192.356477,20.994550,68.305333,0.699869,872102.782774,0.876372,9.203076,24.741785,4.015865,0.075449,0.070304,148.231193,99.401309,72.399049,32.000000,32.000000,32.000000,32.000000,32.000000,71.025234,67.432705,106.142462,95.746216,35.523371,42.987342,49.341772,67.749524,38.113924,30.532869,66.598019,188.931782,80.346327,0.594023,189.806764,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.837960,49.164277,199.787159,160.881581,215.550787,212.681678,94.508663,14.300867,193.580806,3.219823,46.101148,48.583099,159.415303,201.597111,157.680508,194.112907,96.044559,187.857837,-0.000465,-1.745296,94.418861,63.935683,192.293456,20.997211,68.364292,0.698989,871992.995017,0.874977,9.089025,24.772750,4.011205,0.076143,0.069894,148.242013,99.447202,72.398504,32.000000,32.000000,32.000000,32.000000,32.000000,71.052782,67.453711,106.143824,95.746216,35.564817,42.987342,49.341772,67.710376,38.113924,30.532869,66.604294,189.017326,80.645299,0.594236,189.737331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.871138,49.181318,199.800662,160.867289,215.524376,212.700794,94.484876,14.289165,193.551616,3.216229,46.332521,48.611194,159.412629,201.634500,157.651800,194.059320,96.054029,187.924164,-0.000466,-1.745282,94.162340,64.039146,192.439202,20.999656,68.357152,0.697982,871796.405493,0.874319,9.064265,24.715484,4.008735,0.075492,0.070547,148.227366,99.515595,72.394475,32.000000,32.000000,32.000000,32.000000,32.000000,71.038648,67.476974,106.126517,95.746216,35.605328,42.987342,49.341772,67.701055,38.113924,30.532869,66.593810,188.969751,80.329819,0.591691,189.797992,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.862682,49.181318,199.931292,160.867289,215.509726,212.723617,94.454162,14.289593,193.642262,3.217050,46.286787,48.506038,159.430101,201.672114,157.674969,194.128851,96.081867,187.946140,-0.000467,-1.745257,94.032805,63.758766,192.405530,21.002483,68.341051,0.697775,871837.878801,0.874013,9.046990,24.731187,4.006339,0.075639,0.069670,148.217527,99.554560,72.418539,32.000000,32.000000,32.000000,32.000000,32.000000,71.033434,67.472571,106.100702,95.746216,35.573574,42.987342,49.341772,67.679143,38.113924,30.532869,66.616305,188.908324,80.340311,0.593776,189.773169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.705376,49.177195,199.864663,160.865047,215.491006,212.738078,94.348461,14.295872,193.646743,3.211876,46.301563,48.575830,159.392579,201.722918,157.651322,194.264372,96.057652,187.810073,-0.000467,-1.743510,94.099349,63.925460,192.327130,21.006044,68.359965,0.698448,871832.795162,0.874555,9.055734,24.711687,4.009638,0.076931,0.070173,148.199573,99.477093,72.402489,32.000000,32.000000,32.000000,32.000000,32.000000,71.038952,67.468123,106.056845,95.746216,35.625256,42.987342,49.341772,67.678527,38.113924,30.532869,66.618578,188.696921,80.479636,0.594131,189.681587,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.772420,49.185990,200.050063,160.865047,215.450390,212.784916,94.319683,14.296728,193.644984,3.212668,46.376378,48.575874,159.417757,201.808093,157.659203,194.204111,96.084388,188.053995,-0.000466,-1.742891,94.118376,64.083301,192.490166,21.008925,68.359370,0.700090,872206.372703,0.878664,9.214494,24.684260,4.020987,0.076371,0.069909,148.213059,99.530603,72.377358,32.000000,32.000000,32.000000,32.000000,32.000000,71.059628,67.471408,106.055023,95.746216,35.626957,42.987342,49.341772,67.766481,38.113924,30.532869,66.624579,188.639366,80.305461,0.594661,189.705151,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.824965,49.211002,200.065959,160.873174,215.465658,212.791349,94.491128,14.297870,193.680284,3.208352,46.473723,48.640529,159.381661,201.818368,157.634722,194.252354,96.075766,187.971557,-0.000466,-1.741111,94.232548,63.989697,192.497834,21.011736,68.350751,0.699903,872222.984560,0.877832,9.153820,24.750079,4.019295,0.076635,0.070442,148.213280,99.495141,72.388901,32.000000,32.000000,32.000000,32.000000,32.000000,71.036878,67.439820,106.056448,95.746216,35.689976,42.987342,49.341772,67.727190,38.113924,30.532869,66.640156,188.982256,80.494309,0.595787,189.710580,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.813614,49.211002,199.989584,160.873174,215.533213,212.764706,94.541742,14.298583,193.693256,3.216055,46.538525,48.568633,159.392022,201.783527,157.651518,194.147946,96.127627,188.068746,-0.000465,-1.740326,94.130982,63.866587,192.389394,21.014759,68.350589,0.699451,872272.847105,0.875300,9.124437,24.727432,4.015376,0.075987,0.069350,148.245580,99.485453,72.406671,32.000000,32.000000,32.000000,32.000000,32.000000,71.061961,67.477496,106.081069,95.746216,35.743565,42.987342,49.341772,67.694548,38.113924,30.532869,66.673440,189.083484,80.479415,0.593930,189.769746,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.851694,49.243434,200.074831,160.890829,215.455274,212.783697,94.208200,14.298012,193.798592,3.217353,46.586832,48.679331,159.366782,201.832700,157.644331,194.359410,96.116336,188.004511,-0.000465,-1.740070,93.952803,64.191093,192.532240,21.017945,68.379654,0.699314,871976.399535,0.874943,9.136182,24.712435,4.014758,0.075834,0.068985,148.255459,99.495057,72.369932,32.000000,32.000000,32.000000,32.000000,32.000000,71.039560,67.451254,106.079456,95.746216,35.744315,42.987342,49.341772,67.697227,38.113924,30.532869,66.683184,188.416400,80.303114,0.593922,189.756922,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.866288,49.268171,200.093115,160.918013,215.395518,212.819537,94.331707,14.296871,193.756755,3.224793,46.494365,48.775815,159.429006,201.897285,157.671608,194.351423,96.178680,188.042384,-0.000463,-1.738637,93.850022,63.937404,192.644983,21.022284,68.422260,0.698888,872130.371215,0.877454,9.129214,24.699363,4.013401,0.075393,0.069251,148.326988,99.516271,72.401162,32.000000,32.000000,32.000000,32.000000,32.000000,71.100608,67.481765,106.152268,95.746216,35.778953,42.987342,49.341772,67.671142,38.113924,30.532869,66.757792,188.663414,80.480736,0.595116,189.792051,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.850441,49.252504,200.012997,160.926420,215.412610,212.830254,94.363630,14.296300,193.815185,3.233845,46.651982,48.680543,159.423676,202.088676,157.670416,194.381981,96.184230,188.175344,-0.000463,-1.738384,93.960702,64.062454,192.570664,21.026067,68.405960,0.698958,872375.658653,0.875872,9.182513,24.744110,4.014645,0.076149,0.069942,148.322721,99.479690,72.384697,32.000000,32.000000,32.000000,32.000000,32.000000,71.113387,67.476704,106.190799,95.746216,35.822980,42.987342,49.341772,67.658058,38.113924,30.532869,66.773866,188.727260,80.653663,0.594130,189.697087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.817996,49.269820,200.176109,160.923898,215.474825,212.853798,94.586819,14.296015,193.807545,3.240133,46.556019,48.627465,159.416960,201.889416,157.661422,194.332477,96.179252,188.228928,-0.000464,-1.737105,94.054854,64.061515,192.527468,21.029939,68.400749,0.698653,872080.110341,0.876247,9.139582,24.696251,4.012261,0.075561,0.069734,148.316109,99.474730,72.375812,32.000000,32.000000,32.000000,32.000000,32.000000,71.096876,67.462618,106.187866,95.746216,35.833021,42.987342,49.341772,67.662102,38.113924,30.532869,66.772883,189.173638,80.320355,0.592559,189.802122,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.878431,49.269820,200.029606,160.923898,215.529974,212.883897,94.443345,14.290164,193.877365,3.242096,46.411260,48.690001,159.422088,201.905257,157.643550,194.361177,96.177472,188.130520,-0.000463,-1.738257,94.111661,64.199744,192.450970,21.033624,68.409638,0.699628,872295.471197,0.874952,9.190466,24.721540,4.018149,0.076476,0.070823,148.339170,99.484587,72.383173,32.000000,32.000000,32.000000,32.000000,32.000000,71.081802,67.455803,106.223126,95.746216,35.902100,42.987342,49.341772,67.675531,38.113924,30.532869,66.805436,188.886690,80.491961,0.595803,189.795985,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.846306,49.240136,200.157522,160.912128,215.640870,212.947779,94.326561,14.300296,193.843369,3.254618,46.526319,48.685838,159.427458,201.982420,157.684014,194.469422,96.189695,188.122859,-0.000461,-1.740055,94.114617,63.891006,192.537949,21.037260,68.435945,0.698518,872332.381812,0.875225,9.127950,24.686015,4.010343,0.075911,0.070045,148.327509,99.521231,72.377925,32.000000,32.000000,32.000000,32.000000,32.000000,71.100975,67.488793,106.251137,95.746216,35.944599,42.987342,49.341772,67.636239,38.113924,30.532869,66.791564,188.653122,80.484551,0.593666,189.772972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.815487,49.249206,200.080192,160.903440,215.673022,212.990642,94.478427,14.299439,193.862616,3.255652,46.688191,48.612697,159.401684,202.007170,157.673649,194.383165,96.205328,188.245086,-0.000461,-1.740643,94.153873,64.136653,192.600072,21.040563,68.422783,0.699114,872510.635538,0.877126,9.131490,24.670887,4.015494,0.075990,0.068341,148.328591,99.531596,72.400203,32.000000,32.000000,32.000000,32.000000,32.000000,71.097048,67.491924,106.301227,95.746216,35.944286,42.987342,49.341772,67.648947,38.113924,30.532869,66.804534,188.956854,80.304361,0.594456,189.793035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.958963,49.294282,200.156374,160.924459,215.613201,213.042083,94.450812,14.296443,193.979419,3.252624,46.668938,48.591832,159.416917,201.977262,157.668546,194.452857,96.202341,188.149531,-0.000460,-1.740404,94.138458,64.168941,192.605234,21.043802,68.465443,0.699603,872697.651586,0.876517,9.172449,24.701588,4.016426,0.077067,0.070110,148.322721,99.553484,72.401750,32.000000,32.000000,32.000000,32.000000,32.000000,71.110090,67.500028,106.322553,95.746216,35.981290,42.987342,49.341772,67.662399,38.113924,30.532869,66.827379,188.901623,80.624903,0.596092,189.839140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.931691,49.294282,200.208214,160.924459,215.568079,213.110856,94.398875,14.273039,193.954054,3.244813,46.745770,48.641201,159.426148,201.867582,157.660068,194.313575,96.179909,188.229296,-0.000461,-1.739078,94.276972,63.996067,192.642035,21.047089,68.455418,0.697836,872830.053768,0.874297,9.069198,24.668355,4.006416,0.075684,0.070058,148.315208,99.549980,72.394084,32.000000,32.000000,32.000000,32.000000,32.000000,71.122739,67.476524,106.330220,95.746216,35.995614,42.987342,49.341772,67.576671,38.113924,30.532869,66.888768,188.797749,80.650581,0.592592,189.782413,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.787614,49.301153,200.151175,160.950522,215.557970,213.103757,94.340879,14.295301,193.830857,3.248411,46.701755,48.667524,159.436628,201.990799,157.682264,194.402333,96.152603,188.188710,-0.000460,-1.737904,94.425047,64.081874,192.679308,21.049968,68.454101,0.698635,873245.265795,0.875592,9.097366,24.721022,4.009642,0.075991,0.069632,148.295091,99.587339,72.381083,32.000000,32.000000,32.000000,32.000000,32.000000,71.131376,67.464805,106.351775,95.746216,36.035524,42.987342,49.341772,67.584023,38.113924,30.532869,66.914708,188.681757,80.324684,0.592994,189.976355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.854410,49.330837,200.159298,160.956407,215.560015,213.103579,94.532649,14.301580,193.895319,3.245453,46.762991,48.646026,159.461430,202.038015,157.685620,194.504443,96.182980,188.313176,-0.000461,-1.737826,94.450906,64.004025,192.575945,21.053796,68.444834,0.700293,873557.036602,0.878935,9.253249,24.732945,4.020100,0.076723,0.069977,148.288800,99.555447,72.394847,32.000000,32.000000,32.000000,32.000000,32.000000,71.170699,67.458935,106.391366,95.746216,36.076623,42.987342,49.341772,67.656320,38.113924,30.532869,66.971138,189.065298,80.662981,0.596802,189.826827,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.790709,49.347054,200.212416,160.955286,215.539896,213.110845,94.612152,14.300724,193.936957,3.245510,46.875034,48.605210,159.450870,202.112671,157.694652,194.468872,96.199630,188.155445,-0.000460,-1.739134,94.540489,63.873138,192.687668,21.056488,68.454318,0.699625,873392.791587,0.875340,9.203000,24.742217,4.015068,0.076524,0.069527,148.271048,99.540355,72.378818,32.000000,32.000000,32.000000,32.000000,32.000000,71.169018,67.416874,106.399074,95.746216,36.082337,42.987342,49.341772,67.616963,38.113924,30.532869,66.994151,189.224303,80.663861,0.593653,189.804837,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.855717,49.372341,200.207408,160.968738,215.522532,213.179614,94.303100,14.298298,193.853629,3.247520,46.798772,48.677505,159.472383,201.882566,157.693956,194.474921,96.177112,188.192360,-0.000460,-1.739384,94.569383,63.882964,192.663868,21.059261,68.458032,0.700525,873518.236119,0.876497,9.295945,24.673307,4.021080,0.076264,0.069610,148.272210,99.577271,72.378187,32.000000,32.000000,32.000000,32.000000,32.000000,71.201817,67.441080,106.430536,95.746216,36.101379,42.987342,49.341772,67.649419,38.113924,30.532869,67.034821,188.606201,80.334221,0.594491,189.885954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.909704,49.372341,200.192812,160.968738,215.547905,213.236678,94.506708,14.299439,193.885334,3.256858,46.762166,48.669550,159.449305,202.037342,157.682521,194.406960,96.135105,188.410775,-0.000460,-1.740776,94.592896,64.074578,192.760621,21.062032,68.464685,0.699951,873867.005744,0.878441,9.253961,24.709818,4.015736,0.076050,0.069690,148.238948,99.637275,72.390818,32.000000,32.000000,32.000000,32.000000,32.000000,71.182212,67.404738,106.434369,95.746216,36.152573,42.987342,49.341772,67.607351,38.113924,30.532869,67.086228,189.013415,80.455204,0.596474,189.888432,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.933809,49.363545,200.207649,160.976024,215.564663,213.300617,94.463470,14.299154,193.835854,3.245427,46.562378,48.602990,159.466106,201.942788,157.677104,194.480178,96.128940,188.248555,-0.000459,-1.742156,94.705845,64.197462,192.713182,21.064334,68.485835,0.699356,874196.438782,0.875730,9.198145,24.834582,4.011100,0.076106,0.070316,148.263574,99.700102,72.398158,32.000000,32.000000,32.000000,32.000000,32.000000,71.229298,67.426231,106.466876,95.746216,36.152336,42.987342,49.341772,67.570756,38.113924,30.532869,67.104909,188.926940,80.492695,0.595129,189.840517,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.902233,49.301153,200.093163,160.948280,215.583848,213.352632,94.338990,14.295444,193.776248,3.238541,46.578889,48.648011,159.456218,202.031389,157.681905,194.424477,96.103159,188.393067,-0.000459,-1.741243,94.773583,64.265138,192.647472,21.066795,68.445032,0.699066,874418.266490,0.875901,9.164443,24.779289,4.009461,0.075915,0.070372,148.232716,99.711308,72.367473,32.000000,32.000000,32.000000,32.000000,32.000000,71.219242,67.409886,106.438998,95.746216,36.203905,42.987342,49.341772,67.551619,38.113924,30.532869,67.131543,188.677981,80.335322,0.594789,189.779699,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.910921,49.308574,200.256651,160.948840,215.610904,213.397038,94.505898,14.297870,193.810217,3.235514,46.645958,48.739453,159.439044,201.908396,157.685063,194.439779,96.079092,188.399084,-0.000460,-1.741357,94.869483,64.101922,192.578597,21.068661,68.459979,0.699629,874613.337029,0.877734,9.134677,24.859822,4.009704,0.076624,0.070191,148.209954,99.672900,72.341230,32.000000,32.000000,32.000000,32.000000,32.000000,71.225196,67.373828,106.433908,95.746216,36.210625,42.987342,49.341772,67.562621,38.113924,30.532869,67.090245,189.011796,80.616759,0.596078,189.821910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.873390,49.308574,200.097029,160.948840,215.584336,213.417088,94.459927,14.296728,193.834735,3.233849,46.587301,48.698189,159.474941,201.990106,157.708213,194.433422,96.092227,188.357949,-0.000459,-1.742509,94.764298,64.184745,192.564566,21.070304,68.437838,0.699941,874900.870112,0.876215,9.133120,24.886167,4.012281,0.076073,0.069641,148.254737,99.709641,72.397222,32.000000,32.000000,32.000000,32.000000,32.000000,71.247310,67.397708,106.427394,95.746216,36.271872,42.987342,49.341772,67.552088,38.113924,30.532869,67.117778,188.919854,80.620281,0.594392,189.711800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.899293,49.300603,200.198055,160.933987,215.534293,213.429149,94.184233,14.300010,193.954221,3.230855,46.631255,48.759137,159.457172,201.998607,157.679466,194.332724,96.104981,188.229659,-0.000458,-1.741918,94.427728,64.038557,192.547127,21.072430,68.428264,0.700296,874983.736962,0.877457,9.171917,24.857451,4.012100,0.076450,0.070129,148.248526,99.713925,72.363118,32.000000,32.000000,32.000000,32.000000,32.000000,71.230235,67.368068,106.382296,95.746216,36.268638,42.987342,49.341772,67.567344,38.113924,30.532869,67.130235,188.368467,80.470245,0.594475,189.770139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.893151,49.321217,200.209256,160.932586,215.562057,213.388989,94.383923,14.297442,193.894450,3.232035,46.568112,48.627268,159.433540,202.047903,157.670493,194.490363,96.120700,188.288469,-0.000458,-1.741885,94.313834,64.081891,192.759602,21.074643,68.443175,0.700348,874917.619225,0.879548,9.137168,24.796089,4.012042,0.075943,0.069404,148.248546,99.668636,72.373833,32.000000,32.000000,32.000000,32.000000,32.000000,71.218308,67.352756,106.376745,95.746216,36.264598,42.987342,49.341772,67.546821,38.113924,30.532869,67.177378,188.767845,80.666942,0.595544,189.757630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.927308,49.312147,200.127650,160.944076,215.682808,213.389486,94.334486,14.299439,193.900697,3.235604,46.568737,48.760028,159.448239,202.006354,157.668250,194.385610,96.135783,188.257655,-0.000458,-1.742438,94.478875,64.024101,192.663541,21.075781,68.425631,0.701814,875021.737409,0.880057,9.320741,24.790183,4.022006,0.076598,0.069638,148.230452,99.621910,72.365666,32.000000,32.000000,32.000000,32.000000,32.000000,71.187668,67.347783,106.364595,95.746216,36.341712,42.987342,49.341772,67.545604,38.113924,30.532869,67.199326,188.668972,80.678094,0.595424,189.748346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.944640,49.286586,200.262629,160.950802,215.785575,213.423608,94.619880,14.294873,193.809508,3.236092,46.384077,48.744416,159.464285,201.918936,157.670375,194.452917,96.117056,188.239050,-0.000458,-1.742431,94.766978,64.060047,192.739575,21.076869,68.413749,0.699742,874621.855184,0.877465,9.119760,24.775896,4.008381,0.076629,0.069024,148.223779,99.585608,72.345935,32.000000,32.000000,32.000000,32.000000,32.000000,71.128674,67.334310,106.320605,95.746216,36.363696,42.987342,49.341772,67.519428,38.113924,30.532869,67.211398,189.239761,80.374500,0.593473,189.776198,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.950192,49.286586,200.112374,160.950802,215.797568,213.450088,94.580571,14.297442,193.884643,3.242364,46.453751,48.714010,159.457591,202.034529,157.692334,194.424031,96.167093,188.343318,-0.000459,-1.742401,95.477261,64.143803,192.703638,21.077765,68.446330,0.700046,874739.796305,0.874558,9.076294,24.787572,4.009692,0.077227,0.069873,148.238748,99.601775,72.382108,32.000000,32.000000,32.000000,32.000000,32.000000,71.128763,67.324825,106.295655,95.746216,36.413866,42.987342,49.341772,67.501787,38.113924,30.532869,67.205454,189.161142,80.495043,0.595870,189.809636,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.878489,49.284662,200.124521,160.948280,215.865632,213.468999,94.655867,14.298155,193.871628,3.245656,46.448462,48.786196,159.451154,201.986640,157.678716,194.442020,96.191453,188.315627,-0.000459,-1.744163,95.609661,64.258048,192.565993,21.079065,68.430536,0.699351,874641.464915,0.874922,9.070560,24.777044,4.006238,0.075435,0.069950,148.241613,99.564691,72.377143,32.000000,32.000000,32.000000,32.000000,32.000000,71.117119,67.343099,106.262429,95.746216,36.425886,42.987342,49.341772,67.490642,38.113924,30.532869,67.221614,189.311734,80.489320,0.594671,189.792091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.845280,49.285761,200.272337,160.944917,215.986204,213.475277,94.499988,14.295729,193.903034,3.258830,46.521789,48.621495,159.446539,201.895491,157.711812,194.379618,96.182577,188.309610,-0.000459,-1.744380,95.232648,63.927115,192.635357,21.079814,68.422819,0.700499,874720.706417,0.875695,9.142733,24.742193,4.012241,0.076363,0.069673,148.245019,99.565071,72.363923,32.000000,32.000000,32.000000,32.000000,32.000000,71.102921,67.343406,106.208670,95.746216,36.417227,42.987342,49.341772,67.524330,38.113924,30.532869,67.239514,188.999976,80.334295,0.595551,189.684380,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.895064,49.278615,200.220956,160.941834,216.004213,213.520041,94.495464,14.297584,193.956699,3.269414,46.481511,48.633908,159.461397,201.929150,157.704447,194.365501,96.171710,188.144796,-0.000459,-1.743820,95.089982,64.057694,192.609475,21.079998,68.406159,0.701383,874835.458833,0.877818,9.178176,24.748788,4.017880,0.075238,0.069564,148.249207,99.480851,72.366733,32.000000,32.000000,32.000000,32.000000,32.000000,71.120108,67.329868,106.196728,95.746216,36.490210,42.987342,49.341772,67.538041,38.113924,30.532869,67.258611,188.990928,80.650948,0.597387,189.754601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.923079,49.278615,200.240057,160.941834,216.063573,213.540728,94.552265,14.297013,193.899088,3.274775,46.608943,48.711145,159.463044,202.030023,157.681202,194.405512,96.169126,188.277593,-0.000459,-1.743219,94.909844,64.096818,192.590468,21.080518,68.422837,0.700938,874963.318628,0.877053,9.119550,24.697189,4.012841,0.075715,0.069113,148.259706,99.437366,72.373440,32.000000,32.000000,32.000000,32.000000,32.000000,71.126479,67.344593,106.160733,95.746216,36.505365,42.987342,49.341772,67.502821,38.113924,30.532869,67.269116,189.104529,80.454764,0.594518,189.675844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.967930,49.299504,200.218939,160.931465,216.167116,213.566102,94.485483,14.295444,193.815473,3.281277,46.614766,48.863404,159.461341,201.915103,157.684022,194.358471,96.137223,188.114252,-0.000459,-1.743202,95.145814,64.222993,192.429492,21.080809,68.403688,0.700528,875021.778215,0.876064,9.090597,24.750107,4.010972,0.075600,0.068878,148.258844,99.519078,72.380518,32.000000,32.000000,32.000000,32.000000,32.000000,71.147810,67.355197,106.089366,95.746216,36.502108,42.987342,49.341772,67.477881,38.113924,30.532869,67.314063,188.970966,80.480663,0.595765,189.715655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.951214,49.303077,200.111904,160.922497,216.145452,213.608845,94.323752,14.301152,193.692719,3.279824,46.758127,48.720156,159.453636,201.894553,157.671019,194.368906,96.141333,188.162403,-0.000458,-1.744966,95.036887,64.075800,192.674717,21.080661,68.382683,0.700171,875165.540038,0.875456,9.063098,24.718481,4.006829,0.076730,0.069569,148.239128,99.487078,72.358959,32.000000,32.000000,32.000000,32.000000,32.000000,71.145957,67.342097,106.069146,95.746216,36.562450,42.987342,49.341772,67.444391,38.113924,30.532869,67.337233,188.647504,80.669143,0.594944,189.643350,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.935517,49.323141,200.182294,160.921936,216.189930,213.590283,94.529727,14.292732,193.866369,3.280752,46.769482,48.788083,159.453183,201.924950,157.679617,194.319253,96.149700,188.312980,-0.000457,-1.745566,95.038005,64.056599,192.457128,21.080727,68.444365,0.700542,875434.225569,0.877977,9.085994,24.734242,4.006147,0.076163,0.070970,148.258083,99.493811,72.412705,32.000000,32.000000,32.000000,32.000000,32.000000,71.183166,67.364906,106.095736,95.746216,36.553093,42.987342,49.341772,67.444657,38.113924,30.532869,67.357172,189.059455,80.652049,0.593845,189.697047,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.863396,49.328638,200.117803,160.927822,216.234449,213.600642,94.222522,14.297584,193.823824,3.281807,46.803098,48.718538,159.447377,201.890007,157.673799,194.404779,96.166329,188.177771,-0.000457,-1.747331,94.625608,64.110784,192.649939,21.080615,68.380537,0.700266,875409.756086,0.876343,9.122273,24.782941,4.008816,0.075692,0.070429,148.273812,99.465061,72.377273,32.000000,32.000000,32.000000,32.000000,32.000000,71.186719,67.363064,106.080335,95.746216,36.599276,42.987342,49.341772,67.445756,38.113924,30.532869,67.398957,188.445044,80.334442,0.594272,189.804679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.913011,49.328638,200.164203,160.927822,216.232782,213.602490,94.222330,14.296157,193.905913,3.282119,46.785654,48.578877,159.428837,201.881730,157.685396,194.334901,96.210941,188.247517,-0.000458,-1.749095,94.612712,63.963644,192.632848,21.080118,68.366996,0.701706,875502.727276,0.880670,9.202317,24.715071,4.013321,0.076447,0.069920,148.303826,99.482645,72.387291,32.000000,32.000000,32.000000,32.000000,32.000000,71.185784,67.360460,106.081467,95.746216,36.605759,42.987342,49.341772,67.481066,38.113924,30.532869,67.426900,188.444660,80.487192,0.597291,189.689770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
