OSU 80 Ton Compressor Load Stand
49.907868,49.345954,200.170469,160.923898,216.262929,213.585015,94.648294,14.297013,193.745293,3.291330,46.656265,48.611408,159.450788,201.908029,157.675331,194.303813,96.226531,188.118597,-0.000458,-1.750855,94.739714,64.209697,192.648063,21.079627,68.407745,0.701349,875257.749510,0.879707,9.151024,24.696897,4.010261,0.075631,0.069171,148.306772,99.505400,72.419564,32.000000,32.000000,32.000000,32.000000,32.000000,71.182601,67.365587,106.068224,95.746216,36.625858,42.987342,49.341772,67.446860,38.113924,30.532869,67.467245,189.296588,80.313092,0.595736,189.700549,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.884193,49.337709,200.128456,160.912969,216.267040,213.570461,94.384063,14.298155,193.775037,3.286243,46.540889,48.712774,159.464556,201.843444,157.664988,194.310985,96.246992,188.143572,-0.000459,-1.752543,94.838677,64.158238,192.577251,21.078974,68.360902,0.700993,875176.216145,0.875819,9.173656,24.632437,4.010800,0.075717,0.068719,148.328410,99.503331,72.431411,32.000000,32.000000,32.000000,32.000000,32.000000,71.172068,67.373321,106.053032,95.746216,36.677594,42.987342,49.341772,67.442896,38.113924,30.532869,67.491931,188.768126,80.323363,0.597080,189.737527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.898751,49.295656,200.154982,160.905682,216.299980,213.566247,94.466797,14.296157,193.760617,3.298664,46.506838,48.795081,159.440071,201.899507,157.668741,194.320885,96.233986,188.163448,-0.000458,-1.751982,94.934760,64.231874,192.482253,21.077322,68.373253,0.701594,875046.257456,0.878654,9.189881,24.621443,4.011861,0.075595,0.068817,148.324102,99.513231,72.421720,32.000000,32.000000,32.000000,32.000000,32.000000,71.166660,67.367056,106.013091,95.746216,36.631227,42.987342,49.341772,67.450066,38.113924,30.532869,67.507640,188.933593,80.659092,0.597107,189.650155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.918064,49.295656,199.988719,160.905682,216.339280,213.541879,94.399844,14.299439,193.741672,3.301919,46.641963,48.706586,159.444925,201.978628,157.665306,194.360348,96.198866,188.169995,-0.000457,-1.751424,94.824413,64.265050,192.579025,21.076259,68.415643,0.701247,874943.900178,0.877479,9.132780,24.641986,4.011222,0.076269,0.069438,148.346843,99.504703,72.412683,32.000000,32.000000,32.000000,32.000000,32.000000,71.164959,67.367428,106.003829,95.746216,36.717798,42.987342,49.341772,67.435001,38.113924,30.532869,67.487179,188.799688,80.507955,0.594434,189.688354,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.932357,49.306100,200.217189,160.907644,216.311932,213.502834,94.375872,14.297013,193.806419,3.304976,46.712373,48.715856,159.427256,201.983705,157.634395,194.333801,96.172345,188.086602,-0.000457,-1.752631,94.895813,64.120342,192.595362,21.075007,68.346712,0.700073,874957.535936,0.877623,9.112820,24.679586,4.006340,0.075782,0.069347,148.350308,99.468649,72.378449,32.000000,32.000000,32.000000,32.000000,32.000000,71.160839,67.368701,105.999490,95.746216,36.732291,42.987342,49.341772,67.445082,38.113924,30.532869,67.523655,188.751745,80.313312,0.594922,189.683436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.870936,49.340182,200.268168,160.917733,216.268752,213.462480,94.609135,14.297584,193.669376,3.307250,46.855605,48.710904,159.438449,201.940566,157.654666,194.339262,96.168702,188.033303,-0.000458,-1.752614,95.106624,64.136105,192.427880,21.074501,68.355980,0.701001,874944.844342,0.878978,9.097146,24.678656,4.009106,0.076442,0.068945,148.333920,99.489484,72.387923,32.000000,32.000000,32.000000,32.000000,32.000000,71.150371,67.383160,106.014202,95.746216,36.795018,42.987342,49.341772,67.400617,38.113924,30.532869,67.578522,189.218269,80.664595,0.595198,189.671044,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.817300,49.369592,200.191543,160.923338,216.211469,213.458572,94.560195,14.299154,193.799571,3.316098,46.835642,48.655783,159.415885,201.917672,157.638088,194.262439,96.135655,187.946560,-0.000458,-1.752621,95.187534,64.151396,192.485250,21.073943,68.310525,0.701816,874942.053825,0.876385,9.206063,24.657918,4.015729,0.077720,0.070430,148.325505,99.472998,72.382717,32.000000,32.000000,32.000000,32.000000,32.000000,71.137547,67.375690,105.969167,95.746216,36.840556,42.987342,49.341772,67.428999,38.113924,30.532869,67.602569,189.120390,80.503407,0.594726,189.586741,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.841649,49.364645,200.103824,160.934267,216.307564,213.438470,94.464669,14.302294,193.724260,3.317523,46.842802,48.758496,159.405426,201.978058,157.641941,194.224671,96.176666,188.114899,-0.000460,-1.753190,94.935793,64.054072,192.680917,21.072211,68.341177,0.702810,875218.745857,0.877944,9.290960,24.658059,4.018515,0.075646,0.069136,148.316709,99.458517,72.400357,32.000000,32.000000,32.000000,32.000000,32.000000,71.160841,67.394509,105.989830,95.746216,36.830630,42.987342,49.341772,67.454983,38.113924,30.532869,67.658638,188.929338,80.337670,0.596364,189.600155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.866715,49.364645,200.023460,160.934267,216.325773,213.408454,94.577364,14.301723,193.640663,3.324814,46.834058,48.662575,159.442392,201.946662,157.683892,194.239746,96.231953,188.054419,-0.000460,-1.754928,94.928726,63.839342,192.422065,21.070455,68.347253,0.701897,874926.063819,0.878260,9.260816,24.680899,4.014791,0.077424,0.069429,148.335122,99.469493,72.405170,32.000000,32.000000,32.000000,32.000000,32.000000,71.205678,67.400007,106.029792,95.746216,36.837089,42.987342,49.341772,67.436042,38.113924,30.532869,67.680738,189.154727,80.482937,0.597085,189.673090,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.810677,49.375089,200.027015,160.931465,216.298340,213.420319,94.418334,14.291876,193.808309,3.318498,46.809433,48.736871,159.461550,201.746322,157.691021,194.266080,96.202531,188.001476,-0.000460,-1.756702,95.262130,64.147875,192.453172,21.068630,68.357386,0.701214,874541.319789,0.876600,9.234891,24.602677,4.011162,0.076233,0.070229,148.325945,99.441376,72.414708,32.000000,32.000000,32.000000,32.000000,32.000000,71.167930,67.429101,106.029750,95.746216,36.869761,42.987342,49.341772,67.416846,38.113924,30.532869,67.718095,188.836667,80.156232,0.595480,189.671123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.897690,49.366019,200.035793,160.914930,216.298916,213.446510,94.499537,14.298441,193.707659,3.310496,46.797543,48.711922,159.430487,201.832150,157.660644,194.242983,96.178361,187.939316,-0.000460,-1.758507,95.677939,64.015424,192.386478,21.066460,68.323994,0.701885,874818.201799,0.879249,9.303310,24.612016,4.015746,0.076296,0.071047,148.291283,99.463013,72.404931,32.000000,32.000000,32.000000,32.000000,32.000000,71.156109,67.417227,106.023359,95.746216,36.856119,42.987342,49.341772,67.443736,38.113924,30.532869,67.746008,188.999074,80.135543,0.598568,189.743074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.816158,49.358323,199.924523,160.902039,216.299842,213.465513,94.274626,14.302864,193.595062,3.303774,46.880340,48.774336,159.406577,201.863973,157.646866,194.212855,96.193803,188.029115,-0.000459,-1.759821,95.715734,63.893248,192.468728,21.063803,68.333676,0.701226,874867.480625,0.876877,9.204239,24.612605,4.008919,0.075452,0.069523,148.310838,99.451930,72.396481,32.000000,32.000000,32.000000,32.000000,32.000000,71.173295,67.416176,106.024700,95.746216,36.845997,42.987342,49.341772,67.389183,38.113924,30.532869,67.764045,188.549252,80.630626,0.597869,189.782256,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.795843,49.358323,199.924975,160.902039,216.307642,213.467848,94.389226,14.302579,193.553100,3.291365,46.841686,48.504729,159.427399,201.725874,157.669997,194.174433,96.237587,187.853346,-0.000458,-1.759806,95.351123,64.117903,192.348847,21.060780,68.356539,0.701910,874985.378408,0.880627,9.280871,24.631229,4.013247,0.076379,0.069281,148.349206,99.421363,72.410092,32.000000,32.000000,32.000000,32.000000,32.000000,71.186273,67.462924,106.095484,95.746216,36.855785,42.987342,49.341772,67.430473,38.113924,30.532869,67.782858,188.778452,80.489907,0.594862,189.788983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.862800,49.359697,199.870623,160.885785,216.250213,213.459514,94.521317,14.296300,193.565616,3.285973,46.781683,48.771021,159.396159,201.702144,157.651892,194.174347,96.273171,187.882980,-0.000459,-1.759737,95.346083,63.895995,192.326416,21.057815,68.312725,0.701945,874843.325532,0.879966,9.301899,24.520752,4.014893,0.076153,0.070838,148.314725,99.362970,72.390035,32.000000,32.000000,32.000000,32.000000,32.000000,71.159341,67.452937,106.077338,95.746216,36.847783,42.987342,49.341772,67.438837,38.113924,30.532869,67.810309,189.042634,80.480956,0.596131,189.735914,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.849436,49.339358,199.900175,160.897555,216.284888,213.435875,94.554888,14.303721,193.486415,3.291502,46.730018,48.576531,159.396338,201.725874,157.629815,194.148683,96.222505,188.049234,-0.000458,-1.759519,95.074033,63.888877,192.368263,21.054975,68.336579,0.701393,874569.983511,0.877394,9.233991,24.496416,4.008412,0.076222,0.069434,148.286213,99.330119,72.401816,32.000000,32.000000,32.000000,32.000000,32.000000,71.164510,67.468118,106.083351,95.746216,36.875205,42.987342,49.341772,67.394602,38.113924,30.532869,67.836517,189.109776,80.625563,0.595347,189.784931,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.796710,49.332761,199.873541,160.917733,216.278005,213.450795,94.400662,14.298726,193.468672,3.293162,46.712394,48.641872,159.394279,201.747952,157.616811,194.026507,96.217039,187.855043,-0.000459,-1.760348,94.844119,63.896460,192.180530,21.050666,68.359153,0.701268,874647.238572,0.877197,9.227474,24.610158,4.010079,0.076342,0.068167,148.274572,99.353153,72.389643,32.000000,32.000000,32.000000,32.000000,32.000000,71.157271,67.503714,106.099842,95.746216,36.867841,42.987342,49.341772,67.413310,38.113924,30.532869,67.848565,188.801325,80.632753,0.594380,189.766088,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.795514,49.308299,199.799790,160.907644,216.248368,213.454221,94.334224,14.295301,193.366531,3.298863,46.577347,48.513045,159.423699,201.619435,157.645165,193.913560,96.249405,187.569375,-0.000457,-1.759815,94.895601,63.764965,192.166174,21.047555,68.288654,0.701662,874783.601845,0.879709,9.275439,24.541943,4.013790,0.076595,0.069723,148.252652,99.445174,72.414534,32.000000,32.000000,32.000000,32.000000,32.000000,71.143663,67.505029,106.105583,95.746216,36.886348,42.987342,49.341772,67.422536,38.113924,30.532869,67.865583,188.668449,80.350729,0.594858,189.799250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.879370,49.308299,199.744617,160.907644,216.320715,213.479123,94.480881,14.297299,193.453189,3.302721,46.558002,48.654090,159.426096,201.606754,157.646812,194.007804,96.268871,187.653483,-0.000458,-1.759413,95.078125,63.916923,192.261172,21.044490,68.318909,0.702175,874590.901647,0.880305,9.252216,24.401086,4.012405,0.076852,0.070482,148.256218,99.493852,72.414643,32.000000,32.000000,32.000000,32.000000,32.000000,71.139671,67.501020,106.131607,95.746216,36.904635,42.987342,49.341772,67.419093,38.113924,30.532869,67.863077,188.961762,80.461000,0.596766,189.792445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.743286,49.298679,199.667935,160.880460,216.365189,213.513537,94.321675,14.294017,193.296930,3.309861,46.871730,48.571213,159.400005,201.413794,157.645562,193.705782,96.275373,187.753206,-0.000458,-1.761184,95.339060,63.844051,192.069115,21.040295,68.254721,0.700757,874493.518995,0.877400,9.165459,24.413576,4.004554,0.075635,0.069572,148.261988,99.544447,72.490880,32.000000,32.000000,32.000000,32.000000,32.000000,71.129181,67.554158,106.147593,95.746216,36.870412,42.987342,49.341772,67.366870,38.113924,30.532869,67.873831,188.643350,80.105976,0.595008,189.786268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.674562,49.373990,199.578623,160.899237,216.393404,213.538757,94.397016,14.296300,193.375702,3.313692,46.921512,48.493902,159.370131,201.421133,157.621658,193.849857,96.244576,187.630446,-0.000458,-1.761778,95.028278,63.660436,192.070093,21.035856,68.197348,0.703022,874787.049791,0.881671,9.296687,24.444947,4.013968,0.075549,0.069340,148.271305,99.497313,72.377360,32.000000,32.000000,32.000000,32.000000,32.000000,71.123228,67.514054,106.118322,95.746216,36.882535,42.987342,49.341772,67.441616,38.113924,30.532869,67.893283,188.794031,80.086093,0.599014,189.835285,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.731581,49.395703,199.386965,160.907083,216.414667,213.554183,94.424565,14.300867,193.253441,3.314036,47.001174,48.613962,159.384951,201.279078,157.611989,193.691608,96.218416,187.422474,-0.000457,-1.762370,94.844288,63.750927,191.731211,21.031058,68.225061,0.704495,875322.562517,0.882611,9.443242,24.429120,4.017723,0.075448,0.069417,148.288437,99.557871,72.415057,32.000000,32.000000,32.000000,32.000000,32.000000,71.111779,67.537098,106.107175,95.746216,36.860465,42.987342,49.341772,67.480579,38.113924,30.532869,67.994733,188.849131,80.460780,0.599913,189.735246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.727360,49.395703,199.446438,160.907083,216.364255,213.543674,94.582051,14.295301,193.097840,3.316426,46.971625,48.575097,159.418014,201.193433,157.616455,193.655565,96.177067,187.323534,-0.000457,-1.764144,94.728929,64.012121,191.825661,21.026178,68.246499,0.703108,875459.193604,0.881347,9.405842,24.376236,4.009263,0.076954,0.069720,148.293486,99.529102,72.434939,32.000000,32.000000,32.000000,32.000000,32.000000,71.142791,67.555757,106.096928,95.746216,36.795089,42.987342,49.341772,67.446715,38.113924,30.532869,68.045364,189.164102,80.327912,0.596186,189.779030,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.727296,49.390481,199.331878,160.889428,216.324440,213.565198,94.486034,14.298155,193.044144,3.315218,46.930544,48.533768,159.386557,201.235267,157.610581,193.611971,96.203651,187.478855,-0.000456,-1.764166,94.561339,63.794119,191.906016,21.021442,68.200558,0.703057,875585.872556,0.879920,9.410216,24.379957,4.010799,0.076378,0.069774,148.279801,99.587673,72.413903,32.000000,32.000000,32.000000,32.000000,32.000000,71.141725,67.551774,106.094959,95.746216,36.792674,42.987342,49.341772,67.448288,38.113924,30.532869,68.070259,188.972068,80.348088,0.597316,189.889337,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.671918,49.395154,199.428310,160.879339,216.306498,213.563263,94.553630,14.294017,193.075145,3.312765,47.077662,48.432816,159.379484,201.103752,157.613678,193.516075,96.233116,187.445823,-0.000456,-1.764174,94.335619,63.626462,191.682266,21.016708,68.196717,0.703302,875557.319270,0.880891,9.405060,24.412435,4.008500,0.075361,0.070588,148.228105,99.512764,72.437378,32.000000,32.000000,32.000000,32.000000,32.000000,71.153829,67.549780,106.077525,95.746216,36.784058,42.987342,49.341772,67.449452,38.113924,30.532869,68.099876,189.107260,80.474280,0.596972,189.890163,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.656133,49.433084,199.362213,160.881861,216.123746,213.522288,94.531492,14.292590,192.996249,3.298194,46.926485,48.547695,159.393472,201.192027,157.622415,193.561097,96.248494,187.396567,-0.000454,-1.763407,94.274730,63.823348,191.934551,21.009801,68.191633,0.704286,875525.492477,0.881355,9.467147,24.370414,4.014911,0.075355,0.069583,148.196966,99.504426,72.621781,32.000000,32.000000,32.000000,32.000000,32.000000,71.134420,67.528207,106.029832,95.746216,36.773682,42.987342,49.341772,67.438001,38.113924,30.532869,68.144625,189.062983,80.359900,0.596836,189.858023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.674158,49.414394,199.159285,160.883823,216.011171,213.483315,94.306132,14.301009,193.020358,3.285622,46.810746,48.578856,159.395097,201.032786,157.593488,193.465862,96.272598,187.300512,-0.000454,-1.762838,94.137483,63.989569,191.722380,21.004644,68.206850,0.704307,875438.466949,0.883147,9.515828,24.330893,4.014527,0.076310,0.069873,148.190073,99.522832,72.419238,32.000000,32.000000,32.000000,32.000000,32.000000,71.135381,67.544986,106.030188,95.746216,36.785650,42.987342,49.341772,67.490063,38.113924,30.532869,68.216058,188.612264,80.127766,0.599198,189.998660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.622265,49.414394,199.376290,160.883823,215.923987,213.473480,94.517919,14.296585,193.081146,3.276177,46.947427,48.543893,159.386004,201.187705,157.618704,193.461927,96.278443,187.292497,-0.000454,-1.764588,93.953116,63.968973,191.869857,20.999009,68.187486,0.703245,875084.443321,0.883340,9.484065,24.275670,4.009314,0.076914,0.069001,148.199791,99.514621,72.532383,32.000000,32.000000,32.000000,32.000000,32.000000,71.117497,67.531188,106.040351,95.746216,36.726266,42.987342,49.341772,67.479775,38.113924,30.532869,68.230732,189.035839,80.384918,0.598620,189.887252,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.629573,49.412195,199.373223,160.869531,215.858152,213.413492,94.463627,14.291305,192.871896,3.276381,47.004741,48.447973,159.359616,201.074620,157.601311,193.411991,96.296256,187.205923,-0.000455,-1.766340,93.764992,63.640249,191.610049,20.993595,68.146917,0.704621,875096.820529,0.882344,9.537911,24.266775,4.017880,0.076465,0.069454,148.188469,99.468203,72.411399,32.000000,32.000000,32.000000,32.000000,32.000000,71.117039,67.514914,106.029308,95.746216,36.786909,42.987342,49.341772,67.511131,38.113924,30.532869,68.260765,188.927254,80.149923,0.597703,189.905781,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.628910,49.412195,199.304094,160.869531,215.781906,213.342132,94.455397,14.301723,192.915001,3.293307,46.973297,48.472198,159.382281,200.986039,157.614218,193.453701,96.293757,187.291105,-0.000454,-1.766928,93.813474,63.881161,191.661909,20.987785,68.121945,0.704733,874759.135203,0.882453,9.528125,24.216022,4.017226,0.077147,0.070859,148.208187,99.503413,72.430846,32.000000,32.000000,32.000000,32.000000,32.000000,71.143234,67.523742,106.019270,95.746216,36.807279,42.987342,49.341772,67.509545,38.113924,30.532869,68.292786,188.910794,80.148088,0.599194,189.910147,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.550536,49.428137,199.240031,160.876817,215.844243,213.337812,94.222182,14.299011,192.801152,3.308427,47.111332,48.382745,159.369164,201.055415,157.592773,193.338860,96.263490,187.148170,-0.000453,-1.768086,93.994386,63.661187,191.539602,20.982028,68.117420,0.704593,874479.832618,0.882248,9.528814,24.250932,4.015887,0.076237,0.069639,148.197446,99.506537,72.405824,32.000000,32.000000,32.000000,32.000000,32.000000,71.142054,67.510073,106.003658,95.746216,36.759840,42.987342,49.341772,67.512231,38.113924,30.532869,68.324807,188.444363,80.313825,0.598870,189.909872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.514773,49.428137,199.112102,160.876817,215.816763,213.324241,94.507859,14.299439,192.752385,3.306994,47.105980,48.466016,159.346659,200.823761,157.584177,193.352652,96.205282,187.116929,-0.000454,-1.768054,94.065156,63.604931,191.487330,20.975687,68.142770,0.705484,874740.319331,0.886006,9.626150,24.226807,4.020946,0.076063,0.070086,148.189591,99.423662,72.407196,32.000000,32.000000,32.000000,32.000000,32.000000,71.128054,67.499757,105.997832,95.746216,36.758626,42.987342,49.341772,67.560990,38.113924,30.532869,68.373597,189.015718,80.325564,0.598350,189.869943,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.593952,49.450400,199.045761,160.898676,215.815418,213.314173,94.660764,14.301580,192.669702,3.295938,47.033308,48.277942,159.361222,200.904513,157.591603,193.293676,96.224791,187.044305,-0.000454,-1.769208,94.163646,63.543526,191.401201,20.969462,68.064050,0.705302,874971.243590,0.883980,9.663327,24.273122,4.021267,0.076600,0.069826,148.205762,99.390159,72.397462,32.000000,32.000000,32.000000,32.000000,32.000000,71.147400,67.532504,105.988465,95.746216,36.722209,42.987342,49.341772,67.586921,38.113924,30.532869,68.429981,189.321528,80.340238,0.598330,189.874860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.606681,49.437757,199.006657,160.914090,215.807150,213.337736,94.344289,14.298869,192.707033,3.289221,46.892650,48.425323,159.366273,200.726965,157.605720,193.207520,96.187382,187.041594,-0.000455,-1.769212,94.189344,63.615632,191.385437,20.962868,68.093024,0.704964,874793.262106,0.881001,9.603313,24.225964,4.013509,0.076253,0.069526,148.214919,99.393791,72.439666,32.000000,32.000000,32.000000,32.000000,32.000000,71.133899,67.518945,105.979328,95.746216,36.678526,42.987342,49.341772,67.545187,38.113924,30.532869,68.466233,188.688578,80.292769,0.597243,189.876748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.591358,49.400926,198.915015,160.901479,215.715666,213.325344,94.681429,14.295872,192.616270,3.284007,46.906211,48.299524,159.378912,200.722663,157.587075,193.164756,96.165246,187.019335,-0.000454,-1.769263,93.832612,63.772396,191.434978,20.953203,68.066430,0.704459,874986.976531,0.883771,9.577452,24.262339,4.011691,0.077697,0.068996,148.216442,99.396197,72.395981,32.000000,32.000000,32.000000,32.000000,32.000000,71.151542,67.518768,106.005209,95.746216,36.662678,42.987342,49.341772,67.555937,38.113924,30.532869,68.500335,189.362858,80.233195,0.597423,189.974113,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.508422,49.422090,198.893551,160.891390,215.655490,213.312168,94.486668,14.301580,192.642571,3.283393,47.120697,48.363547,159.371383,200.661666,157.615745,193.103480,96.169758,186.984396,-0.000454,-1.769862,93.894503,63.466749,191.447212,20.946246,68.058100,0.704574,874945.182534,0.880784,9.556531,24.275999,4.011082,0.077011,0.069620,148.235558,99.444413,72.462073,32.000000,32.000000,32.000000,32.000000,32.000000,71.150299,67.515439,106.022413,95.746216,36.635943,42.987342,49.341772,67.554974,38.113924,30.532869,68.495085,188.973336,79.982058,0.597731,190.004010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.457754,49.422090,198.791986,160.891390,215.603134,213.289637,94.515135,14.299725,192.720964,3.286201,47.128323,48.224432,159.372712,200.792080,157.601987,193.123627,96.133937,186.897819,-0.000455,-1.772941,94.056223,63.720218,191.318256,20.938648,68.111073,0.705652,875053.210623,0.884239,9.663883,24.258180,4.017368,0.076154,0.069039,148.236320,99.469681,72.486963,32.000000,32.000000,32.000000,32.000000,32.000000,71.148446,67.526895,106.044312,95.746216,36.594107,42.987342,49.341772,67.606566,38.113924,30.532869,68.548121,189.030270,80.154838,0.600452,189.973090,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.603623,49.459471,198.786038,160.894192,215.603979,213.301592,94.539205,14.296728,192.491606,3.285152,47.046130,48.300542,159.360369,200.624358,157.609233,193.028710,96.050615,186.706442,-0.000456,-1.774919,94.424094,63.725389,191.283280,20.930531,68.060407,0.705411,875177.901746,0.884884,9.716592,24.261018,4.019430,0.075638,0.069355,148.242411,99.492542,72.437401,32.000000,32.000000,32.000000,32.000000,32.000000,71.147704,67.528231,106.030775,95.746216,36.584899,42.987342,49.341772,67.642651,38.113924,30.532869,68.619178,189.078411,79.820943,0.599418,189.929266,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.519991,49.433909,198.774452,160.884384,215.534698,213.288106,94.461471,14.298298,192.474054,3.272869,46.956883,48.212609,159.383092,200.609618,157.598809,192.998010,96.083771,186.834360,-0.000456,-1.776911,94.451515,63.440597,191.184834,20.921796,67.936665,0.704200,875443.648750,0.881914,9.602341,24.271393,4.007490,0.075989,0.069803,148.261587,99.442154,72.477229,32.000000,32.000000,32.000000,32.000000,32.000000,71.153657,67.558763,106.081883,95.746216,36.531257,42.987342,49.341772,67.567134,38.113924,30.532869,68.656434,188.922942,79.970613,0.600446,189.926984,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.544857,49.406973,198.617646,160.852156,215.545155,213.271341,94.414659,14.299725,192.432824,3.281157,46.855803,48.277711,159.352958,200.481875,157.593508,192.880626,96.060615,186.753024,-0.000455,-1.777738,94.149646,63.387137,191.136008,20.912607,68.038663,0.706414,875311.796371,0.884175,9.663672,24.287002,4.014024,0.076171,0.070131,148.254914,99.376163,72.478406,32.000000,32.000000,32.000000,32.000000,32.000000,71.125457,67.529610,106.076100,95.746216,36.467214,42.987342,49.341772,67.619421,38.113924,30.532869,68.666802,188.829318,80.177362,0.600113,189.879502,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.448131,49.406973,198.678922,160.852156,215.535211,213.236529,94.587538,14.298298,192.306857,3.281500,46.855023,48.275472,159.329005,200.496105,157.595532,192.984809,96.058263,186.774451,-0.000455,-1.779744,94.170974,63.560173,191.040438,20.903994,67.984896,0.704520,875222.884419,0.883984,9.610888,24.279153,4.008845,0.075916,0.069279,148.262969,99.431980,72.410138,32.000000,32.000000,32.000000,32.000000,32.000000,71.146743,67.536422,106.139065,95.746216,36.438220,42.987342,49.341772,67.612944,38.113924,30.532869,68.672893,189.175076,79.991229,0.597857,189.974309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.527687,49.382510,198.630825,160.827495,215.555693,213.194396,94.383531,14.299011,192.321953,3.280296,46.924499,48.248571,159.318782,200.411847,157.579628,192.795979,95.982160,186.682934,-0.000455,-1.780600,94.294513,63.241037,190.973767,20.895199,67.930030,0.706348,875232.741439,0.884140,9.711488,24.289673,4.017926,0.076081,0.069314,148.245818,99.522600,72.496545,32.000000,32.000000,32.000000,32.000000,32.000000,71.170297,67.557580,106.152977,95.746216,36.410947,42.987342,49.341772,67.674797,38.113924,30.532869,68.679507,188.767062,80.301646,0.600328,189.892169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.411442,49.377013,198.470282,160.821890,215.562090,213.201733,94.280212,14.301865,192.261230,3.275160,46.978984,48.479325,159.344855,200.281127,157.600099,192.737227,95.944148,186.588170,-0.000455,-1.783235,94.438744,63.598536,191.083164,20.883366,67.935222,0.705590,875177.328959,0.884237,9.604273,24.330884,4.010501,0.075884,0.069564,148.254033,99.581383,72.439646,32.000000,32.000000,32.000000,32.000000,32.000000,71.163776,67.561850,106.177093,95.746216,36.373403,42.987342,49.341772,67.637165,38.113924,30.532869,68.712240,188.560423,80.120062,0.596884,189.899919,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.421259,49.386633,198.633146,160.819648,215.496795,213.189204,94.428169,14.298012,192.145750,3.284347,47.050279,48.137440,159.325775,200.179091,157.570792,192.543015,95.921709,186.557219,-0.000454,-1.785181,94.104288,63.240691,191.012579,20.874558,67.878463,0.706196,875446.701832,0.884803,9.681768,24.322855,4.015647,0.075935,0.069943,148.239666,99.624397,72.411685,32.000000,32.000000,32.000000,32.000000,32.000000,71.159348,67.572385,106.218996,95.746216,36.316932,42.987342,49.341772,67.711995,38.113924,30.532869,68.740366,188.856337,80.150950,0.598957,189.933043,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.455399,49.377838,198.526171,160.809279,215.441336,213.147703,94.602266,14.296157,192.209760,3.284205,46.980590,48.279504,159.313352,200.148206,157.567396,192.695175,95.899778,186.563362,-0.000454,-1.786279,94.179124,63.737397,190.928981,20.865816,67.892328,0.707478,875564.684743,0.885920,9.719125,24.343381,4.019184,0.076409,0.069583,148.223496,99.633831,72.771689,32.000000,32.000000,32.000000,32.000000,32.000000,71.164735,67.562814,106.242293,95.746216,36.315275,42.987342,49.341772,67.715791,38.113924,30.532869,68.778966,189.204533,79.998492,0.599151,189.936898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.463869,49.377838,198.434136,160.809279,215.381671,213.071063,94.535852,14.293874,192.097647,3.282877,46.764304,48.293790,159.302178,200.253401,157.555065,192.666652,95.883928,186.571037,-0.000455,-1.787229,94.117190,63.500372,190.833045,20.857109,67.856682,0.706466,875407.624708,0.883418,9.674790,24.367656,4.014247,0.076401,0.069204,148.221072,99.628070,72.386010,32.000000,32.000000,32.000000,32.000000,32.000000,71.202986,67.562944,106.221447,95.746216,36.295829,42.987342,49.341772,67.705667,38.113924,30.532869,68.798905,189.071703,80.015367,0.599557,189.863412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.486784,49.305551,198.392111,160.789102,215.361380,213.029005,94.476708,14.301152,192.135978,3.283961,46.646691,48.194021,159.327577,200.160050,157.562411,192.639541,95.873672,186.452783,-0.000455,-1.788834,94.056012,63.648952,190.817970,20.848503,67.920636,0.706241,875144.300434,0.883553,9.665977,24.386432,4.011699,0.076182,0.069866,148.233074,99.629484,72.464493,32.000000,32.000000,32.000000,32.000000,32.000000,71.233429,67.588525,106.243550,95.746216,36.219921,42.987342,49.341772,67.708768,38.113924,30.532869,68.753752,188.953416,79.812066,0.598925,189.946024,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.469020,49.246182,198.334445,160.761358,215.286548,212.990473,94.528720,14.302008,192.084370,3.293319,46.732850,48.147771,159.307347,200.218968,157.551947,192.748126,95.823852,186.455761,-0.000456,-1.789400,94.031641,63.363283,190.930427,20.839681,67.842690,0.704881,874775.409379,0.883299,9.569849,24.351561,4.008992,0.076023,0.071548,148.217946,99.654852,72.430044,32.000000,32.000000,32.000000,32.000000,32.000000,71.245967,67.566579,106.237684,95.746216,36.196222,42.987342,49.341772,67.702563,38.113924,30.532869,68.773965,189.057440,79.805023,0.599859,189.952751,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.434210,49.242060,198.345721,160.729971,215.238780,212.945578,94.314097,14.300867,192.003798,3.294698,46.682499,48.268457,159.288703,200.034183,157.557029,192.609757,95.816689,186.551911,-0.000456,-1.789427,93.957890,63.602111,190.817848,20.830777,67.870619,0.705512,874678.581252,0.882858,9.528961,24.402518,4.009266,0.077368,0.069474,148.224498,99.588370,72.400057,32.000000,32.000000,32.000000,32.000000,32.000000,71.250306,67.549297,106.215874,95.746216,36.143376,42.987342,49.341772,67.720128,38.113924,30.532869,68.729538,188.628194,79.974281,0.599759,189.901611,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.374128,49.242060,198.206142,160.729971,215.255800,212.896197,94.525279,14.295301,191.944625,3.286139,46.697781,48.301389,159.302949,200.088799,157.549802,192.635483,95.834024,186.537530,-0.000456,-1.790572,93.977173,63.708607,190.791398,20.822150,67.825435,0.705534,874566.372427,0.885362,9.561067,24.446374,4.012317,0.076546,0.069233,148.246980,99.594005,72.437187,32.000000,32.000000,32.000000,32.000000,32.000000,71.241954,67.567958,106.243760,95.746216,36.123905,42.987342,49.341772,67.748144,38.113924,30.532869,68.738840,189.050559,79.817202,0.598755,189.858770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.440408,49.230241,198.218931,160.699986,215.133917,212.833812,94.671154,14.298869,192.013731,3.274761,46.682811,48.154377,159.280202,200.046211,157.537192,192.407947,95.816986,186.435971,-0.000456,-1.791402,94.151590,63.425649,190.787460,20.813408,67.818764,0.706250,874382.606590,0.884372,9.623646,24.423553,4.014373,0.076144,0.069726,148.241530,99.546156,72.426234,32.000000,32.000000,32.000000,32.000000,32.000000,71.255452,67.542813,106.214973,95.746216,36.089105,42.987342,49.341772,67.792083,38.113924,30.532869,68.740028,189.342308,80.170025,0.600143,189.826984,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.507919,49.239586,198.256294,160.694101,215.039047,212.777722,94.546117,14.301437,192.082982,3.270561,46.745343,48.198043,159.261261,200.037363,157.515191,192.561597,95.745927,186.440662,-0.000457,-1.792593,94.027819,63.464646,190.722644,20.805046,67.873829,0.705277,874060.891934,0.881408,9.542797,24.401830,4.009249,0.076355,0.070048,148.245919,99.588877,72.447989,32.000000,32.000000,32.000000,32.000000,32.000000,71.250349,67.539769,106.196872,95.746216,36.019763,42.987342,49.341772,67.762236,38.113924,30.532869,68.751902,189.092234,80.010745,0.596620,189.827417,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.479115,49.264872,198.162972,160.697184,215.042114,212.706870,94.340754,14.294302,191.932022,3.265761,46.727050,48.169141,159.251710,200.004296,157.513165,192.323195,95.717273,186.303097,-0.000458,-1.794927,93.622786,63.313758,190.793173,20.794951,67.820621,0.703776,874042.504512,0.881029,9.481903,24.474679,4.004537,0.076863,0.070364,148.253853,99.691869,72.387537,32.000000,32.000000,32.000000,32.000000,32.000000,71.225336,67.520471,106.183275,95.746216,35.981809,42.987342,49.341772,67.780921,38.113924,30.532869,68.778254,188.681508,80.030627,0.597020,189.953105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.407602,49.241785,198.231924,160.685975,214.909451,212.641834,94.376679,14.298583,191.924699,3.270577,46.694881,48.295737,159.259001,200.049024,157.521226,192.488825,95.737047,186.260202,-0.000460,-1.796716,93.635273,63.569607,190.840038,20.787735,67.849758,0.704269,873994.028657,0.881150,9.531804,24.446242,4.004670,0.075991,0.069617,148.271406,99.738424,72.403304,32.000000,32.000000,32.000000,32.000000,32.000000,71.217615,67.493989,106.159830,95.746216,35.997057,42.987342,49.341772,67.758424,38.113924,30.532869,68.818695,188.753359,79.980077,0.599152,189.919589,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.560946,49.241785,198.307704,160.685975,214.904954,212.599762,94.561435,14.298012,191.974140,3.263838,46.509113,48.240912,159.238711,200.113365,157.504288,192.442946,95.707969,186.284443,-0.000461,-1.797280,93.827460,63.444396,190.754135,20.780898,67.855798,0.704795,873667.702570,0.884040,9.588498,24.414648,4.012175,0.076149,0.069444,148.273610,99.698644,72.391588,32.000000,32.000000,32.000000,32.000000,32.000000,71.221388,67.492784,106.162134,95.746216,35.924576,42.987342,49.341772,67.807542,38.113924,30.532869,68.810118,189.122870,80.149923,0.597901,189.955151,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.361109,49.189288,198.166246,160.678688,214.843842,212.577567,94.321773,14.299297,192.081169,3.243917,46.408825,48.258278,159.225454,199.999994,157.478929,192.409679,95.687219,186.333231,-0.000462,-1.797259,93.727706,63.352731,190.672698,20.774035,67.852246,0.702842,873386.665122,0.879110,9.428982,24.452985,4.001290,0.075936,0.069565,148.287876,99.634276,72.408139,32.000000,32.000000,32.000000,32.000000,32.000000,71.220056,67.454822,106.137641,95.746216,35.899821,42.987342,49.341772,67.727229,38.113924,30.532869,68.769988,188.643545,79.686021,0.595034,189.920926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.400589,49.141740,198.117429,160.670281,214.789032,212.583295,94.537312,14.296585,191.949505,3.232703,46.422595,48.244846,159.215289,200.030391,157.492134,192.445268,95.677343,186.431402,-0.000462,-1.798408,93.544838,63.414545,190.808672,20.767162,67.837588,0.704858,873531.008250,0.885082,9.584441,24.492369,4.014623,0.075783,0.069068,148.284250,99.603588,72.373818,32.000000,32.000000,32.000000,32.000000,32.000000,71.194781,67.436925,106.123100,95.746216,35.839948,42.987342,49.341772,67.850627,38.113924,30.532869,68.777328,189.074624,79.827693,0.600183,189.921910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.422214,49.099688,198.249668,160.667199,214.794297,212.546758,94.438968,14.298869,192.062926,3.238559,46.484210,48.319414,159.244199,200.071327,157.492810,192.511439,95.670221,186.362676,-0.000463,-1.800735,93.506422,63.587698,190.737371,20.760985,67.902605,0.704302,873407.239418,0.882187,9.495759,24.539728,4.010426,0.077141,0.069549,148.303024,99.591284,72.384206,32.000000,32.000000,32.000000,32.000000,32.000000,71.228256,67.464307,106.135567,95.746216,35.789939,42.987342,49.341772,67.838585,38.113924,30.532869,68.732896,188.877936,79.975382,0.598516,189.914317,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.438303,49.099688,198.105819,160.667199,214.885222,212.525523,94.468234,14.306860,191.978412,3.232647,46.383406,48.307913,159.256841,200.025661,157.481710,192.640360,95.643748,186.426659,-0.000464,-1.804211,93.652261,63.477257,190.759067,20.754827,67.832756,0.703481,873134.729673,0.882422,9.431186,24.520611,4.011347,0.076573,0.069699,148.323680,99.594597,72.398775,32.000000,32.000000,32.000000,32.000000,32.000000,71.238855,67.467878,106.123330,95.746216,35.802283,42.987342,49.341772,67.834733,38.113924,30.532869,68.690738,188.936467,79.813387,0.597286,189.928715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.381986,49.059286,198.158847,160.661594,214.918414,212.482859,94.422746,14.295586,191.848319,3.233540,46.458056,48.209897,159.266587,199.972635,157.499401,192.519891,95.603898,186.293281,-0.000464,-1.805964,94.013099,63.314552,190.700641,20.748574,67.803186,0.703560,873131.591823,0.881742,9.414435,24.571513,4.007132,0.076428,0.069071,148.309996,99.614669,72.428239,32.000000,32.000000,32.000000,32.000000,32.000000,71.239224,67.461590,106.115389,95.746216,35.769394,42.987342,49.341772,67.834565,38.113924,30.532869,68.647149,188.845492,79.998346,0.597950,189.909832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.419468,49.062584,198.191907,160.630488,214.916415,212.438652,94.587634,14.298155,191.863309,3.233042,46.325288,48.195410,159.215528,199.943237,157.479545,192.503717,95.586135,186.268425,-0.000465,-1.806544,94.019879,63.383607,190.642188,20.742332,67.815140,0.704492,873084.471599,0.883006,9.432685,24.560433,4.012776,0.075668,0.069417,148.300058,99.588160,72.370029,32.000000,32.000000,32.000000,32.000000,32.000000,71.236892,67.450091,106.099025,95.746216,35.707548,42.987342,49.341772,67.877425,38.113924,30.532869,68.640095,189.175269,79.976996,0.597097,189.900194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
