OSU 80 Ton Compressor Load Stand
49.377838,49.036474,198.092527,160.591536,214.919433,212.423789,94.376343,14.301437,191.849921,3.220385,46.361936,48.150286,159.204490,199.980117,157.476784,192.451261,95.597582,186.386139,-0.000467,-1.806559,93.934172,63.377578,190.617570,20.734856,67.790619,0.703832,872926.368508,0.880550,9.396942,24.568701,4.010401,0.076434,0.068625,148.284230,99.575897,72.402978,32.000000,32.000000,32.000000,32.000000,32.000000,71.242560,67.424153,106.114321,95.746216,35.685342,42.987342,49.341772,67.848493,38.113924,30.532869,68.634401,188.752687,79.977509,0.596802,189.859557,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.428367,49.066707,198.161554,160.580888,214.825728,212.387018,94.432817,14.299154,191.821160,3.212204,46.408670,48.139718,159.205045,199.895471,157.468285,192.484996,95.590015,186.405241,-0.000467,-1.805421,93.874861,63.371864,190.487534,20.729104,67.782793,0.704342,872843.349297,0.883636,9.421034,24.599704,4.012170,0.076490,0.069366,148.275935,99.571971,72.392830,32.000000,32.000000,32.000000,32.000000,32.000000,71.266374,67.419773,106.127940,95.746216,35.658347,42.987342,49.341772,67.901831,38.113924,30.532869,68.599283,188.865634,79.987928,0.598203,189.911445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.413985,49.066707,198.077943,160.580888,214.800509,212.390339,94.453533,14.296443,191.868134,3.216452,46.352852,48.145616,159.181664,200.050472,157.457304,192.356465,95.575261,186.255776,-0.000467,-1.805430,93.874608,63.632155,190.750771,20.724041,67.778015,0.703821,872701.797043,0.881613,9.391799,24.617070,4.009065,0.076927,0.069081,148.246000,99.605003,72.374885,32.000000,32.000000,32.000000,32.000000,32.000000,71.257216,67.411405,106.132864,95.746216,35.599055,42.987342,49.341772,67.883614,38.113924,30.532869,68.621504,188.907067,80.126445,0.596427,189.903342,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.359237,49.067806,198.100014,160.562112,214.746346,212.386530,94.387923,14.296015,191.851526,3.218350,46.265670,48.185635,159.177601,199.963278,157.453610,192.277318,95.565362,186.205396,-0.000468,-1.804275,94.028073,63.429166,190.523226,20.719024,67.842853,0.703844,872791.385659,0.881718,9.406773,24.574744,4.008540,0.076597,0.069590,148.237023,99.593141,72.383400,32.000000,32.000000,32.000000,32.000000,32.000000,71.258960,67.384022,106.139401,95.746216,35.582768,42.987342,49.341772,67.901021,38.113924,30.532869,68.616387,188.775846,79.851978,0.595373,189.968015,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.337953,49.041696,198.040819,160.559030,214.709009,212.337130,94.375608,14.299154,191.886209,3.218906,46.140126,48.134683,159.153567,199.876063,157.435183,192.413774,95.554487,186.226165,-0.000469,-1.804274,94.024060,63.508429,190.660645,20.714291,67.819071,0.703910,872897.679877,0.883404,9.464912,24.565396,4.013434,0.075944,0.069098,148.221794,99.591938,72.386798,32.000000,32.000000,32.000000,32.000000,32.000000,71.239968,67.382840,106.125070,95.746216,35.509962,42.987342,49.341772,67.942482,38.113924,30.532869,68.610275,188.751216,79.815294,0.598047,189.932767,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.386899,48.972986,198.077550,160.566036,214.701507,212.321589,94.545692,14.297156,191.979985,3.230575,46.157718,48.150391,159.183369,199.977630,157.445807,192.417154,95.578844,186.281628,-0.000469,-1.804317,94.015423,63.433901,190.608721,20.709937,67.861316,0.704055,872698.057480,0.883672,9.460989,24.584205,4.013965,0.075939,0.070006,148.249386,99.619397,72.377651,32.000000,32.000000,32.000000,32.000000,32.000000,71.245419,67.370835,106.104557,95.746216,35.508896,42.987342,49.341772,67.966124,38.113924,30.532869,68.575735,189.091384,79.993944,0.598236,190.005308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.462180,48.972986,198.228328,160.566036,214.723115,212.296428,94.487964,14.304577,191.850445,3.228499,45.982209,48.187862,159.156579,199.981462,157.448012,192.379593,95.566061,186.387646,-0.000469,-1.804314,93.895139,63.324850,190.777505,20.706575,67.819467,0.702893,872276.464533,0.880878,9.341265,24.581036,4.010731,0.075815,0.069701,148.235780,99.622710,72.357920,32.000000,32.000000,32.000000,32.000000,32.000000,71.227952,67.344546,106.060867,95.746216,35.436092,42.987342,49.341772,67.948743,38.113924,30.532869,68.494458,188.975929,79.826593,0.596286,189.925253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.381384,48.937807,198.145090,160.580607,214.631031,212.264477,94.328931,14.293018,191.969963,3.222585,45.994623,48.101419,159.166547,199.901567,157.433476,192.431921,95.563348,186.271776,-0.000471,-1.803051,93.909290,63.399869,190.619430,20.703727,67.840581,0.702676,872116.440689,0.879823,9.262882,24.634306,4.007675,0.077061,0.068920,148.212657,99.635648,72.370268,32.000000,32.000000,32.000000,32.000000,32.000000,71.216133,67.331424,106.010009,95.746216,35.421636,42.987342,49.341772,67.914913,38.113924,30.532869,68.442141,188.657862,80.144127,0.596983,189.921201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.434629,48.899605,198.147571,160.590696,214.600451,212.229722,94.688290,14.296728,191.846192,3.218980,45.918233,48.278776,159.154479,199.949965,157.437607,192.347786,95.560105,186.376043,-0.000470,-1.800477,94.083023,63.461244,190.516597,20.701092,67.860811,0.703084,872013.589562,0.882687,9.311833,24.592768,4.012546,0.078391,0.070714,148.211494,99.659686,72.370899,32.000000,32.000000,32.000000,32.000000,32.000000,71.187107,67.319747,105.980922,95.746216,35.394522,42.987342,49.341772,67.970431,38.113924,30.532869,68.421635,189.376581,80.101794,0.595149,189.911917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.406879,48.871571,198.183177,160.584531,214.583581,212.195972,94.411678,14.298155,191.942086,3.221637,45.895857,48.270294,159.153527,199.977813,157.435898,192.440644,95.582765,186.172440,-0.000469,-1.797789,94.074703,63.300949,190.713652,20.698265,67.871846,0.702011,871703.314474,0.878048,9.218177,24.635833,4.008275,0.076133,0.070305,148.257661,99.652574,72.405634,32.000000,32.000000,32.000000,32.000000,32.000000,71.194346,67.311202,105.947182,95.746216,35.383435,42.987342,49.341772,67.981744,38.113924,30.532869,68.351290,188.823357,79.822411,0.594731,189.923247,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.413382,48.815231,198.222819,160.568838,214.461485,212.181215,94.552441,14.295872,191.896982,3.221883,45.734095,48.202548,159.163852,200.055609,157.454923,192.290377,95.595971,186.319685,-0.000470,-1.796972,94.179738,63.473456,190.584594,20.696709,67.845197,0.702156,871440.527662,0.879225,9.216809,24.536217,4.011116,0.076194,0.069797,148.269001,99.611587,72.358833,32.000000,32.000000,32.000000,32.000000,32.000000,71.204466,67.306799,105.922012,95.746216,35.295696,42.987342,49.341772,67.978498,38.113924,30.532869,68.296032,189.104881,80.186973,0.597028,189.926473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.425949,48.815231,198.179684,160.568838,214.375687,212.172522,94.533581,14.296015,191.923111,3.221347,45.859903,48.214387,159.137221,200.011064,157.432386,192.475989,95.596564,186.200988,-0.000470,-1.794981,94.371678,63.535837,190.552268,20.695269,67.883205,0.702290,871156.989156,0.879321,9.155926,24.578444,4.011521,0.076495,0.068471,148.255096,99.646263,72.320088,32.000000,32.000000,32.000000,32.000000,32.000000,71.156096,67.288594,105.886362,95.746216,35.312769,42.987342,49.341772,67.984020,38.113924,30.532869,68.208928,189.067162,80.174281,0.594199,189.968644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.440705,48.828423,198.311324,160.560151,214.271136,212.180293,94.280093,14.299297,192.029849,3.213842,45.914370,48.241222,159.149228,200.018260,157.447814,192.498828,95.581408,186.257977,-0.000470,-1.794131,94.372628,63.318916,190.685588,20.694410,67.880266,0.701599,871096.633732,0.879212,9.142839,24.532509,4.009628,0.076376,0.070655,148.262088,99.626361,72.360465,32.000000,32.000000,32.000000,32.000000,32.000000,71.192101,67.312692,105.860624,95.746216,35.261873,42.987342,49.341772,67.986012,38.113924,30.532869,68.188240,188.560186,79.861809,0.594041,189.939376,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.324487,48.830896,198.156906,160.539414,214.187329,212.133060,94.471421,14.298441,191.963945,3.213373,45.964121,48.106355,159.139064,200.019035,157.414990,192.407519,95.555737,186.280464,-0.000470,-1.792131,94.338638,63.419177,190.828964,20.694176,67.875974,0.701832,871205.329110,0.881348,9.140669,24.569438,4.011094,0.077745,0.069615,148.225260,99.547866,72.319847,32.000000,32.000000,32.000000,32.000000,32.000000,71.159782,67.258577,105.803781,95.746216,35.279037,42.987342,49.341772,67.986162,38.113924,30.532869,68.155623,188.942843,79.867752,0.596538,190.016717,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.366508,48.864701,198.090558,160.538293,214.176860,212.068558,94.589321,14.289878,192.003597,3.204505,46.081409,48.182910,159.127828,200.092509,157.397315,192.608384,95.543442,186.216237,-0.000470,-1.790144,94.369714,63.348376,190.755138,20.693458,67.897827,0.702800,871294.772833,0.881674,9.264229,24.603698,4.017414,0.076257,0.071118,148.219729,99.517978,72.313160,32.000000,32.000000,32.000000,32.000000,32.000000,71.178080,67.256561,105.758966,95.746216,35.212215,42.987342,49.341772,68.062802,38.113924,30.532869,68.125699,189.178642,80.031214,0.597278,189.943349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.436214,48.864701,198.224556,160.538293,214.203955,212.052703,94.420698,14.296871,192.039518,3.203832,46.115501,48.236847,159.136904,200.108146,157.440746,192.536821,95.567756,186.412099,-0.000472,-1.788153,94.458101,63.826813,190.824131,20.693083,67.902119,0.701731,871107.929846,0.879559,9.254227,24.591457,4.012651,0.076667,0.070154,148.219869,99.507698,72.329625,32.000000,32.000000,32.000000,32.000000,32.000000,71.183510,67.270343,105.736013,95.746216,35.139248,42.987342,49.341772,68.050688,38.113924,30.532869,68.128914,188.841396,79.847356,0.595343,190.020336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.354399,48.852883,198.224540,160.544738,214.134248,212.077401,94.616257,14.303863,192.025590,3.204315,46.078975,48.182438,159.147881,200.073223,157.417412,192.499809,95.583824,186.321147,-0.000472,-1.787554,94.511800,63.571456,190.708428,20.693954,67.868907,0.701097,870848.809371,0.879685,9.181622,24.641946,4.009703,0.076409,0.069874,148.232012,99.463940,72.359178,32.000000,32.000000,32.000000,32.000000,32.000000,71.200978,67.260001,105.753495,95.746216,35.172700,42.987342,49.341772,68.020636,38.113924,30.532869,68.088319,189.232513,80.103775,0.596212,189.975293,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.439621,48.857555,198.275856,160.555667,214.078865,212.083532,94.411529,14.298869,191.847352,3.211025,46.243280,48.247616,159.170234,199.917203,157.422080,192.437935,95.587597,186.275505,-0.000472,-1.785755,94.446977,63.331556,190.806550,20.694983,67.809100,0.702529,870970.365781,0.879556,9.255031,24.591149,4.016350,0.075384,0.069904,148.218066,99.496975,72.341995,32.000000,32.000000,32.000000,32.000000,32.000000,71.187458,67.261404,105.751651,95.746216,35.122249,42.987342,49.341772,68.077028,38.113924,30.532869,68.058410,188.823057,79.954105,0.595226,189.912153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.382017,48.872946,198.262244,160.562393,214.017603,212.079717,94.490570,14.300010,192.105254,3.195207,46.152783,48.259966,159.152934,200.033652,157.399459,192.564733,95.497631,186.260160,-0.000472,-1.783434,94.146774,63.353444,190.714854,20.696649,67.847000,0.702233,870865.741650,0.879813,9.170930,24.569945,4.010465,0.076294,0.070026,148.200793,99.489207,72.329254,32.000000,32.000000,32.000000,32.000000,32.000000,71.151842,67.253515,105.747123,95.746216,35.099999,42.987342,49.341772,68.055978,38.113924,30.532869,68.023791,188.981141,80.005536,0.595564,189.818959,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.395378,48.872946,198.189658,160.562393,214.012898,212.067906,94.639359,14.297013,192.025278,3.200286,46.107552,48.182898,159.145979,200.001788,157.408714,192.470632,95.487306,186.210802,-0.000473,-1.783414,94.154144,63.500734,190.663562,20.698093,67.832810,0.702587,871148.075148,0.880024,9.250475,24.605355,4.015111,0.076041,0.069672,148.201314,99.568360,72.341929,32.000000,32.000000,32.000000,32.000000,32.000000,71.145431,67.282042,105.783511,95.746216,35.089821,42.987342,49.341772,68.084133,38.113924,30.532869,68.011157,189.278718,80.153664,0.597073,189.916914,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.378725,48.857830,198.206412,160.559030,213.955975,212.085638,94.530485,14.294587,191.920867,3.210116,46.215043,48.073750,159.137180,199.990392,157.412347,192.451745,95.457669,186.222578,-0.000474,-1.782238,94.259423,63.442277,190.634215,20.699525,67.811786,0.702307,871309.734631,0.878541,9.232392,24.645516,4.012312,0.076419,0.068728,148.191195,99.573743,72.345500,32.000000,32.000000,32.000000,32.000000,32.000000,71.138647,67.271897,105.784874,95.746216,35.010650,42.987342,49.341772,68.085851,38.113924,30.532869,67.968127,189.060970,80.147502,0.594352,189.813412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.432112,48.850959,198.144128,160.552865,213.999025,212.109749,94.305332,14.288737,191.955549,3.218173,46.035661,48.338358,159.106742,200.022053,157.386748,192.455673,95.441599,186.321691,-0.000475,-1.782219,94.326456,63.309173,190.665728,20.701093,67.781657,0.702807,871483.772340,0.879919,9.234626,24.679653,4.014004,0.075768,0.069810,148.185904,99.555338,72.355322,32.000000,32.000000,32.000000,32.000000,32.000000,71.143270,67.254894,105.772968,95.746216,34.990160,42.987342,49.341772,68.105588,38.113924,30.532869,67.931792,188.610664,79.665258,0.594636,189.838275,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.423408,48.834469,198.199092,160.541936,214.011355,212.092858,94.417502,14.299439,191.919018,3.216499,46.044905,48.233893,159.122218,200.048249,157.386788,192.492941,95.453598,186.432461,-0.000477,-1.780985,94.302304,63.529297,190.728968,20.702687,67.846567,0.702347,871553.262471,0.881045,9.172152,24.733583,4.008409,0.075569,0.070300,148.191155,99.581320,72.354124,32.000000,32.000000,32.000000,32.000000,32.000000,71.127567,67.249526,105.808329,95.746216,34.933877,42.987342,49.341772,68.084128,38.113924,30.532869,67.901671,188.835003,79.843687,0.597578,189.846693,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.370840,48.842714,198.274565,160.530166,213.949986,212.103567,94.519481,14.302864,191.898745,3.216607,45.976044,48.262983,159.100656,199.975999,157.383291,192.483328,95.443401,186.238201,-0.000476,-1.779253,94.351115,63.397627,190.752298,20.704197,67.814563,0.701839,871407.239654,0.880060,9.164725,24.763878,4.010227,0.076689,0.069430,148.192176,99.552319,72.306972,32.000000,32.000000,32.000000,32.000000,32.000000,71.140303,67.228184,105.799442,95.746216,34.907204,42.987342,49.341772,68.097986,38.113924,30.532869,67.853594,189.038961,79.950143,0.596383,189.809006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.446807,48.842714,198.245411,160.530166,213.935440,212.105171,94.334136,14.309857,191.919793,3.210089,45.772131,48.342585,159.095208,200.055242,157.354436,192.515745,95.471364,186.384112,-0.000476,-1.777460,94.629615,63.627437,190.796817,20.706011,67.805115,0.703079,871585.034782,0.880214,9.227728,24.699890,4.016026,0.075408,0.070369,148.193479,99.575748,72.339990,32.000000,32.000000,32.000000,32.000000,32.000000,71.129333,67.236730,105.816734,95.746216,34.909357,42.987342,49.341772,68.139024,38.113924,30.532869,67.830320,188.668273,79.654400,0.596359,189.868448,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.461130,48.791320,198.253910,160.526523,213.860697,212.101388,94.473442,14.294873,192.001890,3.199046,45.763018,48.223154,159.092791,199.957895,157.380691,192.454801,95.529578,186.357211,-0.000475,-1.776295,94.891232,63.560669,190.688832,20.708111,67.810452,0.702144,871373.204260,0.880446,9.148609,24.727653,4.009266,0.075603,0.069340,148.206243,99.596411,72.330167,32.000000,32.000000,32.000000,32.000000,32.000000,71.137033,67.244881,105.835661,95.746216,34.863432,42.987342,49.341772,68.105560,38.113924,30.532869,67.747121,188.946884,79.993283,0.597694,189.850627,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.493275,48.756692,198.217772,160.512792,213.801299,212.086303,94.347603,14.301152,191.871046,3.208846,45.633531,48.222123,159.074241,199.958629,157.382100,192.523501,95.514633,186.366592,-0.000476,-1.776303,94.655447,63.572175,190.658564,20.709842,67.815861,0.701809,870959.598983,0.878723,9.082309,24.659169,4.008277,0.075929,0.071801,148.198969,99.562282,72.305621,32.000000,32.000000,32.000000,32.000000,32.000000,71.117032,67.232281,105.818097,95.746216,34.851028,42.987342,49.341772,68.106658,38.113924,30.532869,67.710396,188.695207,80.000253,0.594925,189.799014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.451583,48.714368,198.259508,160.500182,213.802608,212.014624,94.544723,14.298012,191.940145,3.215671,45.397623,48.372000,159.096970,200.061827,157.395067,192.488417,95.521183,186.316928,-0.000475,-1.775252,94.567333,63.546656,190.738962,20.712794,67.839427,0.701127,870815.250620,0.879112,9.014238,24.677696,4.004944,0.076281,0.069749,148.223055,99.462525,72.345173,32.000000,32.000000,32.000000,32.000000,32.000000,71.156136,67.250751,105.842494,95.746216,34.801344,42.987342,49.341772,68.159844,38.113924,30.532869,67.622447,189.089446,79.958581,0.594342,189.836937,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.492370,48.670946,198.342127,160.482808,213.773999,211.994497,94.460640,14.294445,192.055233,3.216101,45.512670,48.340980,159.085933,200.119256,157.387402,192.462196,95.482113,186.458645,-0.000477,-1.773500,94.243250,63.558280,190.738494,20.714950,67.840256,0.701219,870500.982153,0.879882,9.012915,24.653052,4.009025,0.075685,0.070900,148.202496,99.427230,72.325005,32.000000,32.000000,32.000000,32.000000,32.000000,71.133215,67.227307,105.840901,95.746216,34.798332,42.987342,49.341772,68.131351,38.113924,30.532869,67.535806,188.921279,80.166650,0.595842,189.798778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.467249,48.670946,198.278413,160.482808,213.733170,211.985430,94.518574,14.299582,191.969173,3.225662,45.668111,48.306645,159.061535,200.063560,157.352010,192.538718,95.469711,186.414157,-0.000477,-1.770598,94.269009,63.533524,190.721116,20.717794,67.860739,0.700715,870336.524880,0.877487,8.929432,24.745359,4.007529,0.075549,0.069616,148.203719,99.359527,72.305817,32.000000,32.000000,32.000000,32.000000,32.000000,71.135786,67.203247,105.813108,95.746216,34.778298,42.987342,49.341772,68.114644,38.113924,30.532869,67.444884,189.037149,80.147502,0.592973,189.817228,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.496887,48.679465,198.306940,160.485050,213.683260,211.967438,94.487860,14.295158,192.067224,3.226364,45.735501,48.385552,159.052933,200.137095,157.365275,192.506913,95.494600,186.589788,-0.000478,-1.767678,94.191097,63.448239,190.819155,20.720971,67.848063,0.700630,870384.939494,0.877406,8.955566,24.740778,4.008277,0.074963,0.069979,148.208969,99.353426,72.329470,32.000000,32.000000,32.000000,32.000000,32.000000,71.145795,67.223293,105.829352,95.746216,34.750193,42.987342,49.341772,68.136170,38.113924,30.532869,67.403477,188.975720,79.835764,0.593222,189.839140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.436868,48.705574,198.304568,160.485891,213.684066,211.978618,94.564099,14.294017,191.998419,3.230978,45.876651,48.206866,159.043442,200.115240,157.370857,192.613826,95.474311,186.392594,-0.000476,-1.767097,93.871543,63.345980,190.733334,20.724233,67.885855,0.700420,870196.784300,0.877054,8.933255,24.782916,4.006453,0.075851,0.069924,148.174182,99.373735,72.342645,32.000000,32.000000,32.000000,32.000000,32.000000,71.148610,67.217380,105.852303,95.746216,34.708827,42.987342,49.341772,68.126388,38.113924,30.532869,67.354367,189.128199,79.980591,0.595249,189.922382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.494766,48.749546,198.364865,160.485330,213.787630,211.991468,94.645935,14.299725,192.095489,3.234000,45.913699,48.270889,159.056402,200.185207,157.354413,192.665821,95.460743,186.499022,-0.000476,-1.767087,93.804243,63.495931,190.814585,20.727381,67.863047,0.700866,870477.673894,0.877639,9.021815,24.727944,4.011269,0.075513,0.069493,148.147270,99.417583,72.333390,32.000000,32.000000,32.000000,32.000000,32.000000,71.135109,67.188412,105.830128,95.746216,34.708427,42.987342,49.341772,68.168204,38.113924,30.532869,67.333683,189.291869,79.831802,0.594880,189.892759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.442618,48.749546,198.389235,160.485330,213.855293,211.986211,94.609677,14.294587,192.083487,3.233804,45.869260,48.288168,159.047385,200.243024,157.353300,192.613419,95.449973,186.485069,-0.000477,-1.767075,93.946823,63.401112,190.938017,20.730546,67.866671,0.700665,870623.779325,0.875903,9.005541,24.782138,4.007795,0.075908,0.069491,148.146228,99.431326,72.335088,32.000000,32.000000,32.000000,32.000000,32.000000,71.141761,67.175111,105.811515,95.746216,34.672934,42.987342,49.341772,68.142799,38.113924,30.532869,67.333718,189.219354,79.819623,0.595618,189.759597,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.454642,48.755867,198.359851,160.475242,213.794134,211.940932,94.339887,14.302579,192.151787,3.230031,45.873212,48.114392,159.023087,200.181538,157.336498,192.779663,95.390080,186.444578,-0.000478,-1.766508,93.995907,63.436874,190.847134,20.734041,67.847775,0.701333,870721.665452,0.877243,9.059802,24.787584,4.012515,0.076724,0.069693,148.123122,99.419821,72.303792,32.000000,32.000000,32.000000,32.000000,32.000000,71.109634,67.146996,105.759470,95.746216,34.648524,42.987342,49.341772,68.180188,38.113924,30.532869,67.298783,188.679774,80.154692,0.596309,189.717976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.433234,48.792145,198.402367,160.482248,213.738355,211.911135,94.439203,14.295301,192.165756,3.234342,46.066719,48.173713,159.038346,200.158277,157.331035,192.538511,95.369578,186.361720,-0.000480,-1.765945,94.062559,63.587071,190.822561,20.737035,67.874857,0.701162,870773.300182,0.879342,9.053608,24.832022,4.010945,0.076352,0.069888,148.144104,99.477218,72.307037,32.000000,32.000000,32.000000,32.000000,32.000000,71.122283,67.172611,105.745572,95.746216,34.619011,42.987342,49.341772,68.180748,38.113924,30.532869,67.258132,188.878406,79.994090,0.593506,189.720533,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.474307,48.822926,198.385060,160.480006,213.776988,211.906268,94.262719,14.301723,192.047965,3.230053,46.079981,48.197678,159.049028,200.258151,157.342117,192.699110,95.366461,186.504611,-0.000480,-1.765959,94.146522,63.333594,190.899468,20.741825,67.825579,0.701243,870862.794252,0.878805,9.112169,24.820890,4.013542,0.075891,0.069219,148.161338,99.520237,72.362921,32.000000,32.000000,32.000000,32.000000,32.000000,71.173404,67.147367,105.748863,95.746216,34.555705,42.987342,49.341772,68.150041,38.113924,30.532869,67.243430,188.525438,79.842954,0.595004,189.784656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.387231,48.841340,198.317761,160.475522,213.801600,211.895314,94.605044,14.290734,191.989744,3.234700,46.050554,48.279767,159.064783,200.314031,157.330737,192.600603,95.362687,186.349155,-0.000480,-1.765957,94.412336,63.541502,190.850953,20.745022,67.847829,0.701256,870890.797817,0.879409,9.100946,24.878282,4.009904,0.075257,0.071294,148.129976,99.503245,72.355800,32.000000,32.000000,32.000000,32.000000,32.000000,71.155935,67.144387,105.725218,95.746216,34.550273,42.987342,49.341772,68.186860,38.113924,30.532869,67.240310,189.210087,80.136863,0.595845,189.823641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.486256,48.841340,198.431492,160.475522,213.786901,211.901687,94.493477,14.297870,192.156557,3.243747,46.068148,48.179206,159.046966,200.236521,157.346843,192.596818,95.356835,186.343557,-0.000480,-1.765960,94.665979,63.319123,190.790704,20.747513,67.840473,0.701940,871028.521785,0.878228,9.209273,24.822984,4.015568,0.076144,0.069796,148.113023,99.460922,72.348613,32.000000,32.000000,32.000000,32.000000,32.000000,71.154560,67.118856,105.680798,95.746216,34.514564,42.987342,49.341772,68.244264,38.113924,30.532869,67.226454,188.986954,80.187267,0.594297,189.834616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.527953,48.837492,198.581855,160.484490,213.828850,211.927768,94.270819,14.302294,192.036442,3.248270,45.930939,48.163163,159.051265,200.239640,157.327002,192.664641,95.346594,186.311578,-0.000481,-1.765402,94.629722,63.417639,190.928591,20.749825,67.837029,0.701083,870931.368009,0.877338,9.106187,24.826697,4.009830,0.075815,0.070277,148.117432,99.469577,72.338290,32.000000,32.000000,32.000000,32.000000,32.000000,71.134429,67.099878,105.677843,95.746216,34.463974,42.987342,49.341772,68.196365,38.113924,30.532869,67.191361,188.541638,79.837084,0.593134,189.953656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.523703,48.810559,198.433051,160.487292,213.837261,211.929742,94.478843,14.297584,192.087628,3.244997,45.851462,48.176809,159.060302,200.207368,157.324737,192.611038,95.371444,186.518266,-0.000483,-1.766000,94.758705,63.586577,190.950314,20.752318,67.868708,0.701053,871005.871094,0.878686,9.058979,24.824725,4.009490,0.076294,0.070828,148.097512,99.513166,72.342254,32.000000,32.000000,32.000000,32.000000,32.000000,71.173380,67.094465,105.645852,95.746216,34.551158,42.987342,49.341772,68.178247,38.113924,30.532869,67.159748,188.957687,79.994824,0.595680,189.842091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.531357,48.810009,198.434878,160.472440,213.818008,211.932787,94.601535,14.301009,192.060817,3.251193,45.945722,48.282245,159.048074,200.167736,157.325313,192.688129,95.387219,186.570173,-0.000485,-1.766041,94.907501,63.454417,190.852907,20.755142,67.869267,0.700350,870853.516462,0.876777,9.036463,24.878781,4.006830,0.076018,0.069357,148.096811,99.527266,72.376555,32.000000,32.000000,32.000000,32.000000,32.000000,71.171111,67.078861,105.659060,95.746216,34.440102,42.987342,49.341772,68.186471,38.113924,30.532869,67.098810,189.203070,79.837378,0.594187,189.857984,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.484219,48.810009,198.345466,160.472440,213.865827,211.916461,94.660030,14.294587,192.096889,3.247699,45.682989,48.296940,159.032973,200.125597,157.339990,192.670462,95.391184,186.416019,-0.000485,-1.766041,95.043320,63.401439,190.763600,20.758083,67.869610,0.700256,870792.599087,0.875501,9.027957,24.882812,4.006248,0.075609,0.069311,148.075047,99.471857,72.336527,32.000000,32.000000,32.000000,32.000000,32.000000,71.158222,67.037178,105.627928,95.746216,34.450636,42.987342,49.341772,68.189188,38.113924,30.532869,67.063637,189.320060,79.841926,0.595284,189.852712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.556958,48.810009,198.408819,160.472440,213.914092,211.921763,94.483589,14.295729,192.081524,3.249331,45.558829,48.286711,159.045813,200.179907,157.331726,192.642430,95.372038,186.545304,-0.000486,-1.766170,95.196202,63.592073,190.830495,20.760727,67.900911,0.700568,870773.833138,0.875818,9.076975,24.820016,4.008257,0.076752,0.068748,148.101120,99.532607,72.339162,32.000000,32.000000,32.000000,32.000000,32.000000,71.193899,67.050961,105.619752,95.746216,34.401845,42.987342,49.341772,68.222387,38.113924,30.532869,67.028981,188.967178,80.159901,0.595517,189.714239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.515766,48.696779,198.464743,160.431247,213.888800,211.902511,94.435017,14.299154,192.155390,3.261034,45.493324,48.305892,159.013568,200.289669,157.325827,192.600710,95.335654,186.661855,-0.000486,-1.766297,95.192469,63.595171,190.840609,20.763482,67.846278,0.699511,870768.654685,0.876045,9.001350,24.888505,4.003652,0.075693,0.069837,148.079677,99.518043,72.333521,32.000000,32.000000,32.000000,32.000000,32.000000,71.168775,67.036123,105.618830,95.746216,34.388223,42.987342,49.341772,68.186097,38.113924,30.532869,66.994325,188.870035,79.942880,0.592534,189.725057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.502527,48.714643,198.482535,160.415835,213.933663,211.900350,94.456365,14.298012,192.214066,3.260569,45.577976,48.309136,159.021773,200.325713,157.299333,192.685295,95.365232,186.440502,-0.000487,-1.766305,95.162983,63.553844,191.033953,20.766151,67.857944,0.700420,870588.111283,0.876947,8.930937,24.969351,4.008112,0.076636,0.070254,148.077552,99.537061,72.349376,32.000000,32.000000,32.000000,32.000000,32.000000,71.155843,67.004805,105.615811,95.746216,34.383981,42.987342,49.341772,68.215026,38.113924,30.532869,66.836384,188.912731,80.021677,0.594435,189.816992,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.480704,48.756692,198.446841,160.413593,214.010655,211.852419,94.374696,14.297727,192.155270,3.267305,45.819772,48.457644,159.003798,200.347934,157.282827,192.663497,95.333301,186.676589,-0.000488,-1.765160,95.296316,63.525134,190.992062,20.769996,67.951684,0.700541,870522.247448,0.877045,8.962567,24.855313,4.009543,0.076142,0.068769,148.088495,99.509684,72.353602,32.000000,32.000000,32.000000,32.000000,32.000000,71.126116,66.981178,105.599773,95.746216,34.389521,42.987342,49.341772,68.230093,38.113924,30.532869,66.792910,188.749391,80.137670,0.594055,189.818881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.470256,48.756692,198.505078,160.413593,214.014646,211.812868,94.508031,14.297442,192.313519,3.267155,45.821894,48.317662,159.014895,200.322206,157.327911,192.781860,95.386075,186.729357,-0.000486,-1.764120,95.398485,63.610121,190.950987,20.773563,67.945680,0.699693,870608.281623,0.878138,9.027315,24.977322,4.010591,0.076733,0.071082,148.097633,99.500861,72.355148,32.000000,32.000000,32.000000,32.000000,32.000000,71.155732,67.007609,105.608934,95.746216,34.322895,42.987342,49.341772,68.247988,38.113924,30.532869,66.791925,189.016061,80.183305,0.593296,189.884616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.591021,48.766860,198.540097,160.405747,214.061459,211.823099,94.385042,14.293731,192.298205,3.266816,45.619550,48.303880,158.991588,200.462019,157.278139,192.858172,95.380922,186.681408,-0.000486,-1.764112,95.481097,63.569492,191.116635,20.776344,67.965694,0.699901,870252.127797,0.876942,9.038184,24.944670,4.012615,0.076432,0.069990,148.036789,99.443191,72.348898,32.000000,32.000000,32.000000,32.000000,32.000000,71.142101,66.972256,105.568387,95.746216,34.359370,42.987342,49.341772,68.261356,38.113924,30.532869,66.761687,188.770084,79.973474,0.593081,189.933475,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.544155,48.737179,198.565380,160.396780,214.147670,211.850099,94.505880,14.294302,192.279490,3.255359,45.554206,48.348472,158.978448,200.348913,157.271763,192.826962,95.389001,186.720993,-0.000486,-1.763005,95.345304,63.464372,191.058306,20.779107,67.957183,0.698329,870163.789850,0.875777,8.922817,24.931538,4.003549,0.075921,0.070964,148.017008,99.515004,72.326509,32.000000,32.000000,32.000000,32.000000,32.000000,71.134686,66.966053,105.538930,95.746216,34.314738,42.987342,49.341772,68.200123,38.113924,30.532869,66.722253,189.011760,80.144420,0.593477,189.896221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.489779,48.710246,198.597799,160.406027,214.146653,211.882267,94.553785,14.294017,192.393121,3.256610,45.506775,48.302054,158.958429,200.385161,157.290571,192.877689,95.382259,186.719239,-0.000485,-1.762437,95.246039,63.706179,191.082494,20.782649,67.975124,0.699093,870230.157894,0.875615,8.941825,24.938556,4.007847,0.076267,0.070238,147.991976,99.475003,72.311177,32.000000,32.000000,32.000000,32.000000,32.000000,71.130061,66.949745,105.511946,95.746216,34.318764,42.987342,49.341772,68.231121,38.113924,30.532869,66.651598,189.107570,79.824685,0.592785,189.858888,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.570318,48.710246,198.730648,160.406027,214.143360,211.884513,94.368110,14.297156,192.273192,3.250616,45.495849,48.384626,158.993231,200.551557,157.277521,192.905112,95.406938,186.741477,-0.000485,-1.760679,94.939148,63.699844,191.184018,20.786337,67.961385,0.699721,870395.551232,0.876306,8.971428,24.944629,4.012905,0.076998,0.069364,148.010354,99.505590,72.361094,32.000000,32.000000,32.000000,32.000000,32.000000,71.148467,66.943256,105.496514,95.746216,34.293828,42.987342,49.341772,68.265898,38.113924,30.532869,66.580547,188.736219,79.770834,0.595851,189.854286,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.637967,48.679740,198.867287,160.413593,214.135148,211.908964,94.497987,14.296585,192.513201,3.249592,45.598775,48.386491,159.022265,200.514127,157.319825,193.097996,95.428881,186.948875,-0.000485,-1.759202,95.504754,63.719693,191.350849,20.790855,68.036391,0.699194,870187.423015,0.876455,8.887707,24.928428,4.009065,0.075786,0.070086,148.003680,99.446822,72.446918,32.000000,32.000000,32.000000,32.000000,32.000000,71.174202,66.960790,105.444512,95.746216,34.271875,42.987342,49.341772,68.225589,38.113924,30.532869,66.503882,188.995974,80.171126,0.595684,189.827574,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.582414,48.687710,198.810819,160.425082,214.188516,211.898752,94.464859,14.287452,192.524334,3.242642,45.811599,48.303774,159.024444,200.545441,157.311443,193.042252,95.438740,186.911828,-0.000486,-1.757699,95.725242,63.663186,191.213473,20.795717,68.012122,0.697935,870023.533060,0.873951,8.786958,24.985526,4.006354,0.076244,0.070358,148.000053,99.389656,72.349574,32.000000,32.000000,32.000000,32.000000,32.000000,71.186130,66.942378,105.426773,95.746216,34.350784,42.987342,49.341772,68.190421,38.113924,30.532869,66.454801,188.929718,80.181324,0.592295,189.835914,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.635811,48.735805,198.939391,160.437412,214.269758,211.929511,94.535614,14.293446,192.539153,3.252024,45.639432,48.530683,159.015288,200.575573,157.302267,193.122889,95.418323,186.908354,-0.000485,-1.756942,95.624038,63.858346,191.275919,20.802157,68.042431,0.698722,870044.644314,0.875323,8.852605,24.961553,4.009704,0.075924,0.070161,148.001316,99.399811,72.347984,32.000000,32.000000,32.000000,32.000000,32.000000,71.173983,66.944745,105.390642,95.746216,34.287854,42.987342,49.341772,68.213636,38.113924,30.532869,66.398039,189.071229,79.960341,0.592677,189.832177,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.668728,48.709971,198.918442,160.439654,214.352928,211.929740,94.335582,14.310856,192.580098,3.248732,45.761882,48.410671,159.012810,200.818542,157.279029,193.150241,95.410076,187.031381,-0.000486,-1.755413,95.451200,63.977690,191.414719,20.807133,68.013420,0.698231,870280.320992,0.874490,8.842744,24.981570,4.007834,0.076684,0.069170,147.999612,99.412456,72.339969,32.000000,32.000000,32.000000,32.000000,32.000000,71.176228,66.924097,105.351008,95.746216,34.343145,42.987342,49.341772,68.198402,38.113924,30.532869,66.402207,188.671165,80.297978,0.592816,189.774309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.614819,48.709971,198.900700,160.439654,214.359478,211.944187,94.323701,14.298155,192.739661,3.251170,45.754288,48.407716,159.005577,200.741419,157.279327,193.218704,95.389573,187.116134,-0.000485,-1.752770,95.308210,63.679117,191.474298,20.812171,68.049806,0.698045,870224.183447,0.875013,8.785275,25.035756,4.004903,0.075747,0.070019,148.000414,99.471056,72.352536,32.000000,32.000000,32.000000,32.000000,32.000000,71.173241,66.939002,105.327939,95.746216,34.326019,42.987342,49.341772,68.180763,38.113924,30.532869,66.332160,188.647402,80.324610,0.591253,189.797559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.638422,48.722888,199.067852,160.443577,214.324078,211.978823,94.286741,14.293303,192.676625,3.257037,45.470088,48.365828,158.993862,200.907489,157.298154,193.361021,95.360335,187.115853,-0.000485,-1.751267,95.245871,63.678512,191.532262,20.817752,68.082747,0.698349,870447.934504,0.876240,8.841217,25.088528,4.008897,0.075871,0.069236,148.023041,99.471626,72.337944,32.000000,32.000000,32.000000,32.000000,32.000000,71.176925,66.948535,105.304996,95.746216,34.333937,42.987342,49.341772,68.213590,38.113924,30.532869,66.299538,188.573482,80.154985,0.591631,189.842641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.626258,48.694306,199.043383,160.438253,214.368497,212.001297,94.408170,14.297727,192.771593,3.254158,45.567878,48.574111,159.014237,200.756321,157.277063,193.340835,95.366526,187.188838,-0.000484,-1.749740,95.000349,63.729656,191.665581,20.823660,68.085289,0.698281,870707.773756,0.876295,8.829634,25.117660,4.010358,0.075925,0.069440,148.002999,99.439286,72.387946,32.000000,32.000000,32.000000,32.000000,32.000000,71.178628,66.941501,105.272866,95.746216,34.363668,42.987342,49.341772,68.200525,38.113924,30.532869,66.255235,188.816340,80.298785,0.593112,189.779935,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.699766,48.730033,199.092924,160.440214,214.409876,212.031079,94.248014,14.295016,192.800915,3.250792,45.721879,48.463541,158.995152,200.798135,157.293031,193.333560,95.376534,187.159845,-0.000485,-1.747954,94.997480,63.642653,191.555348,20.829076,68.092736,0.698359,870716.398340,0.875429,8.813677,25.139250,4.010848,0.075332,0.070041,148.002939,99.462085,72.339360,32.000000,32.000000,32.000000,32.000000,32.000000,71.187459,66.953709,105.237338,95.746216,34.376226,42.987342,49.341772,68.209706,38.113924,30.532869,66.179813,188.496028,79.982058,0.592138,189.816678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
