OSU 80 Ton Compressor Load Stand
49.721652,48.730033,199.027035,160.440214,214.416341,212.076608,94.474368,14.296871,192.794599,3.251612,45.351147,48.463285,158.975608,200.903554,157.285144,193.315695,95.375580,187.216876,-0.000486,-1.746171,94.723128,63.814561,191.519351,20.834624,68.115743,0.697662,870787.936475,0.875687,8.773148,25.118207,4.005913,0.075925,0.068895,147.978427,99.453113,72.391148,32.000000,32.000000,32.000000,32.000000,32.000000,71.185015,66.945005,105.200927,95.746216,34.363318,42.987342,49.341772,68.170613,38.113924,30.532869,66.169927,188.948735,79.987194,0.593955,189.842091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.635627,48.730033,199.071202,160.440214,214.484822,212.114907,94.332533,14.303292,192.922128,3.252510,45.357203,48.447778,158.983894,200.938518,157.279486,193.328310,95.374075,187.140045,-0.000484,-1.745003,94.730049,63.770016,191.615999,20.840640,68.177425,0.697134,870948.710531,0.873349,8.750462,25.140865,4.002824,0.075309,0.069508,147.964056,99.461641,72.323744,32.000000,32.000000,32.000000,32.000000,32.000000,71.180873,66.914606,105.173135,95.746216,34.361680,42.987342,49.341772,68.157780,38.113924,30.532869,66.126416,188.665066,80.335028,0.593668,189.772618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.677962,48.720140,199.197032,160.432368,214.623427,212.171934,94.450971,14.296585,192.869004,3.264081,45.469999,48.424989,158.989344,200.876685,157.264569,193.481322,95.363474,187.164843,-0.000482,-1.745010,94.796878,63.758571,191.589223,20.846772,68.097947,0.697820,871235.969643,0.876505,8.839681,25.113130,4.010652,0.076467,0.070059,147.961271,99.456301,72.352144,32.000000,32.000000,32.000000,32.000000,32.000000,71.172367,66.928129,105.147504,95.746216,34.339894,42.987342,49.341772,68.207656,38.113924,30.532869,66.082904,188.901942,80.122703,0.592215,189.796339,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.662039,48.754768,199.225394,160.446099,214.587473,212.235669,94.536541,14.296300,192.950601,3.267358,45.592944,48.614106,158.995903,201.009810,157.291897,193.493260,95.374605,187.304455,-0.000484,-1.742688,94.943052,63.743584,191.761560,20.854897,68.159467,0.698587,871424.388854,0.874787,8.785866,25.133170,4.009767,0.076297,0.069571,147.972174,99.387165,72.436096,32.000000,32.000000,32.000000,32.000000,32.000000,71.177513,66.944129,105.164892,95.746216,34.385667,42.987342,49.341772,68.204769,38.113924,30.532869,66.013752,189.073082,80.153004,0.593744,189.795985,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.632510,48.725636,199.186902,160.450022,214.495936,212.250318,94.517321,14.298012,192.958524,3.257738,45.476166,48.477909,158.990373,201.245562,157.291261,193.524960,95.373757,187.312370,-0.000483,-1.740922,94.830364,63.927111,191.760825,20.860737,68.199764,0.698488,871722.601045,0.874383,8.838046,25.174782,4.011684,0.075956,0.069170,147.976323,99.375089,72.448552,32.000000,32.000000,32.000000,32.000000,32.000000,71.197533,66.941345,105.144924,95.746216,34.415301,42.987342,49.341772,68.196131,38.113924,30.532869,66.006848,189.034641,80.475600,0.592806,189.860619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.786476,48.725636,199.302304,160.450022,214.494396,212.307783,94.483932,14.295016,192.987397,3.241455,45.511065,48.601126,159.013343,201.140306,157.276167,193.586503,95.401235,187.309374,-0.000482,-1.739165,94.845282,63.680224,191.794376,20.866870,68.234725,0.698359,871792.196831,0.875400,8.838518,25.179022,4.013235,0.076633,0.069945,147.984400,99.400444,72.339143,32.000000,32.000000,32.000000,32.000000,32.000000,71.223222,66.929268,105.141819,95.746216,34.373945,42.987342,49.341772,68.213707,38.113924,30.532869,65.935432,188.967865,80.483597,0.591831,189.943192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.698557,48.721789,199.474738,160.457308,214.537605,212.347063,94.501454,14.291020,193.019685,3.247448,45.530078,48.352824,158.995209,201.171864,157.293089,193.501344,95.420083,187.484616,-0.000482,-1.737998,94.802702,63.860984,191.672416,20.872885,68.164100,0.696558,871689.961310,0.872936,8.678911,25.150404,4.003141,0.075850,0.069524,147.998410,99.404371,72.348399,32.000000,32.000000,32.000000,32.000000,32.000000,71.250503,66.928369,105.156481,95.746216,34.445263,42.987342,49.341772,68.125769,38.113924,30.532869,65.887528,189.002908,80.156306,0.590548,189.982570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.649158,48.735530,199.354761,160.468237,214.515111,212.370754,94.524338,14.299154,192.995949,3.246515,45.676424,48.579762,159.001749,201.147706,157.299642,193.561957,95.424429,187.442309,-0.000480,-1.737057,94.806627,63.814884,191.774367,20.879185,68.206796,0.698930,871900.562971,0.874643,8.766158,25.198194,4.013693,0.076673,0.069234,148.010896,99.407896,72.377560,32.000000,32.000000,32.000000,32.000000,32.000000,71.232010,66.938100,105.192663,95.746216,34.484402,42.987342,49.341772,68.175155,38.113924,30.532869,65.843104,189.048675,80.474647,0.594363,189.870415,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.771784,48.756142,199.355666,160.503545,214.464695,212.422662,94.533883,14.298583,193.027738,3.259275,45.794960,48.346905,159.007497,201.202098,157.275592,193.610932,95.451545,187.467693,-0.000479,-1.735316,94.583419,63.764653,191.783912,20.885374,68.202271,0.698917,872090.605866,0.875529,8.831136,25.177765,4.015270,0.076081,0.069111,148.007208,99.405215,72.394786,32.000000,32.000000,32.000000,32.000000,32.000000,71.245793,66.916139,105.203151,95.746216,34.421329,42.987342,49.341772,68.204103,38.113924,30.532869,65.813642,189.067766,80.161221,0.592372,189.890753,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.674283,48.756142,199.338062,160.503545,214.418728,212.480284,94.388541,14.294873,193.091528,3.256261,45.665747,48.525287,159.008864,201.147665,157.268659,193.520028,95.444507,187.461208,-0.000479,-1.734707,94.395937,63.952069,191.707433,20.891868,68.219941,0.697644,872071.649696,0.873308,8.724630,25.160298,4.005395,0.076350,0.069591,148.007028,99.383767,72.360269,32.000000,32.000000,32.000000,32.000000,32.000000,71.260970,66.916817,105.232850,95.746216,34.442080,42.987342,49.341772,68.134787,38.113924,30.532869,65.792421,188.777081,80.160781,0.593565,189.877496,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.726496,48.748997,199.521687,160.512232,214.486008,212.538745,94.423359,14.302436,193.199278,3.252201,45.343661,48.497927,159.017385,201.220466,157.257575,193.609081,95.469184,187.541577,-0.000479,-1.734162,94.305390,63.630307,191.830023,20.898592,68.258273,0.698829,872479.692419,0.876799,8.825684,25.164871,4.012903,0.075935,0.070918,147.989231,99.383872,72.352146,32.000000,32.000000,32.000000,32.000000,32.000000,71.262473,66.913331,105.231361,95.746216,34.460194,42.987342,49.341772,68.189633,38.113924,30.532869,65.744547,188.846719,80.322336,0.594731,189.891697,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.735879,48.691283,199.462426,160.508589,214.492413,212.574327,94.389936,14.294445,193.149120,3.244878,45.432686,48.636454,159.040194,201.359585,157.294775,193.671496,95.487586,187.481348,-0.000479,-1.733582,94.487361,63.951804,191.842753,20.905325,68.213882,0.698422,872526.951110,0.875676,8.764404,25.170743,4.012382,0.076916,0.068827,148.029856,99.385350,72.424795,32.000000,32.000000,32.000000,32.000000,32.000000,71.262712,66.930230,105.274671,95.746216,34.507160,42.987342,49.341772,68.159402,38.113924,30.532869,65.703136,188.779872,80.333561,0.593522,189.868094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.744831,48.686061,199.561794,160.499061,214.556783,212.634264,94.583581,14.297299,193.195285,3.256203,45.599938,48.504810,159.037439,201.323623,157.288239,193.829668,95.558878,187.657727,-0.000479,-1.731238,94.604863,63.952698,192.016434,20.914686,68.263628,0.698604,872423.327432,0.875807,8.696966,25.129449,4.010433,0.075210,0.069529,148.155509,99.354063,72.357221,32.000000,32.000000,32.000000,32.000000,32.000000,71.233577,66.923850,105.340419,95.746216,34.503240,42.987342,49.341772,68.168264,38.113924,30.532869,65.582951,189.167163,80.148088,0.593207,189.904286,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.744877,48.719590,199.613265,160.508589,214.607386,212.672862,94.326164,14.297870,193.335595,3.254630,45.623863,48.470456,159.044433,201.380135,157.305438,193.756247,95.579164,187.579779,-0.000479,-1.729995,94.629872,63.894134,192.163032,20.921539,68.280072,0.698392,872455.585113,0.874272,8.684984,25.162967,4.011856,0.076005,0.071220,148.100821,99.373866,72.317954,32.000000,32.000000,32.000000,32.000000,32.000000,71.229258,66.927838,105.361285,95.746216,34.532756,42.987342,49.341772,68.147194,38.113924,30.532869,65.529464,188.652328,80.499591,0.592382,189.836190,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.790215,48.719590,199.614897,160.508589,214.650681,212.709393,94.519313,14.295444,193.304077,3.255803,45.600764,48.513838,159.044077,201.467737,157.271872,193.820479,95.550801,187.677093,-0.000478,-1.728730,94.787278,63.946922,192.142822,20.928721,68.297165,0.698574,872527.597303,0.876699,8.715951,25.075280,4.012740,0.075320,0.070781,148.106753,99.360059,72.335290,32.000000,32.000000,32.000000,32.000000,32.000000,71.194475,66.888712,105.329241,95.746216,34.562673,42.987342,49.341772,68.146371,38.113924,30.532869,65.516353,189.038626,80.439504,0.592533,189.818802,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.767289,48.726461,199.718546,160.523161,214.689829,212.747522,94.668144,14.302579,193.325431,3.269536,45.740754,48.613075,159.045325,201.497542,157.307086,193.924424,95.594638,187.771889,-0.000477,-1.726842,94.756344,63.773223,192.146041,20.936549,68.268226,0.697961,872727.537341,0.874172,8.668993,25.140613,4.009119,0.076045,0.069637,148.129919,99.372431,72.334855,32.000000,32.000000,32.000000,32.000000,32.000000,71.229410,66.937569,105.351093,95.746216,34.562033,42.987342,49.341772,68.118473,38.113924,30.532869,65.478658,189.336287,80.497904,0.592604,189.912232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.778797,48.755043,199.633903,160.530727,214.761661,212.797580,94.581618,14.293303,193.387578,3.267317,45.918013,48.608673,159.056759,201.383723,157.309866,193.829747,95.651721,187.688338,-0.000479,-1.724991,94.591039,63.912600,192.142639,20.943691,68.297399,0.698943,872763.418796,0.873418,8.699605,25.132776,4.013049,0.076971,0.069505,148.131342,99.396392,72.407637,32.000000,32.000000,32.000000,32.000000,32.000000,71.237849,66.928977,105.370512,95.746216,34.620507,42.987342,49.341772,68.129090,38.113924,30.532869,65.434751,189.163236,80.495336,0.592756,189.821988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.774279,48.813856,199.728349,160.550063,214.837046,212.863055,94.439335,14.297013,193.483140,3.267276,45.918505,48.625378,159.072593,201.477298,157.326866,193.902560,95.651381,187.811378,-0.000478,-1.723446,94.891806,64.128346,192.152386,20.950881,68.361389,0.698510,872799.494163,0.874269,8.716268,25.043965,4.010420,0.075878,0.071137,148.127595,99.403675,72.360707,32.000000,32.000000,32.000000,32.000000,32.000000,71.215082,66.926083,105.371770,95.746216,34.616609,42.987342,49.341772,68.120247,38.113924,30.532869,65.421965,188.878669,80.164523,0.592661,189.895513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.728962,48.813856,199.709887,160.550063,214.903334,212.962590,94.543892,14.296871,193.358458,3.275760,45.762331,48.446554,159.064347,201.531303,157.310301,193.855969,95.648139,187.768956,-0.000477,-1.722849,95.161530,63.860464,192.105254,20.958374,68.343268,0.698494,873243.888515,0.876089,8.779762,25.091025,4.012682,0.076394,0.069373,148.148516,99.444967,72.367306,32.000000,32.000000,32.000000,32.000000,32.000000,71.237083,66.938619,105.408007,95.746216,34.647836,42.987342,49.341772,68.123123,38.113924,30.532869,65.443088,189.087785,80.334808,0.595650,189.867110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.807411,48.837492,199.727870,160.577805,214.959786,213.026248,94.512362,14.294445,193.501655,3.274789,45.580927,48.557672,159.074949,201.563453,157.305454,193.887279,95.599239,187.838682,-0.000478,-1.721633,95.084414,63.990192,192.137744,20.965140,68.368980,0.699530,873730.062790,0.876416,8.826707,25.078163,4.015967,0.076742,0.069288,148.155209,99.418326,72.326994,32.000000,32.000000,32.000000,32.000000,32.000000,71.206487,66.920776,105.421784,95.746216,34.688174,42.987342,49.341772,68.147229,38.113924,30.532869,65.432848,189.024725,80.520795,0.595111,189.821949,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.768585,48.800939,199.884699,160.576404,215.079172,213.071020,94.536724,14.296728,193.530415,3.275993,45.751722,48.548747,159.068152,201.618089,157.310340,193.945138,95.582896,187.848638,-0.000477,-1.720434,95.201604,64.051447,192.190933,20.972071,68.321524,0.698590,874140.207913,0.875493,8.769095,25.153534,4.010003,0.075789,0.069189,148.145470,99.460208,72.352824,32.000000,32.000000,32.000000,32.000000,32.000000,71.224697,66.942827,105.457012,95.746216,34.673562,42.987342,49.341772,68.099044,38.113924,30.532869,65.401235,189.073448,80.279269,0.593162,189.873759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.810888,48.839416,199.835476,160.587613,215.028001,213.096115,94.596764,14.297299,193.443546,3.278347,46.011128,48.465337,159.072848,201.695151,157.342970,193.991832,95.618083,187.746693,-0.000476,-1.719233,95.451771,63.892746,192.197867,20.979394,68.407276,0.700020,874345.596155,0.876121,8.772741,25.173655,4.016283,0.075998,0.071473,148.165409,99.508885,74.505458,32.000000,32.000000,32.000000,32.000000,32.000000,71.239808,66.965511,105.536836,95.746216,34.719954,42.987342,49.341772,68.118412,38.113924,30.532869,65.329823,189.193528,80.600912,0.595751,189.831862,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.775826,48.902078,199.876490,160.622362,215.020426,213.124275,94.313571,14.303150,193.581291,3.290599,46.081682,48.617545,159.046984,201.691379,157.326107,194.070860,95.575922,187.799558,-0.000476,-1.719214,95.336513,64.030425,192.126054,20.988084,68.397756,0.698658,874347.797143,0.874936,8.767419,25.099765,4.011883,0.076221,0.069924,148.155631,99.515027,72.542864,32.000000,32.000000,32.000000,32.000000,32.000000,71.229993,66.949399,105.564448,95.746216,34.797464,42.987342,49.341772,68.090376,38.113924,30.532869,65.324170,188.627143,80.660486,0.592962,189.885049,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.801537,48.902078,199.955571,160.622362,214.973072,213.142934,94.458810,14.298012,193.530882,3.290644,46.217035,48.517381,159.092960,201.820794,157.354070,193.893618,95.586033,187.819070,-0.000476,-1.719259,95.278056,64.025778,192.292723,20.994567,68.433312,0.699079,874590.114094,0.875459,8.763531,25.160172,4.014338,0.076067,0.069646,148.187272,99.500631,72.351431,32.000000,32.000000,32.000000,32.000000,32.000000,71.271883,66.979843,105.614682,95.746216,34.782238,42.987342,49.341772,68.107063,38.113924,30.532869,65.358684,188.917619,80.479269,0.592829,189.951886,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.831298,48.944678,199.931230,160.647022,215.023021,213.138115,94.498552,14.301580,193.443742,3.288153,46.065607,48.576340,159.083249,201.805117,157.339433,194.122910,95.598518,187.883036,-0.000477,-1.719000,95.195910,63.913363,192.226295,21.000772,68.372748,0.699100,874858.886666,0.876744,8.839759,25.159295,4.015048,0.075937,0.068707,148.196029,99.479375,72.393789,32.000000,32.000000,32.000000,32.000000,32.000000,71.289371,66.968270,105.651726,95.746216,34.820257,42.987342,49.341772,68.089680,38.113924,30.532869,65.377460,188.997104,80.483744,0.594461,189.936426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.766959,48.913621,199.936605,160.666358,215.027953,213.178816,94.464733,14.292447,193.619129,3.290187,46.099789,48.482414,159.078532,201.830723,157.343007,194.155174,95.594724,187.888432,-0.000475,-1.718768,95.216979,63.882177,192.317994,21.006823,68.410774,0.699365,874865.994926,0.875878,8.851559,25.171090,4.012162,0.075913,0.069680,148.228230,99.492442,72.381354,32.000000,32.000000,32.000000,32.000000,32.000000,71.259736,66.995118,105.690194,95.746216,34.837459,42.987342,49.341772,68.069362,38.113924,30.532869,65.357715,188.929467,80.641411,0.594126,189.945041,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.745274,48.913621,200.053291,160.666358,215.079467,213.241735,94.284953,14.298726,193.571147,3.284350,46.284424,48.471150,159.112180,201.959485,157.355597,194.232674,95.632306,187.909402,-0.000473,-1.717448,95.651382,63.955432,192.479600,21.013042,68.429598,0.699856,875057.422980,0.877542,8.887108,25.176931,4.017457,0.076896,0.069084,148.247386,99.430000,72.355461,32.000000,32.000000,32.000000,32.000000,32.000000,71.246215,66.990690,105.734530,95.746216,34.880008,42.987342,49.341772,68.102978,38.113924,30.532869,65.304156,188.569905,80.327692,0.593711,189.877653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.787381,48.960618,199.970905,160.673084,215.084305,213.266740,94.416433,14.296871,193.630745,3.288377,46.278955,48.632870,159.118658,201.748707,157.380202,194.302856,95.642819,187.863472,-0.000471,-1.718491,95.422695,64.008300,192.363534,21.018931,68.417842,0.700433,875196.793231,0.879901,8.909570,25.147309,4.021554,0.075667,0.069681,148.261892,99.416406,72.462604,32.000000,32.000000,32.000000,32.000000,32.000000,71.228484,66.997022,105.760061,95.746216,34.921868,42.987342,49.341772,68.113489,38.113924,30.532869,65.328674,188.832866,80.330626,0.596685,189.924467,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.836246,48.989477,199.958318,160.687936,215.075157,213.318613,94.543511,14.293874,193.664685,3.299267,46.352164,48.576593,159.133896,201.754843,157.373210,194.298718,95.641866,187.966908,-0.000471,-1.718844,95.309563,63.872332,192.508359,21.024460,68.425505,0.700009,875323.246005,0.878068,8.912957,25.119362,4.016498,0.076530,0.069946,148.270128,99.401417,72.374561,32.000000,32.000000,32.000000,32.000000,32.000000,71.231165,67.001799,105.761906,95.746216,34.925407,42.987342,49.341772,68.087470,38.113924,30.532869,65.339984,189.087021,80.482203,0.596200,189.842445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.754839,49.034276,199.958417,160.702508,215.189664,213.375573,94.476102,14.294587,193.702825,3.298501,46.116645,48.523215,159.127021,201.784098,157.390091,194.115918,95.643349,187.943299,-0.000471,-1.719400,95.268566,63.940185,192.383277,21.029694,68.422692,0.699524,875551.514418,0.876217,8.891239,25.159568,4.012307,0.076190,0.070063,148.267343,99.373213,72.650245,32.000000,32.000000,32.000000,32.000000,32.000000,71.217383,67.011684,105.768949,95.746216,34.931966,42.987342,49.341772,68.056700,38.113924,30.532869,65.325200,188.952203,80.456305,0.594731,189.939730,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.877749,48.989477,199.992153,160.693541,215.304177,213.418044,94.616717,14.301152,193.661176,3.303005,45.707386,48.575750,159.133240,201.809418,157.387269,194.263622,95.637478,188.008140,-0.000469,-1.720281,95.136895,64.005394,192.387068,21.036416,68.408430,0.700854,876024.391184,0.878781,9.020316,25.149126,4.018874,0.076745,0.069742,148.240473,99.370173,72.356987,32.000000,32.000000,32.000000,32.000000,32.000000,71.207240,67.006071,105.796597,95.746216,34.966674,42.987342,49.341772,68.013058,38.113924,30.532869,65.355918,189.233435,80.331360,0.596029,189.872264,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.756208,48.984529,200.131347,160.671402,215.320356,213.454243,94.461722,14.297727,193.718713,3.304408,45.988800,48.625279,159.129018,201.831762,157.378509,194.267531,95.621051,187.874939,-0.000468,-1.721450,94.790656,63.882556,192.349380,21.041253,68.406393,0.699574,875866.470524,0.877357,8.851705,25.178352,4.009845,0.076168,0.070400,148.251213,99.310088,72.377110,32.000000,32.000000,32.000000,32.000000,32.000000,71.198036,67.013477,105.822567,95.746216,35.042270,42.987342,49.341772,68.022781,38.113924,30.532869,65.297317,188.923443,80.734514,0.592043,189.893035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.808332,48.984529,200.016859,160.671402,215.359629,213.452003,94.493262,14.290449,193.799855,3.301106,46.175448,48.582427,159.124203,201.817308,157.388776,194.203536,95.633536,187.962830,-0.000466,-1.721459,94.762191,63.971821,192.478666,21.046324,68.438974,0.701587,876294.138636,0.879090,8.969151,25.145483,4.022239,0.075892,0.069502,148.232178,99.328942,72.339455,32.000000,32.000000,32.000000,32.000000,32.000000,71.207653,67.009816,105.860001,95.746216,35.064143,42.987342,49.341772,68.087932,38.113924,30.532869,65.277329,188.986525,80.495116,0.594455,189.821595,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.825960,49.014762,200.092658,160.681211,215.338138,213.434331,94.606903,14.298012,193.711807,3.302782,45.995544,48.622316,159.109259,201.801060,157.390780,194.262112,95.630675,188.006633,-0.000467,-1.722038,94.666722,63.879575,192.414766,21.050543,68.397396,0.700305,876160.260918,0.877765,8.915178,25.166350,4.015731,0.075645,0.070481,148.227569,99.366205,72.367702,32.000000,32.000000,32.000000,32.000000,32.000000,71.213582,67.011611,105.866331,95.746216,35.100219,42.987342,49.341772,68.055636,38.113924,30.532869,65.292682,189.213806,80.652416,0.595417,189.940792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.855086,48.969688,200.062215,160.677848,215.228840,213.435778,94.305104,14.296585,193.626537,3.300232,46.011398,48.572807,159.138883,201.821487,157.391037,194.143503,95.668679,187.941379,-0.000469,-1.722625,94.906219,64.010302,192.502586,21.054130,68.406050,0.700712,876157.844244,0.876368,8.927168,25.185829,4.015831,0.075948,0.069972,148.242177,99.411277,72.388348,32.000000,32.000000,32.000000,32.000000,32.000000,71.208478,67.027302,105.862097,95.746216,35.097431,42.987342,49.341772,68.042207,38.113924,30.532869,65.280697,188.610208,80.665695,0.594240,189.819156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.805938,48.985629,199.985250,160.680090,215.273314,213.458858,94.405275,14.304577,193.680291,3.301206,46.030488,48.682485,159.136583,201.771254,157.383827,194.178875,95.649349,187.838530,-0.000468,-1.722625,94.909826,64.060929,192.536846,21.057042,68.404716,0.700085,875840.996946,0.878496,8.851960,25.123069,4.012875,0.076305,0.069175,148.212101,99.430128,72.438914,32.000000,32.000000,32.000000,32.000000,32.000000,71.204289,67.021011,105.856522,95.746216,35.136277,42.987342,49.341772,68.021136,38.113924,30.532869,65.219636,188.810551,80.288293,0.593686,189.854207,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.800478,48.985629,200.046961,160.680090,215.326884,213.494282,94.514901,14.298298,193.598503,3.308121,46.111288,48.581667,159.129151,201.653419,157.400528,194.107242,95.686992,187.825721,-0.000468,-1.723812,95.039485,63.930827,192.229213,21.060388,68.401525,0.700631,876126.269543,0.878661,8.918756,25.103366,4.015289,0.075940,0.070228,148.254159,99.467218,72.443618,32.000000,32.000000,32.000000,32.000000,32.000000,71.234645,67.058596,105.861888,95.746216,35.102218,42.987342,49.341772,68.044850,38.113924,30.532869,65.219429,189.029802,80.333855,0.596929,189.884537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.791640,48.983705,200.055646,160.692420,215.349885,213.514962,94.625303,14.298869,193.498397,3.327023,46.129506,48.728594,159.121699,201.671604,157.391550,194.022412,95.666030,188.007000,-0.000469,-1.725598,94.970925,64.019773,192.167457,21.063163,68.369972,0.701006,876128.517196,0.877894,8.924406,25.060862,4.016969,0.076416,0.070446,148.239673,99.422677,72.359341,32.000000,32.000000,32.000000,32.000000,32.000000,71.211112,67.039527,105.848726,95.746216,35.130919,42.987342,49.341772,68.044856,38.113924,30.532869,65.202265,189.250606,80.459900,0.596883,189.827299,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.920002,48.975185,200.021017,160.687376,215.308988,213.570260,94.461116,14.302722,193.550791,3.332178,46.023723,48.523715,159.128297,201.775271,157.374390,194.182072,95.650176,187.765828,-0.000468,-1.727365,95.039718,64.268333,192.306569,21.066024,68.351959,0.701523,876311.295174,0.877123,8.931632,25.150614,4.017856,0.076307,0.068657,148.212502,99.373194,72.359406,32.000000,32.000000,32.000000,32.000000,32.000000,71.196413,67.028502,105.836234,95.746216,35.173291,42.987342,49.341772,68.048092,38.113924,30.532869,65.186842,188.922232,80.328352,0.596112,189.777417,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.876767,48.958695,200.055194,160.681211,215.449801,213.648789,94.448790,14.299154,193.609002,3.335223,46.060184,48.723032,159.151934,201.759634,157.406381,194.013897,95.630824,187.893670,-0.000468,-1.729487,95.254100,64.026919,192.244917,21.069671,68.310363,0.700178,876380.610859,0.876343,8.790347,25.074938,4.006831,0.075914,0.070706,148.224284,99.428525,72.380553,32.000000,32.000000,32.000000,32.000000,32.000000,71.213725,67.055894,105.898734,95.746216,35.168049,42.987342,49.341772,68.008306,38.113924,30.532869,65.156686,188.897581,80.327545,0.595786,189.793468,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.850665,48.989751,199.978787,160.669721,215.605319,213.666673,94.402931,14.302294,193.585011,3.331763,46.038103,48.710740,159.141946,201.784139,157.400521,194.192890,95.641677,187.872976,-0.000468,-1.731225,95.276919,63.779635,192.242672,21.072568,68.385243,0.701416,876651.357985,0.878232,8.821348,25.122820,4.011153,0.076450,0.069441,148.247488,99.424493,72.404313,32.000000,32.000000,32.000000,32.000000,32.000000,71.204390,67.034854,105.918225,95.746216,35.181025,42.987342,49.341772,67.987541,38.113924,30.532869,65.122365,188.805861,80.672812,0.594080,189.731941,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.816536,48.989751,199.969917,160.669721,215.638154,213.659168,94.466652,14.289735,193.688821,3.321144,46.203934,48.618912,159.148187,201.884116,157.389796,194.004315,95.645683,187.976482,-0.000467,-1.731803,95.408717,63.865580,192.385115,21.075540,68.339446,0.700943,876956.403332,0.878672,8.876597,25.124112,4.011557,0.076936,0.068857,148.238331,99.410033,72.442052,32.000000,32.000000,32.000000,32.000000,32.000000,71.186398,67.011775,105.931743,95.746216,35.213025,42.987342,49.341772,67.998378,38.113924,30.532869,65.136840,188.933303,80.509716,0.594180,189.786780,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.865199,49.006792,200.090353,160.666638,215.646191,213.667505,94.257276,14.300010,193.534187,3.321262,46.357523,48.773107,159.150346,201.664428,157.417240,194.112214,95.615542,187.923256,-0.000465,-1.732394,95.664749,64.014870,192.293089,21.077501,68.360758,0.701797,876964.035198,0.878717,8.911909,25.159383,4.014127,0.075996,0.068643,148.236868,99.394453,72.396452,32.000000,32.000000,32.000000,32.000000,32.000000,71.203276,67.029570,105.981578,95.746216,35.203706,42.987342,49.341772,68.013596,38.113924,30.532869,65.139382,188.514551,80.640237,0.595709,189.836229,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.805793,49.091718,199.894756,160.677568,215.681567,213.688701,94.548766,14.289450,193.582301,3.327102,46.539757,48.762059,159.154267,201.723835,157.401550,193.899560,95.596126,187.875640,-0.000465,-1.734115,95.846481,63.934394,192.379608,21.079145,68.301889,0.701336,877094.242346,0.879790,8.878605,25.169328,4.012625,0.075867,0.071453,148.244022,99.364686,72.404509,32.000000,32.000000,32.000000,32.000000,32.000000,71.216293,67.035156,106.028080,95.746216,35.294088,42.987342,49.341772,67.982178,38.113924,30.532869,65.126514,189.097531,80.444786,0.594540,189.732531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.838209,49.149985,199.921405,160.696904,215.660449,213.687529,94.484274,14.295444,193.585843,3.316104,46.547187,48.652560,159.161618,201.634582,157.395710,194.058428,95.590699,187.784016,-0.000464,-1.734115,96.064502,64.177580,192.126995,21.080708,68.325076,0.702447,877582.233149,0.878537,9.024994,25.170674,4.013484,0.076195,0.069217,148.222521,99.359282,72.559679,32.000000,32.000000,32.000000,32.000000,32.000000,71.219825,67.034958,106.036252,95.746216,35.257455,42.987342,49.341772,68.011664,38.113924,30.532869,65.206115,188.968548,80.137524,0.596415,189.821241,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.878300,49.149985,199.985885,160.696904,215.581482,213.670677,94.547524,14.304720,193.476300,3.309864,46.521081,48.586789,159.158249,201.717902,157.411200,194.036575,95.582412,187.948371,-0.000463,-1.735269,95.925343,63.826657,192.265819,21.082055,68.341556,0.701990,877709.845027,0.878640,9.049717,25.141319,4.011408,0.076154,0.069445,148.220779,99.380309,72.572700,32.000000,32.000000,32.000000,32.000000,32.000000,71.240563,67.010411,106.049559,95.746216,35.272497,42.987342,49.341772,67.989552,38.113924,30.532869,65.263942,189.095048,80.326224,0.598516,189.774388,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.877220,49.151359,199.807957,160.703349,215.636175,213.670082,94.652353,14.293018,193.430767,3.308188,46.393747,48.683596,159.196908,201.710604,157.396364,193.987551,95.596784,187.854722,-0.000463,-1.736054,95.412956,64.003794,192.104011,21.082575,68.341718,0.701427,877620.948535,0.877199,9.008250,25.211988,4.009477,0.076218,0.069341,148.211521,99.360127,72.403966,32.000000,32.000000,32.000000,32.000000,32.000000,71.221372,67.019023,106.077701,95.746216,35.317653,42.987342,49.341772,67.961780,38.113924,30.532869,65.268325,189.304705,80.473032,0.596774,189.739691,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.828191,49.156582,199.854076,160.700827,215.666851,213.710836,94.291038,14.298441,193.496825,3.299242,46.388190,48.573363,159.158504,201.706241,157.395985,193.927456,95.618892,187.746692,-0.000463,-1.738396,95.197348,64.022939,192.320725,21.082730,68.360199,0.700994,877562.763777,0.876249,9.010742,25.162077,4.005996,0.075766,0.068991,148.234706,99.355673,72.514869,32.000000,32.000000,32.000000,32.000000,32.000000,71.243744,67.016107,106.111500,95.746216,35.294752,42.987342,49.341772,67.954159,38.113924,30.532869,65.277812,188.582076,80.329599,0.595319,189.673641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.897248,49.160704,199.838266,160.707272,215.699422,213.749095,94.546175,14.292590,193.532650,3.305731,46.311212,48.652792,159.182223,201.605633,157.425794,194.001302,95.624319,187.860987,-0.000461,-1.740148,95.425924,63.901595,192.146820,21.083436,68.299382,0.702258,877707.276895,0.879610,9.080235,25.088488,4.011947,0.076889,0.070068,148.223084,99.374314,72.390552,32.000000,32.000000,32.000000,32.000000,32.000000,71.265289,67.028183,106.137167,95.746216,35.310642,42.987342,49.341772,67.980291,38.113924,30.532869,65.281530,189.092350,80.339431,0.597244,189.704089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.784436,49.145313,199.817980,160.688497,215.603721,213.763405,94.490934,14.300581,193.499129,3.315253,46.389641,48.632357,159.172393,201.576439,157.389152,194.044008,95.595301,187.709655,-0.000461,-1.741693,95.583336,63.980973,192.136375,21.083589,68.323363,0.701532,877771.917328,0.877189,8.999382,25.136920,4.004996,0.076219,0.068076,148.199079,99.491813,72.391162,32.000000,32.000000,32.000000,32.000000,32.000000,71.254471,67.002736,106.180141,95.746216,35.330863,42.987342,49.341772,67.935688,38.113924,30.532869,65.289737,188.981869,80.479415,0.596397,189.774152,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.866070,49.145313,199.832608,160.688497,215.597628,213.754609,94.375627,14.297013,193.387529,3.310697,46.245790,48.601175,159.162822,201.640718,157.411255,193.971174,95.606090,187.840108,-0.000461,-1.743460,95.764685,63.968748,192.248976,21.083020,68.329024,0.702661,878066.854830,0.879933,9.100699,25.108481,4.013664,0.075679,0.070410,148.175012,99.565120,72.417164,32.000000,32.000000,32.000000,32.000000,32.000000,71.243109,67.035873,106.211505,95.746216,35.330120,42.987342,49.341772,67.994042,38.113924,30.532869,65.277722,188.751255,80.328279,0.596528,189.761957,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.828764,49.163178,199.856370,160.672523,215.545112,213.745144,94.503522,14.294587,193.417137,3.307377,46.141631,48.627663,159.167557,201.724895,157.417887,193.880414,95.628008,187.666606,-0.000461,-1.745230,95.709587,63.885788,192.124507,21.083152,68.244426,0.701591,877871.373524,0.879370,9.016225,25.147225,4.007386,0.077160,0.070156,148.173651,99.582132,72.583696,32.000000,32.000000,32.000000,32.000000,32.000000,71.260750,67.056933,106.265013,95.746216,35.343862,42.987342,49.341772,67.943526,38.113924,30.532869,65.298325,189.007043,80.483377,0.596789,189.797952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.830370,49.130746,199.774388,160.645901,215.516590,213.727322,94.360079,14.301865,193.493385,3.309327,46.258849,48.681723,159.149741,201.615398,157.405692,193.835702,95.635808,187.713551,-0.000462,-1.746980,95.639645,63.998266,192.121180,21.082308,68.296191,0.702996,877842.734521,0.878916,9.072682,25.059423,4.010864,0.075130,0.069937,148.159704,99.540573,72.459345,32.000000,32.000000,32.000000,32.000000,32.000000,71.233272,67.025570,106.283071,95.746216,35.375667,42.987342,49.341772,67.960527,38.113924,30.532869,65.302774,188.720157,80.477655,0.596092,189.772028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.821004,49.147237,199.849446,160.655990,215.554014,213.719364,94.366069,14.294302,193.396422,3.318860,46.281349,48.611783,159.119144,201.508673,157.400686,193.873121,95.636635,187.697499,-0.000463,-1.748837,95.459810,63.759392,192.033506,21.081092,68.323201,0.702109,877647.825676,0.880067,9.038587,25.069453,4.009089,0.076068,0.070174,148.166197,99.513323,72.454141,32.000000,32.000000,32.000000,32.000000,32.000000,71.258436,67.026292,106.316925,95.746216,35.359749,42.987342,49.341772,67.955521,38.113924,30.532869,65.271911,188.732138,80.169145,0.595835,189.799250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.750466,49.147237,199.720647,160.655990,215.584620,213.701239,94.433122,14.296443,193.371758,3.310218,46.521708,48.558695,159.122870,201.446229,157.391591,193.890581,95.647848,187.720535,-0.000462,-1.750833,95.127578,63.843047,192.081657,21.079671,68.259373,0.702145,877670.348577,0.880203,9.064771,25.062530,4.011349,0.075659,0.068747,148.165375,99.452298,72.356928,32.000000,32.000000,32.000000,32.000000,32.000000,71.264607,67.045819,106.375370,95.746216,35.402520,42.987342,49.341772,67.956328,38.113924,30.532869,65.290115,188.866243,80.298198,0.598395,189.806528,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.795707,49.147237,199.759960,160.655990,215.677255,213.700780,94.374692,14.294445,193.238193,3.314726,46.624637,48.679500,159.139692,201.492670,157.381660,193.907489,95.653805,187.611614,-0.000463,-1.752822,95.228881,63.944943,192.035280,21.077950,68.279531,0.703303,877656.238295,0.880889,9.137807,25.060067,4.014448,0.076354,0.069237,148.157300,99.432561,72.458148,32.000000,32.000000,32.000000,32.000000,32.000000,71.277319,67.043604,106.392400,95.746216,35.356516,42.987342,49.341772,67.993912,38.113924,30.532869,65.292799,188.749384,80.340604,0.597859,189.701611,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.755437,49.190113,199.660965,160.678969,215.739335,213.693636,94.650952,14.298726,193.257184,3.311258,46.511511,48.600126,159.147043,201.491243,157.398460,193.752377,95.611985,187.616385,-0.000463,-1.755452,95.491775,63.925864,191.966140,21.074230,68.245508,0.702627,877559.685457,0.880542,9.090953,25.012736,4.011590,0.075883,0.068368,148.162310,99.388102,72.449155,32.000000,32.000000,32.000000,32.000000,32.000000,71.313166,67.071721,106.441016,95.746216,35.348649,42.987342,49.341772,67.961040,38.113924,30.532869,65.339896,189.301904,80.149629,0.597146,189.820297,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.708481,49.177470,199.627536,160.668600,215.762815,213.667059,94.539787,14.296157,193.190384,3.315231,46.355139,48.623222,159.156734,201.350207,157.382514,193.680868,95.622944,187.537583,-0.000463,-1.758593,95.573978,63.835737,191.927187,21.071199,68.234762,0.701791,877741.726018,0.880104,9.054473,25.084797,4.002701,0.077460,0.070304,148.135357,99.346872,72.515983,32.000000,32.000000,32.000000,32.000000,32.000000,71.272870,67.070363,106.412844,95.746216,35.376703,42.987342,49.341772,67.982117,38.113924,30.532869,65.347327,189.079573,80.157406,0.597542,189.759636,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.725574,49.153558,199.632788,160.664397,215.790390,213.651595,94.402462,14.287024,193.307261,3.312562,46.422807,48.576241,159.146052,201.363907,157.390298,193.821349,95.574847,187.548692,-0.000464,-1.760406,95.272537,63.831505,192.011870,21.068182,68.218931,0.703800,877757.042721,0.880654,9.211550,25.015464,4.015965,0.076588,0.070086,148.128724,99.365556,72.356057,32.000000,32.000000,32.000000,32.000000,32.000000,71.287631,67.056884,106.401931,95.746216,35.336878,42.987342,49.341772,68.007908,38.113924,30.532869,65.340992,188.804925,80.476334,0.599117,189.616914,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.756870,49.153558,199.509533,160.664397,215.791335,213.671312,94.533761,14.299011,193.265151,3.303522,46.497342,48.612269,159.148587,201.288966,157.396612,193.754455,95.610205,187.611447,-0.000465,-1.760889,95.005548,63.800856,192.070684,21.064973,68.221131,0.703659,877795.784679,0.881476,9.169921,25.067783,4.014690,0.076313,0.069878,148.131690,99.343008,72.386983,32.000000,32.000000,32.000000,32.000000,32.000000,71.260591,67.073845,106.391898,95.746216,35.388656,42.987342,49.341772,67.995722,38.113924,30.532869,65.321871,189.067523,80.144053,0.596485,189.771910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
