OSU 80 Ton Compressor Load Stand
49.765520,49.173622,199.593666,160.672804,215.828984,213.677036,94.252286,14.295729,193.327244,3.292918,46.500444,48.557819,159.145636,201.344886,157.385730,193.791592,95.588181,187.467614,-0.000465,-1.762635,94.865377,63.709198,191.880748,21.061561,68.165669,0.703001,877689.713874,0.879717,9.137494,25.056273,4.009688,0.075010,0.070224,148.097923,99.333909,72.441338,32.000000,32.000000,32.000000,32.000000,32.000000,71.263972,67.083072,106.398391,95.746216,35.360815,42.987342,49.341772,67.976444,38.113924,30.532869,65.345619,188.504572,80.466283,0.598416,189.760855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.835166,49.179669,199.467414,160.669441,215.825326,213.626039,94.444229,14.296728,193.144866,3.292724,46.563748,48.617620,159.122350,201.305927,157.359752,193.727399,95.545213,187.495058,-0.000465,-1.764187,94.978946,63.821442,192.013905,21.058019,68.217254,0.703736,877840.302958,0.882248,9.148597,25.023632,4.010682,0.074951,0.069227,148.071770,99.380566,72.894922,32.000000,32.000000,32.000000,32.000000,32.000000,71.245805,67.058569,106.354339,95.746216,35.386828,42.987342,49.341772,67.969395,38.113924,30.532869,65.351224,188.888458,80.484331,0.596158,189.738983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.653858,49.214575,199.492539,160.670562,215.759631,213.586322,94.369000,14.304149,193.236293,3.294209,46.631554,48.535375,159.126612,201.364886,157.409680,193.695705,95.564121,187.444202,-0.000465,-1.765370,95.123212,63.912174,191.904015,21.054222,68.147873,0.701857,877718.651462,0.878893,9.082549,25.077033,4.002543,0.075374,0.069413,148.068704,99.457555,72.452835,32.000000,32.000000,32.000000,32.000000,32.000000,71.289026,67.085351,106.375412,95.746216,35.352083,42.987342,49.341772,67.926515,38.113924,30.532869,65.363413,188.738000,80.153371,0.594883,189.675214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.801327,49.214575,199.473906,160.670562,215.734262,213.547290,94.425630,14.297442,193.144435,3.299042,46.696298,48.590070,159.145297,201.269782,157.384259,193.688672,95.582139,187.520421,-0.000465,-1.765350,94.957575,64.013282,192.023756,21.050597,68.156510,0.704862,877843.323116,0.883084,9.305304,25.038791,4.017664,0.076152,0.070269,148.091450,99.450230,72.600506,32.000000,32.000000,32.000000,32.000000,32.000000,71.281415,67.084363,106.316004,95.746216,35.360747,42.987342,49.341772,68.028274,38.113924,30.532869,65.406404,188.851260,80.245961,0.599287,189.738668,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.678463,49.236563,199.374562,160.668040,215.707401,213.559196,94.632344,14.293874,193.032999,3.303479,46.724741,48.386541,159.139452,201.176023,157.376137,193.606060,95.640578,187.331249,-0.000466,-1.767065,94.666158,63.938818,191.755218,21.045926,68.144772,0.702739,877394.060993,0.879491,9.152474,25.049747,4.005393,0.075604,0.070571,148.092632,99.467919,72.442077,32.000000,32.000000,32.000000,32.000000,32.000000,71.304813,67.099551,106.302115,95.746216,35.367073,42.987342,49.341772,67.943498,38.113924,30.532869,65.438862,189.264687,80.166871,0.596868,189.708180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.762643,49.264323,199.378040,160.663276,215.731620,213.580811,94.244364,14.295016,192.990176,3.310060,46.551988,48.665289,159.136343,201.043102,157.380568,193.429066,95.630701,187.324065,-0.000466,-1.768794,94.811086,63.923134,191.773655,21.039165,68.137253,0.704245,877444.787738,0.880085,9.301768,24.919380,4.013300,0.075124,0.069452,148.062350,99.431209,72.350960,32.000000,32.000000,32.000000,32.000000,32.000000,71.326664,67.102775,106.287178,95.746216,35.343250,42.987342,49.341772,68.008772,38.113924,30.532869,65.483803,188.488729,79.979490,0.598634,189.723562,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.696767,49.262948,199.398656,160.675606,215.782320,213.574745,94.505746,14.286739,193.106929,3.312329,46.551921,48.615428,159.115874,201.158776,157.341186,193.446539,95.646746,187.352028,-0.000467,-1.769934,94.821848,63.792831,191.732909,21.034019,68.130365,0.702684,877488.910270,0.880711,9.186923,24.937692,4.002718,0.077585,0.068471,148.087421,99.415102,72.384432,32.000000,32.000000,32.000000,32.000000,32.000000,71.297511,67.120110,106.281940,95.746216,35.338002,42.987342,49.341772,67.961891,38.113924,30.532869,65.499451,189.011493,79.983525,0.598733,189.816206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.823831,49.254153,199.209617,160.668600,215.811674,213.564502,94.546573,14.296015,192.979244,3.303375,46.481742,48.581658,159.137435,201.165769,157.383171,193.502427,95.667072,187.286703,-0.000466,-1.771680,95.061744,63.842129,191.701232,21.029771,68.176307,0.704332,877530.441442,0.881032,9.309173,24.921116,4.012306,0.076841,0.069703,148.074274,99.384808,73.192083,32.000000,32.000000,32.000000,32.000000,32.000000,71.300936,67.146034,106.304021,95.746216,35.336251,42.987342,49.341772,67.998415,38.113924,30.532869,65.513603,189.093146,80.311624,0.599953,189.705977,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.693237,49.254153,199.322380,160.668600,215.806435,213.586101,94.361529,14.296157,192.968763,3.301142,46.541255,48.525922,159.114032,201.125138,157.365755,193.483990,95.638627,187.331573,-0.000465,-1.772288,95.402900,63.839658,191.910544,21.024966,68.138082,0.701727,877191.522233,0.878094,9.168762,24.875941,3.998280,0.076225,0.068143,148.047379,99.368510,72.598370,32.000000,32.000000,32.000000,32.000000,32.000000,71.280156,67.140140,106.294216,95.746216,35.284192,42.987342,49.341772,67.925404,38.113924,30.532869,65.519847,188.723059,80.129747,0.595694,189.701650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.722001,49.214025,199.255051,160.645901,215.789493,213.566653,94.536543,14.299154,192.990555,3.310468,46.729224,48.471091,159.142390,201.142324,157.394552,193.443309,95.628326,187.154189,-0.000465,-1.772260,95.651829,63.813250,191.801451,21.020480,68.146196,0.704123,877589.967495,0.882474,9.304037,24.921455,4.011056,0.076475,0.069345,148.059723,99.413602,72.999730,32.000000,32.000000,32.000000,32.000000,32.000000,71.301417,67.156094,106.274481,95.746216,35.326180,42.987342,49.341772,67.997894,38.113924,30.532869,65.493640,189.073086,80.347281,0.598749,189.763963,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.622473,49.255527,199.329926,160.652347,215.805099,213.506338,94.380870,14.299154,192.895925,3.315721,46.730852,48.615336,159.126043,200.989994,157.391753,193.429619,95.657661,187.364280,-0.000464,-1.772279,95.542015,63.693511,191.736514,21.015647,68.122108,0.703354,877391.005752,0.880095,9.234090,24.864263,4.007382,0.076197,0.069359,148.002545,99.433594,72.545352,32.000000,32.000000,32.000000,32.000000,32.000000,71.326516,67.161332,106.241381,95.746216,35.297731,42.987342,49.341772,67.982726,38.113924,30.532869,65.503718,188.761739,80.323950,0.596546,189.770494,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.766097,49.276416,199.156598,160.661034,215.786507,213.479716,94.470508,14.297584,192.903181,3.301915,46.789253,48.441582,159.125985,201.085954,157.366036,193.520784,95.701873,187.149028,-0.000464,-1.772250,95.291937,63.794202,191.619917,21.010369,68.107467,0.704938,877294.603990,0.883364,9.378828,24.914862,4.016929,0.076434,0.068666,147.971619,99.443536,72.330899,32.000000,32.000000,32.000000,32.000000,32.000000,71.308224,67.126711,106.212636,95.746216,35.273481,42.987342,49.341772,68.040421,38.113924,30.532869,65.557453,188.941017,80.160121,0.597853,189.817150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.661211,49.276416,199.280259,160.661034,215.674446,213.439182,94.584189,14.306289,192.821505,3.284002,46.808347,48.327972,159.145563,201.140000,157.371319,193.456637,95.691022,187.330278,-0.000464,-1.772252,94.961328,63.690518,191.664680,21.004988,68.136207,0.702801,876845.560128,0.879639,9.250794,24.788751,4.001853,0.076400,0.069687,147.948790,99.497301,72.570739,32.000000,32.000000,32.000000,32.000000,32.000000,71.322310,67.153774,106.216638,95.746216,35.256369,42.987342,49.341772,67.958668,38.113924,30.532869,65.594100,189.168379,80.170025,0.597130,189.860383,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.723888,49.284112,199.321183,160.651786,215.630685,213.456098,94.262376,14.293731,192.889685,3.295813,46.705821,48.447963,159.114790,200.924227,157.354062,193.531273,95.618575,187.246058,-0.000463,-1.772273,94.837502,63.955174,191.680675,20.999248,68.155211,0.704004,876884.892477,0.880476,9.359518,24.868568,4.012795,0.075898,0.069209,147.945402,99.430764,72.411238,32.000000,32.000000,32.000000,32.000000,32.000000,71.302948,67.125573,106.176474,95.746216,35.283164,42.987342,49.341772,68.018365,38.113924,30.532869,65.618898,188.524752,80.167091,0.598330,189.817897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.550012,49.270644,199.270801,160.652627,215.662951,213.468616,94.469456,14.296585,192.927842,3.295258,46.793937,48.581416,159.123807,200.950240,157.377814,193.313454,95.567786,187.110973,-0.000463,-1.772239,94.828640,63.967830,191.736230,20.993853,68.090663,0.703192,877171.522537,0.882334,9.302223,24.908975,4.008560,0.075881,0.070764,147.936603,99.445562,72.444272,32.000000,32.000000,32.000000,32.000000,32.000000,71.317841,67.129298,106.158518,95.746216,35.316504,42.987342,49.341772,67.984654,38.113924,30.532869,65.636737,188.938913,79.983379,0.597829,189.805230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.681867,49.295656,199.247035,160.658512,215.593576,213.443493,94.457925,14.299868,192.861336,3.295689,46.582643,48.457510,159.137660,201.015824,157.361889,193.400344,95.552693,187.110664,-0.000462,-1.772233,94.689327,63.799262,191.679796,20.987383,68.138912,0.705934,877643.263201,0.883850,9.469203,24.908352,4.021610,0.075953,0.070967,147.931471,99.393631,72.373344,32.000000,32.000000,32.000000,32.000000,32.000000,71.326870,67.120886,106.101400,95.746216,35.226283,42.987342,49.341772,68.022523,38.113924,30.532869,65.645362,188.915850,80.157773,0.600969,189.816953,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.737815,49.259925,199.126019,160.660193,215.562056,213.412867,94.451498,14.282743,192.790931,3.301335,46.536522,48.450294,159.144380,200.965591,157.357303,193.348179,95.579762,187.222337,-0.000462,-1.773968,94.396660,63.918212,191.466880,20.982492,68.163668,0.703695,877513.845768,0.882541,9.354816,24.924250,4.010311,0.076808,0.070935,147.895753,99.320310,72.377634,32.000000,32.000000,32.000000,32.000000,32.000000,71.334678,67.101669,106.039773,95.746216,35.270077,42.987342,49.341772,68.012722,38.113924,30.532869,65.688943,188.902997,80.318447,0.596849,189.797795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.697589,49.259925,199.136927,160.660193,215.637103,213.421146,94.440114,14.289593,192.758883,3.310084,46.518827,48.535601,159.126049,200.982553,157.372138,193.252516,95.590742,187.193926,-0.000464,-1.774533,94.346627,63.678559,191.534752,20.977399,68.115382,0.702238,877061.803954,0.880055,9.263603,24.938762,4.003514,0.075855,0.070120,147.872621,99.339669,72.390352,32.000000,32.000000,32.000000,32.000000,32.000000,71.313680,67.098469,106.016387,95.746216,35.244551,42.987342,49.341772,67.980887,38.113924,30.532869,65.670475,188.880229,80.010892,0.595967,189.798346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.717843,49.235738,199.063004,160.652066,215.587121,213.411284,94.409551,14.295586,192.840875,3.307224,46.592572,48.582692,159.143488,200.914502,157.392257,193.316693,95.586291,187.196002,-0.000464,-1.774502,94.244715,63.911780,191.633420,20.972519,68.075156,0.703301,877111.122710,0.880987,9.305297,24.916969,4.006974,0.075899,0.069227,147.859271,99.302342,72.469705,32.000000,32.000000,32.000000,32.000000,32.000000,71.305526,67.105264,105.982124,95.746216,35.244375,42.987342,49.341772,68.003069,38.113924,30.532869,65.661087,188.819101,80.336202,0.598738,189.767504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.614646,49.239861,199.193478,160.661594,215.581507,213.343607,94.478410,14.298441,192.832615,3.305530,46.552275,48.488895,159.137644,200.869733,157.381116,193.389464,95.574187,187.266765,-0.000463,-1.774490,94.272775,63.783950,191.613431,20.967860,68.110514,0.703183,876990.194978,0.880773,9.260114,24.922211,4.003854,0.076647,0.069831,147.849730,99.307536,72.380726,32.000000,32.000000,32.000000,32.000000,32.000000,71.275064,67.077148,105.955425,95.746216,35.208566,42.987342,49.341772,67.991955,38.113924,30.532869,65.673570,188.956820,80.315513,0.595862,189.699250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.716194,49.248381,199.163459,160.666919,215.610845,213.283018,94.477430,14.298298,192.870063,3.301879,46.663186,48.553403,159.167665,200.950974,157.410071,193.298380,95.625589,187.118236,-0.000463,-1.774494,94.312741,63.939648,191.777263,20.962810,68.086191,0.704234,876928.268625,0.881895,9.371287,24.961241,4.014812,0.076843,0.068802,147.864823,99.292947,72.429681,32.000000,32.000000,32.000000,32.000000,32.000000,71.287799,67.119093,105.940545,95.746216,35.235732,42.987342,49.341772,68.051949,38.113924,30.532869,65.690542,188.954860,80.012579,0.597216,189.842799,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.686185,49.248381,199.281533,160.666919,215.686236,213.238996,94.453857,14.297727,192.846284,3.294183,46.515301,48.560629,159.147413,200.972421,157.380719,193.320137,95.579338,187.151293,-0.000463,-1.774485,94.288736,63.741744,191.572907,20.958090,68.104059,0.702956,876340.415521,0.879675,9.274466,24.853313,4.006008,0.076906,0.069722,147.847364,99.197932,72.425500,32.000000,32.000000,32.000000,32.000000,32.000000,71.267585,67.082123,105.878887,95.746216,35.235518,42.987342,49.341772,67.994671,38.113924,30.532869,65.712444,188.907713,80.287707,0.598176,189.818920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.776742,49.248381,199.203448,160.666919,215.709487,213.234210,94.574317,14.300296,192.921419,3.299584,46.390108,48.649290,159.153161,201.067953,157.382706,193.290436,95.610243,187.239400,-0.000462,-1.774519,94.405757,63.962392,191.567807,20.953691,68.076581,0.703297,876391.603483,0.880303,9.305579,24.912149,4.010804,0.075824,0.070465,147.876589,99.209059,72.406249,32.000000,32.000000,32.000000,32.000000,32.000000,71.260237,67.070575,105.834579,95.746216,35.228344,42.987342,49.341772,68.011802,38.113924,30.532869,65.726327,189.148634,80.002454,0.596572,189.740832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.755310,49.239586,199.194440,160.624884,215.766105,213.248676,94.155146,14.294730,192.939879,3.326111,46.450966,48.520109,159.123635,201.119960,157.398773,193.379072,95.574611,187.160539,-0.000460,-1.774500,94.490996,63.726822,191.660463,20.947480,68.122775,0.702233,876115.881071,0.877386,9.211736,24.914774,4.001938,0.076257,0.070423,147.881741,99.238156,72.420927,32.000000,32.000000,32.000000,32.000000,32.000000,71.246391,67.061656,105.783415,95.746216,35.255030,42.987342,49.341772,67.960724,38.113924,30.532869,65.735910,188.310293,80.014266,0.597552,189.795789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.676518,49.247557,199.117885,160.611713,215.685639,213.221310,94.482858,14.298583,192.961710,3.334875,46.586770,48.479617,159.152705,201.128542,157.417718,193.573610,95.560641,187.147252,-0.000460,-1.774486,94.345528,63.763836,191.717017,20.943636,68.116933,0.702716,876349.117342,0.879353,9.240210,24.900042,4.005351,0.076367,0.070204,147.886051,99.319317,72.395295,32.000000,32.000000,32.000000,32.000000,32.000000,71.249792,67.075068,105.752874,95.746216,35.240607,42.987342,49.341772,67.969463,38.113924,30.532869,65.748819,188.965716,80.145374,0.597934,189.822539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.651422,49.234639,199.200611,160.604987,215.697673,213.198620,94.404840,14.302008,192.761165,3.329321,46.376070,48.286980,159.129679,201.007853,157.379549,193.356688,95.567509,187.176795,-0.000460,-1.774402,94.300222,63.817085,191.474398,20.939639,68.096685,0.702810,876405.685049,0.880148,9.314780,24.929306,4.008290,0.076635,0.069993,147.876169,99.307705,72.383687,32.000000,32.000000,32.000000,32.000000,32.000000,71.236883,67.060429,105.715457,95.746216,35.275469,42.987342,49.341772,68.013923,38.113924,30.532869,65.770407,188.809680,80.302820,0.597330,189.721320,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.668120,49.234639,199.257867,160.604987,215.728896,213.215918,94.286279,14.297299,192.884264,3.334217,46.344779,48.542008,159.111528,201.041471,157.377961,193.415703,95.559539,187.166373,-0.000460,-1.774173,94.326380,63.884415,191.690280,20.935659,68.100669,0.703447,876287.785303,0.881244,9.327896,24.933683,4.011982,0.076157,0.069651,147.872440,99.316614,72.324385,32.000000,32.000000,32.000000,32.000000,32.000000,71.246740,67.057011,105.679296,95.746216,35.233648,42.987342,49.341772,68.027295,38.113924,30.532869,65.770610,188.572558,79.982645,0.596522,189.715025,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.748248,49.207703,199.221343,160.609471,215.790939,213.211649,94.454688,14.299011,192.788240,3.335516,46.316210,48.333364,159.111705,200.926734,157.370970,193.484563,95.558987,187.160739,-0.000459,-1.773903,94.310587,63.766878,191.672739,20.932372,68.039853,0.703394,876364.675652,0.882094,9.310572,24.937686,4.011786,0.075500,0.071350,147.853638,99.298816,72.337539,32.000000,32.000000,32.000000,32.000000,32.000000,71.236577,67.051377,105.639318,95.746216,35.270164,42.987342,49.341772,68.019259,38.113924,30.532869,65.755632,188.909376,80.322556,0.598900,189.689140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.710754,49.187914,199.270483,160.610872,215.780195,213.223485,94.244961,14.298726,192.892555,3.335160,46.503452,48.486907,159.115709,200.965754,157.371963,193.388446,95.523374,187.081282,-0.000459,-1.773682,94.443586,63.958209,191.542580,20.929592,68.078600,0.702853,876156.854780,0.878862,9.200571,24.936094,4.004590,0.075431,0.070085,147.874044,99.276985,72.380661,32.000000,32.000000,32.000000,32.000000,32.000000,71.250927,67.072044,105.611267,95.746216,35.243072,42.987342,49.341772,67.973912,38.113924,30.532869,65.765011,188.489922,80.306195,0.595375,189.720730,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.687070,49.190113,199.197256,160.621521,215.738280,213.235035,94.402759,14.292875,192.712643,3.332730,46.271436,48.462863,159.108891,201.033622,157.348904,193.438660,95.494713,187.167825,-0.000458,-1.772894,94.508494,63.829188,191.426596,20.926745,68.119385,0.703042,876346.396271,0.881556,9.219638,24.941460,4.008599,0.076333,0.068986,147.864082,99.214338,72.373278,32.000000,32.000000,32.000000,32.000000,32.000000,71.217735,67.065753,105.568581,95.746216,35.247585,42.987342,49.341772,67.994449,38.113924,30.532869,65.752843,188.805519,80.141045,0.595995,189.819943,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.692477,49.190113,199.211582,160.621521,215.675452,213.190163,94.411410,14.292447,192.875162,3.339077,46.293199,48.426211,159.111150,201.029116,157.368903,193.365706,95.481951,187.168540,-0.000458,-1.772062,94.598450,63.475422,191.526837,20.923822,68.077681,0.702774,876554.015802,0.880602,9.246393,25.003066,4.009036,0.076264,0.069808,147.865725,99.217674,72.338846,32.000000,32.000000,32.000000,32.000000,32.000000,71.228922,67.084907,105.539229,95.746216,35.232908,42.987342,49.341772,68.008336,38.113924,30.532869,65.762344,188.822819,80.322189,0.597353,189.778715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.679301,49.174721,199.105250,160.618439,215.672197,213.129880,94.466949,14.305005,192.847515,3.346242,46.154867,48.417977,159.115372,201.017047,157.347098,193.301827,95.555596,187.004961,-0.000457,-1.773397,94.494521,63.832660,191.649854,20.920042,68.128400,0.703028,876411.895805,0.880229,9.240786,25.016100,4.008888,0.075908,0.070397,147.910224,99.201563,72.361387,32.000000,32.000000,32.000000,32.000000,32.000000,71.253870,67.086245,105.491759,95.746216,35.221886,42.987342,49.341772,67.988950,38.113924,30.532869,65.756062,188.933899,80.332901,0.595857,189.814907,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.626993,49.130196,199.186819,160.602746,215.580614,213.092591,94.510516,14.298298,192.794391,3.348151,46.071995,48.393889,159.097575,200.984897,157.345488,193.231233,95.537726,187.027637,-0.000456,-1.773402,94.335141,63.730390,191.529751,20.917613,68.132691,0.702255,876018.986615,0.879984,9.244386,24.909273,4.008122,0.076442,0.069752,147.907418,99.236319,72.352023,32.000000,32.000000,32.000000,32.000000,32.000000,71.227243,67.070728,105.447789,95.746216,35.216458,42.987342,49.341772,68.013180,38.113924,30.532869,65.716596,189.021032,79.969806,0.597966,189.844844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.661320,49.083473,199.095554,160.585652,215.496786,213.092477,94.356650,14.301580,192.771524,3.350714,46.165605,48.371831,159.096625,201.137247,157.332084,193.365875,95.552501,187.042183,-0.000456,-1.773404,94.373522,63.673884,191.651813,20.915105,68.141003,0.702766,875712.826364,0.880044,9.248804,24.906680,4.013679,0.075768,0.069581,147.909964,99.243413,72.390221,32.000000,32.000000,32.000000,32.000000,32.000000,71.215010,67.071342,105.393080,95.746216,35.214646,42.987342,49.341772,68.046008,38.113924,30.532869,65.717393,188.713300,80.156306,0.598743,189.863530,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.700611,49.091443,199.298403,160.578646,215.474135,213.117985,94.714982,14.300581,192.891468,3.353246,46.211859,48.523361,159.091334,201.100368,157.358855,193.323643,95.523120,187.162309,-0.000457,-1.773388,94.396004,63.667331,191.602356,20.912640,68.156780,0.701920,875472.499542,0.880687,9.166461,24.897445,4.009067,0.076221,0.069787,147.938927,99.291173,72.367964,32.000000,32.000000,32.000000,32.000000,32.000000,71.237777,67.076317,105.405452,95.746216,35.206950,42.987342,49.341772,68.028445,38.113924,30.532869,65.669042,189.429965,80.148675,0.596703,189.879069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.691810,49.091443,199.155153,160.578646,215.440587,213.140481,94.548671,14.299582,192.876577,3.355029,46.450855,48.321914,159.091156,200.988628,157.357923,193.402666,95.510867,187.208487,-0.000456,-1.773420,94.211713,63.789992,191.588957,20.910402,68.121981,0.701874,875663.214422,0.876709,9.133683,24.972559,4.009979,0.075441,0.070556,147.921629,99.302236,72.360168,32.000000,32.000000,32.000000,32.000000,32.000000,71.235510,67.070708,105.393331,95.746216,35.247980,42.987342,49.341772,68.006755,38.113924,30.532869,65.673049,189.097342,80.029600,0.596859,189.835875,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.681450,49.133769,199.152514,160.590415,215.431093,213.131327,94.356546,14.294730,192.819098,3.361256,46.429096,48.509551,159.089986,200.975295,157.364673,193.398303,95.550212,187.082184,-0.000455,-1.773437,94.175479,63.673732,191.637784,20.909136,68.129788,0.702057,875820.517583,0.878517,9.142807,25.002387,4.007806,0.075440,0.070199,147.944359,99.282052,72.358687,32.000000,32.000000,32.000000,32.000000,32.000000,71.244580,67.107304,105.396791,95.746216,35.181879,42.987342,49.341772,68.011961,38.113924,30.532869,65.712515,188.713092,80.288880,0.597598,189.798621,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.636276,49.159880,199.045886,160.601064,215.442921,213.134248,94.422801,14.297156,192.819073,3.357392,46.434676,48.517175,159.100885,201.040349,157.391067,193.338961,95.579677,187.183533,-0.000455,-1.773451,94.374113,63.693963,191.586531,20.908203,68.057324,0.702165,875752.513392,0.880576,9.195877,24.914964,4.008589,0.075835,0.070119,147.960413,99.275296,72.369206,32.000000,32.000000,32.000000,32.000000,32.000000,71.255745,67.099787,105.413987,95.746216,35.188300,42.987342,49.341772,68.017759,38.113924,30.532869,65.713708,188.845602,80.176188,0.595827,189.676630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.662579,49.159605,199.152624,160.605548,215.498482,213.149316,94.613026,14.297299,192.777539,3.353553,46.459737,48.374535,159.083230,200.965795,157.362808,193.271467,95.553943,187.195919,-0.000454,-1.772888,94.371347,63.655881,191.472136,20.907294,68.079934,0.703278,875789.465520,0.880924,9.268852,24.924080,4.010089,0.076075,0.069549,147.934938,99.294995,72.332139,32.000000,32.000000,32.000000,32.000000,32.000000,71.230101,67.088174,105.373787,95.746216,35.174076,42.987342,49.341772,68.045059,38.113924,30.532869,65.743329,189.226052,80.150510,0.596976,189.837055,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.695055,49.159605,199.094942,160.605548,215.474219,213.129249,94.508566,14.297156,192.705974,3.361540,46.133570,48.457235,159.111469,200.960107,157.349224,193.290719,95.558734,187.128521,-0.000454,-1.772302,94.718195,63.823504,191.553410,20.906369,68.065438,0.703029,875915.366353,0.878697,9.241286,24.954529,4.010114,0.076598,0.069695,147.931852,99.299365,72.356249,32.000000,32.000000,32.000000,32.000000,32.000000,71.244603,67.103164,105.408409,95.746216,35.178815,42.987342,49.341772,68.031248,38.113924,30.532869,65.747124,189.017132,80.318154,0.597154,189.804286,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.728598,49.143114,199.122111,160.609751,215.460432,213.094282,94.635107,14.293589,192.741958,3.361235,45.861496,48.401850,159.103919,200.919191,157.365807,193.207944,95.543704,186.973793,-0.000454,-1.772260,95.107304,63.826634,191.532711,20.905165,68.103194,0.702559,875763.490959,0.878947,9.207604,24.924084,4.006333,0.075646,0.069878,147.939348,99.319697,72.348473,32.000000,32.000000,32.000000,32.000000,32.000000,71.261155,67.121878,105.449320,95.746216,35.202535,42.987342,49.341772,68.013547,38.113924,30.532869,65.734439,189.270213,79.967972,0.595382,189.772460,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.705576,49.054614,199.029630,160.566036,215.428541,213.063901,94.373002,14.294302,192.852992,3.343926,45.887067,48.450320,159.103780,200.891200,157.352839,193.275804,95.524074,186.995891,-0.000453,-1.772237,94.699730,63.792390,191.500956,20.903827,68.055702,0.701665,875579.330080,0.876930,9.156343,24.880194,4.004177,0.075964,0.069797,147.921930,99.284501,72.813601,32.000000,32.000000,32.000000,32.000000,32.000000,71.262660,67.128804,105.463369,95.746216,35.162511,42.987342,49.341772,67.994700,38.113924,30.532869,65.736666,188.746004,79.994677,0.597559,189.854797,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.704520,49.020534,199.098154,160.550063,215.494025,213.050850,94.521376,14.290164,192.676427,3.330690,46.085213,48.384455,159.044149,200.813343,157.338737,193.234018,95.551081,187.082514,-0.000453,-1.772199,94.513687,63.640904,191.430575,20.902333,68.111235,0.701917,875322.349824,0.879474,9.091706,24.908241,4.004171,0.075832,0.069090,147.917380,99.277302,72.331966,32.000000,32.000000,32.000000,32.000000,32.000000,71.268721,67.132813,105.476138,95.746216,35.178783,42.987342,49.341772,68.007312,38.113924,30.532869,65.642534,189.042751,80.199005,0.597158,189.691894,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.679750,49.041971,199.183985,160.556508,215.482362,212.998066,94.550897,14.295586,192.775826,3.333061,46.160538,48.383218,159.051680,200.932116,157.325530,193.277578,95.555745,187.114055,-0.000453,-1.772902,94.393999,63.843171,191.584961,20.901099,68.149225,0.701412,875070.593544,0.877976,9.058720,24.914221,4.005635,0.076185,0.069141,147.911127,99.176436,72.326652,32.000000,32.000000,32.000000,32.000000,32.000000,71.257534,67.113660,105.516207,95.746216,35.108684,42.987342,49.341772,68.002047,38.113924,30.532869,65.595332,189.101795,80.129160,0.595694,189.849093,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.655066,49.041971,199.019417,160.556508,215.500270,212.973963,94.564130,14.296015,192.786551,3.336266,46.255254,48.509536,159.051045,200.858500,157.342630,193.164736,95.529692,186.994338,-0.000454,-1.772891,94.386104,63.993559,191.513110,20.900527,68.110225,0.701422,874931.615358,0.878024,9.105843,24.921567,4.009360,0.075628,0.069531,147.934478,99.217084,72.321120,32.000000,32.000000,32.000000,32.000000,32.000000,71.277552,67.135442,105.554975,95.746216,35.164842,42.987342,49.341772,68.023143,38.113924,30.532869,65.606536,189.128261,79.978683,0.596554,189.843310,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.682216,49.033726,199.120232,160.569398,215.539088,212.928730,94.345905,14.292447,192.721694,3.322301,46.298601,48.462760,159.057626,200.861293,157.330734,193.236464,95.526555,186.988485,-0.000453,-1.772901,94.307168,63.920075,191.501058,20.899780,68.128653,0.701641,874971.217030,0.878286,9.131446,24.902033,4.008038,0.075945,0.069766,147.933035,99.240838,72.290803,32.000000,32.000000,32.000000,32.000000,32.000000,71.263248,67.143967,105.574977,95.746216,35.092143,42.987342,49.341772,68.038351,38.113924,30.532869,65.597564,188.691811,80.351830,0.597521,189.802516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.607778,49.041696,199.000747,160.568277,215.545752,212.893408,94.322153,14.292590,192.754361,3.319973,46.191055,48.332140,159.076927,200.718402,157.336493,193.157073,95.493293,187.075472,-0.000454,-1.771733,94.091499,63.632712,191.528285,20.899079,68.107106,0.701195,874734.544969,0.879576,9.095040,24.902940,4.007877,0.075552,0.070435,147.934338,99.300780,72.340002,32.000000,32.000000,32.000000,32.000000,32.000000,71.272057,67.150321,105.627327,95.746216,35.131130,42.987342,49.341772,68.024525,38.113924,30.532869,65.579615,188.644305,80.321235,0.594529,189.799644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.702620,49.047468,199.342657,160.554826,215.516014,212.858887,94.631502,14.297870,192.826978,3.313028,46.249629,48.367796,159.081110,201.004856,157.331251,193.229990,95.519517,187.053654,-0.000454,-1.771757,94.173791,63.822257,191.509418,20.899035,68.121062,0.701952,874857.198725,0.881138,9.180252,24.969328,4.011483,0.077089,0.069872,147.950753,99.320478,72.376589,32.000000,32.000000,32.000000,32.000000,32.000000,71.267545,67.154947,105.685921,95.746216,35.150540,42.987342,49.341772,68.068712,38.113924,30.532869,65.578408,189.263005,80.133708,0.595209,189.895159,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.644177,49.047468,199.179440,160.554826,215.498157,212.869943,94.498352,14.294730,192.797851,3.322995,46.339513,48.356372,159.052415,200.950668,157.315324,193.236955,95.502579,187.180618,-0.000454,-1.771767,94.169356,63.919581,191.513294,20.898776,68.125587,0.701378,874485.983083,0.876268,9.087623,24.934796,4.010707,0.076296,0.069759,147.938928,99.272319,72.395754,32.000000,32.000000,32.000000,32.000000,32.000000,71.241770,67.141120,105.713382,95.746216,35.199182,42.987342,49.341772,68.015804,38.113924,30.532869,65.575477,188.996703,80.327398,0.596236,189.887331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.679472,49.060935,199.243164,160.548101,215.504612,212.867405,94.443889,14.299439,192.673118,3.312389,46.348731,48.200756,159.063750,200.937763,157.344419,193.247857,95.527445,187.005109,-0.000453,-1.770588,94.259115,63.500710,191.464651,20.898977,68.141076,0.701693,874689.418433,0.878696,9.148242,25.000068,4.012141,0.075522,0.068983,147.989857,99.285051,72.349802,32.000000,32.000000,32.000000,32.000000,32.000000,71.285317,67.189875,105.767841,95.746216,35.124338,42.987342,49.341772,68.050064,38.113924,30.532869,65.580783,188.887778,79.973988,0.595105,189.808770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.571548,49.059836,199.185539,160.555667,215.559986,212.821149,94.526714,14.296157,192.792741,3.310016,46.471207,48.461109,159.078634,200.948996,157.347260,193.332094,95.511673,187.232649,-0.000453,-1.770584,94.378589,63.580086,191.474421,20.899022,68.112642,0.701274,874559.022314,0.878532,9.125095,24.908382,4.010573,0.076184,0.069841,147.988273,99.331520,72.409953,32.000000,32.000000,32.000000,32.000000,32.000000,71.305837,67.198005,105.813179,95.746216,35.158409,42.987342,49.341772,68.032184,38.113924,30.532869,65.573911,189.053428,80.001207,0.597514,189.910541,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.615939,49.064508,199.135651,160.564915,215.573834,212.820887,94.580791,14.294587,192.747533,3.314968,46.228780,48.329102,159.075087,200.927366,157.327857,193.232249,95.513412,187.049066,-0.000452,-1.770586,94.566412,63.688291,191.602726,20.898381,68.109017,0.702622,874595.591759,0.879691,9.236019,25.010775,4.018142,0.076378,0.069307,147.961356,99.383793,72.341265,32.000000,32.000000,32.000000,32.000000,32.000000,71.294477,67.177847,105.838394,95.746216,35.132518,42.987342,49.341772,68.096224,38.113924,30.532869,65.565841,189.161581,80.333635,0.598209,189.907197,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.598950,49.032627,199.136610,160.571640,215.458701,212.838010,94.496150,14.295301,192.677479,3.316918,46.077377,48.405512,159.083905,200.740522,157.324242,193.263602,95.514641,187.011581,-0.000454,-1.769416,94.615757,63.660580,191.524797,20.897587,68.056874,0.701987,874529.609542,0.878325,9.194592,24.939155,4.013542,0.075233,0.069809,147.970135,99.374588,72.341570,32.000000,32.000000,32.000000,32.000000,32.000000,71.289265,67.223401,105.898148,95.746216,35.135658,42.987342,49.341772,68.069359,38.113924,30.532869,65.561604,188.992299,80.101574,0.595163,189.919707,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.641406,49.032627,199.068434,160.571640,215.388198,212.829147,94.415088,14.295729,192.622992,3.314453,46.081775,48.271442,159.065654,200.873871,157.350855,193.161680,95.515595,186.964017,-0.000454,-1.769372,94.665627,63.754121,191.461103,20.896710,68.061922,0.702120,874639.935300,0.879155,9.207112,24.931716,4.015771,0.076163,0.069187,147.974845,99.337031,72.320793,32.000000,32.000000,32.000000,32.000000,32.000000,71.294455,67.220290,105.927762,95.746216,35.110617,42.987342,49.341772,68.086736,38.113924,30.532869,65.521591,188.830175,79.975015,0.597213,189.852870,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.602473,49.024381,199.099987,160.576404,215.392560,212.812997,94.588361,14.296300,192.644809,3.315317,46.097203,48.342348,159.076474,200.773161,157.328491,193.231190,95.493993,187.151172,-0.000456,-1.769354,94.703466,63.573041,191.440790,20.896169,68.069603,0.701934,874425.391611,0.879320,9.136277,24.904579,4.010129,0.076461,0.069855,147.995168,99.337178,72.388220,32.000000,32.000000,32.000000,32.000000,32.000000,71.266586,67.244325,105.976885,95.746216,35.050825,42.987342,49.341772,68.065170,38.113924,30.532869,65.503216,189.176722,80.294897,0.597373,189.790832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.595149,49.027679,198.934520,160.572201,215.341246,212.816017,94.439837,14.288451,192.616368,3.307109,46.080481,48.421241,159.059768,200.796137,157.330617,193.240617,95.471267,187.050929,-0.000456,-1.769351,94.833598,63.750437,191.331293,20.895426,68.039492,0.702359,874486.653983,0.878388,9.168445,24.997447,4.013912,0.075662,0.069289,147.989677,99.295291,72.399718,32.000000,32.000000,32.000000,32.000000,32.000000,71.268920,67.235014,106.017330,95.746216,35.085097,42.987342,49.341772,68.089707,38.113924,30.532869,65.492296,188.879674,80.148749,0.595421,189.798110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.641711,49.030428,199.084155,160.552585,215.317726,212.844092,94.245490,14.302722,192.689966,3.296386,46.015977,48.575857,159.065137,200.872383,157.315243,193.144877,95.478094,186.980314,-0.000457,-1.769316,94.915757,64.027547,191.494201,20.893895,68.106259,0.702356,874607.327303,0.879934,9.179348,24.982009,4.011169,0.076377,0.069487,147.999177,99.279224,72.752109,32.000000,32.000000,32.000000,32.000000,32.000000,71.258254,67.244696,106.063096,95.746216,35.058662,42.987342,49.341772,68.097152,38.113924,30.532869,65.484967,188.490981,80.123877,0.596240,189.796536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.710197,49.030428,198.926631,160.552585,215.281406,212.857112,94.443810,14.296300,192.660009,3.290822,45.940818,48.448095,159.060342,200.836931,157.346286,193.176593,95.460307,187.025966,-0.000458,-1.769301,94.980631,63.763350,191.649796,20.892353,68.089346,0.701562,874630.994268,0.880953,9.133761,24.948289,4.010421,0.076423,0.070307,148.004067,99.284376,72.343031,32.000000,32.000000,32.000000,32.000000,32.000000,71.259608,67.235232,106.103642,95.746216,35.059799,42.987342,49.341772,68.071449,38.113924,30.532869,65.477304,188.887620,80.315439,0.596336,189.777378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.623927,49.013663,198.973487,160.537452,215.247726,212.843827,94.421013,14.301723,192.679161,3.287532,45.923981,48.361253,159.062284,200.862740,157.316535,193.141271,95.449962,187.063221,-0.000457,-1.769279,94.699331,63.571113,191.505113,20.891753,68.063959,0.700519,874656.322796,0.877811,9.062730,24.983463,4.001727,0.076226,0.071417,147.980197,99.327425,72.343902,32.000000,32.000000,32.000000,32.000000,32.000000,71.227769,67.220727,106.106157,95.746216,35.028332,42.987342,49.341772,68.033311,38.113924,30.532869,65.467054,188.842025,79.989835,0.593882,189.848346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.651414,49.019709,198.952733,160.518397,215.164989,212.869571,94.410206,14.293018,192.748906,3.288628,46.207843,48.414437,159.068982,200.799236,157.323248,193.179341,95.454456,187.028887,-0.000456,-1.769292,94.569073,63.789145,191.480092,20.891107,68.060516,0.701904,874725.477300,0.879623,9.135453,25.007995,4.009628,0.076529,0.070235,147.989016,99.359980,72.357318,32.000000,32.000000,32.000000,32.000000,32.000000,71.224368,67.236875,106.151206,95.746216,35.006267,42.987342,49.341772,68.085271,38.113924,30.532869,65.438550,188.820412,80.008397,0.597255,189.832059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
