OSU 80 Ton Compressor Load Stand
49.682556,49.061485,198.893101,160.509990,215.120568,212.871014,94.398140,14.297442,192.699559,3.289199,46.208356,48.433317,159.076691,200.795831,157.327199,193.157851,95.471862,187.060409,-0.000457,-1.769303,94.369829,63.614531,191.383194,20.889713,68.117600,0.701638,874789.106110,0.879304,9.112975,24.990427,4.006990,0.075171,0.069536,147.979195,99.387742,72.500955,32.000000,32.000000,32.000000,32.000000,32.000000,71.246937,67.236239,106.204633,95.746216,35.018146,42.987342,49.341772,68.071709,38.113924,30.532869,65.433027,188.796279,80.127472,0.596860,189.804561,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.632024,49.061485,198.977799,160.509990,215.137413,212.878711,94.362459,14.292019,192.704759,3.289408,46.087782,48.618921,159.070092,200.824169,157.327379,193.242392,95.456046,187.026745,-0.000456,-1.769284,94.302335,63.663016,191.496714,20.888613,68.030639,0.700601,874796.209346,0.878913,9.122446,24.985024,4.003278,0.076168,0.069923,147.973383,99.378812,72.344796,32.000000,32.000000,32.000000,32.000000,32.000000,71.249206,67.208128,106.236373,95.746216,34.959760,42.987342,49.341772,68.055240,38.113924,30.532869,65.465534,188.724917,80.000033,0.595591,189.853853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.516429,49.032352,198.916945,160.513073,215.040238,212.937882,94.667126,14.291163,192.706518,3.274159,46.202307,48.387729,159.023244,200.915297,157.290995,193.207474,95.470144,186.997322,-0.000458,-1.769285,94.562635,63.620177,191.588043,20.886995,68.087381,0.702375,874964.997370,0.880272,9.174871,24.988021,4.009061,0.075849,0.069624,147.968051,99.347123,72.343119,32.000000,32.000000,32.000000,32.000000,32.000000,71.194339,67.172566,106.276974,95.746216,34.981061,42.987342,49.341772,68.054871,38.113924,30.532869,65.425807,189.334251,79.983819,0.597287,189.827771,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.648680,49.041422,199.024021,160.509710,214.984442,212.957273,94.307549,14.297299,192.662806,3.272871,46.117699,48.353580,159.037375,200.748391,157.312703,193.136847,95.440951,186.874498,-0.000458,-1.768528,94.705598,63.649837,191.551921,20.885887,68.076707,0.703121,875214.983419,0.881322,9.260330,24.974712,4.016869,0.077094,0.070034,147.957208,99.305215,72.347540,32.000000,32.000000,32.000000,32.000000,32.000000,71.146077,67.149887,106.312609,95.746216,34.984593,42.987342,49.341772,68.155123,38.113924,30.532869,65.424976,188.615097,80.284552,0.596115,189.774939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.627195,49.038398,198.903332,160.521479,214.963516,212.953027,94.368526,14.292304,192.589985,3.269860,46.101424,48.445561,159.037434,200.811733,157.307480,193.204867,95.427107,186.917007,-0.000458,-1.767915,94.568714,63.754617,191.290114,20.884649,68.072235,0.702025,875262.493286,0.880731,9.137524,24.945118,4.008647,0.076075,0.069438,147.941835,99.280998,72.367445,32.000000,32.000000,32.000000,32.000000,32.000000,71.112991,67.155781,106.335149,95.746216,34.977875,42.987342,49.341772,68.083252,38.113924,30.532869,65.415943,188.737051,80.148382,0.595277,189.908456,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.604940,49.020808,198.903844,160.520639,215.001430,212.964283,94.641283,14.300438,192.581285,3.262365,46.170139,48.363705,159.044231,200.761479,157.307877,193.028346,95.407369,186.992722,-0.000458,-1.767890,94.455219,63.422808,191.333491,20.883226,68.061543,0.702012,875326.334932,0.880560,9.156796,24.975159,4.007950,0.075861,0.069574,147.913273,99.283806,72.341944,32.000000,32.000000,32.000000,32.000000,32.000000,71.102653,67.139149,106.364602,95.746216,34.962569,42.987342,49.341772,68.097554,38.113924,30.532869,65.403730,189.282566,80.132901,0.596238,189.891028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.645538,49.020808,198.876326,160.520639,215.047938,212.942060,94.475393,14.296157,192.560170,3.264332,46.296572,48.286327,159.070451,200.718382,157.294908,193.127882,95.433998,186.960201,-0.000458,-1.767878,94.506597,63.538920,191.381747,20.882069,68.110171,0.702402,875437.513938,0.878463,9.162311,25.023740,4.009759,0.075620,0.070216,147.881703,99.312331,72.345798,32.000000,32.000000,32.000000,32.000000,32.000000,71.103330,67.147323,106.420761,95.746216,34.913454,42.987342,49.341772,68.112813,38.113924,30.532869,65.375860,188.950787,80.296951,0.596591,189.857472,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.622878,49.024381,198.864319,160.511952,215.110477,212.898698,94.605093,14.292019,192.538543,3.265096,46.329494,48.446575,159.013475,200.827757,157.295167,193.142486,95.416529,187.060210,-0.000457,-1.767871,94.325960,63.521386,191.440588,20.881058,68.084244,0.701244,875177.948917,0.879115,9.120171,24.984723,4.005925,0.076962,0.071090,147.819864,99.323014,72.350960,32.000000,32.000000,32.000000,32.000000,32.000000,71.087452,67.104724,106.399521,95.746216,34.920481,42.987342,49.341772,68.092217,38.113924,30.532869,65.368171,189.210186,79.822044,0.594815,189.889888,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.575729,49.039498,198.959087,160.516435,215.089962,212.894966,94.455191,14.292732,192.593845,3.254466,46.312955,48.433644,159.043380,200.761765,157.310042,192.960501,95.418140,186.912211,-0.000456,-1.767871,94.343209,63.727438,191.412096,20.879573,68.073660,0.701633,875117.774498,0.878185,9.147261,25.040281,4.007513,0.076150,0.070248,147.832052,99.375561,72.346692,32.000000,32.000000,32.000000,32.000000,32.000000,71.124093,67.109478,106.411461,95.746216,34.878475,42.987342,49.341772,68.109017,38.113924,30.532869,65.357251,188.910381,79.982939,0.598458,189.926630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.563879,49.016411,198.851672,160.497660,215.033790,212.873991,94.558197,14.296585,192.609139,3.246585,46.285992,48.438147,159.034244,200.690595,157.281641,193.063282,95.400183,186.968954,-0.000456,-1.767862,94.464909,63.943490,191.336327,20.877801,68.127787,0.702600,875201.880825,0.880529,9.211337,24.982299,4.013236,0.075848,0.069836,147.787269,99.356076,72.338241,32.000000,32.000000,32.000000,32.000000,32.000000,71.099121,67.098543,106.402475,95.746216,34.914324,42.987342,49.341772,68.136258,38.113924,30.532869,65.359708,189.116395,80.171859,0.597984,189.878715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.566388,49.007616,199.006907,160.489814,214.951393,212.827507,94.245011,14.298012,192.597327,3.251683,46.275881,48.305888,159.014920,200.681584,157.283785,193.138864,95.453419,186.889087,-0.000455,-1.768438,94.899219,63.570996,191.394534,20.876589,68.043603,0.701847,875189.691105,0.880266,9.202192,25.021275,4.012123,0.075347,0.069571,147.760286,99.303189,72.358431,32.000000,32.000000,32.000000,32.000000,32.000000,71.097745,67.081756,106.392190,95.746216,34.876701,42.987342,49.341772,68.151529,38.113924,30.532869,65.325326,188.490021,80.025492,0.596358,189.831272,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.598033,49.007616,198.907091,160.489814,214.939688,212.822976,94.196111,14.302579,192.567082,3.252220,46.282466,48.397033,159.005883,200.777157,157.276238,193.048414,95.429865,186.989966,-0.000454,-1.769039,94.866959,63.739572,191.397958,20.875717,68.042575,0.702857,874708.510676,0.882319,9.189159,24.938209,4.014957,0.075763,0.069382,147.732300,99.292570,72.395518,32.000000,32.000000,32.000000,32.000000,32.000000,71.106033,67.049277,106.352600,95.746216,34.894085,42.987342,49.341772,68.154040,38.113924,30.532869,65.304272,188.392221,79.962322,0.597621,189.845867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.611720,49.014212,198.931206,160.499061,214.924791,212.786601,94.612736,14.299154,192.463960,3.242457,46.221662,48.308978,159.012144,200.664948,157.267796,193.016631,95.420452,186.771553,-0.000454,-1.769051,94.950592,63.606116,191.130379,20.874861,68.056188,0.702197,874740.495198,0.882133,9.156291,25.000193,4.010383,0.075079,0.069795,147.712734,99.332938,72.345451,32.000000,32.000000,32.000000,32.000000,32.000000,71.086402,67.028719,106.339718,95.746216,34.871231,42.987342,49.341772,68.139987,38.113924,30.532869,65.298192,189.225473,80.116320,0.597523,189.798110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.607268,48.983980,198.791101,160.514754,214.913336,212.761282,94.419343,14.300438,192.579324,3.252937,46.271395,48.296618,159.022629,200.768329,157.282454,192.983038,95.389540,186.830461,-0.000454,-1.769075,95.049299,63.585674,191.432528,20.874309,68.059776,0.701843,874619.460548,0.877846,9.148675,24.926380,4.009762,0.075678,0.069757,147.710929,99.293731,72.414421,32.000000,32.000000,32.000000,32.000000,32.000000,71.115760,67.035732,106.366091,95.746216,34.847098,42.987342,49.341772,68.136261,38.113924,30.532869,65.286146,188.838686,80.162468,0.596193,189.793704,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.550737,49.029329,198.880963,160.536892,214.819700,212.776845,94.260274,14.295016,192.521764,3.256724,46.438384,48.306302,159.015750,200.614980,157.273296,193.064157,95.412820,186.742602,-0.000455,-1.768563,95.200704,63.589889,191.150551,20.873830,67.966235,0.701354,874564.582461,0.879552,9.123065,24.979747,4.007298,0.075123,0.070353,147.717325,99.338575,72.468535,32.000000,32.000000,32.000000,32.000000,32.000000,71.097416,67.003141,106.374365,95.746216,34.809000,42.987342,49.341772,68.141859,38.113924,30.532869,65.241183,188.520548,80.101280,0.595466,189.826080,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.510144,49.029329,198.805874,160.536892,214.792325,212.793516,94.278120,14.300581,192.454764,3.257319,46.437469,48.313979,159.027958,200.679912,157.271568,192.957919,95.464720,186.816239,-0.000455,-1.767860,95.334074,63.645768,191.305897,20.873388,68.025465,0.703413,874741.824914,0.882329,9.227135,24.922976,4.013683,0.076318,0.069906,147.699743,99.395872,73.128771,32.000000,32.000000,32.000000,32.000000,32.000000,71.092617,66.992905,106.385049,95.746216,34.803743,42.987342,49.341772,68.178877,38.113924,30.532869,65.273492,188.556240,80.177656,0.596849,189.798503,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.504874,49.050217,198.732286,160.547821,214.819484,212.774586,94.416619,14.297442,192.496733,3.270603,46.340298,48.332606,159.023816,200.513842,157.295719,192.964395,95.452169,186.748129,-0.000454,-1.767855,95.235842,63.635767,191.222157,20.871847,67.971896,0.703172,874663.434292,0.883035,9.269331,24.899147,4.015457,0.076323,0.070247,147.730156,99.363720,72.638063,32.000000,32.000000,32.000000,32.000000,32.000000,71.107535,66.981245,106.393344,95.746216,34.808047,42.987342,49.341772,68.207696,38.113924,30.532869,65.263120,188.833237,79.962102,0.596595,189.834892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.516843,49.056813,198.733118,160.547821,214.751041,212.755503,94.603164,14.291020,192.436540,3.273633,46.362014,48.256986,159.038580,200.572331,157.278062,192.911036,95.380954,186.791006,-0.000453,-1.767846,95.057590,63.745491,191.289156,20.870416,68.011978,0.703593,874699.940739,0.881817,9.295700,24.885732,4.014398,0.075536,0.070641,147.700525,99.352573,72.437397,32.000000,32.000000,32.000000,32.000000,32.000000,71.090632,66.939272,106.373528,95.746216,34.727386,42.987342,49.341772,68.216636,38.113924,30.532869,65.275491,189.206328,80.001354,0.598090,189.833987,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.598297,49.061760,198.709795,160.539694,214.681116,212.731155,94.419832,14.295729,192.489790,3.269347,46.408458,48.324559,159.037409,200.487502,157.301040,193.033090,95.361426,186.770576,-0.000455,-1.767855,94.840944,63.570183,191.220281,20.868464,68.020560,0.702979,874909.623843,0.879779,9.289849,24.973294,4.013445,0.075631,0.071406,147.735769,99.377653,72.414532,32.000000,32.000000,32.000000,32.000000,32.000000,71.103019,66.968794,106.388861,95.746216,34.738856,42.987342,49.341772,68.208381,38.113924,30.532869,65.272172,188.839663,80.180297,0.597627,189.828361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.531195,49.036200,198.713446,160.535491,214.742121,212.759402,94.511388,14.299011,192.414786,3.278473,46.275146,48.406786,159.016362,200.468930,157.261833,192.996442,95.335495,186.690443,-0.000456,-1.767834,94.724530,63.737801,191.186037,20.866371,67.945734,0.701744,874791.349087,0.879627,9.204918,24.985142,4.006366,0.076026,0.069478,147.724202,99.370286,76.508563,32.000000,32.000000,32.000000,32.000000,32.000000,71.084828,66.915948,106.355681,95.746216,34.673124,42.987342,49.341772,68.175986,38.113924,30.532869,65.270047,189.022776,79.863423,0.596794,189.814042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.505277,49.036200,198.621683,160.535491,214.739655,212.783068,94.409340,14.299582,192.408329,3.276876,46.328224,48.319153,159.015510,200.560507,157.268150,192.949749,95.302523,186.742598,-0.000457,-1.767837,94.513670,63.593475,191.201292,20.863834,67.926982,0.703404,875026.932177,0.880315,9.254317,24.980412,4.011885,0.075767,0.069695,147.755877,99.364332,72.323936,32.000000,32.000000,32.000000,32.000000,32.000000,71.068143,66.912508,106.353754,95.746216,34.664486,42.987342,49.341772,68.220133,38.113924,30.532869,65.236379,188.818680,79.826593,0.598438,189.876945,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.568104,49.049667,198.756146,160.533809,214.648431,212.791261,94.468763,14.295729,192.391401,3.297471,46.186416,48.394732,159.031801,200.459124,157.278438,192.893417,95.261280,186.682916,-0.000457,-1.769016,94.456974,63.697274,191.224849,20.860674,68.008083,0.703768,875296.494743,0.881877,9.281263,25.033271,4.012132,0.075648,0.069891,147.771354,99.360173,72.349352,32.000000,32.000000,32.000000,32.000000,32.000000,71.091044,66.921362,106.338483,95.746216,34.667477,42.987342,49.341772,68.240973,38.113924,30.532869,65.240437,188.937527,80.169512,0.598859,189.794372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.584597,49.024107,198.655448,160.532969,214.610151,212.827028,94.428670,14.296585,192.269679,3.308074,46.202466,48.337923,159.033624,200.493740,157.250453,192.886776,95.224955,186.676753,-0.000457,-1.769024,94.352225,63.589825,191.029099,20.857775,67.942272,0.702535,875439.003991,0.880149,9.229428,25.051756,4.009759,0.075689,0.071244,147.754534,99.299539,72.486872,32.000000,32.000000,32.000000,32.000000,32.000000,71.075646,66.899224,106.308171,95.746216,34.649207,42.987342,49.341772,68.210758,38.113924,30.532869,65.232318,188.857339,79.981031,0.595963,189.798503,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.513642,49.043345,198.578002,160.531848,214.536350,212.822641,94.256033,14.298441,192.371068,3.297112,46.402165,48.337016,159.016380,200.363000,157.259965,192.937688,95.188650,186.732478,-0.000456,-1.769020,93.934120,63.396634,191.150550,20.854954,67.897431,0.702812,875635.614038,0.880283,9.186734,25.085730,4.006394,0.076761,0.069852,147.780776,99.336000,72.327922,32.000000,32.000000,32.000000,32.000000,32.000000,71.085677,66.880152,106.286635,95.746216,34.608165,42.987342,49.341772,68.205443,38.113924,30.532869,65.196368,188.512065,80.158287,0.597025,189.806725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.572896,49.043345,198.565845,160.531848,214.570002,212.806918,94.353176,14.299439,192.284301,3.294340,46.442670,48.376838,158.999971,200.463323,157.252200,192.760715,95.192891,186.689238,-0.000455,-1.770154,93.543371,63.419032,191.140944,20.851881,67.928046,0.704005,875923.314387,0.883328,9.279710,25.143285,4.010571,0.075840,0.070397,147.762694,99.292086,72.328445,32.000000,32.000000,32.000000,32.000000,32.000000,71.089997,66.874081,106.256593,95.746216,34.550837,42.987342,49.341772,68.251385,38.113924,30.532869,65.205655,188.706352,80.136937,0.596321,189.840635,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.529825,49.054339,198.455280,160.528765,214.593639,212.810310,94.324367,14.298298,192.229878,3.298465,46.304118,48.319168,159.032176,200.275765,157.247114,192.734963,95.184939,186.580684,-0.000455,-1.769565,93.515372,63.538284,190.957227,20.849254,67.903615,0.702852,875752.815515,0.881182,9.218128,25.122555,4.005532,0.075706,0.069965,147.775363,99.239237,72.314833,32.000000,32.000000,32.000000,32.000000,32.000000,71.105132,66.852642,106.236795,95.746216,34.557280,42.987342,49.341772,68.222787,38.113924,30.532869,65.196835,188.648734,79.875089,0.595772,189.853027,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.492555,49.031802,198.428851,160.520639,214.569062,212.797176,94.432774,14.289450,192.175268,3.296618,46.181014,48.312757,159.016398,200.217337,157.257341,192.731168,95.156224,186.639418,-0.000454,-1.768959,93.752119,63.580239,190.971059,20.844739,67.886667,0.703406,875889.747095,0.882344,9.273879,25.089103,4.006783,0.076182,0.069158,147.804972,99.313347,72.395501,32.000000,32.000000,32.000000,32.000000,32.000000,71.091499,66.828526,106.168222,95.746216,34.471133,42.987342,49.341772,68.255881,38.113924,30.532869,65.174576,188.865549,80.027179,0.597981,189.922342,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.477736,49.012288,198.417226,160.518397,214.585725,212.785980,94.451795,14.298726,192.228509,3.294880,46.263205,48.305139,159.020105,200.277335,157.254640,192.592296,95.119874,186.609190,-0.000454,-1.768928,93.846758,63.381727,190.991919,20.842059,67.885098,0.704261,875963.254756,0.883718,9.336278,25.127609,4.014452,0.075406,0.068952,147.814795,99.255095,72.314267,32.000000,32.000000,32.000000,32.000000,32.000000,71.114225,66.806386,106.186052,95.746216,34.426399,42.987342,49.341772,68.285111,38.113924,30.532869,65.164478,188.903591,79.949556,0.597760,189.839612,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.466904,49.008715,198.321370,160.500182,214.607032,212.761826,94.453854,14.298155,192.046849,3.292903,46.297088,48.207755,158.995033,200.232403,157.244987,192.665718,95.050116,186.424973,-0.000453,-1.768965,93.978749,63.491748,190.956595,20.839180,67.855023,0.703986,876011.886646,0.881979,9.285999,25.165043,4.010233,0.076181,0.069912,147.810565,99.201294,72.315923,32.000000,32.000000,32.000000,32.000000,32.000000,71.122273,66.757826,106.131870,95.746216,34.410379,42.987342,49.341772,68.300476,38.113924,30.532869,65.133134,188.907708,79.832829,0.597754,189.853342,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.453538,49.008715,198.360158,160.500182,214.627591,212.731169,94.542785,14.290592,192.154182,3.295459,46.027458,48.305614,158.981139,200.171345,157.242383,192.519785,95.023646,186.389659,-0.000452,-1.768971,94.025825,63.559328,190.985090,20.836294,67.887460,0.704105,876193.947790,0.882065,9.293696,25.164502,4.009173,0.075839,0.070291,147.825920,99.254778,72.381542,32.000000,32.000000,32.000000,32.000000,32.000000,71.136404,66.739124,106.141550,95.746216,34.334440,42.987342,49.341772,68.312171,38.113924,30.532869,65.117117,189.085569,79.829821,0.598464,189.826984,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.519900,48.996622,198.348340,160.482808,214.657652,212.703850,94.315280,14.297584,192.037616,3.297211,45.980614,48.283043,158.979017,200.130877,157.253465,192.590340,94.966247,186.400080,-0.000453,-1.768979,93.879985,63.622352,190.796618,20.832974,67.899126,0.703931,876192.396285,0.881373,9.307604,25.177490,4.011041,0.076640,0.069852,147.812430,99.257016,72.333869,32.000000,32.000000,32.000000,32.000000,32.000000,71.119566,66.738443,106.128245,95.746216,34.346195,42.987342,49.341772,68.327549,38.113924,30.532869,65.092189,188.630559,79.996365,0.598624,189.816835,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.481375,48.941655,198.215166,160.457588,214.733058,212.677001,94.391276,14.293874,192.020014,3.291638,46.088836,48.259840,158.959970,200.024254,157.216640,192.540180,94.905833,186.322911,-0.000452,-1.768951,93.982762,63.590707,190.732865,20.829355,67.830249,0.702827,876178.173537,0.882041,9.226481,25.238866,4.005427,0.076514,0.070527,147.818564,99.181636,72.338399,32.000000,32.000000,32.000000,32.000000,32.000000,71.098605,66.708209,106.083699,95.746216,34.289589,42.987342,49.341772,68.295200,38.113924,30.532869,65.078196,188.782552,79.815221,0.596544,189.863294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.439639,48.968039,198.257554,160.456187,214.678211,212.667867,94.584936,14.295444,191.951632,3.272827,46.152038,48.265958,158.955886,199.959445,157.217075,192.485197,94.896563,186.431077,-0.000452,-1.768904,94.312557,63.400335,190.816504,20.825438,67.811822,0.703479,876212.629309,0.881846,9.211580,25.269814,4.005854,0.075653,0.070247,147.825039,99.163582,72.317165,32.000000,32.000000,32.000000,32.000000,32.000000,71.114001,66.688694,106.077727,95.746216,34.244925,42.987342,49.341772,68.323717,38.113924,30.532869,65.004354,189.169872,80.167457,0.597845,189.793271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.488408,48.968039,198.325983,160.456187,214.618948,212.641285,94.497853,14.297727,191.863862,3.271875,45.965631,48.264830,158.973387,199.961076,157.239898,192.442824,94.820614,186.274690,-0.000452,-1.768888,94.292733,63.466653,190.727418,20.820974,67.853310,0.704331,876350.630603,0.880892,9.281397,25.320384,4.010093,0.076581,0.070347,147.842399,99.154587,72.344824,32.000000,32.000000,32.000000,32.000000,32.000000,71.107154,66.680977,106.093484,95.746216,34.196131,42.987342,49.341772,68.352930,38.113924,30.532869,65.012028,188.995706,80.007297,0.595778,189.781705,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.532747,48.953473,198.116612,160.439654,214.596439,212.618149,94.544027,14.304006,191.978990,3.275440,46.070997,48.304409,158.953171,200.006660,157.206806,192.529451,94.786499,186.274276,-0.000452,-1.768890,93.980735,63.453003,190.684587,20.817082,67.831205,0.703372,876468.730381,0.880629,9.230647,25.336616,4.007524,0.075601,0.070438,147.823876,99.161555,72.321870,32.000000,32.000000,32.000000,32.000000,32.000000,71.075789,66.676109,106.072531,95.746216,34.186122,42.987342,49.341772,68.333005,38.113924,30.532869,64.980085,189.088053,79.640460,0.596522,189.849762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.447212,48.941380,198.196005,160.416115,214.617692,212.619137,94.358448,14.310000,191.989233,3.279162,45.962639,48.273204,158.935115,200.050003,157.208713,192.393002,94.730697,186.183958,-0.000451,-1.768886,93.784716,63.275385,190.754702,20.811639,67.779602,0.702404,876404.581093,0.879193,9.169976,25.370573,3.999710,0.076190,0.069657,147.842759,99.188267,72.380693,32.000000,32.000000,32.000000,32.000000,32.000000,71.097360,66.648220,106.026975,95.746216,34.067498,42.987342,49.341772,68.323364,38.113924,30.532869,64.942783,188.716896,79.791230,0.598250,189.837999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.440258,48.915820,198.131168,160.396500,214.633409,212.608232,94.463465,14.294587,191.922992,3.280261,45.778288,48.194766,158.930754,199.832843,157.193398,192.333096,94.725669,186.159241,-0.000451,-1.768884,93.652865,63.429536,190.621326,20.807244,67.794351,0.703216,876695.881412,0.882810,9.237398,25.413510,4.005200,0.076257,0.070262,147.849435,99.184065,72.334850,32.000000,32.000000,32.000000,32.000000,32.000000,71.092561,66.642562,106.028777,95.746216,34.069780,42.987342,49.341772,68.372851,38.113924,30.532869,64.922673,188.926930,80.005903,0.597832,189.865065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.456732,48.846562,198.203872,160.368478,214.570113,212.557250,94.490149,14.298441,191.928316,3.279866,45.689972,48.315250,158.924649,199.927213,157.209924,192.381606,94.747396,186.179581,-0.000451,-1.768901,93.526763,63.395654,190.573294,20.803082,67.783082,0.703875,876636.089094,0.881636,9.228533,25.387450,4.007487,0.076088,0.069564,147.857012,99.155938,72.667196,32.000000,32.000000,32.000000,32.000000,32.000000,71.103663,66.636642,106.010818,95.746216,33.987614,42.987342,49.341772,68.385225,38.113924,30.532869,64.874733,188.980298,79.694385,0.596441,189.866874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.521398,48.846562,198.215785,160.368478,214.491579,212.526950,94.484710,14.293018,191.926325,3.266800,45.691960,48.208953,158.932595,199.868133,157.211849,192.368360,94.785969,186.165996,-0.000449,-1.770067,93.622187,63.572372,190.643577,20.799034,67.788076,0.703649,876124.978269,0.880679,9.142128,25.373498,4.007622,0.075917,0.070649,147.864890,99.162231,72.357304,32.000000,32.000000,32.000000,32.000000,32.000000,71.101633,66.638767,106.040952,95.746216,34.007382,42.987342,49.341772,68.383687,38.113924,30.532869,64.778941,188.969420,79.634517,0.598480,189.871634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.633409,48.827048,198.278521,160.354747,214.460555,212.523670,94.602679,14.298583,191.905087,3.254462,45.586008,48.363149,158.909405,199.876960,157.192005,192.356487,94.805466,186.125038,-0.000450,-1.771221,93.497073,63.489562,190.579147,20.794899,67.813319,0.702711,875748.222144,0.879327,9.074862,25.329734,4.002629,0.075822,0.069225,147.845987,99.116639,72.360505,32.000000,32.000000,32.000000,32.000000,32.000000,71.062023,66.617695,106.017210,95.746216,33.964339,42.987342,49.341772,68.353693,38.113924,30.532869,64.728527,189.205358,79.864524,0.598176,189.780604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.453109,48.782251,198.104054,160.332049,214.470495,212.535605,94.475446,14.299439,191.893849,3.257637,45.807188,48.132369,158.903181,199.850417,157.183881,192.289870,94.813592,186.278361,-0.000451,-1.771219,93.423657,63.427527,190.570867,20.790515,67.791430,0.701143,875436.627069,0.875968,8.938998,25.294582,3.994860,0.076108,0.069176,147.871184,99.101857,72.339011,32.000000,32.000000,32.000000,32.000000,32.000000,71.042740,66.635389,106.031208,95.746216,33.970613,42.987342,49.341772,68.297313,38.113924,30.532869,64.695758,188.950891,79.673182,0.595343,189.843900,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.490812,48.813856,198.124582,160.323363,214.480145,212.530916,94.440569,14.300296,191.691225,3.269144,46.009820,48.208272,158.873508,199.821916,157.175279,192.235965,94.826321,186.363940,-0.000451,-1.771206,93.487331,63.480493,190.721503,20.785837,67.774355,0.703143,875600.364908,0.880639,9.081588,25.345040,4.005897,0.077197,0.069594,147.856551,99.074002,72.451360,32.000000,32.000000,32.000000,32.000000,32.000000,71.054431,66.634643,106.046966,95.746216,33.867491,42.987342,49.341772,68.405335,38.113924,30.532869,64.614213,188.881138,79.852198,0.598282,189.738747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.456958,48.813856,198.033930,160.323363,214.459879,212.525705,94.594090,14.300010,191.725752,3.258597,45.798813,48.176961,158.878504,199.849356,157.165567,192.312443,94.827807,186.280891,-0.000452,-1.771211,93.639364,63.581162,190.559527,20.781075,67.749653,0.702950,875564.179285,0.880278,9.073964,25.364994,4.003260,0.075111,0.070726,147.869760,99.102364,72.349965,32.000000,32.000000,32.000000,32.000000,32.000000,71.064488,66.617673,106.071127,95.746216,33.848755,42.987342,49.341772,68.392456,38.113924,30.532869,64.609729,189.188180,79.977289,0.596627,189.865379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.441629,48.792694,198.161685,160.332610,214.418553,212.503408,94.483169,14.305433,191.912427,3.260680,45.835150,48.245247,158.893429,199.785301,157.164295,192.438795,94.809519,186.122420,-0.000452,-1.771195,93.738367,63.489878,190.572618,20.775954,67.790024,0.703383,875583.529885,0.879496,9.109187,25.331792,4.004167,0.075621,0.070403,147.881427,99.088574,73.477406,32.000000,32.000000,32.000000,32.000000,32.000000,71.060604,66.613769,106.085313,95.746216,33.794786,42.987342,49.341772,68.419175,38.113924,30.532869,64.554020,188.966337,79.635984,0.595843,189.869982,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.454532,48.793519,198.040233,160.331769,214.422627,212.487982,94.417761,14.297584,191.701425,3.266921,45.639444,48.195814,158.861337,199.871558,157.164214,192.443170,94.754228,186.311766,-0.000452,-1.771196,93.872762,63.451808,190.604743,20.771351,67.738168,0.703364,875524.164031,0.880687,9.103980,25.289528,4.007993,0.076850,0.069550,147.868418,99.059220,72.448224,32.000000,32.000000,32.000000,32.000000,32.000000,71.049741,66.601598,106.105156,95.746216,33.787104,42.987342,49.341772,68.436877,38.113924,30.532869,64.517446,188.835521,79.830481,0.598738,189.838078,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.485841,48.741026,198.033899,160.305709,214.441602,212.479821,94.435388,14.298012,191.704632,3.254365,45.278262,48.260730,158.889046,199.886827,157.167074,192.259921,94.753507,186.239226,-0.000451,-1.772362,93.986818,63.368109,190.553940,20.765032,67.693813,0.703381,875671.773545,0.880980,9.091375,25.417163,4.004491,0.075721,0.070464,147.862785,99.091805,72.383003,32.000000,32.000000,32.000000,32.000000,32.000000,71.074845,66.597255,106.164557,95.746216,33.685844,42.987342,49.341772,68.423946,38.113924,30.532869,64.469610,188.870775,79.946181,0.596836,189.751532,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.513147,48.710246,198.011865,160.270402,214.441058,212.433879,94.439683,14.295158,191.766663,3.251427,45.437792,48.231723,158.876222,199.875655,157.166676,192.179979,94.733647,186.288445,-0.000451,-1.774032,94.052119,63.631524,190.577844,20.760274,67.726304,0.703335,875485.577636,0.879744,9.008829,25.389248,4.001977,0.075677,0.070094,147.843261,99.121391,73.014645,32.000000,32.000000,32.000000,32.000000,32.000000,71.079381,66.604316,106.186745,95.746216,33.632494,42.987342,49.341772,68.429733,38.113924,30.532869,64.375975,188.879365,79.662103,0.596124,189.812232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.474218,48.710246,197.989596,160.270402,214.378490,212.397518,94.341543,14.294159,191.846402,3.253763,45.267981,48.222115,158.858281,199.889498,157.144168,192.279048,94.698595,186.175300,-0.000451,-1.774037,93.916105,63.664339,190.571297,20.755635,67.746642,0.702330,875214.271071,0.879188,8.947127,25.428837,3.999178,0.076350,0.069356,147.840615,99.105363,72.478319,32.000000,32.000000,32.000000,32.000000,32.000000,71.074144,66.559888,106.199107,95.746216,33.615866,42.987342,49.341772,68.421431,38.113924,30.532869,64.301303,188.683085,79.710452,0.597100,189.894372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.447854,48.663800,198.064906,160.238177,214.355054,212.396737,94.097900,14.297299,191.749844,3.233300,45.354109,48.235163,158.838994,199.895899,157.144843,192.153761,94.684018,186.279812,-0.000452,-1.774033,93.894772,63.619779,190.494978,20.751433,67.750970,0.702433,875258.550917,0.880721,8.987616,25.420662,4.001874,0.075979,0.070455,147.809705,99.165483,74.253099,32.000000,32.000000,32.000000,32.000000,32.000000,71.108451,66.546049,106.189490,95.746216,33.537625,42.987342,49.341772,68.450316,38.113924,30.532869,64.208459,188.195801,79.834736,0.597004,189.837055,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.386703,48.667923,197.836294,160.227249,214.358722,212.398589,94.303896,14.299582,191.694925,3.236167,45.562463,48.201386,158.830787,199.806198,157.120389,192.373946,94.666194,186.241449,-0.000451,-1.773994,94.035140,63.409047,190.668252,20.747690,67.726989,0.702807,875228.125551,0.883406,8.968606,25.475169,4.005531,0.076750,0.068766,147.793247,99.168208,72.805646,32.000000,32.000000,32.000000,32.000000,32.000000,71.118898,66.523637,106.188212,95.746216,33.556264,42.987342,49.341772,68.472089,38.113924,30.532869,64.157614,188.607793,79.672154,0.596430,189.862075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.511282,48.694306,198.044442,160.220524,214.341365,212.412503,94.271049,14.296015,191.753790,3.251223,45.555649,48.246387,158.825295,199.821386,157.108092,192.378039,94.625048,186.140753,-0.000450,-1.774566,94.078856,63.568508,190.506094,20.744054,67.771524,0.703267,875407.194640,0.882706,9.036407,25.478337,4.005862,0.076265,0.070713,147.779134,99.179821,72.336050,32.000000,32.000000,32.000000,32.000000,32.000000,71.138963,66.522145,106.199337,95.746216,33.516723,42.987342,49.341772,68.516271,38.113924,30.532869,64.111257,188.542097,80.002308,0.597827,189.813216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.429326,48.694306,197.965263,160.220524,214.267828,212.401067,94.374729,14.296015,191.724698,3.249850,45.394757,48.216173,158.800894,199.806707,157.122136,192.294920,94.567391,186.166545,-0.000449,-1.775149,94.153484,63.306486,190.543458,20.740025,67.774103,0.701859,875516.318050,0.880669,8.933125,25.481006,3.999986,0.075923,0.070163,147.759328,99.254041,72.386838,32.000000,32.000000,32.000000,32.000000,32.000000,71.173443,66.509316,106.196153,95.746216,33.473189,42.987342,49.341772,68.453121,38.113924,30.532869,64.088621,188.749458,79.994457,0.594559,189.852476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.441872,48.634119,197.969327,160.212117,214.269981,212.358921,94.470303,14.298726,191.795236,3.233921,45.516395,48.245687,158.811479,199.732765,157.096510,192.128133,94.521636,186.085024,-0.000447,-1.775160,94.525135,63.643913,190.499179,20.736819,67.744479,0.702626,875820.811225,0.881274,9.018398,25.548520,4.005016,0.076238,0.069713,147.738960,99.295973,72.351034,32.000000,32.000000,32.000000,32.000000,32.000000,71.176801,66.478109,106.181634,95.746216,33.430704,42.987342,49.341772,68.507350,38.113924,30.532869,63.980065,188.940606,79.646623,0.595290,189.958967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.454379,48.636867,197.949149,160.213799,214.292459,212.349908,94.399575,14.297727,191.680158,3.219026,45.532437,48.099469,158.818018,199.695885,157.103819,192.268274,94.531632,186.139037,-0.000446,-1.775161,94.859051,63.183395,190.462285,20.733556,67.742405,0.702518,875644.479830,0.879811,8.945151,25.563117,4.004082,0.076374,0.069569,147.716407,99.279442,72.418306,32.000000,32.000000,32.000000,32.000000,32.000000,71.200155,66.494511,106.226135,95.746216,33.370507,42.987342,49.341772,68.509421,38.113924,30.532869,63.925934,188.799151,79.846622,0.597536,189.895120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.449703,48.645937,197.848909,160.231452,214.243886,212.355727,94.563870,14.293018,191.549765,3.197472,45.665023,48.107755,158.806422,199.664918,157.070306,192.236836,94.495893,186.077030,-0.000445,-1.775154,95.221925,63.368831,190.544703,20.729391,67.754377,0.702305,875557.005441,0.880193,8.934882,25.573767,4.002662,0.077164,0.069623,147.688740,99.153617,73.178735,32.000000,32.000000,32.000000,32.000000,32.000000,71.213501,66.470014,106.170551,95.746216,33.310452,42.987342,49.341772,68.545264,38.113924,30.532869,63.856751,189.127740,80.020429,0.595840,189.906567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.346806,48.635768,197.914431,160.237056,214.261218,212.359927,94.590246,14.294730,191.568639,3.195465,45.758300,48.047091,158.806918,199.638578,157.081372,192.026351,94.462337,186.012467,-0.000445,-1.776935,95.946845,63.260115,190.326314,20.726678,67.742477,0.702021,875754.166519,0.878802,8.948818,25.585804,4.001013,0.076959,0.071179,147.693993,99.146311,72.308174,32.000000,32.000000,32.000000,32.000000,32.000000,71.196231,66.478897,106.165292,95.746216,33.269794,42.987342,49.341772,68.525317,38.113924,30.532869,63.812798,189.180493,79.661956,0.594411,189.933357,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.431568,48.643188,197.862312,160.242661,214.182589,212.341692,94.343242,14.296585,191.620833,3.179355,45.748272,47.995017,158.799127,199.640596,157.072432,192.117355,94.420949,186.060846,-0.000446,-1.777552,95.861305,63.462244,190.392454,20.723217,67.729387,0.703605,876028.611003,0.880584,9.045830,25.594674,4.010684,0.075314,0.070074,147.692990,99.118373,72.316407,32.000000,32.000000,32.000000,32.000000,32.000000,71.205062,66.471528,106.155884,95.746216,33.150996,42.987342,49.341772,68.596654,38.113924,30.532869,63.731296,188.686483,79.638185,0.598328,189.930800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.372650,48.648960,197.757414,160.237897,214.093693,212.302319,94.470679,14.297299,191.580523,3.156020,45.753007,48.108949,158.816729,199.608039,157.116114,192.061189,94.437951,185.967369,-0.000444,-1.778742,95.907417,63.257620,190.332309,20.719359,67.707030,0.702492,876016.038900,0.881151,8.964946,25.654561,4.002752,0.076225,0.071381,147.723143,99.177816,72.410249,32.000000,32.000000,32.000000,32.000000,32.000000,71.221526,66.522251,106.152763,95.746216,33.128228,42.987342,49.341772,68.557607,38.113924,30.532869,63.667443,188.941358,79.934369,0.597444,189.956449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.436108,48.648960,197.775626,160.237897,214.047135,212.281987,94.675416,14.290306,191.524663,3.154288,45.612327,48.113652,158.780095,199.651116,157.082799,192.090052,94.416386,186.133902,-0.000443,-1.779953,95.719416,63.240173,190.362843,20.717124,67.758705,0.703089,875884.946364,0.880980,9.032085,25.601815,4.005404,0.076600,0.069747,147.714963,99.184848,72.403716,32.000000,32.000000,32.000000,32.000000,32.000000,71.157190,66.525057,106.126698,95.746216,33.048848,42.987342,49.341772,68.605656,38.113924,30.532869,63.620387,189.350832,80.016394,0.595539,189.947755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.378544,48.623126,197.725324,160.236496,214.017982,212.242372,94.332819,14.305290,191.649967,3.134325,45.455803,48.146017,158.802317,199.564329,157.069966,192.010834,94.480612,186.045881,-0.000442,-1.782302,95.255628,63.479934,190.282542,20.714046,67.706182,0.701728,875798.716481,0.877738,8.965993,25.687049,4.000631,0.075908,0.071097,147.756582,99.208223,72.390890,32.000000,32.000000,32.000000,32.000000,32.000000,71.182052,66.515473,106.111276,95.746216,33.039766,42.987342,49.341772,68.614229,38.113924,30.532869,63.523228,188.665638,79.816908,0.594230,189.885954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
