OSU 80 Ton Compressor Load Stand
49.416136,48.578055,197.857296,160.219963,214.032411,212.232915,94.566685,14.295872,191.473516,3.122777,45.378736,48.149269,158.795100,199.577581,157.068773,192.088446,94.487658,186.050501,-0.000442,-1.782336,95.752952,63.296215,190.361556,20.711988,67.749671,0.702685,875389.191051,0.881837,9.000112,25.589176,4.004276,0.075912,0.069688,147.777331,99.290654,72.359334,32.000000,32.000000,32.000000,32.000000,32.000000,71.172869,66.516656,106.103105,95.746216,33.005905,42.987342,49.341772,68.625941,38.113924,30.532869,63.422134,189.133370,79.680078,0.596065,189.956921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.364079,48.561566,197.827880,160.189140,214.008790,212.239238,94.470608,14.293874,191.479199,3.122050,45.245813,48.175048,158.771056,199.655988,157.048451,191.992573,94.498122,186.000021,-0.000441,-1.782320,96.278602,63.261710,190.332963,20.710587,67.730505,0.701966,875141.549609,0.878763,8.915882,25.583897,4.003901,0.076191,0.069975,147.773883,99.321120,72.385685,32.000000,32.000000,32.000000,32.000000,32.000000,71.178323,66.478806,106.104676,95.746216,32.942169,42.987342,49.341772,68.613992,38.113924,30.532869,63.361794,188.941216,79.861002,0.596861,189.979659,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.409334,48.533534,197.911188,160.157756,213.909379,212.212955,94.521276,14.299725,191.547320,3.117934,45.284723,48.104878,158.779163,199.741592,157.074316,192.086758,94.495957,186.049457,-0.000441,-1.782487,96.423729,63.604726,190.372751,20.708869,67.739665,0.702733,875156.312528,0.880672,8.953625,25.554130,4.007527,0.075041,0.069494,147.800405,99.367904,72.396052,32.000000,32.000000,32.000000,32.000000,32.000000,71.199258,66.482775,106.130805,95.746216,32.887361,42.987342,49.341772,68.607981,38.113924,30.532869,63.262780,189.042552,79.964964,0.595991,189.912665,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.295953,48.526664,197.907678,160.143466,213.962833,212.189397,94.431240,14.293018,191.592422,3.118267,45.218971,48.121724,158.757000,199.726730,157.063052,191.860030,94.475455,186.031976,-0.000440,-1.782164,96.297329,63.370792,190.403244,20.708820,67.741053,0.702130,874914.485232,0.879127,8.878444,25.575199,4.005543,0.075909,0.070389,147.795133,99.384413,72.363995,32.000000,32.000000,32.000000,32.000000,32.000000,71.170732,66.459506,106.094640,95.746216,32.836131,42.987342,49.341772,68.640310,38.113924,30.532869,63.170094,188.862481,79.664084,0.594786,189.969156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.415677,48.481869,197.912745,160.153553,214.047245,212.157227,94.487290,14.295872,191.649538,3.112434,45.119418,48.086893,158.755235,199.719636,157.064303,192.053243,94.457542,185.928887,-0.000440,-1.781745,96.158669,63.366621,190.335777,20.708484,67.782865,0.703444,875045.887327,0.882098,8.989762,25.589018,4.014684,0.075563,0.070190,147.831918,99.367398,72.707672,32.000000,32.000000,32.000000,32.000000,32.000000,71.191995,66.434218,106.107212,95.746216,32.822530,42.987342,49.341772,68.716873,38.113924,30.532869,63.075589,188.974581,79.663644,0.598162,189.966009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.390660,48.479670,197.976247,160.169806,214.077454,212.108466,94.602569,14.299868,191.608588,3.107358,45.365330,48.143193,158.758982,199.789848,157.055979,192.021383,94.429759,185.955573,-0.000440,-1.782330,96.165117,63.403288,190.343525,20.708106,67.816727,0.701309,874681.445086,0.878959,8.820174,25.567505,4.005060,0.075478,0.069546,147.848716,99.416777,73.585891,32.000000,32.000000,32.000000,32.000000,32.000000,71.192802,66.390858,106.154629,95.746216,32.781313,42.987342,49.341772,68.661397,38.113924,30.532869,62.938776,189.205138,79.994090,0.596718,189.892484,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.308956,48.479670,197.926682,160.169806,214.059640,212.056637,94.505305,14.295301,191.544530,3.106825,45.368793,48.205876,158.747821,199.904992,157.043662,192.138562,94.422967,186.012222,-0.000440,-1.782922,96.217616,63.461777,190.407812,20.708182,67.782162,0.701273,874623.415074,0.878175,8.844032,25.605496,4.008374,0.076298,0.070912,147.835065,99.418043,73.333135,32.000000,32.000000,32.000000,32.000000,32.000000,71.173065,66.348504,106.149914,95.746216,32.736842,42.987342,49.341772,68.688971,38.113924,30.532869,62.865474,189.010611,79.970539,0.594520,189.935206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.382069,48.487365,197.956337,160.183536,214.150376,212.062166,94.547243,14.294587,191.603635,3.107250,45.461345,48.164066,158.741080,199.827298,157.032377,192.167347,94.378202,186.062113,-0.000440,-1.782931,96.272051,63.149218,190.483130,20.709080,67.832575,0.702366,874558.841590,0.880481,8.929203,25.633951,4.014011,0.077057,0.070734,147.802310,99.407214,73.489744,32.000000,32.000000,32.000000,32.000000,32.000000,71.163578,66.311457,106.157877,95.746216,32.737954,42.987342,49.341772,68.644981,38.113924,30.532869,62.778591,189.094487,79.958947,0.595318,189.985206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.227092,48.486815,198.123982,160.192503,214.206145,212.080716,94.533812,14.301295,191.660191,3.112660,45.730606,48.012559,158.754916,199.878530,157.037939,192.143415,94.358186,186.106365,-0.000444,-1.781809,96.040028,63.338393,190.625259,20.710135,67.800175,0.701030,874677.130232,0.878686,8.860677,25.697792,4.008668,0.076098,0.070487,147.799785,99.402950,72.355590,32.000000,32.000000,32.000000,32.000000,32.000000,71.165954,66.287590,106.176734,95.746216,32.723140,42.987342,49.341772,68.717883,38.113924,30.532869,62.684172,189.067623,79.860488,0.594713,189.952397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.280171,48.537657,198.144912,160.232293,214.218463,212.086581,94.472910,14.299725,191.708469,3.103543,45.884017,48.073040,158.753926,199.821345,157.035059,192.142660,94.361625,185.966531,-0.000443,-1.780623,95.822423,63.303335,190.375199,20.711193,67.788040,0.703811,875060.734057,0.881959,9.021792,25.734725,4.024694,0.076607,0.070654,147.767229,99.352220,72.354523,32.000000,32.000000,32.000000,32.000000,32.000000,71.161549,66.255235,106.201226,95.746216,32.671926,42.987342,49.341772,68.821875,38.113924,30.532869,62.665333,188.945821,79.998566,0.597523,190.021319,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.307673,48.561291,198.073576,160.260874,214.166995,212.047863,94.360702,14.296871,191.574375,3.092083,45.340214,47.998714,158.772082,199.779185,157.035137,192.137361,94.308302,185.818066,-0.000442,-1.780630,95.243504,63.465960,190.436955,20.712983,67.747111,0.703448,875128.764839,0.881622,9.017221,25.677821,4.020784,0.075327,0.069873,147.756865,99.312825,72.582491,32.000000,32.000000,32.000000,32.000000,32.000000,71.157491,66.199886,106.236969,95.746216,32.614642,42.987342,49.341772,68.812039,38.113924,30.532869,62.602905,188.721404,80.000547,0.596078,189.916363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.327687,48.518969,198.066943,160.265358,214.195039,212.043931,94.613932,14.307574,191.700791,3.072492,45.227355,48.137905,158.766928,199.821039,157.040162,192.044084,94.274507,185.990703,-0.000440,-1.781789,95.003931,63.469149,190.413721,20.715439,67.757226,0.703264,875202.877491,0.882022,9.012161,25.674344,4.017094,0.075899,0.070790,147.759231,99.361446,72.382945,32.000000,32.000000,32.000000,32.000000,32.000000,71.155135,66.160835,106.249791,95.746216,32.573568,42.987342,49.341772,68.808668,38.113924,30.532869,62.477022,189.227865,80.036350,0.595547,189.926748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.389040,48.511549,198.077567,160.267039,214.213147,212.044732,94.488975,14.301723,191.713409,3.061206,45.167455,48.052459,158.742743,199.903748,157.032534,192.175134,94.282149,185.908129,-0.000441,-1.781837,94.845973,63.114534,190.598440,20.718037,67.770929,0.702787,875181.460005,0.879144,8.948966,25.774184,4.015330,0.075957,0.069846,147.768733,99.314493,73.372575,32.000000,32.000000,32.000000,32.000000,32.000000,71.145517,66.140739,106.259721,95.746216,32.502610,42.987342,49.341772,68.819737,38.113924,30.532869,62.380315,188.977950,79.846622,0.594966,189.958338,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.290004,48.495610,197.966063,160.260314,214.170746,212.044647,94.551605,14.292019,191.684092,3.053923,45.203686,48.023100,158.773727,199.712684,157.049619,192.190529,94.260093,186.007797,-0.000440,-1.781848,94.781955,63.366526,190.405998,20.719510,67.754720,0.701530,875067.187795,0.880046,8.890707,25.714350,4.011148,0.077117,0.069042,147.749047,99.287342,72.362213,32.000000,32.000000,32.000000,32.000000,32.000000,71.162615,66.114587,106.290496,95.746216,32.471677,42.987342,49.341772,68.787791,38.113924,30.532869,62.312612,189.103210,79.658141,0.595827,189.948975,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.384934,48.478296,198.140435,160.252468,214.236910,212.075162,94.439733,14.297584,191.578194,3.065997,45.120248,48.094128,158.772160,199.916735,157.048048,192.228201,94.278053,186.112776,-0.000439,-1.782552,94.514712,63.331906,190.604417,20.721837,67.803600,0.702985,875233.049574,0.880415,8.964914,25.795133,4.016353,0.076449,0.070351,147.760295,99.397463,72.678309,32.000000,32.000000,32.000000,32.000000,32.000000,71.172907,66.117020,106.283542,95.746216,32.401398,42.987342,49.341772,68.872259,38.113924,30.532869,62.204398,188.879467,79.702675,0.597937,189.973247,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.398300,48.446692,198.202809,160.264237,214.261153,212.089883,94.405151,14.297870,191.698279,3.078126,44.854316,48.063713,158.787186,199.941321,157.059332,192.283574,94.280452,185.977898,-0.000439,-1.781391,94.206235,63.246593,190.557386,20.724193,67.798263,0.701780,875103.316690,0.879661,8.848623,25.817308,4.012164,0.075285,0.069806,147.764845,99.414689,72.345771,32.000000,32.000000,32.000000,32.000000,32.000000,71.200626,66.115726,106.292277,95.746216,32.370509,42.987342,49.341772,68.813960,38.113924,30.532869,62.092284,188.810302,79.751685,0.597009,189.961563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.330986,48.426081,198.085620,160.254430,214.311798,212.114338,94.490889,14.297727,191.848662,3.091905,45.160214,47.997296,158.790278,199.976733,157.054127,192.271370,94.309959,186.102961,-0.000439,-1.780240,94.138095,63.297090,190.652855,20.726754,67.843321,0.701806,875043.540794,0.879702,8.803095,25.763341,4.012341,0.076297,0.069911,147.747384,99.358597,72.362824,32.000000,32.000000,32.000000,32.000000,32.000000,71.174608,66.091218,106.260895,95.746216,32.299334,42.987342,49.341772,68.845634,38.113924,30.532869,61.961528,188.981778,79.968632,0.596617,189.918802,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.364981,48.430478,198.043245,160.241540,214.275630,212.134591,94.527763,14.285597,191.783905,3.082686,44.827440,48.079217,158.769995,200.065069,157.063996,192.278472,94.277120,186.126581,-0.000438,-1.779087,94.294386,63.400779,190.599772,20.728999,67.818295,0.701933,875072.941916,0.880286,8.852639,25.781650,4.015440,0.075795,0.070292,147.712943,99.312299,73.351716,32.000000,32.000000,32.000000,32.000000,32.000000,71.145664,66.035001,106.257942,95.746216,32.314728,42.987342,49.341772,68.851907,38.113924,30.532869,61.838480,189.055525,79.972227,0.595502,189.929817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.385453,48.385409,198.272393,160.226408,214.276464,212.121566,94.399577,14.298726,191.832827,3.066843,44.679934,48.062945,158.773387,199.881180,157.057204,192.322567,94.250838,186.077188,-0.000439,-1.779102,94.381367,63.351670,190.657770,20.731785,67.827328,0.701731,875250.503401,0.879364,8.821597,25.823518,4.011817,0.076072,0.070199,147.710217,99.372405,72.497055,32.000000,32.000000,32.000000,32.000000,32.000000,71.135720,66.006236,106.241161,95.746216,32.279768,42.987342,49.341772,68.830316,38.113924,30.532869,61.740541,188.799153,79.983159,0.595084,189.886190,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.396445,48.374691,198.262395,160.226408,214.250618,212.075886,94.318960,14.298441,191.867354,3.065132,44.956901,48.209828,158.758221,199.894431,157.046912,192.342328,94.233452,186.293687,-0.000439,-1.777886,94.585463,63.569791,190.585531,20.734356,67.789537,0.701815,875145.378589,0.879988,8.755194,25.830920,4.014793,0.076608,0.069479,147.676275,99.409666,72.545111,32.000000,32.000000,32.000000,32.000000,32.000000,71.126079,65.985696,106.245498,95.746216,32.197854,42.987342,49.341772,68.898580,38.113924,30.532869,61.587566,188.637920,79.688002,0.595154,189.861957,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.507296,48.387332,198.171928,160.239858,214.277548,212.034804,94.399462,14.294159,191.893308,3.077055,44.932084,48.194338,158.756117,200.104456,157.048579,192.507055,94.217954,186.294792,-0.000439,-1.776706,94.815845,63.336648,190.705577,20.736975,67.854608,0.701925,875043.454780,0.880372,8.734067,25.930653,4.013759,0.076881,0.069471,147.666592,99.435569,72.371102,32.000000,32.000000,32.000000,32.000000,32.000000,71.111333,65.981282,106.258467,95.746216,32.239742,42.987342,49.341772,68.881662,38.113924,30.532869,61.494227,188.798924,80.008104,0.595698,189.837331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.468840,48.359302,198.378477,160.229210,214.313128,211.982463,94.498235,14.298583,192.046950,3.070719,44.764784,48.265687,158.767157,200.106270,157.041524,192.463889,94.195854,186.256610,-0.000440,-1.776122,94.937396,63.492830,190.885070,20.741442,67.894888,0.699463,874752.978495,0.877229,8.630297,25.946953,4.002883,0.076245,0.069961,147.595436,99.375489,72.361194,32.000000,32.000000,32.000000,32.000000,32.000000,71.123065,65.931796,106.276861,95.746216,32.221983,42.987342,49.341772,68.824185,38.113924,30.532869,61.397515,188.996470,79.991156,0.593212,189.921477,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.513409,48.352431,198.303620,160.212958,214.358558,211.940790,94.624501,14.295158,192.107103,3.073320,44.885378,48.204109,158.771357,200.168572,157.068004,192.523700,94.206279,186.414304,-0.000441,-1.771946,94.959380,63.399232,190.896656,20.747280,67.911548,0.699821,874602.660326,0.876783,8.642268,25.954470,4.010170,0.077288,0.070905,147.631948,99.446822,72.471341,32.000000,32.000000,32.000000,32.000000,32.000000,71.156693,65.950622,106.296701,95.746216,32.127995,42.987342,49.341772,68.831534,38.113924,30.532869,61.230199,189.249002,80.041192,0.593994,189.960226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.492932,48.382111,198.436669,160.205672,214.421377,211.975406,94.433505,14.295301,192.026180,3.096190,44.959250,48.304963,158.771455,200.182578,157.048851,192.673946,94.246170,186.506025,-0.000440,-1.771926,95.489489,63.600139,190.933346,20.752476,67.889533,0.698744,874309.875256,0.874549,8.589038,26.004265,4.005049,0.076298,0.070482,147.628480,99.560680,79.420623,32.000000,32.000000,32.000000,32.000000,32.000000,71.137739,65.902780,106.254865,95.746216,32.200654,42.987342,49.341772,68.841012,38.113924,30.532869,61.109717,188.867010,80.162542,0.592855,189.824191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.500294,48.382111,198.554956,160.198107,214.434293,212.003190,94.574986,14.297156,192.222526,3.121794,44.887660,48.325661,158.748716,200.243147,157.060035,192.550308,94.221757,186.643043,-0.000441,-1.770764,95.604643,63.678771,191.044844,20.758732,67.969516,0.699745,874407.016492,0.876937,8.640014,25.999384,4.009394,0.076441,0.069840,147.651517,99.527986,72.369188,32.000000,32.000000,32.000000,32.000000,32.000000,71.153746,65.896371,106.205297,95.746216,32.164624,42.987342,49.341772,68.882818,38.113924,30.532869,61.029366,189.149972,80.139211,0.592613,189.779109,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.582208,48.398050,198.663099,160.188860,214.372641,211.963441,94.363707,14.295016,192.215319,3.125161,45.072595,48.342201,158.756703,200.263839,157.063132,192.630471,94.186812,186.471296,-0.000441,-1.766058,95.605993,63.614556,190.970914,20.764958,67.909403,0.699217,874613.895496,0.875595,8.632357,26.076073,4.011187,0.075531,0.070317,147.655848,99.502868,72.462045,32.000000,32.000000,32.000000,32.000000,32.000000,71.182837,65.897707,106.213803,95.746216,32.152023,42.987342,49.341772,68.860343,38.113924,30.532869,60.919986,188.727414,79.983966,0.593036,189.851689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.498236,48.436524,198.700493,160.186898,214.376345,211.963062,94.440803,14.291591,192.180514,3.146831,44.895822,48.251222,158.749762,200.447483,157.020695,192.800292,94.152460,186.492683,-0.000442,-1.762510,95.240558,63.506583,191.071747,20.772256,67.974384,0.698989,874506.932913,0.875820,8.563159,26.045487,4.006742,0.075684,0.070494,147.639408,99.438233,72.875029,32.000000,32.000000,32.000000,32.000000,32.000000,71.186803,65.835815,106.153233,95.746216,32.134385,42.987342,49.341772,68.918957,38.113924,30.532869,60.828548,188.881607,79.817789,0.593468,189.846418,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.573590,48.418386,198.753920,160.176811,214.396112,211.952280,94.256885,14.298298,192.339382,3.158187,44.844730,48.407859,158.750256,200.474087,157.050632,192.756150,94.146707,186.640594,-0.000443,-1.760702,95.334214,63.724509,190.987575,20.781152,67.941803,0.699549,874874.335107,0.876848,8.688910,26.088002,4.014294,0.076768,0.070623,147.656451,99.421282,72.566302,32.000000,32.000000,32.000000,32.000000,32.000000,71.163313,65.820516,106.132427,95.746216,32.140107,42.987342,49.341772,68.803566,38.113924,30.532869,60.721085,188.513771,79.827106,0.595750,189.843310,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.584183,48.414264,198.719925,160.179613,214.461230,211.943922,94.417198,14.294302,192.426420,3.166690,45.051606,48.370726,158.745080,200.532720,157.020910,192.969894,94.147514,186.694222,-0.000443,-1.758297,95.740800,63.665462,191.302228,20.788156,67.999284,0.699002,874696.416996,0.876986,8.592447,26.150189,4.009270,0.075563,0.070287,147.624833,99.372749,72.538085,32.000000,32.000000,32.000000,32.000000,32.000000,71.188282,65.783509,106.152333,95.746216,32.172649,42.987342,49.341772,68.854044,38.113924,30.532869,60.612877,188.834396,79.992403,0.594929,189.921949,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.613830,48.431303,198.837663,160.180453,214.425394,211.973387,94.532118,14.299297,192.469333,3.179043,45.489619,48.410320,158.747794,200.487155,157.037595,192.851840,94.131591,186.739374,-0.000443,-1.756692,95.569587,63.834139,191.156464,20.795433,67.938071,0.698156,874633.486223,0.875244,8.577323,26.169833,4.007728,0.076331,0.069868,147.641415,99.326028,72.714956,32.000000,32.000000,32.000000,32.000000,32.000000,71.196654,65.791101,106.167670,95.746216,32.148815,42.987342,49.341772,68.851074,38.113924,30.532869,60.525537,189.064237,79.989395,0.593483,189.832256,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.475190,48.525565,198.870955,160.179893,214.371243,212.004526,94.578377,14.296443,192.406497,3.194968,45.264776,48.459446,158.737802,200.406669,157.037019,193.001696,94.101101,186.798388,-0.000442,-1.755561,95.411921,63.585762,191.168294,20.803105,67.971427,0.698844,874823.773464,0.873763,8.563575,26.202974,4.007706,0.076003,0.069854,147.627861,99.298117,73.125640,32.000000,32.000000,32.000000,32.000000,32.000000,71.179861,65.772114,106.162663,95.746216,32.143400,42.987342,49.341772,68.837201,38.113924,30.532869,60.519093,189.156754,80.150216,0.593555,189.801925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.637464,48.552497,198.875783,160.159718,214.444889,212.030573,94.305037,14.294017,192.491183,3.196751,44.992902,48.379050,158.707885,200.600771,157.023646,193.019969,94.116771,186.726258,-0.000442,-1.753825,95.554472,63.772665,191.197521,20.810629,68.000871,0.700634,875538.766376,0.876416,8.801923,26.255962,4.019610,0.076516,0.070157,147.630087,99.184522,72.575167,32.000000,32.000000,32.000000,32.000000,32.000000,71.172639,65.767766,106.160610,95.746216,32.139142,42.987342,49.341772,68.924371,38.113924,30.532869,60.458228,188.610074,80.124831,0.594173,189.774073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.602741,48.508801,198.800943,160.165883,214.493053,212.055301,94.387883,14.295158,192.484480,3.196710,45.238360,48.231886,158.698845,200.512537,157.010057,192.976128,94.123608,186.804123,-0.000441,-1.753776,95.728280,63.843886,191.272737,20.819571,68.029594,0.698447,875418.828570,0.875938,8.660239,26.212793,4.006566,0.075532,0.070585,147.630067,99.167650,72.351902,32.000000,32.000000,32.000000,32.000000,32.000000,71.151506,65.730649,106.180892,95.746216,32.127814,42.987342,49.341772,68.877800,38.113924,30.532869,60.306982,188.775766,80.174207,0.592763,189.850942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.621878,48.512923,198.965711,160.193904,214.491842,212.061112,94.609231,14.283742,192.498723,3.209699,44.721428,48.207149,158.734366,200.579895,157.014702,193.017517,94.188981,186.736388,-0.000439,-1.753756,96.018609,63.955966,191.257568,20.826207,68.048742,0.698385,875425.449493,0.875845,8.652586,26.235640,4.007862,0.075902,0.070130,147.653707,99.278399,72.947813,32.000000,32.000000,32.000000,32.000000,32.000000,71.151219,65.703668,106.168573,95.746216,32.107055,42.987342,49.341772,68.827069,38.113924,30.532869,60.220642,189.218462,80.339504,0.592595,189.843035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.617077,48.469502,198.917368,160.184657,214.511271,212.094270,94.404126,14.292447,192.518869,3.237145,44.719974,48.363023,158.712502,200.750063,157.002983,193.068596,94.154927,186.791127,-0.000441,-1.753776,96.117724,63.686150,191.379668,20.833070,68.006731,0.698396,875168.786039,0.873455,8.636841,26.144446,4.009637,0.075922,0.069465,147.622309,99.194384,72.371330,32.000000,32.000000,32.000000,32.000000,32.000000,71.147055,65.665276,106.129392,95.746216,32.125903,42.987342,49.341772,68.851964,38.113924,30.532869,60.084900,188.808252,80.152050,0.591552,189.813688,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.586234,48.442845,198.893727,160.193063,214.616036,212.128207,94.543052,14.291305,192.500239,3.260615,44.694502,48.482247,158.722233,200.886409,157.008582,193.025732,94.150914,186.940657,-0.000441,-1.752130,95.176909,63.537335,191.282263,20.842051,68.102815,0.698776,875330.834105,0.875477,8.598404,26.199368,4.009051,0.076975,0.069736,147.613568,99.271031,72.623982,32.000000,32.000000,32.000000,32.000000,32.000000,71.151545,65.647273,106.177981,95.746216,32.149723,42.987342,49.341772,68.851983,38.113924,30.532869,59.957120,189.086103,80.158873,0.592892,189.924034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.712644,48.422234,198.978429,160.205672,214.654978,212.145877,94.377607,14.301009,192.611928,3.273933,44.906805,48.321554,158.733413,200.865941,157.024693,193.033480,94.190723,186.958196,-0.000442,-1.750108,95.552998,63.845163,191.343199,20.849339,68.047263,0.698170,875463.822850,0.874869,8.603773,26.260363,4.011067,0.075941,0.070092,147.602781,99.300590,72.975105,32.000000,32.000000,32.000000,32.000000,32.000000,71.206937,65.636712,106.223634,95.746216,32.139013,42.987342,49.341772,68.875458,38.113924,30.532869,59.837825,188.755214,79.984039,0.593164,189.837449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.535402,48.481044,199.049023,160.216881,214.754396,212.180527,94.396881,14.296728,192.575777,3.281193,45.147618,48.398330,158.715728,200.831650,157.016030,193.162353,94.159641,187.065898,-0.000443,-1.747382,95.797691,63.718202,191.432081,20.858167,68.050130,0.697389,875134.754806,0.873948,8.451997,26.227235,4.002572,0.075688,0.069673,147.620285,99.310999,73.525647,32.000000,32.000000,32.000000,32.000000,32.000000,71.184168,65.583342,106.255856,95.746216,32.072713,42.987342,49.341772,68.892570,38.113924,30.532869,59.689106,188.793763,80.141852,0.593311,189.816835,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.638353,48.482968,199.211114,160.233694,214.769727,212.215211,94.438395,14.299725,192.671606,3.280729,45.139750,48.611358,158.728495,200.759461,157.022407,193.105862,94.133611,186.906144,-0.000445,-1.743168,95.709375,63.702903,191.482231,20.865754,68.094918,0.699973,875813.666731,0.877007,8.695974,26.306735,4.018388,0.075419,0.069852,147.642942,99.334054,72.337401,32.000000,32.000000,32.000000,32.000000,32.000000,71.212300,65.590806,106.280326,95.746216,32.078928,42.987342,49.341772,68.821981,38.113924,30.532869,59.651853,188.876790,80.128353,0.595245,189.825293,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.698939,48.524740,199.084885,160.237617,214.849315,212.277293,94.377947,14.288451,192.629606,3.270846,45.426458,48.415231,158.739339,200.862842,157.006474,193.168744,94.139344,186.962942,-0.000446,-1.740845,95.449098,63.777391,191.358704,20.874242,68.083108,0.698775,875925.487014,0.875274,8.589786,26.264517,4.013250,0.075973,0.069658,147.653688,99.210180,72.377670,32.000000,32.000000,32.000000,32.000000,32.000000,71.216771,65.560686,106.299117,95.746216,32.134704,42.987342,49.341772,68.870223,38.113924,30.532869,59.559244,188.755895,79.999886,0.593835,189.832571,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.673747,48.524740,199.154047,160.237617,214.870969,212.324971,94.574046,14.299582,192.718043,3.256215,45.324807,48.396635,158.750359,200.899090,157.026577,193.266253,94.125861,187.068753,-0.000447,-1.740251,94.962446,63.770553,191.558283,20.884565,68.142518,0.698111,876186.958445,0.875007,8.568713,26.280422,4.005818,0.076385,0.069853,147.650099,99.271792,72.439342,32.000000,32.000000,32.000000,32.000000,32.000000,71.171299,65.532427,106.359846,95.746216,32.176089,42.987342,49.341772,68.856849,38.113924,30.532869,59.489696,189.148093,79.982058,0.594120,189.921910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.700219,48.577780,199.248521,160.254990,214.955880,212.358235,94.566725,14.293731,192.745697,3.260749,45.467906,48.394033,158.750359,200.897642,157.019028,193.242638,94.143633,187.075634,-0.000448,-1.740858,94.836194,63.869739,191.594527,20.893321,68.101210,0.698150,876478.473331,0.873881,8.594837,26.334201,4.009242,0.076412,0.071108,147.612406,99.226481,72.348357,32.000000,32.000000,32.000000,32.000000,32.000000,71.123645,65.509484,106.359469,95.746216,32.158021,42.987342,49.341772,68.841334,38.113924,30.532869,59.455208,189.133450,79.990569,0.594805,189.848818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.641961,48.600316,199.220461,160.266759,215.038013,212.436876,94.396724,14.295301,192.903022,3.265799,45.074010,48.410710,158.769943,200.967385,157.037145,193.322763,94.175247,187.110995,-0.000447,-1.739742,94.767786,63.948576,191.556449,20.904706,68.116987,0.698709,876652.176899,0.873699,8.620425,26.319050,4.009007,0.076764,0.069631,147.628927,99.213791,72.347203,32.000000,32.000000,32.000000,32.000000,32.000000,71.107482,65.461507,106.408569,95.746216,32.118117,42.987342,49.341772,68.858368,38.113924,30.532869,59.378296,188.793448,79.991229,0.594857,189.848542,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.742181,48.554970,199.308487,160.259473,215.034316,212.504539,94.438941,14.296157,192.955525,3.261418,44.771166,48.556785,158.789865,200.956662,157.039747,193.381803,94.187794,187.212408,-0.000447,-1.739735,94.870861,63.696395,191.734170,20.913469,68.122865,0.699510,876998.610356,0.876794,8.703390,26.300898,4.013146,0.076346,0.069824,147.627825,99.265585,72.341105,32.000000,32.000000,32.000000,32.000000,32.000000,71.089205,65.443524,106.444827,95.746216,32.167680,42.987342,49.341772,68.830514,38.113924,30.532869,59.253432,188.877882,79.965550,0.595672,189.838668,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.698289,48.489014,199.334244,160.231452,215.031344,212.537154,94.648630,14.292161,192.939598,3.287010,45.003725,48.571795,158.753410,201.059329,157.046998,193.408610,94.216604,187.187680,-0.000446,-1.737426,94.899090,63.760028,191.683837,20.922701,68.111325,0.698539,876958.026324,0.874607,8.554123,26.326952,4.006830,0.075318,0.069844,147.664936,99.289823,72.344721,32.000000,32.000000,32.000000,32.000000,32.000000,71.071472,65.407732,106.480014,95.746216,32.163726,42.987342,49.341772,68.773005,38.113924,30.532869,59.087565,189.297260,80.183085,0.595087,189.815183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.722242,48.527488,199.484278,160.242941,215.031387,212.615412,94.266166,14.296871,192.935809,3.305050,45.100074,48.467996,158.770518,201.195656,157.063011,193.417883,94.226221,187.297190,-0.000447,-1.736862,94.794795,63.867978,191.778936,20.930265,68.181482,0.699239,876859.014797,0.873498,8.533660,26.288732,4.010887,0.075622,0.070071,147.686589,99.307410,72.356894,32.000000,32.000000,32.000000,32.000000,32.000000,71.091125,65.435027,106.497063,95.746216,32.230581,42.987342,49.341772,68.827128,38.113924,30.532869,58.984656,188.532333,80.320575,0.593967,189.749329,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.701355,48.539580,199.449488,160.245182,215.083368,212.665493,94.487600,14.296015,193.009153,3.300284,45.054696,48.500602,158.756818,201.177348,157.025124,193.561425,94.206520,187.310862,-0.000447,-1.734006,94.935168,63.841148,191.756054,20.939102,68.148793,0.698940,877218.191595,0.876990,8.547305,26.320783,4.011973,0.075901,0.070048,147.696172,99.311486,72.330630,32.000000,32.000000,32.000000,32.000000,32.000000,71.064862,65.378964,106.490361,95.746216,32.226209,42.987342,49.341772,68.819475,38.113924,30.532869,58.910970,188.975200,80.004949,0.593307,189.860265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.724133,48.557444,199.557471,160.237336,215.196404,212.709449,94.537444,14.297156,193.045270,3.282194,44.824186,48.453662,158.784410,201.322012,157.045604,193.457935,94.256686,187.415498,-0.000447,-1.734038,94.577684,63.739376,191.787053,20.947263,68.182509,0.699639,877568.161551,0.875579,8.581048,26.345684,4.012959,0.075308,0.070155,147.756115,99.352950,72.353759,32.000000,32.000000,32.000000,32.000000,32.000000,71.074915,65.410363,106.469019,95.746216,32.253826,42.987342,49.341772,68.839668,38.113924,30.532869,58.833262,189.074888,80.257039,0.595957,189.907629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.787816,48.546176,199.467550,160.249666,215.317857,212.744045,94.522609,14.294159,193.047830,3.275988,44.813654,48.584351,158.769483,201.181038,157.031399,193.557451,94.258788,187.374793,-0.000448,-1.734030,94.426574,63.533492,191.917847,20.953998,68.230020,0.699459,877567.662658,0.874897,8.575299,26.335312,4.013292,0.076093,0.071001,147.759624,99.336589,72.349687,32.000000,32.000000,32.000000,32.000000,32.000000,71.048958,65.409264,106.448011,95.746216,32.259023,42.987342,49.341772,68.814345,38.113924,30.532869,58.738331,189.045217,80.495556,0.594227,189.872303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.752355,48.518145,199.589007,160.262556,215.225040,212.808827,94.538637,14.301152,193.127389,3.272253,45.305187,48.452135,158.785042,201.248049,157.064355,193.585468,94.276239,187.446266,-0.000448,-1.732860,94.415048,63.886635,191.985861,20.962177,68.222176,0.698038,877574.799672,0.873904,8.498063,26.317732,4.006353,0.075396,0.071626,147.777245,99.286552,72.348599,32.000000,32.000000,32.000000,32.000000,32.000000,71.003499,65.391454,106.436177,95.746216,32.278133,42.987342,49.341772,68.786415,38.113924,30.532869,58.602396,189.077275,80.139945,0.591674,189.790910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.764383,48.565688,199.673231,160.279649,215.349715,212.848405,94.277496,14.300296,193.228027,3.254783,45.291979,48.469309,158.789540,201.440786,157.068485,193.828754,94.293137,187.638523,-0.000450,-1.735757,94.834845,64.052564,192.007357,20.969095,68.203677,0.699024,877749.523028,0.874646,8.506757,26.327458,4.011649,0.077450,0.070636,147.787489,99.226334,72.359706,32.000000,32.000000,32.000000,32.000000,32.000000,71.035387,65.370986,106.401909,95.746216,32.358157,42.987342,49.341772,68.772263,38.113924,30.532869,58.542541,188.554992,80.165697,0.595070,189.779660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.834358,48.648135,199.723222,160.300105,215.397309,212.882337,94.602075,14.301723,193.193171,3.255009,45.596214,48.593539,158.829381,201.329189,157.097089,193.829040,94.326062,187.735936,-0.000450,-1.737511,95.161768,64.119334,192.032116,20.974618,68.292080,0.699504,877964.425459,0.877113,8.541843,26.383627,4.012372,0.075687,0.071638,147.786968,99.135515,72.373296,32.000000,32.000000,32.000000,32.000000,32.000000,71.052703,65.382577,106.418478,95.746216,32.339234,42.987342,49.341772,68.786377,38.113924,30.532869,58.460263,189.204149,80.488660,0.595127,189.782335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.836913,48.675618,199.576978,160.310473,215.512547,212.955593,94.455769,14.301295,193.287864,3.255434,45.527048,48.586288,158.807734,201.495442,157.076905,193.797320,94.368834,187.728488,-0.000451,-1.736673,95.213885,64.102243,192.108209,20.981448,68.229641,0.698145,878100.531892,0.873081,8.551850,26.387701,4.007741,0.076627,0.071336,147.756517,99.178867,72.372687,32.000000,32.000000,32.000000,32.000000,32.000000,71.037172,65.364855,106.373128,95.746216,32.391114,42.987342,49.341772,68.707495,38.113924,30.532869,58.450226,188.911538,80.159387,0.592354,189.822303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.786729,48.682488,199.813593,160.304028,215.480017,213.046544,94.283216,14.292875,193.419510,3.257769,45.664571,48.622376,158.806662,201.548672,157.068659,193.931507,94.353912,187.562215,-0.000451,-1.735056,95.378968,64.011982,192.188222,20.988694,68.317503,0.698686,878302.972428,0.874752,8.576689,26.342101,4.004602,0.075384,0.069697,147.785846,99.206149,72.329719,32.000000,32.000000,32.000000,32.000000,32.000000,71.033506,65.372429,106.321388,95.746216,32.429507,42.987342,49.341772,68.699664,38.113924,30.532869,58.401518,188.566432,80.284698,0.594704,189.775490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.806792,48.723712,199.893107,160.318599,215.442868,213.111321,94.572279,14.295301,193.437136,3.263265,45.520122,48.532700,158.839028,201.631177,157.087508,193.929532,94.317083,187.743390,-0.000451,-1.732177,95.117179,64.008201,192.196032,20.996588,68.274302,0.699321,878825.958479,0.877727,8.635502,26.293857,4.013391,0.075013,0.069455,147.800200,99.290670,72.332442,32.000000,32.000000,32.000000,32.000000,32.000000,71.017732,65.346953,106.307730,95.746216,32.450588,42.987342,49.341772,68.714959,38.113924,30.532869,58.363589,189.144558,80.146988,0.595081,189.748700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.883675,48.722613,199.826092,160.335972,215.487824,213.183300,94.144660,14.297013,193.582837,3.248877,45.311288,48.535712,158.829572,201.567489,157.096148,194.002466,94.330838,187.878633,-0.000451,-1.729239,95.208591,64.127693,192.097891,21.004287,68.289917,0.700015,879332.074724,0.875020,8.655956,26.399510,4.013370,0.076381,0.069507,147.794526,99.286299,72.335687,32.000000,32.000000,32.000000,32.000000,32.000000,71.027219,65.346490,106.288666,95.746216,32.532615,42.987342,49.341772,68.680197,38.113924,30.532869,58.301573,188.289319,80.321749,0.596317,189.812862,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.874409,48.726186,199.969994,160.344939,215.504087,213.190987,94.479731,14.294730,193.544597,3.227856,45.195051,48.577450,158.855220,201.694539,157.082598,193.983559,94.295049,187.949645,-0.000450,-1.727516,95.266801,64.250540,192.230051,21.011600,68.355006,0.698955,879462.433029,0.877782,8.575322,26.437098,4.005841,0.075800,0.070251,147.806816,99.315288,72.355158,32.000000,32.000000,32.000000,32.000000,32.000000,71.016485,65.336935,106.287179,95.746216,32.554796,42.987342,49.341772,68.667560,38.113924,30.532869,58.216563,188.959462,80.323436,0.594255,189.757748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.893324,48.713544,200.002485,160.325324,215.543619,213.255318,94.746156,14.292304,193.531221,3.202962,44.892253,48.605724,158.824612,201.737127,157.090800,194.058222,94.311225,187.873597,-0.000452,-1.728424,95.737539,64.217239,192.376262,21.019846,68.363571,0.698799,879664.195596,0.874890,8.588476,26.499835,4.009471,0.075360,0.069801,147.814092,99.309313,72.345446,32.000000,32.000000,32.000000,32.000000,32.000000,71.028806,65.345168,106.276872,95.746216,32.616535,42.987342,49.341772,68.679246,38.113924,30.532869,58.133997,189.492311,80.176775,0.594676,189.810265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.928440,48.666274,199.914107,160.323923,215.514294,213.318356,94.288567,14.296015,193.600633,3.207081,45.277075,48.531952,158.824453,201.805586,157.094792,194.097299,94.325363,187.875349,-0.000452,-1.728073,95.736359,64.079811,192.332330,21.027904,68.369034,0.698747,879797.963487,0.872294,8.556277,26.454799,4.008602,0.075614,0.070525,147.790117,99.296097,72.345251,32.000000,32.000000,32.000000,32.000000,32.000000,71.036091,65.339984,106.243856,95.746216,32.680120,42.987342,49.341772,68.671949,38.113924,30.532869,58.008712,188.577134,80.511037,0.595794,189.782492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.869757,48.747073,199.903442,160.365115,215.554123,213.321411,94.546822,14.298012,193.648393,3.185923,45.741077,48.654803,158.832240,201.797309,157.088631,194.109401,94.276985,187.884856,-0.000452,-1.728115,95.570965,64.119870,192.455555,21.036353,68.363066,0.698129,879818.395039,0.875984,8.472717,26.441327,4.004013,0.075903,0.070113,147.757763,99.258009,72.327393,32.000000,32.000000,32.000000,32.000000,32.000000,71.025182,65.331922,106.206061,95.746216,32.696517,42.987342,49.341772,68.636373,38.113924,30.532869,57.953452,189.093644,80.299665,0.592843,189.842445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
