OSU 80 Ton Compressor Load Stand
49.898137,48.770433,199.954660,160.384450,215.605200,213.325653,94.515806,14.295872,193.652136,3.172942,45.538892,48.722349,158.868451,201.854861,157.106427,194.111824,94.344193,188.087419,-0.000451,-1.730462,95.420995,64.312450,192.397288,21.043183,68.391013,0.699086,880337.480983,0.874946,8.614172,26.493313,4.008510,0.075712,0.070480,147.697439,99.251443,72.337587,32.000000,32.000000,32.000000,32.000000,32.000000,71.063371,65.362443,106.215469,95.746216,32.734881,42.987342,49.341772,68.644593,38.113924,30.532869,57.935033,189.031612,80.648307,0.595167,189.799958,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.949697,48.767410,199.900170,160.395379,215.640562,213.384221,94.559204,14.296585,193.552499,3.190635,45.732411,48.604320,158.865001,201.687098,157.082588,194.082223,94.297386,187.907751,-0.000450,-1.731036,95.356471,64.008505,192.308591,21.049697,68.337931,0.698636,880113.980156,0.874755,8.608191,26.502952,4.007257,0.076130,0.069672,147.663136,99.162759,72.318291,32.000000,32.000000,32.000000,32.000000,32.000000,71.063304,65.356117,106.178427,95.746216,32.794248,42.987342,49.341772,68.690816,38.113924,30.532869,57.888887,189.118409,80.448381,0.592454,189.762350,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.912328,48.813582,200.121013,160.410511,215.731990,213.406498,94.579490,14.295016,193.614507,3.193141,45.691826,48.674548,158.873481,201.675906,157.102032,194.073483,94.356420,187.993189,-0.000449,-1.728112,95.473203,63.980962,192.370979,21.055368,68.394313,0.698583,880454.539649,0.873582,8.551895,26.481602,4.002030,0.076159,0.070463,147.629754,99.102723,72.335345,32.000000,32.000000,32.000000,32.000000,32.000000,71.101230,65.417247,106.165437,95.746216,32.753972,42.987342,49.341772,68.608480,38.113924,30.532869,57.871833,189.158981,80.637669,0.593421,189.694569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.917845,48.867724,200.074655,160.414154,215.872739,213.403873,94.480583,14.292304,193.614410,3.202098,45.970567,48.520932,158.890010,201.817206,157.134072,194.165951,94.393482,188.030145,-0.000449,-1.728100,96.102688,63.892979,192.378057,21.060987,68.366888,0.699201,880494.661363,0.874327,8.636673,26.454984,4.009451,0.075991,0.071118,147.620572,99.253935,72.335171,32.000000,32.000000,32.000000,32.000000,32.000000,71.102428,65.408857,106.147481,95.746216,32.797941,42.987342,49.341772,68.564208,38.113924,30.532869,57.850641,188.961166,80.503407,0.593040,189.823050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.837160,48.912247,199.937257,160.425362,215.962943,213.460705,94.536400,14.305148,193.602085,3.176090,45.811857,48.592253,158.877283,201.796452,157.109240,194.167712,94.403946,187.919742,-0.000451,-1.728078,96.370840,63.946825,192.319111,21.066499,68.321362,0.699404,880478.094143,0.875257,8.685115,26.431940,4.008079,0.076076,0.069447,147.604932,99.285606,72.333081,32.000000,32.000000,32.000000,32.000000,32.000000,71.088009,65.393923,106.160598,95.746216,32.836126,42.987342,49.341772,68.567426,38.113924,30.532869,57.823449,189.072800,80.487779,0.593964,189.757079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.942552,48.863052,200.050004,160.427884,216.029200,213.544848,94.473540,14.304291,193.555466,3.154711,45.607947,48.715499,158.896727,201.802772,157.120423,194.178753,94.467876,187.922803,-0.000452,-1.728074,96.775157,64.121412,192.504582,21.070595,68.366942,0.700824,880909.442058,0.876658,8.813063,26.379590,4.011811,0.075607,0.070690,147.592181,99.328740,72.353575,32.000000,32.000000,32.000000,32.000000,32.000000,71.068792,65.381669,106.185887,95.746216,32.875309,42.987342,49.341772,68.572801,38.113924,30.532869,57.778171,188.947080,80.639796,0.594889,189.736111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.885071,48.810284,199.959165,160.418357,216.040200,213.545049,94.517646,14.296443,193.453804,3.156077,45.866909,48.569578,158.889925,201.790194,157.125306,193.995865,94.440136,187.792850,-0.000452,-1.729256,96.002477,64.118464,192.303553,21.074913,68.388705,0.699492,880706.135096,0.875408,8.654917,26.316823,4.005602,0.076873,0.070017,147.600261,99.300344,72.365445,32.000000,32.000000,32.000000,32.000000,32.000000,71.063794,65.357027,106.217021,95.746216,32.932176,42.987342,49.341772,68.576317,38.113924,30.532869,57.674693,189.035293,80.337670,0.593034,189.786662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.894697,48.873495,199.938122,160.451423,216.060435,213.584854,94.438156,14.296300,193.551887,3.174591,45.902282,48.674208,158.900351,201.747321,157.129339,194.146478,94.439478,187.924933,-0.000456,-1.731589,95.630206,63.944674,192.420232,21.079468,68.332703,0.699639,880751.895541,0.875991,8.661549,26.295238,4.008397,0.076007,0.069505,147.608021,99.308514,72.353794,32.000000,32.000000,32.000000,32.000000,32.000000,71.078997,65.379427,106.231497,95.746216,32.982607,42.987342,49.341772,68.612477,38.113924,30.532869,57.639127,188.876313,80.491374,0.595579,189.777102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.946002,48.887787,200.023079,160.466555,216.162101,213.693792,94.480168,14.296300,193.589641,3.190398,46.022973,48.584055,158.895908,201.803425,157.127906,194.105244,94.492093,187.880205,-0.000457,-1.733953,95.676857,64.150339,192.497080,21.083686,68.406141,0.700310,881085.422419,0.876859,8.714810,26.346029,4.007202,0.076055,0.070954,147.597915,99.246124,72.341163,32.000000,32.000000,32.000000,32.000000,32.000000,71.062918,65.352391,106.224919,95.746216,33.051604,42.987342,49.341772,68.594866,38.113924,30.532869,57.638731,188.960337,80.150436,0.594524,189.816402,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.923467,48.887787,200.054105,160.466555,216.334777,213.726591,94.421111,14.295729,193.552787,3.191220,46.238699,48.627505,158.923932,201.758819,157.148066,194.118689,94.502005,187.842578,-0.000456,-1.733961,95.642644,63.996214,192.414766,21.085328,68.438325,0.701671,881415.732328,0.877896,8.788615,26.325805,4.015313,0.074869,0.070345,147.634327,99.247560,72.360200,32.000000,32.000000,32.000000,32.000000,32.000000,71.073037,65.348809,106.246646,95.746216,33.052576,42.987342,49.341772,68.523476,38.113924,30.532869,57.595325,188.842222,80.496290,0.598349,189.877968,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.824489,48.988102,200.029582,160.497380,216.265241,213.811058,94.337972,14.298869,193.524383,3.193995,46.492884,48.602543,158.946230,201.712541,157.187396,194.073913,94.491288,187.923747,-0.000457,-1.733415,95.108747,64.384709,192.412359,21.087257,68.480696,0.699653,881411.994477,0.877073,8.699369,26.252247,4.007216,0.076346,0.070329,147.621917,99.284637,72.349790,32.000000,32.000000,32.000000,32.000000,32.000000,71.060277,65.304667,106.302539,95.746216,33.076947,42.987342,49.341772,68.481358,38.113924,30.532869,57.641990,188.675944,80.189688,0.594848,189.885757,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.947147,49.035925,199.946210,160.506067,216.283983,213.807758,94.513531,14.293446,193.500165,3.194461,46.247808,48.558460,158.948844,201.604043,157.158692,193.987164,94.434047,187.728802,-0.000459,-1.734520,95.008570,63.747427,192.333677,21.089351,68.395899,0.700893,882231.768454,0.880380,8.902029,26.293770,4.014684,0.076808,0.069026,147.603271,99.269414,72.373921,32.000000,32.000000,32.000000,32.000000,32.000000,71.088848,65.316744,106.317686,95.746216,33.103202,42.987342,49.341772,68.563569,38.113924,30.532869,57.677210,189.027061,80.602232,0.598551,189.833593,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.794093,49.020534,199.851130,160.508029,216.285410,213.810066,94.427447,14.297584,193.426181,3.183924,46.104356,48.619126,158.944561,201.582249,157.157040,193.963107,94.404926,187.733430,-0.000461,-1.737060,94.709025,63.938771,192.143168,21.090140,68.386127,0.700111,882395.370744,0.876451,8.823043,26.277008,4.003156,0.076612,0.070328,147.580333,99.310649,72.390343,32.000000,32.000000,32.000000,32.000000,32.000000,71.097395,65.326185,106.322379,95.746216,33.098677,42.987342,49.341772,68.535199,38.113924,30.532869,57.644951,188.854893,80.464889,0.594087,189.923719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.878539,49.035650,199.874520,160.527925,216.381232,213.806500,94.448627,14.299582,193.461520,3.194620,46.296380,48.482240,158.951081,201.559131,157.164707,193.987107,94.427404,187.866347,-0.000461,-1.739388,94.368846,63.833935,192.243713,21.089946,68.357404,0.701864,882705.580030,0.880219,8.965922,26.307885,4.013551,0.075542,0.070044,147.598901,99.298109,72.436119,32.000000,32.000000,32.000000,32.000000,32.000000,71.138550,65.385147,106.365260,95.746216,33.140566,42.987342,49.341772,68.561124,38.113924,30.532869,57.601222,188.897255,80.312725,0.596506,189.964789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.736525,49.064234,199.701845,160.535491,216.589269,213.824502,94.577005,14.294730,193.350760,3.185989,46.454236,48.653795,158.963189,201.550690,157.177597,193.994316,94.473484,187.813339,-0.000463,-1.742924,94.395826,64.171639,192.166908,21.088091,68.354213,0.701177,882522.701563,0.878389,8.893668,26.335870,4.007225,0.075664,0.069521,147.601668,99.282971,72.431612,32.000000,32.000000,32.000000,32.000000,32.000000,71.159333,65.429853,106.436207,95.746216,33.139426,42.987342,49.341772,68.571117,38.113924,30.532869,57.645009,189.154009,80.306048,0.596800,189.935167,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.722990,49.039773,199.749085,160.558189,216.555678,213.868306,94.493983,14.293160,193.298035,3.182939,46.328120,48.539007,158.947768,201.524820,157.186296,193.831234,94.494284,187.707785,-0.000465,-1.745284,94.077129,64.176930,192.059122,21.084548,68.336219,0.702676,882697.925979,0.880125,9.069247,26.269668,4.015195,0.075948,0.069726,147.593508,99.365437,72.507261,32.000000,32.000000,32.000000,32.000000,32.000000,71.156867,65.416522,106.444397,95.746216,33.139929,42.987342,49.341772,68.502451,38.113924,30.532869,57.647930,188.987965,80.138771,0.598098,189.960501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.717000,49.038123,199.656778,160.559590,216.525123,213.870024,94.478862,14.288023,193.210525,3.203374,46.362001,48.514377,158.990101,201.329678,157.203060,193.678438,94.483758,187.674407,-0.000464,-1.745869,94.161746,63.862724,192.053495,21.078400,68.278016,0.703241,882743.417062,0.881284,9.058814,26.208788,4.017238,0.075957,0.070255,147.580516,99.429974,72.379328,32.000000,32.000000,32.000000,32.000000,32.000000,71.171129,65.420452,106.481366,95.746216,33.166698,42.987342,49.341772,68.564256,38.113924,30.532869,57.592904,188.957723,80.443099,0.599670,189.889022,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.775043,49.100513,199.660163,160.557909,216.608080,213.913155,94.291273,14.299154,193.206620,3.215600,46.426365,48.589833,159.012258,201.416485,157.215830,193.646543,94.448993,187.656970,-0.000465,-1.750544,93.788061,64.068085,191.868346,21.071345,68.264097,0.703686,882796.073813,0.881546,9.063373,26.206636,4.015865,0.076532,0.069413,147.560245,99.417055,72.393702,32.000000,32.000000,32.000000,32.000000,32.000000,71.175206,65.374491,106.535004,95.746216,33.155703,42.987342,49.341772,68.499107,38.113924,30.532869,57.613908,188.582546,80.481983,0.597270,189.865930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.838211,49.118103,199.544876,160.531287,216.522948,213.895818,94.510586,14.295872,193.202357,3.218143,46.422929,48.476905,158.966949,201.389880,157.190800,193.609524,94.435643,187.533217,-0.000463,-1.753415,94.117085,63.902264,191.941586,21.064124,68.216154,0.703386,883201.455403,0.882488,9.065626,26.234779,4.011250,0.075400,0.069714,147.543824,99.333180,72.353936,32.000000,32.000000,32.000000,32.000000,32.000000,71.181288,65.325539,106.511883,95.746216,33.166529,42.987342,49.341772,68.528470,38.113924,30.532869,57.634074,189.021173,80.026225,0.596606,189.829345,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.873749,49.138442,199.587049,160.502704,216.555703,213.886521,94.354329,14.291448,193.198587,3.216419,46.535622,48.570594,158.977154,201.302441,157.222540,193.566475,94.444431,187.387426,-0.000462,-1.754564,94.196841,63.775977,191.876303,21.056764,68.224610,0.702775,883136.191762,0.879173,9.017831,26.201107,4.003853,0.075462,0.070534,147.592508,99.245645,72.403286,32.000000,32.000000,32.000000,32.000000,32.000000,71.194175,65.341437,106.531697,95.746216,33.149992,42.987342,49.341772,68.540868,38.113924,30.532869,57.670939,188.708658,80.167091,0.599061,189.768920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.757674,49.154108,199.539516,160.527084,216.589666,213.825451,94.519277,14.298012,193.070152,3.203777,46.694949,48.422518,158.979789,201.302645,157.219896,193.616065,94.408879,187.395950,-0.000464,-1.756922,94.167492,63.715566,191.818746,21.049100,68.208563,0.702363,883062.264403,0.879944,9.001414,26.136894,4.001846,0.076559,0.070554,147.590925,99.186207,72.367005,32.000000,32.000000,32.000000,32.000000,32.000000,71.206189,65.318069,106.522482,95.746216,33.167648,42.987342,49.341772,68.535130,38.113924,30.532869,57.685431,189.038555,80.368117,0.597732,189.803420,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.772686,49.186540,199.577760,160.542777,216.562341,213.819734,94.480473,14.292732,193.121094,3.208270,46.615793,48.398720,158.985278,201.197552,157.193319,193.560425,94.431570,187.535627,-0.000464,-1.759246,93.914404,63.974268,191.864372,21.040853,68.258490,0.703703,883168.707800,0.880472,9.137210,26.175687,4.010226,0.076375,0.070522,147.626455,99.263341,72.366375,32.000000,32.000000,32.000000,32.000000,32.000000,71.225903,65.328324,106.516619,95.746216,33.162969,42.987342,49.341772,68.532082,38.113924,30.532869,57.731811,188.960945,80.309643,0.597234,189.911721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.678452,49.184066,199.539718,160.555107,216.590780,213.803557,94.459348,14.298583,192.974294,3.199317,46.677861,48.477343,158.991974,201.154964,157.216258,193.509396,94.431740,187.385583,-0.000465,-1.762598,93.680173,63.873611,191.914113,21.033025,68.212656,0.703109,883130.646844,0.880850,9.148478,26.205229,4.009457,0.075920,0.069502,147.658614,99.358981,72.362390,32.000000,32.000000,32.000000,32.000000,32.000000,71.241143,65.326564,106.555385,95.746216,33.153920,42.987342,49.341772,68.567188,38.113924,30.532869,57.733960,188.918695,80.352050,0.597483,189.853932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.788408,49.160429,199.512117,160.576964,216.617989,213.707393,94.510036,14.294587,192.962290,3.215588,46.571125,48.580393,159.025505,201.282095,157.194010,193.495948,94.428196,187.357101,-0.000465,-1.768046,93.520075,64.045713,191.659668,21.024980,68.196429,0.704651,883185.179767,0.882576,9.249283,26.148885,4.016625,0.076311,0.069739,147.696788,99.411612,72.355356,32.000000,32.000000,32.000000,32.000000,32.000000,71.240749,65.299045,106.539155,95.746216,33.148845,42.987342,49.341772,68.545868,38.113924,30.532869,57.729442,189.020072,80.054545,0.598194,189.933161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.700052,49.152459,199.494322,160.575563,216.662962,213.720780,94.371982,14.300153,192.913104,3.217483,46.398407,48.577837,159.026476,201.227479,157.234986,193.498743,94.455874,187.334916,-0.000466,-1.771366,93.156899,64.140960,191.743713,21.017012,68.223961,0.702998,882573.871370,0.879484,9.111702,26.141596,4.007200,0.075803,0.068936,147.706933,99.425904,72.421147,32.000000,32.000000,32.000000,32.000000,32.000000,71.298578,65.319314,106.545376,95.746216,33.179214,42.987342,49.341772,68.546150,38.113924,30.532869,57.727965,188.743964,80.133929,0.598866,189.886465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.801255,49.182967,199.265767,160.562673,216.790966,213.662396,94.594744,14.291305,193.042034,3.190622,46.443733,48.425069,159.031111,201.074783,157.233594,193.446706,94.382838,187.292277,-0.000464,-1.773852,93.056034,63.838726,191.822482,21.007641,68.224863,0.703809,882624.071208,0.882546,9.195278,26.105480,4.013966,0.076031,0.070053,147.727463,99.442709,72.365136,32.000000,32.000000,32.000000,32.000000,32.000000,71.282963,65.293991,106.513500,95.746216,33.167493,42.987342,49.341772,68.534331,38.113924,30.532869,57.730299,189.189488,80.428939,0.599205,189.872696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.682681,49.178020,199.410590,160.554546,216.760770,213.599687,94.358430,14.301009,192.966424,3.197027,46.554749,48.450043,159.018228,201.143364,157.231626,193.424140,94.367046,187.369237,-0.000464,-1.774992,93.094936,63.863132,191.755990,20.997568,68.169509,0.701821,882612.239194,0.878316,9.120942,26.162297,4.001220,0.076070,0.070235,147.761684,99.407751,72.440900,32.000000,32.000000,32.000000,32.000000,32.000000,71.302761,65.276376,106.473644,95.746216,33.190760,42.987342,49.341772,68.546888,38.113924,30.532869,57.771978,188.716861,80.142659,0.595329,189.816874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.658965,49.178020,199.313605,160.555387,216.727526,213.532967,94.478210,14.293160,192.825700,3.209489,46.447930,48.394600,159.008398,201.070277,157.219133,193.336595,94.369488,187.203208,-0.000463,-1.777340,92.718090,63.718228,191.462124,20.987630,68.130311,0.704030,882579.771155,0.882579,9.238851,26.207361,4.013684,0.076742,0.069756,147.791033,99.370469,72.329377,32.000000,32.000000,32.000000,32.000000,32.000000,71.303546,65.276332,106.429491,95.746216,33.145839,42.987342,49.341772,68.550038,38.113924,30.532869,57.788494,188.956420,79.994017,0.598849,189.859715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.696044,49.139541,199.296607,160.552024,216.667448,213.464469,94.425498,14.291163,192.812752,3.224211,46.472031,48.440196,159.016584,200.990484,157.247338,193.459927,94.360149,187.209861,-0.000462,-1.779691,93.115783,63.953096,191.593753,20.979085,68.144952,0.704272,882325.266677,0.881652,9.263450,26.141757,4.013648,0.075580,0.070119,147.782975,99.313847,72.370909,32.000000,32.000000,32.000000,32.000000,32.000000,71.344038,65.313777,106.426245,95.746216,33.170155,42.987342,49.341772,68.561084,38.113924,30.532869,57.755828,188.850996,79.956380,0.599823,189.829463,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.742746,49.139266,199.290069,160.541936,216.552081,213.438161,94.533198,14.295444,192.874400,3.224569,46.288622,48.419137,159.033726,201.111214,157.223006,193.393639,94.331301,187.026905,-0.000462,-1.779661,93.284262,63.715284,191.676188,20.969232,68.124938,0.703298,881917.374528,0.881035,9.186515,26.153627,4.010311,0.076255,0.069709,147.757255,99.257475,72.344624,32.000000,32.000000,32.000000,32.000000,32.000000,71.321470,65.324010,106.356388,95.746216,33.160749,42.987342,49.341772,68.548417,38.113924,30.532869,57.778644,189.066396,79.984479,0.599404,189.813727,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.726532,49.171698,199.264731,160.544738,216.498101,213.385550,94.383967,14.293589,192.879409,3.219002,46.401846,48.518318,159.027940,201.036456,157.246642,193.396510,94.381715,187.206084,-0.000462,-1.780219,93.477011,63.957645,191.721812,20.960660,68.175658,0.702812,881850.662331,0.879005,9.137834,26.112826,4.006415,0.075569,0.069989,147.724117,99.259882,72.379774,32.000000,32.000000,32.000000,32.000000,32.000000,71.279473,65.309253,106.344049,95.746216,33.149712,42.987342,49.341772,68.573761,38.113924,30.532869,57.798350,188.767933,80.298785,0.598604,189.819707,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.705887,49.187090,199.285287,160.543057,216.311067,213.331901,94.337039,14.292875,192.842903,3.209582,46.339198,48.502173,159.004177,200.974582,157.231130,193.379987,94.377384,187.193781,-0.000461,-1.782530,93.768971,63.825104,191.644087,20.953019,68.147512,0.702331,881548.762244,0.880576,9.187067,26.130625,4.007211,0.075646,0.069994,147.672792,99.286062,72.350048,32.000000,32.000000,32.000000,32.000000,32.000000,71.250427,65.321310,106.283654,95.746216,33.124422,42.987342,49.341772,68.499659,38.113924,30.532869,57.799258,188.674078,80.214486,0.596296,189.907000,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.703509,49.158505,199.212910,160.534370,216.271711,213.303855,94.365563,14.301152,192.772239,3.214421,46.530785,48.326408,159.014937,201.045813,157.242668,193.318021,94.338603,187.076689,-0.000461,-1.783140,94.054244,63.721646,191.807039,20.947021,68.137091,0.702786,881418.556568,0.881237,9.223859,26.130273,4.009289,0.077191,0.070101,147.650257,99.278377,72.361895,32.000000,32.000000,32.000000,32.000000,32.000000,71.221247,65.367446,106.301503,95.746216,33.131456,42.987342,49.341772,68.585926,38.113924,30.532869,57.836473,188.731127,79.984333,0.597063,189.856803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.759953,49.256627,199.176011,160.583410,216.323886,213.268072,94.557700,14.292161,192.753279,3.207533,46.544731,48.406596,159.018008,200.947936,157.255558,193.218251,94.325654,187.160419,-0.000462,-1.786001,94.371937,63.936942,191.635705,20.942194,68.153877,0.702585,881377.885246,0.880831,9.197739,26.124481,4.008025,0.076937,0.070278,147.662026,99.233805,72.393103,32.000000,32.000000,32.000000,32.000000,32.000000,71.227113,65.421750,106.318178,95.746216,33.107951,42.987342,49.341772,68.603010,38.113924,30.532869,57.848629,189.115400,80.283965,0.598519,189.925253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.647567,49.220346,199.211641,160.568838,216.250352,213.246176,94.547028,14.292875,192.773605,3.198322,46.581547,48.347695,159.024092,200.996600,157.237126,193.295239,94.285660,187.052741,-0.000463,-1.786471,94.837035,63.960852,191.447970,20.937144,68.139597,0.701704,881474.429551,0.878028,9.237369,26.169305,4.002737,0.076218,0.069886,147.669965,99.093317,72.366992,32.000000,32.000000,32.000000,32.000000,32.000000,71.228835,65.457277,106.283486,95.746216,33.083977,42.987342,49.341772,68.593028,38.113924,30.532869,57.909146,189.094057,80.024538,0.595684,189.915419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.652367,49.199733,199.159435,160.571640,216.317562,213.255618,94.652175,14.295872,192.716948,3.200542,46.403607,48.486814,159.012855,200.891139,157.239827,193.249016,94.286996,187.116790,-0.000463,-1.786541,94.816715,63.886255,191.580678,20.933258,68.176163,0.703208,881607.032512,0.880156,9.317603,26.168306,4.012516,0.076145,0.069798,147.673132,99.102270,72.357147,32.000000,32.000000,32.000000,32.000000,32.000000,71.213570,65.459012,106.268087,95.746216,33.071921,42.987342,49.341772,68.578748,38.113924,30.532869,57.925753,189.304350,80.158213,0.598770,189.893939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.608523,49.205505,199.110332,160.562673,216.298768,213.240404,94.517170,14.292875,192.832933,3.202036,46.330246,48.325928,159.043990,200.978333,157.255935,193.258405,94.298693,186.971120,-0.000465,-1.786554,94.670372,63.897470,191.517313,20.929003,68.143239,0.702617,881577.222469,0.879072,9.292009,26.191356,4.011076,0.076722,0.069306,147.697891,99.169675,72.330490,32.000000,32.000000,32.000000,32.000000,32.000000,71.208467,65.468476,106.301522,95.746216,33.084230,42.987342,49.341772,68.538412,38.113924,30.532869,57.932956,189.034340,80.318447,0.597590,189.890517,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.641703,49.190938,199.110910,160.547260,216.282217,213.250513,94.527605,14.296157,192.772311,3.203473,46.629939,48.396459,159.028690,200.924369,157.243620,193.310907,94.377276,187.000848,-0.000467,-1.786521,94.351077,63.628276,191.641659,20.924737,68.143077,0.703349,881544.468239,0.881143,9.343286,26.124189,4.013632,0.075588,0.069442,147.658595,99.264693,72.310910,32.000000,32.000000,32.000000,32.000000,32.000000,71.157653,65.444432,106.352405,95.746216,33.066104,42.987342,49.341772,68.597901,38.113924,30.532869,57.929569,189.055210,80.138404,0.596731,189.913058,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.718304,49.230791,199.158381,160.559310,216.173783,213.227412,94.502273,14.293589,192.701099,3.202173,46.541671,48.424916,159.036181,200.924899,157.250751,193.287151,94.361058,186.986852,-0.000469,-1.786544,94.250706,63.791513,191.452273,20.920094,68.055269,0.702933,881181.264137,0.880397,9.294280,26.056928,4.010961,0.075762,0.069725,147.662705,99.317560,72.323476,32.000000,32.000000,32.000000,32.000000,32.000000,71.123630,65.410595,106.416397,95.746216,33.066143,42.987342,49.341772,68.598601,38.113924,30.532869,57.991105,189.004545,79.996071,0.597717,189.851178,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.678269,49.240960,199.061276,160.564354,216.131336,213.174876,94.476666,14.308858,192.762458,3.215923,46.581857,48.496389,159.004510,200.843128,157.243162,193.297043,94.332741,187.057297,-0.000468,-1.785433,94.281110,63.768230,191.438501,20.915502,68.081521,0.703014,881147.852517,0.879130,9.254688,26.067816,4.005736,0.076643,0.070544,147.632531,99.162221,72.286407,32.000000,32.000000,32.000000,32.000000,32.000000,71.131873,65.383430,106.480784,95.746216,33.019267,42.987342,49.341772,68.600145,38.113924,30.532869,58.027855,188.953332,80.134369,0.598077,189.804364,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.689446,49.271194,199.033563,160.569679,216.127869,213.104602,94.415948,14.298726,192.596733,3.208306,46.638863,48.384571,159.015389,200.751123,157.232932,193.204117,94.338982,187.045859,-0.000466,-1.784102,94.914486,63.935339,191.491837,20.913033,68.054439,0.703014,881147.852517,0.879130,9.254688,26.067816,4.005736,0.075732,0.069241,147.633473,99.177255,72.316878,32.000000,32.000000,32.000000,32.000000,32.000000,71.092874,65.362523,106.514399,95.746216,33.035190,42.987342,49.341772,68.600328,38.113924,30.532869,58.073728,188.831896,80.340164,0.598077,189.810305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.623510,49.276141,198.941613,160.569679,216.057060,213.030893,94.314666,14.291733,192.623082,3.203429,46.430498,48.348502,159.032709,200.812303,157.253687,193.169255,94.364604,186.981405,-0.000466,-1.780800,94.281111,63.902536,191.324623,20.910425,68.072957,0.702748,880886.288275,0.880093,9.325009,26.112363,4.005550,0.075384,0.069419,147.672530,99.239250,72.254304,32.000000,32.000000,32.000000,32.000000,32.000000,71.133069,65.371701,106.560769,95.746216,32.983318,42.987342,49.341772,68.629470,38.113924,30.532869,58.122949,188.629332,80.009424,0.595282,189.827220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.688965,49.220621,198.974846,160.536612,215.955719,213.033325,94.515571,14.296443,192.602785,3.195144,46.295807,48.487710,159.058174,200.692083,157.276189,193.168912,94.335714,186.926205,-0.000464,-1.780197,93.978740,64.083343,191.339937,20.906574,68.076833,0.702919,880586.987635,0.882046,9.398366,26.062194,4.009019,0.075628,0.069250,147.696287,99.212118,72.340139,32.000000,32.000000,32.000000,32.000000,32.000000,71.137474,65.360281,106.615030,95.746216,32.964363,42.987342,49.341772,68.733503,38.113924,30.532869,58.125440,189.031143,79.979857,0.598052,189.736623,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.675239,49.212926,198.914349,160.515875,215.932733,213.050171,94.652313,14.293731,192.521787,3.197574,46.513312,48.379576,159.038990,200.859152,157.243755,193.106388,94.293344,186.965610,-0.000465,-1.780762,93.948623,63.756534,191.315852,20.903182,68.014917,0.702031,880461.278832,0.878757,9.274935,26.070057,4.004407,0.076255,0.068718,147.738549,99.136671,72.413880,32.000000,32.000000,32.000000,32.000000,32.000000,71.157386,65.325254,106.646841,95.746216,32.941535,42.987342,49.341772,68.577795,38.113924,30.532869,58.114156,189.304625,80.314632,0.597551,189.715379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.743378,49.206054,198.992439,160.509710,216.050625,213.019130,94.484541,14.290306,192.598447,3.198742,46.459959,48.461269,159.020040,200.590863,157.253443,193.169295,94.338582,186.961695,-0.000466,-1.782344,94.640259,63.479162,191.428759,20.899513,68.063292,0.702724,880701.954682,0.877807,9.281476,26.127437,4.004296,0.076701,0.069683,147.714233,99.006329,72.312111,32.000000,32.000000,32.000000,32.000000,32.000000,71.177555,65.326787,106.653271,95.746216,32.923530,42.987342,49.341772,68.564673,38.113924,30.532869,58.153549,188.969081,80.014927,0.595106,189.858534,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.713568,49.223370,198.926084,160.511391,216.048662,213.006454,94.488668,14.295016,192.588283,3.204635,46.435992,48.255296,159.013200,200.771713,157.254136,193.132445,94.363780,187.062064,-0.000466,-1.782358,95.735259,63.957112,191.444237,20.897031,68.068413,0.701451,880271.662098,0.877883,9.203967,26.080708,4.000380,0.076143,0.069478,147.679370,98.991673,72.338879,32.000000,32.000000,32.000000,32.000000,32.000000,71.161740,65.333394,106.644310,95.746216,32.865771,42.987342,49.341772,68.616890,38.113924,30.532869,58.168918,188.977335,80.319548,0.596677,189.786741,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.704869,49.213475,198.917524,160.504386,216.029617,212.974188,94.479120,14.290021,192.388961,3.204746,46.488703,48.296272,159.015121,200.617977,157.254929,193.152712,94.402625,186.936597,-0.000462,-1.782407,96.095350,63.746126,191.354889,20.894431,68.087615,0.701598,880213.524735,0.878420,9.252178,26.093735,4.001445,0.075914,0.069133,147.662350,99.041158,72.307714,32.000000,32.000000,32.000000,32.000000,32.000000,71.171313,65.337609,106.654782,95.746216,32.858680,42.987342,49.341772,68.645607,38.113924,30.532869,58.192692,188.958241,80.176262,0.594583,189.871988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.615548,49.222820,198.988878,160.512232,216.110401,212.924316,94.366163,14.297442,192.621435,3.218820,46.508141,48.360870,159.012740,200.830081,157.250279,193.165674,94.407806,186.952180,-0.000462,-1.780663,95.918328,63.655860,191.404405,20.890071,68.065961,0.701361,879905.531223,0.878522,9.251299,26.007104,4.001973,0.077383,0.068728,147.666481,99.165078,72.342083,32.000000,32.000000,32.000000,32.000000,32.000000,71.148803,65.379615,106.669044,95.746216,32.827951,42.987342,49.341772,68.627703,38.113924,30.532869,58.191579,188.732327,80.019035,0.595613,189.925096,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.637157,49.189288,199.059570,160.532969,215.966845,212.886596,94.560896,14.293874,192.750579,3.222864,46.295346,48.461750,159.010420,200.716262,157.260784,193.242129,94.411500,187.024846,-0.000461,-1.780035,95.489857,63.771215,191.543928,20.887173,68.081792,0.702745,879835.234669,0.881149,9.353308,26.007860,4.010615,0.076290,0.070460,147.625020,99.156316,72.308065,32.000000,32.000000,32.000000,32.000000,32.000000,71.157024,65.408336,106.661150,95.746216,32.884252,42.987342,49.341772,68.640253,38.113924,30.532869,58.200086,189.121791,80.200840,0.597771,189.879384,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.644603,49.145313,199.142310,160.547821,215.942916,212.872467,94.471436,14.294730,192.893789,3.238589,46.032371,48.389022,159.014857,200.916745,157.265231,193.345498,94.488929,187.039088,-0.000459,-1.777193,94.668650,63.667197,191.565831,20.884370,68.150560,0.702291,879542.549331,0.878671,9.297347,26.031844,4.010294,0.075852,0.068789,147.651306,99.151904,72.465125,32.000000,32.000000,32.000000,32.000000,32.000000,71.144502,65.447880,106.650807,95.746216,32.855589,42.987342,49.341772,68.600273,38.113924,30.532869,58.178537,188.942873,79.983819,0.596169,189.893546,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.596563,49.126898,199.036775,160.536331,215.981193,212.776850,94.398450,14.291733,192.785048,3.254934,46.306151,48.476990,159.055442,200.936092,157.286659,193.311862,94.500815,187.147421,-0.000459,-1.775550,94.419401,63.873132,191.663830,20.884814,68.116915,0.701559,879040.753861,0.879190,9.245646,25.959838,4.011359,0.075837,0.069177,147.670153,99.274457,72.380873,32.000000,32.000000,32.000000,32.000000,32.000000,71.152700,65.479912,106.578580,95.746216,32.890587,42.987342,49.341772,68.662677,38.113924,30.532869,58.154699,188.796901,80.318154,0.597767,189.848857,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.647798,49.115080,199.153816,160.543337,215.823755,212.725157,94.309087,14.300581,192.804846,3.263015,46.196331,48.506468,159.044718,200.977232,157.292893,193.349068,94.494386,187.237726,-0.000459,-1.774346,94.585457,63.738390,191.688178,20.884765,68.129788,0.701884,878621.374175,0.880375,9.277100,25.989198,4.013116,0.075458,0.070177,147.609986,99.211897,72.322050,32.000000,32.000000,32.000000,32.000000,32.000000,71.142970,65.514338,106.516527,95.746216,32.843808,42.987342,49.341772,68.571287,38.113924,30.532869,58.142402,188.618175,80.279489,0.595259,189.887999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.772295,49.088969,199.209525,160.534930,215.861303,212.680107,94.233294,14.298012,192.950516,3.272182,46.088615,48.319857,159.046263,201.091928,157.332931,193.447872,94.491585,187.461736,-0.000459,-1.774390,94.859727,63.999151,191.808957,20.885515,68.180328,0.701209,878328.832552,0.879956,9.212097,26.029994,4.011332,0.075870,0.070874,147.596673,99.232780,72.340956,32.000000,32.000000,32.000000,32.000000,32.000000,71.138868,65.564437,106.511773,95.746216,32.820133,42.987342,49.341772,68.640930,38.113924,30.532869,58.132569,188.466587,80.158287,0.595086,189.917268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.760402,49.095016,199.346546,160.519798,215.781168,212.668381,94.497259,14.294873,192.854544,3.256776,45.950249,48.549978,159.040337,201.135433,157.303219,193.458259,94.547571,187.476553,-0.000458,-1.774377,94.541705,63.904205,191.700743,20.887861,68.202325,0.699063,877905.994682,0.877967,9.056928,26.117994,4.002418,0.075406,0.070558,147.572232,99.249567,72.322161,32.000000,32.000000,32.000000,32.000000,32.000000,71.112042,65.583318,106.457988,95.746216,32.897496,42.987342,49.341772,68.591999,38.113924,30.532869,58.112547,188.994517,80.418154,0.594602,189.833515,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.774538,49.076327,199.497916,160.509990,215.711670,212.694757,94.617006,14.298583,193.101285,3.256693,46.322649,48.564734,159.054407,201.326212,157.338451,193.697310,94.601581,187.406641,-0.000456,-1.772026,94.770242,64.034516,191.940381,20.892115,68.288366,0.699313,877666.580984,0.875713,9.075292,26.067640,4.006128,0.076078,0.070469,147.585165,99.311725,72.337102,32.000000,32.000000,32.000000,32.000000,32.000000,71.103491,65.626017,106.451998,95.746216,32.940038,42.987342,49.341772,68.514376,38.113924,30.532869,58.070770,189.234012,80.194970,0.593085,189.870572,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.777858,49.196160,199.555080,160.543898,215.742611,212.803618,94.488259,14.295872,193.179802,3.251940,46.460372,48.622125,159.048065,201.397382,157.320775,193.875505,94.631333,187.608634,-0.000457,-1.769651,94.847132,63.853747,192.051228,20.899592,68.272012,0.698678,877483.751846,0.874392,9.041964,25.987050,4.008032,0.076306,0.069124,147.612895,99.244247,72.338497,32.000000,32.000000,32.000000,32.000000,32.000000,71.132979,65.674882,106.423261,95.746216,33.039614,42.987342,49.341772,68.537707,38.113924,30.532869,58.071346,188.976518,80.154031,0.594945,189.887094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.774296,49.192037,199.704482,160.557629,215.739245,212.913232,94.484963,14.296015,193.413987,3.254064,46.180730,48.593191,159.066535,201.578070,157.318154,193.967242,94.658580,187.615143,-0.000456,-1.766146,95.398417,64.069356,192.064424,20.907714,68.332216,0.699565,878147.339956,0.876261,9.158359,26.034075,4.008913,0.076535,0.068729,147.613117,99.160631,72.332291,32.000000,32.000000,32.000000,32.000000,32.000000,71.089903,65.727871,106.397623,95.746216,33.106440,42.987342,49.341772,68.481435,38.113924,30.532869,58.198693,188.969926,80.135396,0.595862,189.896221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.961556,49.139541,199.943703,160.573602,215.831161,212.912184,94.289192,14.294873,193.402386,3.254547,46.186132,48.613329,159.079694,201.629118,157.332473,194.003585,94.727010,187.883022,-0.000456,-1.762095,96.248459,63.955336,192.244551,20.918839,68.308380,0.699719,878483.782909,0.876803,9.157924,26.009301,4.012201,0.075285,0.069562,147.608064,99.083890,72.325715,32.000000,32.000000,32.000000,32.000000,32.000000,71.083251,65.768720,106.383191,95.746216,33.154198,42.987342,49.341772,68.537553,38.113924,30.532869,58.163206,188.578383,80.139871,0.596657,189.783672,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.980748,49.173897,199.988871,160.611713,215.955512,213.033675,94.370926,14.297870,193.513415,3.238255,46.142891,48.535594,159.112727,201.633909,157.357655,194.091983,94.823378,187.878020,-0.000455,-1.757785,96.416571,64.044911,192.321296,20.932743,68.337895,0.698113,877792.033998,0.874831,8.911779,26.042593,4.001951,0.075698,0.069057,147.659512,99.158541,72.350413,32.000000,32.000000,32.000000,32.000000,32.000000,71.088942,65.794465,106.391968,95.746216,33.236257,42.987342,49.341772,68.468706,38.113924,30.532869,58.171193,188.741853,80.313238,0.595047,189.766914,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.890358,49.183791,200.161588,160.616197,215.906308,213.076668,94.448564,14.298583,193.724636,3.226962,46.470170,48.648877,159.101987,201.816309,157.366513,194.262846,94.813194,187.945825,-0.000456,-1.750932,96.941741,64.011320,192.531342,20.947586,68.414633,0.698161,877972.713832,0.874283,8.926320,25.944326,4.001318,0.076106,0.069950,147.692552,99.224231,72.335866,32.000000,32.000000,32.000000,32.000000,32.000000,71.020345,65.809676,106.408181,95.746216,33.347139,42.987342,49.341772,68.417424,38.113924,30.532869,58.234171,188.897128,80.346914,0.594060,189.783121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
