OSU 80 Ton Compressor Load Stand
49.987250,49.230791,200.238417,160.639456,215.959021,213.053035,94.500681,14.293160,193.791616,3.219477,46.520557,48.656611,159.118297,201.970229,157.360973,194.386176,94.890120,188.193263,-0.000455,-1.746243,96.266323,63.980740,192.593467,20.961310,68.395268,0.699095,878353.034159,0.875525,9.029590,25.980241,4.012029,0.076245,0.069574,147.714586,99.279530,72.346233,32.000000,32.000000,32.000000,32.000000,32.000000,70.987321,65.835246,106.441548,95.746216,33.450090,42.987342,49.341772,68.454615,38.113924,30.532869,58.287835,189.001363,80.635321,0.595273,189.769746,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.887689,49.290434,200.214778,160.666078,216.068570,213.113008,94.518250,14.295586,193.886711,3.232709,46.544879,48.690713,159.146970,201.941993,157.390086,194.376867,94.938635,188.254945,-0.000457,-1.740383,95.518496,64.104866,192.760031,20.977618,68.454174,0.698307,877941.595921,0.873175,8.976502,25.997154,4.005790,0.076194,0.069900,147.693014,99.312973,72.361262,32.000000,32.000000,32.000000,32.000000,32.000000,70.994016,65.854909,106.489848,95.746216,33.534442,42.987342,49.341772,68.401175,38.113924,30.532869,58.345077,189.036501,80.299739,0.592308,189.906685,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.956813,49.242335,200.351046,160.652907,216.255937,213.280420,94.441096,14.299439,193.974407,3.225932,46.182338,48.672312,159.149130,202.196196,157.410739,194.533594,94.955181,188.321482,-0.000458,-1.736347,95.337034,64.293637,192.770247,20.996142,68.462990,0.699207,878307.047883,0.875343,9.138991,25.972016,4.013310,0.075900,0.070703,147.641608,99.270874,72.335281,32.000000,32.000000,32.000000,32.000000,32.000000,70.999295,65.881486,106.553538,95.746216,33.568950,42.987342,49.341772,68.330407,38.113924,30.532869,58.406169,188.882191,80.653883,0.596062,189.725214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.041596,49.229966,200.472485,160.669441,216.542909,213.351308,94.392546,14.293874,193.974398,3.225513,46.305555,48.669833,159.142631,202.276744,157.380077,194.664442,94.969097,188.400965,-0.000458,-1.732222,94.787357,64.320580,192.837940,21.013905,68.452875,0.699046,878697.459589,0.875280,9.019472,25.980682,4.010485,0.076709,0.070199,147.570190,99.325240,72.318359,32.000000,32.000000,32.000000,32.000000,32.000000,70.975562,65.900141,106.600701,95.746216,33.683813,42.987342,49.341772,68.327862,38.113924,30.532869,58.391654,188.785091,80.318374,0.593385,189.645710,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.052358,49.253329,200.464142,160.699986,216.706190,213.396557,94.510478,14.298441,194.272662,3.215910,46.335039,48.762440,159.161357,202.324204,157.381488,194.697530,95.021701,188.548857,-0.000458,-1.728099,94.252180,64.179433,192.863391,21.032062,68.551844,0.698602,878776.800828,0.874341,8.919604,25.996875,4.006117,0.075273,0.070952,147.525054,99.333073,72.321474,32.000000,32.000000,32.000000,32.000000,32.000000,70.997420,65.901282,106.567486,95.746216,33.795561,42.987342,49.341772,68.259690,38.113924,30.532869,58.439675,189.020956,80.646840,0.595397,189.744805,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.128709,49.286036,200.650342,160.691859,216.783434,213.519027,94.307668,14.303292,194.280129,3.193492,46.385523,48.804328,159.190109,202.494922,157.422754,194.833579,95.097484,188.662917,-0.000458,-1.723982,94.244579,64.316276,192.911317,21.050208,68.545570,0.697637,878804.511520,0.873284,8.931867,26.000267,4.005089,0.075964,0.070619,147.510215,99.287764,72.312654,32.000000,32.000000,32.000000,32.000000,32.000000,71.010006,65.907690,106.524929,95.746216,33.938371,42.987342,49.341772,68.195204,38.113924,30.532869,58.499646,188.615337,80.469437,0.593009,189.779817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.176488,49.297305,200.854738,160.699426,216.835595,213.642997,94.536165,14.292161,194.365590,3.183107,46.510025,48.809278,159.198470,202.695324,157.427361,194.928221,95.156973,188.835759,-0.000459,-1.721069,94.124474,64.549852,193.193056,21.070611,68.668681,0.697691,878986.179076,0.874262,8.885888,25.967648,4.002703,0.076769,0.068916,147.503979,99.290023,72.341883,32.000000,32.000000,32.000000,32.000000,32.000000,71.017967,65.915283,106.492947,95.746216,34.089724,42.987342,49.341772,68.212950,38.113924,30.532869,58.563178,189.072331,80.833927,0.594308,189.611249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.120729,49.355849,200.897700,160.714559,217.019459,213.761369,94.426389,14.297870,194.454161,3.177821,46.985539,48.860956,159.207606,202.608395,157.444063,194.957235,95.176675,188.864810,-0.000458,-1.717982,93.894101,64.406907,193.251954,21.090309,68.647405,0.696786,879221.854466,0.871758,8.847963,25.973530,4.002965,0.074897,0.069692,147.518798,99.279150,72.322631,32.000000,32.000000,32.000000,32.000000,32.000000,71.021807,65.931238,106.488529,95.746216,34.248247,42.987342,49.341772,68.115258,38.113924,30.532869,58.672806,188.852779,80.476407,0.591922,189.844726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.150044,49.480635,200.832775,160.771727,217.299263,213.869078,94.476511,14.299582,194.584989,3.188715,47.143016,48.709815,159.205683,202.778094,157.428930,194.981276,95.175743,188.732992,-0.000460,-1.717995,94.391879,64.397511,193.235392,21.111282,68.662785,0.698317,879876.329446,0.874480,8.963920,25.964811,4.008276,0.076101,0.070082,147.505724,99.250943,72.291421,32.000000,32.000000,32.000000,32.000000,32.000000,70.995238,65.943284,106.439852,95.746216,34.352872,42.987342,49.341772,68.131747,38.113924,30.532869,58.885460,188.953022,80.832973,0.595674,189.799919,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.122104,49.518017,201.132069,160.813482,217.418251,213.923234,94.516968,14.299868,194.594917,3.213783,46.845610,48.888944,159.250027,202.878519,157.493746,195.211035,95.210035,188.995768,-0.000461,-1.717392,94.487779,64.589086,193.351847,21.127876,68.724630,0.698257,880624.295201,0.874195,9.058514,25.915898,4.004638,0.076103,0.069936,147.522909,99.301130,72.339358,32.000000,32.000000,32.000000,32.000000,32.000000,71.029550,66.015742,106.504761,95.746216,34.491322,42.987342,49.341772,68.053039,38.113924,30.532869,59.021359,189.033936,80.620134,0.593128,189.894372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.103393,49.526537,201.112086,160.818527,217.375459,214.036679,94.356763,14.296728,194.603218,3.224324,46.842576,48.925115,159.227835,202.826451,157.462073,195.143193,95.232534,189.016625,-0.000461,-1.717960,93.864657,64.476171,193.354581,21.143363,68.677336,0.698981,880862.510349,0.874675,9.124671,25.980948,4.012842,0.075567,0.069919,147.492750,99.237683,72.303336,32.000000,32.000000,32.000000,32.000000,32.000000,71.024598,65.997420,106.465302,95.746216,34.589752,42.987342,49.341772,68.004945,38.113924,30.532869,59.092164,188.713526,80.776773,0.595846,189.722185,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.139855,49.538906,200.957040,160.838984,217.468127,214.165589,94.338972,14.298441,194.511771,3.232833,46.965804,48.744247,159.281273,202.795708,157.480541,195.186139,95.247761,189.085919,-0.000464,-1.721415,93.539027,64.371703,193.373915,21.159392,68.678616,0.700028,881290.598233,0.877010,9.152469,25.966329,4.013941,0.075723,0.070727,147.543724,99.319035,72.304381,32.000000,32.000000,32.000000,32.000000,32.000000,71.038667,66.043258,106.481933,95.746216,34.783420,42.987342,49.341772,67.985028,38.113924,30.532869,59.258560,188.677944,80.835687,0.595172,189.723837,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.134257,49.534234,201.052996,160.869251,217.488145,214.257452,94.382394,14.295301,194.650168,3.244258,46.632547,48.886977,159.285355,202.768594,157.480482,195.259110,95.337477,189.001323,-0.000464,-1.721552,93.577443,64.433088,193.312854,21.170920,68.687090,0.699630,881742.247709,0.877025,9.127278,25.977278,4.007930,0.076151,0.071191,147.550081,99.302061,72.311939,32.000000,32.000000,32.000000,32.000000,32.000000,71.031971,66.065288,106.466288,95.746216,34.911936,42.987342,49.341772,67.923090,38.113924,30.532869,59.410093,188.764789,80.857184,0.594411,189.820493,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.227348,49.493279,201.015780,160.864206,217.506244,214.365866,94.435782,14.300010,194.713879,3.227320,46.588996,48.906468,159.287217,202.977986,157.506117,195.299023,95.385121,188.976485,-0.000465,-1.721640,93.701595,64.480924,193.372058,21.181719,68.692950,0.700140,881748.993127,0.877094,9.128370,25.855602,4.010292,0.076753,0.069689,147.527704,99.254028,72.268379,32.000000,32.000000,32.000000,32.000000,32.000000,71.038995,66.076939,106.507780,95.746216,34.999666,42.987342,49.341772,67.911663,38.113924,30.532869,59.432385,188.871564,80.839576,0.594759,189.705348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.192181,49.494653,201.119206,160.864206,217.668101,214.559820,94.457733,14.294873,194.596133,3.234968,47.138962,48.919361,159.309786,202.821824,157.524209,195.070605,95.458330,189.003180,-0.000467,-1.725145,93.911806,64.472029,193.436263,21.192018,68.668411,0.699094,881749.598711,0.875134,8.991609,25.798576,4.002118,0.075780,0.070044,147.545130,99.217417,72.345479,32.000000,32.000000,32.000000,32.000000,32.000000,71.060110,66.150286,106.595218,95.746216,35.139705,42.987342,49.341772,67.910840,38.113924,30.532869,59.540078,188.915465,80.657625,0.594051,189.758731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.078474,49.619442,200.931513,160.887466,217.862074,214.653143,94.454063,14.293446,194.522957,3.187285,47.369215,48.797405,159.335719,202.753202,157.508322,195.071623,95.493204,188.949189,-0.000466,-1.730948,95.392456,64.216421,193.263356,21.198881,68.619548,0.700678,882306.722475,0.876408,9.029160,25.735452,4.006983,0.076449,0.069685,147.502681,99.135804,72.326597,32.000000,32.000000,32.000000,32.000000,32.000000,70.955210,66.150658,106.680198,95.746216,35.285497,42.987342,49.341772,67.833762,38.113924,30.532869,59.792158,188.908126,80.685871,0.596527,189.746536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.180696,49.699429,200.929322,160.921096,217.841397,214.679395,94.559984,14.297156,194.663137,3.187727,47.355573,48.824019,159.343585,202.638017,157.521110,195.002808,95.522926,188.915028,-0.000468,-1.734088,95.729649,64.501919,193.234272,21.202909,68.650903,0.702699,883065.131012,0.879345,9.271055,25.680176,4.012333,0.075726,0.069758,147.531175,99.130504,72.280772,32.000000,32.000000,32.000000,32.000000,32.000000,70.960140,66.155616,106.750932,95.746216,35.337954,42.987342,49.341772,67.802242,38.113924,30.532869,60.006351,189.119969,80.473253,0.597613,189.792327,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.076143,49.674141,200.862265,160.929223,217.805180,214.730578,94.530162,14.295016,194.477456,3.186283,47.124627,48.846894,159.352878,202.600974,157.531179,194.999852,95.544591,188.801394,-0.000469,-1.738716,95.493244,64.434763,192.969609,21.203846,68.579413,0.701359,883124.045777,0.876676,9.245756,25.637543,4.004116,0.076050,0.071385,147.558525,99.176158,72.260190,32.000000,32.000000,32.000000,32.000000,32.000000,70.970373,66.140480,106.872974,95.746216,35.478043,42.987342,49.341772,67.782193,38.113924,30.532869,60.149505,189.060324,80.661807,0.598322,189.732256,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.058168,49.672767,200.704595,160.926420,217.840065,214.735243,94.375546,14.292875,194.344402,3.190929,47.382925,48.782702,159.350045,202.520385,157.529093,194.870263,95.600490,188.608915,-0.000468,-1.741659,95.420650,64.348331,192.999773,21.202192,68.546651,0.703341,883326.480047,0.879135,9.328157,25.572919,4.011137,0.076065,0.069796,147.564923,99.167248,72.275676,32.000000,32.000000,32.000000,32.000000,32.000000,70.956891,66.164437,106.933351,95.746216,35.539797,42.987342,49.341772,67.723178,38.113924,30.532869,60.249507,188.751092,80.781249,0.597987,189.609715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.075281,49.727192,200.615392,160.946318,217.942670,214.751418,94.255253,14.297727,194.248087,3.195659,47.254611,48.898337,159.363576,202.366058,157.529451,194.689808,95.612191,188.573609,-0.000470,-1.745124,95.260805,64.404640,192.996957,21.197241,68.502729,0.703514,883136.311118,0.880942,9.345313,25.444208,4.009427,0.077013,0.069330,147.599229,99.141592,72.286522,32.000000,32.000000,32.000000,32.000000,32.000000,70.951481,66.233607,107.005760,95.746216,35.607684,42.987342,49.341772,67.755043,38.113924,30.532869,60.506940,188.510505,80.640163,0.596964,189.657866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.020906,49.738736,200.576315,160.954725,217.963749,214.736957,94.560059,14.297870,194.153763,3.201655,47.377263,48.615188,159.375741,202.195115,157.543153,194.683432,95.551608,188.562815,-0.000470,-1.749754,95.260236,64.191277,192.849767,21.190584,68.456067,0.703698,883280.534068,0.881932,9.382096,25.419146,4.006276,0.076389,0.069265,147.602878,99.243728,72.267573,32.000000,32.000000,32.000000,32.000000,32.000000,70.943324,66.258331,107.037409,95.746216,35.658885,42.987342,49.341772,67.737500,38.113924,30.532869,60.654329,189.120117,80.781469,0.597782,189.756922,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.078436,49.800033,200.413200,160.957808,217.869491,214.741080,94.226677,14.294587,193.973478,3.201300,47.615937,48.560576,159.397078,202.148450,157.567556,194.581221,95.578043,188.417024,-0.000472,-1.752287,94.952295,64.227527,192.718079,21.182396,68.508734,0.704741,883579.944478,0.880121,9.449715,25.475643,4.009850,0.076591,0.069335,147.663309,99.311777,72.280119,32.000000,32.000000,32.000000,32.000000,32.000000,70.960601,66.331552,107.042035,95.746216,35.744413,42.987342,49.341772,67.746856,38.113924,30.532869,60.913721,188.453355,80.473106,0.597214,189.770100,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.020598,49.757428,200.385454,160.960891,217.789536,214.720078,94.405529,14.294873,193.874066,3.209449,47.459822,48.684639,159.391314,202.108940,157.585169,194.411683,95.549976,188.211626,-0.000471,-1.756367,95.083086,64.077362,192.719343,21.170918,68.471915,0.703217,883570.895653,0.882276,9.451686,25.394012,4.001986,0.077270,0.070055,147.698474,99.467132,72.256204,32.000000,32.000000,32.000000,32.000000,32.000000,70.939747,66.304331,107.016310,95.746216,35.795112,42.987342,49.341772,67.710894,38.113924,30.532869,61.083633,188.811057,80.322409,0.598666,189.781194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.977957,49.744509,200.316441,160.976024,217.750811,214.671589,94.248682,14.294587,193.886529,3.192870,47.623646,48.628150,159.428716,202.174382,157.586439,194.324530,95.607527,188.184405,-0.000471,-1.758102,95.263378,64.164145,192.725421,21.158911,68.430103,0.704085,883558.617056,0.881544,9.468725,25.344257,4.006059,0.074862,0.070219,147.724717,99.373635,72.265526,32.000000,32.000000,32.000000,32.000000,32.000000,70.941143,66.334491,106.965359,95.746216,35.846990,42.987342,49.341772,67.720643,38.113924,30.532869,61.226710,188.497364,80.676700,0.600207,189.738472,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.886110,49.805256,200.252804,161.005730,217.778910,214.666349,94.533519,14.296728,193.673259,3.181378,47.716698,48.652544,159.412769,201.942157,157.582151,194.283645,95.636440,188.111945,-0.000473,-1.760770,94.659230,64.142109,192.413644,21.143557,68.374119,0.704687,883151.032086,0.883617,9.499812,25.276388,4.008096,0.076014,0.070163,147.712448,99.386387,72.283865,32.000000,32.000000,32.000000,32.000000,32.000000,70.902858,66.312250,106.897260,95.746216,35.901211,42.987342,49.341772,67.701847,38.113924,30.532869,61.479558,189.067037,80.488220,0.597717,189.675726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.955754,49.818450,200.102551,161.031794,217.815428,214.511065,94.450548,14.294873,193.641658,3.169685,47.624449,48.583440,159.426281,201.809826,157.587771,194.174387,95.612721,187.991251,-0.000474,-1.765624,94.526940,64.119998,192.291215,21.125087,68.341844,0.706374,883315.620414,0.882885,9.655446,25.220004,4.014200,0.076026,0.070730,147.695347,99.395655,72.276045,32.000000,32.000000,32.000000,32.000000,32.000000,70.921053,66.329711,106.850364,95.746216,35.924832,42.987342,49.341772,67.686176,38.113924,30.532869,61.697442,188.901095,80.352490,0.600059,189.673326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.823947,49.833843,200.059383,161.021705,217.782596,214.419410,94.293556,14.297442,193.680020,3.181165,47.534150,48.585034,159.431630,201.597437,157.590868,193.971439,95.623489,187.857840,-0.000473,-1.772603,94.616662,63.770699,192.249894,21.106476,68.342060,0.704969,882702.455456,0.881686,9.596680,25.197947,4.005596,0.076222,0.070212,147.790853,99.328963,72.323153,32.000000,32.000000,32.000000,32.000000,32.000000,70.916166,66.343135,106.827585,95.746216,35.914806,42.987342,49.341772,67.691810,38.113924,30.532869,61.919728,188.587113,80.338844,0.599594,189.904758,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.842484,49.826971,199.837880,161.037399,217.640179,214.332704,94.498562,14.296015,193.303013,3.171641,47.323295,48.704948,159.435277,201.563228,157.597919,193.898628,95.554258,187.677664,-0.000472,-1.778444,94.846444,64.084385,192.227419,21.085243,68.316710,0.706249,882515.903627,0.885409,9.748331,25.136556,4.015326,0.075644,0.069347,147.797748,99.313761,72.282532,32.000000,32.000000,32.000000,32.000000,32.000000,70.918939,66.354674,106.886499,95.746216,35.967631,42.987342,49.341772,67.708319,38.113924,30.532869,62.118168,188.997125,80.487779,0.600787,189.768920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.836099,49.753854,199.815527,160.999285,217.317580,214.254244,94.395980,14.295301,193.193614,3.184833,47.413104,48.518081,159.421985,201.502822,157.583842,193.778940,95.550653,187.594841,-0.000474,-1.779592,94.436658,63.945472,192.045926,21.063713,68.236691,0.705412,882386.981084,0.882749,9.722279,25.137374,4.009388,0.075089,0.069282,147.817573,99.280486,72.282922,32.000000,32.000000,32.000000,32.000000,32.000000,70.938290,66.379964,106.928283,95.746216,35.937685,42.987342,49.341772,67.743013,38.113924,30.532869,62.241650,188.791959,80.177289,0.598742,189.783043,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
