OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Sunday, June 2, 2019
10:24:02 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
54.530572,65.194021,139.015887,142.648048,111.216529,108.833171,29.117249,14.223092,138.279813,0.730105,64.782831,55.802182,141.317596,138.793074,139.850300,138.473653,96.139355,136.259329,-0.000712,0.003409,32.000000,-235.790349,138.715756,-0.218514,24.861858,0.680144,464129.309763,0.991531,20.163574,2.598596,2.541640,0.043641,0.038209,165.297031,32.000000,178.463661,166.704019,168.705987,148.772960,32.000000,145.087355,67.561330,64.697539,89.619489,3.152144,55.421743,87.135970,74.271096,31.186884,49.775229,59.571064,36.870445
54.699153,65.182470,138.936419,142.646375,111.219540,108.833105,29.170210,14.223663,138.349518,0.730016,64.763572,55.704315,141.292642,138.852534,139.784582,138.468520,96.165336,136.255165,-0.000712,0.003301,32.000000,-235.784369,138.798559,-0.218095,24.809642,0.680425,464403.086087,0.992191,20.242132,2.662390,2.541169,0.056476,0.040200,164.400754,32.000000,179.115848,166.796380,165.905695,148.757777,32.000000,145.170269,67.566284,64.708356,89.614440,3.152144,55.393135,87.135970,74.067971,31.186884,49.776905,59.572254,36.876241
55.010701,65.182470,139.024744,142.646375,111.308059,108.833082,29.151769,14.222236,138.299223,0.730035,64.692522,55.791092,141.197000,138.816035,139.849696,138.460900,96.171234,136.231374,-0.000711,0.003215,32.000000,-235.786124,138.773637,-0.217963,24.804318,0.683202,464501.421064,0.996651,20.404928,2.617533,2.549320,0.047971,0.051471,164.172820,32.000000,179.329994,166.300955,164.168772,149.149552,32.000000,144.041029,67.562756,64.686025,89.625249,3.152144,55.428542,87.135970,74.030943,31.186884,49.754433,59.563393,37.037429
54.608895,65.139018,138.968976,142.638009,111.332459,108.824872,29.134410,14.224376,138.333888,0.730025,64.567539,55.806552,141.236578,138.876575,139.862845,138.525624,96.167056,136.162179,-0.000711,0.003147,32.000000,-235.783000,138.780183,-0.217720,24.743578,0.681622,464317.847869,0.991419,20.230761,2.589541,2.540010,0.039269,0.039266,164.530846,32.000000,179.147930,165.778819,166.983190,149.719946,32.000000,144.182886,67.557028,64.681948,89.593054,3.152144,55.385604,87.135970,74.152105,31.186884,49.665294,59.569117,36.895023
54.821251,65.122517,139.065776,142.635499,111.348309,108.824830,29.148640,14.224662,138.250493,0.729988,64.533930,55.748848,141.252643,138.844887,139.886237,138.466422,96.148526,136.304810,-0.000712,0.003054,32.000000,-235.783042,138.771168,-0.217658,24.722362,0.677493,464096.653473,0.985828,19.931243,2.572153,2.527231,0.045164,0.030016,165.095928,32.000000,178.462835,165.757421,169.235896,149.808061,32.000000,144.049385,67.560317,64.675226,89.603990,3.152144,55.443954,87.135970,74.130330,31.186884,49.632094,59.575047,36.789228
54.992447,65.099690,138.985243,142.624345,111.414629,108.816694,29.153836,14.221094,138.314425,0.729923,64.534508,55.874743,141.305038,138.854859,139.848856,138.537662,96.143050,136.294223,-0.000712,0.002967,32.000000,-235.787102,138.706253,-0.217722,24.760416,0.684855,464275.483670,0.994262,20.274324,2.542899,2.544805,0.052027,0.036965,165.386554,32.000000,178.213966,166.614119,170.013704,148.911265,32.000000,144.583266,67.558518,64.680937,89.634163,3.152144,55.402711,87.135970,74.192144,31.186884,49.633152,59.571723,37.061714
54.629620,65.099690,139.036562,142.624345,111.553484,108.824762,29.143149,14.223235,138.374096,0.730182,64.616738,55.839685,141.288842,138.835141,139.831476,138.535402,96.158455,136.317912,-0.000711,0.002883,32.000000,-235.784797,138.788015,-0.217817,24.776282,0.682677,464150.916434,0.989473,20.053269,2.630325,2.536713,0.050582,0.041760,164.704501,32.000000,178.781919,166.869301,166.993374,148.695032,32.000000,145.027087,67.553420,64.694613,89.623728,3.152144,55.434689,87.135970,74.222994,31.186884,49.586491,59.575430,36.922609
54.758299,65.067239,138.987743,142.618210,111.585333,108.828683,29.199036,14.224947,138.342794,0.730219,64.691489,55.822880,141.234988,138.874699,139.814392,138.521468,96.133201,136.328602,-0.000709,0.002814,32.000000,-235.786363,138.730011,-0.217791,24.873083,0.678509,463981.313312,0.985753,19.865977,2.630689,2.527351,0.042453,0.042986,164.187250,32.000000,179.339603,166.606801,164.694751,148.997785,32.000000,144.904747,67.549891,64.700259,89.629106,3.152144,55.388923,87.135970,74.140534,31.186884,49.519604,59.579532,36.854671
54.689643,65.068064,139.010897,142.614027,111.547567,108.840761,29.169797,14.225233,138.249593,0.730184,64.640382,55.809033,141.189103,138.800272,139.846778,138.522569,96.148801,136.214946,-0.000709,0.002742,32.000000,-235.783619,138.755913,-0.217719,24.915490,0.683918,464225.513716,0.993441,20.215008,2.626722,2.545077,0.044515,0.032929,164.261724,32.000000,179.455695,166.028838,165.348982,149.509458,32.000000,144.068709,67.575824,64.687864,89.620490,3.152144,55.426500,87.135970,74.196575,31.186884,49.521905,59.576217,36.850856
54.903283,65.104366,138.974017,142.619047,111.512881,108.844782,29.178193,14.224376,138.300220,0.730145,64.622663,55.883873,141.245482,138.851290,139.891738,138.556590,96.137641,136.310565,-0.000709,0.002662,32.000000,-235.779721,138.817709,-0.217543,24.857662,0.679006,464162.706983,0.988911,20.058567,2.657136,2.538204,0.052171,0.055149,164.931545,32.000000,178.480756,165.953259,168.426240,149.772515,32.000000,143.969659,67.591245,64.686635,89.635606,3.152144,55.386587,87.135970,74.084806,31.186884,49.522493,59.564681,37.054230
54.781332,65.104366,139.033893,142.619047,111.563577,108.832735,29.137179,14.224376,138.319179,0.730218,64.711568,55.838715,141.268605,138.824374,139.881105,138.471026,96.131359,136.263878,-0.000709,0.002599,32.000000,-235.786442,138.745104,-0.217471,24.860468,0.679086,464227.417122,0.991390,20.125518,2.586649,2.541814,0.042049,0.048246,165.182537,32.000000,178.291255,166.111973,170.193308,149.470778,32.000000,144.520622,67.598451,64.672152,89.662939,3.152144,55.437409,87.135970,74.146660,31.186884,49.598970,59.566284,36.830313
54.555678,65.142043,139.010546,142.626576,111.563669,108.824439,29.165319,14.221808,138.260060,0.730102,64.854312,55.799273,141.297379,138.838607,139.818905,138.613345,96.106514,136.168262,-0.000709,0.002510,32.000000,-235.785077,138.725893,-0.217108,24.800804,0.677320,464178.204493,0.986969,19.956262,2.643988,2.531252,0.064869,0.030211,165.090545,32.000000,178.493932,166.751453,168.494025,148.833420,32.000000,144.989919,67.563936,64.669671,89.650883,3.152144,55.388411,87.135970,74.168131,31.186884,49.678528,59.567395,37.044106
54.551805,65.188246,139.004067,142.634105,111.578013,108.824379,29.158877,14.218525,138.295186,0.730085,64.942121,55.791280,141.262015,138.893235,139.806902,138.475280,96.181301,136.234357,-0.000710,0.002480,32.000000,-235.789506,138.699279,-0.216987,24.762828,0.679343,464220.755371,0.990685,20.073525,2.627725,2.537979,0.050806,0.044576,164.375153,32.000000,179.071702,166.942692,165.743512,148.698982,32.000000,145.157471,67.586303,64.684182,89.690143,3.152144,55.428231,87.135970,74.268823,31.186884,49.776078,59.558161,37.057385
54.660403,65.226749,139.012891,142.646096,111.539995,108.823322,29.147154,14.228087,138.321091,0.730076,64.908684,55.781999,141.170813,138.767564,139.836136,138.586377,96.131127,136.348882,-0.000709,0.002424,32.000000,-235.781748,138.815056,-0.217297,24.727266,0.684312,464440.074922,0.994284,20.328707,2.606380,2.548049,0.048478,0.035577,164.166208,32.000000,179.362117,166.037288,164.527311,149.422988,32.000000,144.239056,67.594672,64.682140,89.680955,3.152144,55.361779,87.135970,74.098795,31.186884,49.777703,59.560393,36.878736
54.778181,65.226749,138.975095,142.646096,111.542930,108.819296,29.168268,14.225946,138.286917,0.730073,64.825710,55.765563,141.249578,138.828391,139.899297,138.471618,96.168503,136.254184,-0.000709,0.002366,32.000000,-235.783561,138.741615,-0.217425,24.733717,0.685476,464353.429106,0.994704,20.378648,2.563526,2.548111,0.056047,0.046229,164.641566,32.000000,179.010691,165.815285,167.237819,149.888512,32.000000,143.809883,67.613584,64.704041,89.705230,3.152144,55.415391,87.135970,74.163438,31.186884,49.859820,59.564534,37.015639
54.641285,65.251775,139.012713,142.656693,111.468745,108.815181,29.152727,14.226802,138.296108,0.730011,64.807080,55.827009,141.278578,138.771174,139.904923,138.532613,96.117010,136.258305,-0.000710,0.002250,32.000000,-235.784672,138.804309,-0.217300,24.790156,0.684915,464437.477525,0.993010,20.312384,2.669000,2.543210,0.049007,0.038429,165.201385,32.000000,178.405941,166.078410,169.512935,149.689869,32.000000,143.898760,67.578899,64.655455,89.728372,3.152144,55.394767,87.135970,74.223701,31.186884,49.914025,59.563471,36.883138
54.503351,65.260301,138.955836,142.664501,111.456121,108.811076,29.111194,14.225375,138.378034,0.730015,64.709846,55.805602,141.278335,138.829288,139.850525,138.603549,96.097487,136.225699,-0.000711,0.002185,32.000000,-235.788721,138.724892,-0.217095,24.875391,0.682706,464262.316778,0.989894,20.198941,2.585899,2.537052,0.051150,0.035995,165.290661,32.000000,178.384547,166.565316,169.713887,148.979535,32.000000,144.971606,67.553251,64.664795,89.732224,3.152144,55.407316,87.135970,74.312149,31.186884,49.933974,59.571762,36.861274
54.748638,65.205297,139.045399,142.654741,111.496022,108.811110,29.212481,14.222236,138.286148,0.729550,64.689098,55.878808,141.286606,138.807226,139.786600,138.555590,96.132893,136.220274,-0.000711,0.002113,32.000000,-235.787271,138.718326,-0.217228,24.911556,0.683465,464479.493358,0.993196,20.355843,2.639383,2.544097,0.047976,0.040332,164.553367,32.000000,179.061806,166.784307,166.440011,148.801801,32.000000,145.317938,67.563893,64.676727,89.757351,3.152144,55.409577,87.135970,74.025391,31.186884,49.936221,59.565950,37.042932
54.732229,65.205297,138.937680,142.654741,111.515826,108.803271,29.184979,14.225661,138.309186,0.729661,64.652398,55.884182,141.208275,138.807715,139.867521,138.493172,96.143961,136.283608,-0.000711,0.002124,32.000000,-235.784010,138.758625,-0.217541,24.919162,0.682911,464606.263650,0.997383,20.497502,2.643157,2.549492,0.050875,0.042577,164.157547,32.000000,179.303617,166.592430,164.498688,148.952726,32.000000,144.498805,67.564175,64.667405,89.738088,3.152144,55.404108,87.135970,74.194338,31.186884,49.823481,59.575155,36.775875
54.626800,65.121692,139.001309,142.631874,111.535007,108.810966,29.183508,14.220809,138.308093,0.729647,64.566144,55.904833,141.241505,138.753109,139.900043,138.509018,96.152419,136.261779,-0.000711,0.002121,32.000000,-235.790337,138.729136,-0.217677,24.888399,0.678560,464290.405708,0.988855,20.205927,2.605131,2.539705,0.054048,0.073302,164.332533,32.000000,179.304469,165.891739,166.024906,149.705818,32.000000,144.210729,67.573195,64.685226,89.740933,3.152144,55.396483,87.135970,74.229200,31.186884,49.650715,59.572264,36.866924
55.086906,65.098865,138.966050,142.619604,111.561820,108.802773,29.207404,14.223663,138.314216,0.729632,64.497036,55.849210,141.265403,138.828391,139.899789,138.516436,96.102258,136.264144,-0.000711,0.002126,32.000000,-235.786008,138.751895,-0.217819,24.859340,0.677981,464245.880123,0.990044,20.221728,2.624652,2.538498,0.040462,0.034041,165.033048,32.000000,178.592319,165.752689,168.658277,149.954526,32.000000,144.021609,67.563348,64.669082,89.722026,3.152144,55.417368,87.135970,74.023069,31.186884,49.604179,59.568477,36.965603
54.802496,65.098590,139.035691,142.615143,111.627964,108.790472,29.187026,14.221380,138.383354,0.729517,64.578204,55.852937,141.280937,138.838342,139.908823,138.540881,96.092479,136.374497,-0.000710,0.002138,32.000000,-235.788127,138.820913,-0.218149,24.788477,0.680652,464211.719853,0.992056,20.239727,2.605651,2.544563,0.060010,0.039463,165.329048,32.000000,178.288554,166.419997,170.390991,148.975470,32.000000,144.457830,67.540678,64.648838,89.727178,3.152144,55.410982,87.135970,74.226136,31.186884,49.605032,59.560767,37.063328
54.619025,65.098590,138.936026,142.615143,111.628297,108.786396,29.148652,14.224376,138.281261,0.729499,64.663619,55.789009,141.313595,138.836445,139.834769,138.500688,96.088036,136.351538,-0.000710,0.002141,32.000000,-235.785786,138.751304,-0.218453,24.763064,0.674192,463942.054733,0.981949,19.774574,2.656956,2.522669,0.051705,0.033284,165.068117,32.000000,178.624003,166.712936,167.949443,148.715827,32.000000,145.043376,67.529105,64.668127,89.697965,3.152144,55.405192,87.135970,74.256828,31.186884,49.605311,59.564376,36.855405
54.564828,65.100515,138.974707,142.615979,111.697295,108.789344,29.207243,14.217812,138.276494,0.729359,64.740517,55.817206,141.223185,138.878656,139.818315,138.542040,96.112769,136.314937,-0.000711,0.002165,32.000000,-235.795629,138.746371,-0.218563,24.752076,0.680721,464100.686232,0.988171,20.047384,2.720013,2.537032,0.048172,0.044342,164.327846,32.000000,179.290221,166.772127,165.310769,148.789022,32.000000,145.219958,67.523346,64.678634,89.700984,3.152144,55.431038,87.135970,74.051522,31.186884,49.610181,59.569618,36.903827
55.067105,65.122242,138.893756,142.614864,111.629184,108.800297,29.184998,14.223663,138.237727,0.729128,64.740908,55.849697,141.205966,138.779616,139.874042,138.441791,96.154607,136.295976,-0.000711,0.002167,32.000000,-235.783877,138.751895,-0.218823,24.788294,0.683664,464215.121357,0.993113,20.224126,2.713375,2.543730,0.054045,0.044770,164.193313,32.000000,179.361222,166.118665,164.542884,149.347533,32.000000,144.058066,67.570824,64.681594,89.713128,3.152144,55.390247,87.135970,74.032621,31.186884,49.656344,59.572716,36.789154
54.699641,65.159644,138.952530,142.615143,111.651325,108.804409,29.153024,14.222807,138.336077,0.728994,64.694995,55.900009,141.268154,138.783491,139.924821,138.541167,96.153912,136.184605,-0.000711,0.002186,32.000000,-235.790143,138.749244,-0.218687,24.846306,0.685026,464213.969536,0.992242,20.278347,2.670971,2.546965,0.055152,0.077902,164.772554,32.000000,178.797801,165.867571,167.809555,149.693424,32.000000,144.111867,67.587558,64.684606,89.692151,3.152144,55.426288,87.135970,74.186581,31.186884,49.657399,59.576040,37.007716
54.665143,65.159644,138.955887,142.615143,111.735480,108.816600,29.162243,14.227516,138.292572,0.729084,64.769052,55.795235,141.286028,138.873026,139.907010,138.566575,96.109074,136.196497,-0.000713,0.002206,32.000000,-235.782811,138.643169,-0.218972,24.865005,0.676066,463869.486849,0.983134,19.816928,2.619979,2.522264,0.052477,0.034111,165.226572,32.000000,178.545672,166.011853,169.687402,149.814193,32.000000,144.406474,67.596141,64.683614,89.717538,3.152144,55.414116,87.135970,74.235754,31.186884,49.736645,59.566550,36.864429
54.627481,65.190996,139.052980,142.625461,111.706244,108.812626,29.140947,14.226374,138.263483,0.729041,64.920342,55.757545,141.305190,138.798151,139.886265,138.513280,96.110246,136.267508,-0.000713,0.002217,32.000000,-235.778215,138.674496,-0.219043,24.910586,0.680468,464184.548393,0.991671,20.207465,2.566879,2.540282,0.046711,0.033097,165.359792,32.000000,178.278351,166.687822,169.208266,148.769028,32.000000,144.640647,67.591974,64.695718,89.698442,3.152144,55.448687,87.135970,74.067417,31.186884,49.803476,59.569844,36.853351
54.523819,65.231149,139.019699,142.634942,111.630951,108.813668,29.161830,14.223092,138.280794,0.729048,65.026318,55.743867,141.292179,138.836303,139.829059,138.442199,96.118156,136.184075,-0.000712,0.002228,32.000000,-235.785104,138.702214,-0.218771,24.899833,0.680577,464353.929303,0.992161,20.240711,2.617463,2.541947,0.040614,0.036152,164.414159,32.000000,178.984959,166.897541,166.353628,148.721883,32.000000,145.243847,67.592831,64.692820,89.735610,3.152144,55.447920,87.135970,74.303539,31.186884,49.888835,59.572805,36.918134
54.690241,65.268552,138.958111,142.642471,111.647194,108.809524,29.208388,14.229371,138.263211,0.729345,64.968241,55.794978,141.218430,138.783204,139.845047,138.477977,96.096780,136.253691,-0.000712,0.002233,32.000000,-235.779644,138.763151,-0.218800,24.865241,0.680446,464405.256156,0.993691,20.308376,2.650592,2.545477,0.041607,0.037870,164.235779,32.000000,179.339543,166.296789,164.439605,149.241922,32.000000,144.616994,67.583520,64.689323,89.732728,3.152144,55.434067,87.135970,74.068308,31.186884,49.890831,59.575657,36.904121
54.807432,65.268552,138.917795,142.642471,111.654472,108.797469,29.184445,14.223235,138.218503,0.729322,64.887803,55.786568,141.212025,138.727967,139.912374,138.449512,96.123733,136.231231,-0.000712,0.002241,32.000000,-235.782830,138.654714,-0.218969,24.826558,0.682226,464518.077443,0.995184,20.448577,2.602379,2.549706,0.048361,0.041712,164.366526,32.000000,179.293481,165.962532,166.314841,149.581597,32.000000,143.895014,67.615268,64.696544,89.730280,3.152144,55.407307,87.135970,74.164259,31.186884,49.971019,59.566874,36.910651
54.799690,65.277903,138.895298,142.649442,111.630752,108.785218,29.130882,14.226802,138.157186,0.729033,64.818286,55.740755,141.295799,138.767259,139.916799,138.475897,96.115412,136.176685,-0.000713,0.002204,32.000000,-235.781229,138.742961,-0.218817,24.747748,0.680365,464488.299040,0.990315,20.325430,2.657385,2.540821,0.058610,0.042331,165.015705,32.000000,178.544125,165.767877,169.054641,149.877978,32.000000,143.936186,67.611740,64.694257,89.749471,3.152144,55.426876,87.135970,74.286996,31.186884,49.992859,59.572077,36.870445
54.761514,65.274877,138.850347,142.660597,111.590660,108.772962,29.148431,14.225375,138.172920,0.729011,64.826234,55.824932,141.319146,138.775130,139.884885,138.519126,96.097367,136.189786,-0.000712,0.002177,32.000000,-235.784623,138.646739,-0.218911,24.744444,0.679346,464302.130731,0.988673,20.212597,2.619583,2.534652,0.050012,0.045224,165.381876,32.000000,178.319921,166.354507,170.170787,149.070135,32.000000,144.881900,67.617526,64.658306,89.777114,3.152144,55.376952,87.135970,74.196069,31.186884,49.988952,59.576955,36.946894
54.700444,65.255901,138.907456,142.665337,111.577436,108.763226,29.154891,14.221380,138.244433,0.728957,64.923495,55.755474,141.342003,138.740140,139.827896,138.455643,96.141482,136.208317,-0.000712,0.002160,32.000000,-235.785177,138.620227,-0.219258,24.721706,0.681448,464284.858917,0.990559,20.229397,2.601552,2.534600,0.051002,0.038253,164.945977,32.000000,178.752301,166.859525,167.374408,148.634846,32.000000,144.934971,67.630270,64.701159,89.790334,3.152144,55.415177,87.135970,74.247964,31.186884,49.991326,59.576502,37.003020
54.861595,65.255901,138.918989,142.665337,111.540229,108.767333,29.148623,14.222093,138.188270,0.729015,65.006794,55.803294,141.301758,138.728782,139.858245,138.524645,96.149913,136.144714,-0.000713,0.002130,32.000000,-235.788397,138.742820,-0.219570,24.712160,0.681805,464291.396467,0.990607,20.263111,2.625928,2.535546,0.051611,0.039100,164.301350,32.000000,179.285423,166.816982,165.244893,148.827074,32.000000,145.124486,67.611135,64.701166,89.787068,3.152144,55.405812,87.135970,74.151258,31.186884,49.954028,59.579168,36.866704
54.560572,65.253151,138.927361,142.668126,111.473846,108.778331,29.194195,14.223948,138.203037,0.729000,64.927009,55.775099,141.235962,138.867175,139.862227,138.465872,96.121952,136.121757,-0.000712,0.002125,32.000000,-235.781953,138.643680,-0.219713,24.747119,0.683568,464172.297029,0.991472,20.302948,2.590766,2.539421,0.073080,0.046142,164.227737,32.000000,179.497427,165.934956,165.122145,149.617061,32.000000,144.288913,67.610456,64.677518,89.750788,3.152144,55.451921,87.135970,74.212250,31.186884,49.950496,59.548306,36.909257
54.838066,65.275152,138.847337,142.682906,111.431787,108.789260,29.150648,14.216956,138.215657,0.728974,64.897803,55.768431,141.286521,138.717936,139.900206,138.545910,96.118550,136.133863,-0.000712,0.002117,32.000000,-235.792223,138.697383,-0.219807,24.740379,0.681460,464063.588564,0.988499,20.147860,2.551602,2.532172,0.044729,0.036710,164.803692,32.000000,178.761052,165.702410,167.958732,149.901551,32.000000,144.004256,67.593346,64.695842,89.727491,3.152144,55.379144,87.135970,74.166493,31.186884,49.998551,59.568566,36.926498
55.012350,65.313106,138.896626,142.699080,111.493399,108.792098,29.151081,14.219524,138.096464,0.728816,64.953159,55.799264,141.334157,138.774825,139.928729,138.393323,96.106689,136.162387,-0.000713,0.002107,32.000000,-235.788999,138.668135,-0.219666,24.816566,0.685199,464365.421028,0.993076,20.435090,2.568468,2.546296,0.047681,0.033605,165.186171,32.000000,178.324869,166.191983,169.974209,149.500409,32.000000,144.219412,67.614679,64.677998,89.733384,3.152144,55.432764,87.135970,74.293713,31.186884,50.000927,59.573955,36.742126
54.715591,65.313106,138.845550,142.699080,111.518344,108.794909,29.120575,14.221808,138.190763,0.728650,64.977666,55.846542,141.309677,138.681843,139.894217,138.488504,96.095466,136.204991,-0.000713,0.002122,32.000000,-235.785241,138.681514,-0.219381,24.864087,0.680840,464265.546026,0.989150,20.189734,2.577721,2.531952,0.057043,0.034766,165.266697,32.000000,178.476395,166.644006,168.925125,149.002550,32.000000,145.175369,67.616402,64.693506,89.752897,3.152144,55.379379,87.135970,74.225544,31.186884,50.082646,59.563884,36.899645
54.438318,65.335383,138.830331,142.706609,111.425946,108.782706,29.155994,14.224662,138.150796,0.728663,65.005266,55.760705,141.328514,138.750763,139.830897,138.407750,96.124682,136.212742,-0.000714,0.002094,32.000000,-235.780092,138.620246,-0.219361,24.844837,0.676451,464240.997918,0.985793,20.060298,2.603367,2.524826,0.042999,0.041981,164.319827,32.000000,179.203440,166.791575,166.064723,148.772672,32.000000,145.332237,67.575680,64.690642,89.695954,3.152144,55.400879,87.135970,74.142774,31.186884,50.131856,59.579620,36.925838
54.981299,65.303755,138.855318,142.701589,111.366999,108.770392,29.155383,14.223092,138.172271,0.728677,64.995931,55.843928,141.262680,138.849190,139.904743,138.473327,96.130913,136.174770,-0.000715,0.002091,32.000000,-235.788710,138.674151,-0.219259,24.893119,0.679405,464474.923330,0.992777,20.345560,2.635174,2.537587,0.042105,0.042036,164.168257,32.000000,179.403542,166.355236,164.279743,149.346240,32.000000,144.192104,67.599094,64.681149,89.721697,3.152144,55.380464,87.135970,74.102134,31.186884,50.068815,59.563373,36.906689
54.722171,65.313381,138.885179,142.697128,111.318710,108.758080,29.108986,14.222093,138.299571,0.728634,64.854067,55.828797,141.250142,138.708718,139.919834,138.516985,96.146123,136.136389,-0.000714,0.002037,32.000000,-235.791348,138.623388,-0.219268,24.875522,0.684043,464578.972350,0.997106,20.635441,2.609703,2.550232,0.045026,0.038204,164.476152,32.000000,179.203801,165.741879,166.924992,149.869811,32.000000,144.213570,67.588397,64.698810,89.687953,3.152144,55.394998,87.135970,74.217861,31.186884,50.071438,59.558839,36.889447
54.628208,65.313381,138.817287,142.697128,111.320601,108.745847,29.170419,14.222807,138.235727,0.728629,64.837882,55.842668,141.331644,138.789363,139.932740,138.429201,96.106663,136.156528,-0.000714,0.002036,32.000000,-235.783914,138.733908,-0.219233,24.841349,0.674472,464105.345435,0.986042,20.080739,2.585126,2.525501,0.052892,0.036836,165.066349,32.000000,178.638258,165.788722,169.276786,149.894214,32.000000,144.169686,67.589897,64.666074,89.692805,3.152144,55.363942,87.135970,74.279271,31.186884,50.094184,59.563039,37.087172
54.608431,65.287253,138.878219,142.689877,111.264723,108.745939,29.139454,14.220666,138.208907,0.728363,64.890998,55.849949,141.334765,138.747583,139.931258,138.478235,96.097050,136.134146,-0.000714,0.002021,32.000000,-235.787694,138.665524,-0.219252,24.841166,0.678974,464206.816315,0.992705,20.339499,2.551369,2.538006,0.051134,0.043912,165.324316,32.000000,178.353072,166.602270,169.894206,148.948283,32.000000,144.612041,67.596613,64.694110,89.727323,3.152144,55.396124,87.135970,74.115389,31.186884,50.042346,59.570641,36.895757
54.792929,65.292204,138.851447,142.688483,111.248511,108.746010,29.130684,14.222664,138.181813,0.728430,64.976437,55.875988,141.370721,138.782859,139.850527,138.338116,96.125266,136.216621,-0.000714,0.002022,32.000000,-235.786843,138.636685,-0.219544,24.822598,0.680899,464299.716867,0.992388,20.430059,2.600561,2.541128,0.054040,0.034108,164.706203,32.000000,178.895523,166.769687,167.330564,148.763707,32.000000,145.381278,67.572395,64.675654,89.706276,3.152144,55.375668,87.135970,74.202517,31.186884,50.055147,59.575145,37.013878
54.653256,65.298254,138.934639,142.685137,111.242183,108.745963,29.180957,14.223235,138.202977,0.728149,64.918643,55.760253,141.311664,138.773479,139.889678,138.411701,96.170581,136.175566,-0.000714,0.002041,32.000000,-235.785944,138.686204,-0.219538,24.791336,0.681477,464295.691313,0.993772,20.423008,2.599358,2.543164,0.038498,0.034633,164.267761,32.000000,179.421607,166.705885,164.891382,149.232119,32.000000,145.030060,67.608155,64.707362,89.739360,3.152144,55.415267,87.135970,74.314442,31.186884,50.057670,59.579384,37.052250
54.773312,65.298254,138.814664,142.685137,111.301576,108.737806,29.130471,14.226945,138.284483,0.727811,64.746547,55.826502,141.290270,138.723031,139.925086,138.471313,96.166923,136.201640,-0.000714,0.001996,32.000000,-235.778464,138.628077,-0.219498,24.789579,0.679048,464122.769549,0.990382,20.250203,2.610992,2.534113,0.056794,0.045577,164.202531,32.000000,179.547284,166.026238,165.142372,149.677139,32.000000,144.001816,67.577858,64.685729,89.731620,3.152144,55.360375,87.135970,74.222024,31.186884,50.072842,59.570720,36.903387
54.804069,65.261401,138.884678,142.684579,111.302892,108.737754,29.126893,14.223806,138.266961,0.727796,64.572942,55.794286,141.320833,138.849577,139.920757,138.449105,96.135270,136.174341,-0.000715,0.001970,32.000000,-235.782095,138.670785,-0.219644,24.763956,0.682487,464129.166268,0.991487,20.390780,2.545843,2.542111,0.049261,0.038476,164.838721,32.000000,178.659599,165.789751,168.596365,149.900960,32.000000,144.177236,67.574832,64.706912,89.721222,3.152144,55.412890,87.135970,74.134694,31.186884,49.998481,59.566727,36.856872
54.577979,65.207222,138.889526,142.682348,111.283741,108.737706,29.151692,14.221522,138.241960,0.727825,64.588887,55.790378,141.347574,138.782859,139.946780,138.426613,96.102847,136.168629,-0.000715,0.001977,32.000000,-235.789788,138.642233,-0.219627,24.738307,0.680016,464022.214937,0.990723,20.275132,2.562099,2.534349,0.045082,0.041294,165.242492,32.000000,178.463083,166.174752,170.294207,149.496580,32.000000,144.590118,67.573067,64.665889,89.718970,3.152144,55.391217,87.135970,74.316872,31.186884,49.887787,59.575647,36.986439
54.877851,65.156344,138.904855,142.674261,111.275641,108.750012,29.163217,14.221237,138.222389,0.727809,64.626403,55.810560,141.338053,138.829717,139.883088,138.499831,96.108668,136.111210,-0.000716,0.001992,32.000000,-235.787942,138.740333,-0.219518,24.736733,0.680551,464014.970160,0.990131,20.208681,2.580562,2.534204,0.044268,0.054970,165.190632,32.000000,178.563629,166.764006,168.612150,148.687907,32.000000,144.966078,67.562732,64.671803,89.743488,3.152144,55.396888,87.135970,74.193765,31.186884,49.889577,59.565665,36.897444
54.903973,65.156344,138.845809,142.674261,111.269032,108.754052,29.140015,14.227230,138.252899,0.728097,64.723030,55.840757,141.293798,138.736693,139.858335,138.349691,96.123970,136.209598,-0.000715,0.002003,32.000000,-235.782604,138.637173,-0.219647,24.721129,0.684634,464154.996646,0.993680,20.372360,2.610225,2.544791,0.038619,0.031221,164.463775,32.000000,179.148876,166.905668,165.828787,148.765927,32.000000,145.275064,67.564210,64.684979,89.742278,3.152144,55.374059,87.135970,74.152825,31.186884,49.785003,59.569844,37.074113
54.781438,65.140668,138.967402,142.666732,111.240286,108.757902,29.152882,14.223663,138.258810,0.728444,64.735118,55.863179,141.249442,138.776354,139.904922,138.446192,96.134094,136.221538,-0.000716,0.001969,32.000000,-235.781582,138.715511,-0.219550,24.730072,0.680156,463922.528551,0.987260,20.032679,2.576654,2.531164,0.045903,0.038676,164.216558,32.000000,179.365046,166.023049,164.542268,149.583036,32.000000,144.402243,67.568911,64.673828,89.778024,3.152144,55.385704,87.135970,74.191920,31.186884,49.753627,59.554502,37.049021
54.643965,65.165144,138.841275,142.659481,111.244609,108.754324,29.164874,14.220238,138.238388,0.728429,64.619929,55.788769,141.285718,138.852372,139.942801,138.574454,96.141428,136.261535,-0.000716,0.001956,32.000000,-235.788122,138.645680,-0.219220,24.725456,0.679907,463891.704145,0.987562,20.007578,2.608895,2.528885,0.049090,0.046287,164.634349,32.000000,179.043149,165.913248,167.364785,149.736038,32.000000,144.031616,67.544202,64.693298,89.772032,3.152144,55.372428,87.135970,74.280636,31.186884,49.805870,59.569943,37.015419
54.964723,65.192646,138.935901,142.665337,111.202906,108.766636,29.148920,14.220809,138.164431,0.728459,64.590684,55.866823,141.298687,138.760123,139.918156,138.503151,96.132364,136.238599,-0.000717,0.001953,32.000000,-235.782961,138.681494,-0.219078,24.740274,0.682168,463946.972606,0.989564,20.109724,2.604541,2.536761,0.043269,0.034098,165.254969,32.000000,178.431338,166.028929,169.448334,149.808739,32.000000,144.146794,67.542052,64.674437,89.771821,3.152144,55.416820,87.135970,74.350619,31.186884,49.807296,59.573827,37.038456
54.788646,65.192646,138.880884,142.665337,111.185412,108.779063,29.129203,14.220381,138.352937,0.728169,64.569646,55.912040,141.334087,138.867848,139.923667,138.560580,96.123216,136.241273,-0.000716,0.001942,32.000000,-235.790929,138.691997,-0.219048,24.716592,0.683750,464043.357093,0.991944,20.266629,2.616526,2.540835,0.049146,0.038592,165.440344,32.000000,178.320428,166.566265,170.056921,149.028053,32.000000,145.094037,67.543445,64.686691,89.782070,3.152144,55.389880,87.135970,74.212545,31.186884,49.866216,59.580417,36.804708
54.875312,65.166244,138.987238,142.668684,111.196672,108.783115,29.156293,14.227516,138.424957,0.728152,64.555287,55.879865,141.336963,138.840074,139.867785,138.514421,96.103243,136.208251,-0.000716,0.001932,32.000000,-235.783302,138.827212,-0.218976,24.774263,0.679087,463940.220770,0.986262,19.985540,2.614513,2.527729,0.047826,0.036403,164.662114,32.000000,179.071119,166.956304,166.619542,148.867705,32.000000,145.136245,67.509112,64.716130,89.748160,3.152144,55.411584,87.135970,74.213299,31.186884,49.812761,59.574919,36.926865
54.770432,65.086490,138.981715,142.656693,111.169387,108.770717,29.141944,14.225803,138.305896,0.728106,64.474151,55.809441,141.277078,138.813404,139.871542,138.485981,96.098967,136.253715,-0.000716,0.001913,32.000000,-235.784523,138.804778,-0.218862,24.789238,0.682203,464129.386463,0.990555,20.154767,2.624951,2.534848,0.050435,0.038937,164.369324,32.000000,179.262516,166.723531,164.622566,149.066741,32.000000,144.844873,67.516512,64.695996,89.756423,3.152144,55.431116,87.135970,74.221214,31.186884,49.647927,59.571939,36.958339
54.793934,65.027637,138.975449,142.640798,111.162096,108.765225,29.105157,14.224947,138.405391,0.728383,64.352739,55.866900,141.297528,138.864748,139.923524,138.609803,96.130486,136.309993,-0.000717,0.001891,32.000000,-235.782101,138.794296,-0.218818,24.831619,0.679838,464092.142372,0.987872,20.045020,2.628973,2.532783,0.051422,0.038050,164.392667,32.000000,179.420130,166.033583,165.991690,149.718438,32.000000,144.279230,67.517905,64.697811,89.724918,3.152144,55.381396,87.135970,74.242965,31.186884,49.648674,59.570238,36.789815
54.711555,65.027637,138.897897,142.640798,111.185354,108.765288,29.160252,14.223377,138.330111,0.728706,64.366278,55.859970,141.316485,138.876881,139.944820,138.514357,96.118265,136.304832,-0.000716,0.001890,32.000000,-235.786785,138.769394,-0.218936,24.828682,0.680755,464005.589871,0.990129,20.066139,2.655210,2.537532,0.049763,0.041058,165.095110,32.000000,178.691889,165.874817,168.575986,150.083522,32.000000,144.091745,67.526416,64.712614,89.730042,3.152144,55.399143,87.135970,74.250767,31.186884,49.526387,59.572795,36.866043
54.959133,65.010311,139.011619,142.625461,111.186524,108.761385,29.187772,14.224234,138.338158,0.728394,64.385530,55.817780,141.310169,138.871049,139.952702,138.626528,96.076971,136.355313,-0.000715,0.001884,32.000000,-235.784782,138.897841,-0.218655,24.850791,0.679061,463817.297048,0.990703,19.984670,2.650867,2.536329,0.052204,0.039906,165.285057,32.000000,178.270834,166.544895,170.224137,149.065651,32.000000,144.407405,67.527050,64.673163,89.755756,3.152144,55.402220,87.135970,74.147729,31.186884,49.490456,59.573326,36.867217
54.866861,65.015811,138.892905,142.615700,111.160795,108.765062,29.145015,14.221950,138.360063,0.728113,64.515280,55.879173,141.317850,138.862077,139.880513,138.545689,96.114328,136.252147,-0.000716,0.001874,32.000000,-235.787557,138.646577,-0.218551,24.861622,0.679981,463898.465388,0.990480,20.063979,2.660598,2.538731,0.048235,0.031260,165.197393,32.000000,178.581426,166.885160,168.177452,148.767877,32.000000,145.161692,67.515829,64.679861,89.739052,3.152144,55.396300,87.135970,74.168355,31.186884,49.502011,59.572303,36.805882
54.883829,65.025712,138.997724,142.619326,111.216377,108.773253,29.199519,14.228658,138.273938,0.728138,64.510910,55.929738,141.271353,138.918701,139.846986,138.468299,96.124577,136.304235,-0.000716,0.001846,32.000000,-235.781177,138.816280,-0.218791,24.878905,0.676167,463778.512594,0.984531,19.808571,2.726262,2.529363,0.050193,0.035696,164.444860,32.000000,179.368085,166.917455,165.745183,148.977290,32.000000,145.366529,67.506552,64.713979,89.751811,3.152144,55.397948,87.135970,74.281774,31.186884,49.502148,59.573149,37.052250
54.675077,65.025712,138.841212,142.619326,111.194928,108.781523,29.185817,14.220666,138.391303,0.728109,64.582180,55.889421,141.207650,138.729802,139.874192,138.572600,96.145443,136.294774,-0.000717,0.001849,32.000000,-235.783924,138.715125,-0.219062,24.881842,0.676671,463784.116989,0.987860,19.902709,2.639092,2.531453,0.045848,0.040160,164.285950,32.000000,179.352358,166.217024,164.748134,149.352096,32.000000,143.972036,67.534781,64.708481,89.758641,3.152144,55.376598,87.135970,74.263636,31.186884,49.522982,59.559528,36.876681
54.604009,65.024612,138.976048,142.617374,111.198059,108.793708,29.141493,14.223948,138.382491,0.728098,64.560771,55.849495,141.283010,138.798661,139.925878,138.612878,96.126275,136.229006,-0.000718,0.001850,32.000000,-235.785067,138.687407,-0.219263,24.863274,0.676569,463801.417339,0.985779,19.896301,2.653996,2.532581,0.047001,0.037348,164.788784,32.000000,178.900278,165.968335,167.701028,149.823945,32.000000,143.960598,67.558741,64.743378,89.744601,3.152144,55.423778,87.135970,74.202577,31.186884,49.520907,59.566540,36.848215
55.015042,65.076864,138.868311,142.624624,111.242862,108.805794,29.105166,14.222807,138.288027,0.728145,64.604910,55.750404,141.289838,138.846784,139.933102,138.489992,96.076939,136.289243,-0.000718,0.001874,32.000000,-235.784733,138.645802,-0.219204,24.866290,0.678877,463931.935318,0.990486,20.097203,2.628563,2.539388,0.047866,0.037413,165.292140,32.000000,178.566355,166.064580,169.510335,149.817601,32.000000,144.310907,67.550756,64.696533,89.747613,3.152144,55.387129,87.135970,74.100432,31.186884,49.630054,59.573493,37.041685
54.864289,65.128292,138.960936,142.636615,111.287329,108.805925,29.156592,14.225803,138.315539,0.728125,64.715823,55.895208,141.287209,138.839341,139.874394,138.645210,96.087993,136.299259,-0.000719,0.001879,32.000000,-235.781737,138.670825,-0.219337,24.814389,0.681256,464069.104349,0.993530,20.164632,2.615966,2.545162,0.049870,0.045725,165.317765,32.000000,178.402311,166.764952,169.372082,148.823952,32.000000,144.761136,67.556641,64.700768,89.744151,3.152144,55.399130,87.135970,74.283234,31.186884,49.630718,59.572942,36.778589
54.784224,65.128292,138.871929,142.636615,111.250206,108.811580,29.138671,14.228515,138.328220,0.728149,64.763685,55.765533,141.282643,138.888380,139.820272,138.595443,96.097021,136.273077,-0.000719,0.001857,32.000000,-235.777714,138.675331,-0.219135,24.780951,0.674547,464024.866329,0.986793,19.821473,2.694396,2.524188,0.055439,0.045028,164.533468,32.000000,179.083171,167.100030,166.524446,148.667035,32.000000,144.997840,67.577069,64.739638,89.768250,3.152144,55.388008,87.135970,74.214238,31.186884,49.738893,59.568123,36.895830
54.597344,65.144793,138.970375,142.637451,111.267624,108.809518,29.153877,14.219382,138.381520,0.728115,64.730756,55.891223,141.195103,138.901921,139.851636,138.558440,96.116980,136.312753,-0.000718,0.001871,32.000000,-235.785044,138.742393,-0.218905,24.789159,0.678827,464176.457606,0.988188,20.017663,2.688178,2.532812,0.053482,0.039332,164.277064,32.000000,179.424876,166.497605,164.510435,149.280743,32.000000,144.702613,67.570268,64.728639,89.757539,3.152144,55.441393,87.135970,74.277291,31.186884,49.774449,59.568694,37.083431
54.935846,65.132142,138.965027,142.639682,111.276748,108.797516,29.196794,14.231369,138.302146,0.727848,64.654806,55.774885,141.259663,138.846701,139.895575,138.535876,96.110476,136.242140,-0.000719,0.001885,32.000000,-235.775515,138.755033,-0.218837,24.736156,0.680529,464234.290594,0.990447,20.094668,2.666507,2.534889,0.053953,0.047146,164.437730,32.000000,179.465278,165.956628,166.246488,149.657334,32.000000,144.045367,67.598732,64.724630,89.746121,3.152144,55.427123,87.135970,74.146652,31.186884,49.749325,59.572667,36.941098
55.097872,65.136267,138.898044,142.643865,111.360505,108.800003,29.179827,14.222664,138.298834,0.727820,64.658251,55.937551,141.271867,138.796725,139.887061,138.563189,96.111003,136.196543,-0.000719,0.001886,32.000000,-235.785696,138.726423,-0.218805,24.719529,0.683692,464332.844821,0.993706,20.291245,2.665706,2.545369,0.047936,0.034959,165.060276,32.000000,178.524853,166.042401,168.840868,149.711814,32.000000,143.751422,67.582433,64.706187,89.762466,3.152144,55.431891,87.135970,74.313214,31.186884,49.750466,59.571516,36.771473
54.769929,65.136267,138.908820,142.643865,111.360562,108.802238,29.138537,14.223235,138.352195,0.727772,64.668382,55.776497,141.293851,138.827637,139.883354,138.565064,96.070923,136.277101,-0.000719,0.001904,32.000000,-235.786436,138.707741,-0.218948,24.723332,0.679867,464050.429740,0.985338,19.952762,2.638110,2.529587,0.049423,0.039653,165.333334,32.000000,178.410346,166.469532,170.275702,149.097764,32.000000,144.879850,67.580913,64.697146,89.801162,3.152144,55.407451,87.135970,74.220654,31.186884,49.760231,59.564140,36.977708
54.659307,65.152768,138.930224,142.645817,111.383504,108.800491,29.150841,14.225090,138.293252,0.728062,64.744679,55.827571,141.328082,138.817584,139.837762,138.512647,96.100307,136.249900,-0.000718,0.001915,32.000000,-235.787040,138.704212,-0.219126,24.713655,0.677527,463956.687097,0.982734,19.801468,2.615557,2.520933,0.053412,0.035263,165.054820,32.000000,178.855004,166.850168,167.609331,148.823951,32.000000,145.014026,67.584366,64.708544,89.798323,3.152144,55.408152,87.135970,74.222918,31.186884,49.795856,59.565615,36.920702
54.889732,65.143968,138.859935,142.641355,111.412279,108.804598,29.146100,14.221808,138.294709,0.728078,64.749239,55.717729,141.251644,138.822458,139.801505,138.414023,96.120834,136.268002,-0.000719,0.001913,32.000000,-235.787535,138.721814,-0.219134,24.712632,0.682485,464269.599274,0.990674,20.116401,2.694547,2.536224,0.050338,0.037707,164.385931,32.000000,179.208952,166.961594,165.247119,148.777970,32.000000,144.842187,67.569637,64.680820,89.820624,3.152144,55.387499,87.135970,74.164560,31.186884,49.778828,59.565930,36.838604
54.791720,65.145893,138.960743,142.631595,111.416882,108.808666,29.136338,14.223520,138.284981,0.728072,64.760655,55.877494,141.186485,138.840972,139.872193,138.540414,96.101728,136.237882,-0.000719,0.001889,32.000000,-235.785495,138.611110,-0.219258,24.796267,0.684581,464298.139857,0.992501,20.239460,2.652027,2.541749,0.039566,0.046119,164.286096,32.000000,179.523598,166.071813,165.040858,149.553143,32.000000,144.370664,67.582969,64.690858,89.794078,3.152144,55.392213,87.135970,74.296788,31.186884,49.780072,59.572598,36.854525
54.619579,65.145893,138.858664,142.631595,111.483125,108.821006,29.200696,14.225946,138.228079,0.727756,64.694746,55.841259,141.252951,138.823008,139.891539,138.509918,96.127508,136.302666,-0.000719,0.001925,32.000000,-235.781430,138.600157,-0.219261,24.799833,0.680719,464107.002210,0.988066,20.008886,2.640243,2.529798,0.051945,0.035813,164.783190,32.000000,178.765328,165.815613,167.937665,149.887706,32.000000,143.957826,67.576881,64.693935,89.770579,3.152144,55.386275,87.135970,74.303784,31.186884,49.785339,59.566097,36.902213
54.812878,65.175870,138.898980,142.633826,111.466193,108.829289,29.180491,14.224091,138.276236,0.727372,64.850296,55.883100,141.282239,138.832571,139.891308,138.416795,96.128777,136.314197,-0.000719,0.001931,32.000000,-235.789186,138.743513,-0.219340,24.848430,0.680478,464231.753226,0.990396,20.105055,2.644801,2.536163,0.056226,0.041713,165.195858,32.000000,178.376894,166.325016,169.718843,149.428067,32.000000,144.084364,67.619492,64.702871,89.811190,3.152144,55.419389,87.135970,74.293809,31.186884,49.849180,59.559331,36.877709
54.776615,65.217673,138.840369,142.643586,111.464766,108.829515,29.166411,14.225233,138.301403,0.727457,64.924876,55.922739,141.308097,138.805329,139.863828,138.474979,96.130748,136.164504,-0.000719,0.001953,32.000000,-235.780013,138.659486,-0.219359,24.864297,0.682545,464346.576502,0.991773,20.270894,2.650308,2.542287,0.046292,0.038501,165.396822,32.000000,178.459154,166.850463,169.168790,148.895400,32.000000,145.197653,67.621345,64.725608,89.833044,3.152144,55.378468,87.135970,74.232039,31.186884,49.937849,59.572844,37.044399
54.529101,65.243800,138.925271,142.658366,111.454188,108.829355,29.128356,14.223948,138.315972,0.727338,64.936947,55.845272,141.284542,138.694913,139.835234,138.498467,96.111073,136.129919,-0.000718,0.001939,32.000000,-235.782444,138.711228,-0.219322,24.871037,0.678587,464293.359060,0.988742,20.114678,2.654607,2.534057,0.043308,0.036427,164.406442,32.000000,179.156643,166.943050,166.033791,148.756425,32.000000,145.132630,67.598689,64.719993,89.810385,3.152144,55.406782,87.135970,74.314396,31.186884,49.939728,59.559164,36.845280
55.037602,65.243800,138.840121,142.658366,111.511205,108.829525,29.164805,14.221665,138.180487,0.727193,64.929327,55.779313,141.224930,138.778434,139.886510,138.427733,96.132252,136.163059,-0.000718,0.001928,32.000000,-235.784564,138.642865,-0.219402,24.877882,0.678475,464371.086587,0.990057,20.191372,2.580330,2.534665,0.046418,0.035901,164.158637,32.000000,179.515169,166.331792,164.181312,149.198794,32.000000,144.302311,67.623449,64.726049,89.835776,3.152144,55.378243,87.135970,74.111452,31.186884,49.996227,59.565960,37.021949
54.727204,65.242425,138.906712,142.664780,111.550442,108.833396,29.141047,14.218668,138.236328,0.727308,64.830657,55.781027,141.260697,138.762224,139.916966,138.458799,96.142716,136.133780,-0.000717,0.001905,32.000000,-235.790839,138.606421,-0.219550,24.904475,0.682558,464613.712252,0.996398,20.456126,2.583292,2.547727,0.054842,0.045725,164.414540,32.000000,179.243491,165.998308,166.730066,149.703496,32.000000,144.056236,67.604431,64.720327,89.803337,3.152144,55.412743,87.135970,74.227759,31.186884,49.995462,59.571890,36.769198
54.711619,65.256176,138.847552,142.668126,111.547143,108.837393,29.114703,14.222949,138.204653,0.727141,64.794879,55.874486,141.286583,138.706964,139.921392,138.420869,96.132535,136.178382,-0.000718,0.001911,32.000000,-235.781312,138.716919,-0.219318,24.882472,0.674203,464231.424567,0.984984,19.966771,2.578128,2.522641,0.046939,0.033205,165.043989,32.000000,178.608062,165.962412,169.154215,149.947153,32.000000,144.195792,67.591333,64.698416,89.781321,3.152144,55.382247,87.135970,74.270200,31.186884,50.026223,59.569471,36.894070
54.928762,65.255626,138.924772,142.671751,111.530226,108.841621,29.164698,14.221237,138.273709,0.727126,64.792540,55.800002,141.337760,138.780616,139.889708,138.354943,96.114165,136.233804,-0.000718,0.001892,32.000000,-235.785811,138.704438,-0.219160,24.868414,0.678559,464430.752169,0.992010,20.263696,2.553515,2.538166,0.053247,0.035068,165.223820,32.000000,178.494253,166.602256,170.106204,149.016745,32.000000,144.618905,67.582804,64.704472,89.782278,3.152144,55.381650,87.135970,74.233379,31.186884,50.028435,59.561377,36.991355
54.595532,65.255626,138.825057,142.671751,111.609460,108.845750,29.142896,14.222093,138.230437,0.727069,64.787078,55.829772,141.342434,138.749173,139.832553,138.484878,96.143880,136.239720,-0.000717,0.001873,32.000000,-235.786267,138.673967,-0.219133,24.877095,0.679126,464499.851133,0.993294,20.292457,2.585249,2.537807,0.049468,0.035959,164.856093,32.000000,178.813572,167.050795,167.313077,148.676639,32.000000,144.975394,67.584549,64.727101,89.773286,3.152144,55.373923,87.135970,74.325485,31.186884,50.029497,59.573218,36.970885
54.730781,65.221523,138.913593,142.665895,111.626267,108.849731,29.203850,14.219524,138.269381,0.726798,64.718233,55.936199,141.275119,138.774499,139.883022,138.431786,96.155136,136.172345,-0.000717,0.001908,32.000000,-235.788343,138.786589,-0.219168,24.836628,0.676656,464411.723273,0.987290,20.083048,2.630395,2.529181,0.044382,0.044167,164.305463,32.000000,179.380237,166.711106,165.107783,149.032034,32.000000,145.084284,67.590541,64.730608,89.764350,3.152144,55.396480,87.135970,74.124661,31.186884,49.960510,59.577378,36.992602
54.848042,65.165969,138.898804,142.656693,111.675381,108.845781,29.163689,14.226374,138.258907,0.726695,64.527375,55.987394,141.232494,138.728333,139.899465,138.483944,96.121637,136.229799,-0.000717,0.001906,32.000000,-235.781985,138.701091,-0.219143,24.826689,0.680976,464589.386253,0.994742,20.403826,2.603536,2.542792,0.049837,0.054624,164.187351,32.000000,179.425498,166.079416,165.108745,149.704197,32.000000,144.256883,67.540526,64.699630,89.715191,3.152144,55.399672,87.135970,74.203778,31.186884,49.846606,59.571782,37.044399
54.823089,65.093915,138.955797,142.639125,111.645030,108.837443,29.184909,14.225090,138.338197,0.726538,64.410055,55.905541,141.285816,138.847599,139.937523,138.488853,96.133774,136.227862,-0.000717,0.001922,32.000000,-235.783925,138.779265,-0.219414,24.772139,0.680449,464443.071551,0.989898,20.239349,2.559731,2.538126,0.046950,0.037839,164.858299,32.000000,178.605616,165.972653,168.385507,149.753451,32.000000,143.908802,67.550968,64.715536,89.712009,3.152144,55.417905,87.135970,74.280903,31.186884,49.848039,59.572254,36.780864
54.756320,65.093915,138.867514,142.639125,111.654908,108.829100,29.177480,14.222378,138.297241,0.726394,64.437303,55.920372,141.324747,138.841136,139.982669,138.567467,96.080920,136.259268,-0.000716,0.001940,32.000000,-235.787128,138.799396,-0.219589,24.799151,0.678732,464339.512347,0.988733,20.070959,2.620988,2.532430,0.042522,0.046030,165.166697,32.000000,178.402278,166.212708,170.221006,149.353031,32.000000,144.493241,67.560770,64.699483,89.737025,3.152144,55.388480,87.135970,74.249255,31.186884,49.698841,59.565753,36.911091
54.822799,65.060363,138.974147,142.626018,111.669889,108.828675,29.166650,14.219096,138.340048,0.726534,64.576334,55.821902,141.288403,138.888423,139.885961,138.556036,96.090260,136.318670,-0.000717,0.001932,32.000000,-235.787952,138.722366,-0.219432,24.755538,0.680721,464192.554111,0.988246,20.022900,2.607915,2.534622,0.043143,0.034208,165.203834,32.000000,178.539923,166.739283,168.660972,148.943540,32.000000,145.081756,67.536298,64.705827,89.744813,3.152144,55.430946,87.135970,74.274600,31.186884,49.629608,59.572746,36.880056
