OSU 80 Ton Compressor Load Stand
54.806007,65.056238,138.832298,142.623509,111.707568,108.820560,29.147863,14.224662,138.401019,0.726705,64.658316,55.852808,141.260651,138.779800,139.889651,138.521998,96.136021,136.255348,-0.000717,0.001929,32.000000,-235.785173,138.761542,-0.219318,24.726663,0.680472,464312.410867,0.989756,20.087149,2.675940,2.536100,0.052603,0.038043,164.341622,32.000000,179.067388,166.938328,166.033927,148.631367,32.000000,144.913526,67.523233,64.718607,89.718734,3.152144,55.376027,87.135970,74.224599,31.186884,49.621529,59.562331,36.906249
54.595169,65.087040,138.933963,142.629922,111.683940,108.832838,29.153608,14.219239,138.308321,0.726454,64.692455,55.832765,141.236044,138.762306,139.893420,138.466378,96.155070,136.189526,-0.000717,0.001935,32.000000,-235.787481,138.734745,-0.219066,24.754095,0.681160,464199.490492,0.988701,19.989627,2.695284,2.534970,0.050233,0.044870,164.128542,32.000000,179.453079,166.142883,164.407932,149.432238,32.000000,144.514372,67.548541,64.728550,89.750902,3.152144,55.419975,87.135970,74.250694,31.186884,49.622015,59.562891,36.968464
54.924138,65.087040,138.862681,142.629922,111.637356,108.845073,29.159289,14.225661,138.309186,0.726467,64.535866,55.837400,141.258215,138.841645,139.915248,138.584603,96.154028,136.345477,-0.000718,0.001949,32.000000,-235.781715,138.716530,-0.218768,24.740379,0.681400,464073.451241,0.989589,20.001655,2.618945,2.533158,0.051525,0.045253,164.607870,32.000000,179.124637,165.764578,167.104236,149.870826,32.000000,144.123988,67.528912,64.733074,89.718628,3.152144,55.385071,87.135970,74.174552,31.186884,49.686892,59.569235,37.062521
54.854427,65.105191,138.906067,142.634384,111.737945,108.845112,29.171678,14.224662,138.234640,0.726217,64.597875,55.787670,141.280220,138.782247,139.946126,138.518575,96.131696,136.326521,-0.000719,0.001948,32.000000,-235.782223,138.789931,-0.218829,24.756062,0.684542,464269.649001,0.993818,20.235589,2.568099,2.544803,0.053220,0.053927,165.172742,32.000000,178.410921,166.105515,169.219692,149.602229,32.000000,143.860317,67.550719,64.706518,89.735463,3.152144,55.419028,87.135970,74.375999,31.186884,49.725536,59.563373,37.059660
54.843917,65.105466,138.862196,142.629922,111.749622,108.844989,29.148469,14.220381,138.331363,0.726520,64.697208,55.818963,141.304604,138.713857,139.884909,138.519021,96.117420,136.196218,-0.000720,0.001932,32.000000,-235.791585,138.798703,-0.218813,24.812500,0.679589,464107.753463,0.987150,19.918902,2.644456,2.528263,0.049225,0.052512,165.257916,32.000000,178.353175,166.523492,169.906234,148.987954,32.000000,144.895256,67.552636,64.697584,89.734057,3.152144,55.387990,87.135970,74.213460,31.186884,49.727018,59.564829,37.012338
54.796040,65.128292,138.917654,142.641913,111.790328,108.845057,29.157175,14.226660,138.206402,0.726511,64.778564,55.866176,141.303469,138.801536,139.832305,138.505416,96.136421,136.167727,-0.000719,0.001933,32.000000,-235.780553,138.765987,-0.218795,24.828813,0.680491,464225.961234,0.988168,20.004042,2.657637,2.532267,0.048539,0.045809,164.679129,32.000000,178.886741,166.824716,166.888251,148.836088,32.000000,145.226336,67.552653,64.725995,89.705754,3.152144,55.429169,87.135970,74.283756,31.186884,49.727929,59.571654,36.937430
54.772405,65.128292,138.885076,142.641913,111.816729,108.837026,29.171066,14.222236,138.252153,0.726533,64.821705,55.832838,141.274184,138.738876,139.842524,138.497407,96.153748,136.182892,-0.000720,0.001967,32.000000,-235.786779,138.703805,-0.218715,24.874237,0.678865,464260.372751,0.989164,20.014420,2.608981,2.531953,0.040618,0.043934,164.259960,32.000000,179.282489,166.844660,164.652184,148.875415,32.000000,144.706217,67.560812,64.724996,89.719562,3.152144,55.398232,87.135970,74.249792,31.186884,49.776558,59.566668,36.964942
54.873510,65.153869,138.880768,142.650558,111.819265,108.824744,29.169383,14.223092,138.308251,0.726599,64.723566,55.939929,141.236610,138.760775,139.897443,138.481150,96.148640,136.258023,-0.000719,0.001959,32.000000,-235.785431,138.763398,-0.218601,24.910979,0.679484,464285.066134,0.989886,20.083298,2.576216,2.535177,0.042815,0.037217,164.239468,32.000000,179.452355,166.053134,165.630765,149.661898,32.000000,144.044222,67.554149,64.724156,89.704683,3.152144,55.433933,87.135970,74.315899,31.186884,49.831061,59.568890,37.023049
54.600443,65.156619,138.846977,142.651673,111.826774,108.812619,29.210618,14.223235,138.300549,0.726638,64.628733,55.901411,141.311715,138.810345,139.900868,138.490746,96.136690,136.261430,-0.000720,0.001948,32.000000,-235.786928,138.740209,-0.218441,24.864953,0.678379,464231.183404,0.989815,20.106043,2.566214,2.535676,0.046545,0.032047,164.932158,32.000000,178.586555,165.819435,168.460299,149.921993,32.000000,143.900933,67.555779,64.730802,89.697509,3.152144,55.382851,87.135970,74.338704,31.186884,49.838123,59.576247,36.875948
54.645947,65.149193,138.979328,142.648048,111.824545,108.812705,29.171828,14.223663,138.280547,0.726760,64.600404,55.820296,141.302688,138.824313,139.912948,138.493293,96.096716,136.192971,-0.000719,0.001940,32.000000,-235.781091,138.733132,-0.218239,24.885986,0.675797,464159.666361,0.987809,20.034374,2.607616,2.530926,0.042503,0.035290,165.254758,32.000000,178.272809,166.380889,170.141562,149.053228,32.000000,144.258468,67.538905,64.679213,89.715226,3.152144,55.422890,87.135970,74.111855,31.186884,49.839476,59.568920,36.876021
55.042556,65.149193,138.871288,142.648048,111.874708,108.812786,29.140914,14.217669,138.332574,0.726959,64.604136,55.808130,141.321989,138.764814,139.848173,138.465297,96.094703,136.275454,-0.000720,0.001956,32.000000,-235.786429,138.728444,-0.218210,24.906547,0.680953,464319.205351,0.991773,20.300079,2.621213,2.542964,0.050066,0.039651,165.078811,32.000000,178.524365,166.855487,168.406087,148.728914,32.000000,145.072171,67.525317,64.722785,89.746856,3.152144,55.397288,87.135970,74.111868,31.186884,49.825305,59.572254,37.003167
54.879082,65.113166,138.850922,142.639682,111.942253,108.812674,29.168234,14.225090,138.260237,0.726861,64.686481,55.827083,141.273960,138.824109,139.828857,138.456583,96.143233,136.201907,-0.000719,0.001975,32.000000,-235.784089,138.749080,-0.218146,24.851420,0.680370,464360.371823,0.992158,20.248766,2.628117,2.543269,0.051685,0.036296,164.364445,32.000000,179.367214,166.769318,165.773109,148.767136,32.000000,145.236181,67.542259,64.734773,89.751142,3.152144,55.446773,87.135970,74.370872,31.186884,49.751381,59.569913,36.891282
54.738959,65.086490,138.849331,142.634942,111.950245,108.818835,29.201349,14.227801,138.233367,0.726645,64.665796,55.814201,141.236307,138.706922,139.880625,138.489119,96.137646,136.175398,-0.000718,0.002002,32.000000,-235.783345,138.647533,-0.218158,24.812343,0.673239,464101.884222,0.985292,19.867414,2.669971,2.522980,0.044564,0.041392,164.156539,32.000000,179.491581,166.153081,164.323363,149.334991,32.000000,144.113128,67.533845,64.717981,89.754840,3.152144,55.381567,87.135970,74.271654,31.186884,49.696744,59.567995,36.833835
54.732985,65.103266,138.916100,142.634942,111.992954,108.818643,29.182372,14.226089,138.249632,0.726460,64.620087,55.930743,141.276469,138.721033,139.894744,138.490829,96.131920,136.274079,-0.000718,0.002017,32.000000,-235.781615,138.706842,-0.218290,24.748588,0.677028,464056.600962,0.987520,19.988319,2.585917,2.530125,0.053686,0.042810,164.589169,32.000000,178.904134,165.903036,167.299299,149.663696,32.000000,143.673561,67.534994,64.729155,89.751910,3.152144,55.398855,87.135970,74.218155,31.186884,49.697491,59.568890,36.764209
54.859125,65.103266,138.856044,142.634942,111.982720,108.810384,29.143465,14.229228,138.201779,0.726314,64.675569,55.896522,141.307555,138.682086,139.915135,138.482071,96.131837,136.189068,-0.000718,0.002029,32.000000,-235.778312,138.663481,-0.218285,24.734373,0.680198,464149.283484,0.989181,20.096439,2.578697,2.536572,0.047814,0.046304,165.201698,32.000000,178.477289,165.916832,169.649748,149.682659,32.000000,144.392706,67.542107,64.720425,89.812245,3.152144,55.384383,87.135970,74.211926,31.186884,49.733308,59.568576,36.851957
54.647411,65.140668,138.913285,142.641077,111.957741,108.801233,29.144526,14.223520,138.266513,0.725966,64.692957,55.798386,141.264647,138.697258,139.834506,138.519715,96.079885,136.208989,-0.000717,0.002028,32.000000,-235.782217,138.586147,-0.218293,24.716907,0.682432,464190.548010,0.989986,20.118967,2.632090,2.538069,0.050009,0.036203,165.343163,32.000000,178.481451,166.602018,169.602880,148.885633,32.000000,144.824982,67.524658,64.692478,89.806134,3.152144,55.413582,87.135970,74.332527,31.186884,49.812283,59.567474,36.758560
54.839137,65.146168,138.790081,142.638567,111.905815,108.800213,29.164416,14.221665,138.135052,0.725867,64.773813,55.797506,141.290644,138.758696,139.829825,138.375580,96.103230,136.209582,-0.000717,0.002011,32.000000,-235.788170,138.677129,-0.218084,24.741979,0.680522,464069.604073,0.988710,19.997601,2.591110,2.531139,0.053085,0.040248,164.451590,32.000000,178.973908,166.914017,166.468822,148.693377,32.000000,145.034974,67.508766,64.707850,89.808162,3.152144,55.359300,87.135970,74.225694,31.186884,49.824964,59.576709,37.073306
55.096283,65.155794,138.921512,142.635778,111.924825,108.791917,29.131548,14.221665,138.170844,0.725851,64.818463,55.727495,141.239593,138.737163,139.852807,138.420236,96.118401,136.207623,-0.000717,0.002016,32.000000,-235.784072,138.625244,-0.217941,24.826663,0.684558,464333.653335,0.992930,20.238829,2.652687,2.541992,0.050502,0.035137,164.267895,32.000000,179.464584,166.352359,164.640611,149.023443,32.000000,144.752486,67.529089,64.715714,89.837230,3.152144,55.390776,87.135970,74.386957,31.186884,49.826227,59.566550,36.863916
54.561274,65.155794,138.844450,142.635778,111.980669,108.791804,29.176426,14.224519,138.276174,0.725823,64.672436,55.829761,141.281838,138.706087,139.897435,138.447211,96.134431,136.153180,-0.000717,0.002032,32.000000,-235.785152,138.671009,-0.217597,24.859314,0.680285,464160.540168,0.988420,20.059720,2.629628,2.530858,0.041398,0.039571,164.270828,32.000000,179.487299,165.851000,165.912352,149.760216,32.000000,144.101432,67.546649,64.719971,89.812831,3.152144,55.379123,87.135970,74.366365,31.186884,49.847611,59.573306,37.029726
54.914539,65.166244,138.933956,142.639125,111.949028,108.779550,29.129856,14.224519,138.223383,0.725836,64.601044,55.831061,141.282798,138.724194,139.870744,138.452100,96.112231,136.185991,-0.000716,0.002012,32.000000,-235.779907,138.773310,-0.217576,24.890418,0.674737,463936.198373,0.984373,19.822517,2.613512,2.521432,0.054315,0.037991,164.927752,32.000000,178.573364,165.793361,168.846934,149.735482,32.000000,143.759554,67.529381,64.705567,89.800198,3.152144,55.390012,87.135970,74.109122,31.186884,49.870774,59.564770,36.884899
54.709979,65.143693,138.845462,142.639961,111.993217,108.767349,29.123948,14.222949,138.157746,0.726077,64.675560,55.810161,141.262085,138.651990,139.910291,138.375561,96.071048,136.192747,-0.000717,0.002014,32.000000,-235.785410,138.626692,-0.217448,24.914021,0.681554,464257.721874,0.993531,20.337056,2.571175,2.544744,0.043336,0.047686,165.309869,32.000000,178.257084,166.366106,170.376416,149.025255,32.000000,144.865098,67.543933,64.671313,89.802505,3.152144,55.380861,87.135970,74.284393,31.186884,49.825195,59.578233,36.755552
54.570457,65.149743,138.950951,142.640798,112.016035,108.775097,29.189999,14.222949,138.142383,0.726297,64.847362,55.770364,141.298029,138.657210,139.813410,138.358937,96.088093,136.173158,-0.000719,0.002008,32.000000,-235.787869,138.614129,-0.217446,24.871693,0.675764,464031.937092,0.987954,20.007328,2.609230,2.530003,0.053942,0.033626,164.933381,32.000000,178.718837,166.679904,167.803318,148.730908,32.000000,144.979448,67.518864,64.697939,89.815620,3.152144,55.385605,87.135970,74.336831,31.186884,49.826436,59.571821,36.795170
54.929491,65.149743,138.810209,142.640798,112.002003,108.775123,29.192757,14.220523,138.207620,0.726211,64.851143,55.783207,141.206519,138.700623,139.827353,138.383728,96.091764,136.193749,-0.000718,0.001979,32.000000,-235.786197,138.547581,-0.217513,24.866657,0.677629,464169.710412,0.992073,20.181555,2.653677,2.537845,0.052546,0.042708,164.301925,32.000000,179.229830,166.900129,165.430345,148.603885,32.000000,144.846209,67.521069,64.692217,89.807964,3.152144,55.366458,87.135970,74.184873,31.186884,49.840325,59.577230,36.831634
54.797603,65.190171,138.876171,142.647769,112.006627,108.775776,29.180951,14.224519,138.135944,0.726358,64.801913,55.805720,141.206132,138.661227,139.872287,138.359692,96.087843,136.149099,-0.000719,0.001972,32.000000,-235.786955,138.534445,-0.217427,24.827895,0.681524,464269.107634,0.992716,20.322142,2.627168,2.546267,0.043947,0.040300,164.173502,32.000000,179.464524,166.033293,164.652910,149.373675,32.000000,144.229622,67.535214,64.678851,89.827127,3.152144,55.380628,87.135970,74.366473,31.186884,49.926017,59.563462,36.849169
54.694736,65.218773,138.776210,142.651673,111.996663,108.776445,29.175779,14.225375,138.204300,0.726498,64.662282,55.860181,141.249844,138.701234,139.856931,138.415798,96.110085,136.243002,-0.000718,0.001969,32.000000,-235.784132,138.562386,-0.217285,24.784544,0.675472,464022.009135,0.985444,19.976465,2.633446,2.527062,0.043199,0.038604,164.626532,32.000000,178.849334,165.659355,167.859393,149.907986,32.000000,143.928903,67.521073,64.685540,89.820338,3.152144,55.349495,87.135970,74.307724,31.186884,49.987288,59.560216,37.073966
54.737916,65.211072,138.920548,142.650279,111.973860,108.776823,29.173553,14.221808,138.151048,0.726686,64.700933,55.735435,141.280548,138.667488,139.891534,138.411904,96.063878,136.199441,-0.000717,0.001991,32.000000,-235.790322,138.601892,-0.217284,24.747460,0.678952,464178.188045,0.988583,20.143672,2.615792,2.534348,0.045657,0.038583,165.158336,32.000000,178.463462,166.076772,169.721529,149.468452,32.000000,144.217865,67.523609,64.680986,89.851238,3.152144,55.361056,87.135970,74.364999,31.186884,49.989177,59.571024,37.016300
54.699381,65.211072,138.839231,142.650279,111.986355,108.776765,29.172786,14.223235,138.151331,0.726766,64.871629,55.786568,141.291456,138.629601,139.845234,138.551537,96.089112,136.144060,-0.000716,0.002012,32.000000,-235.785944,138.577214,-0.217333,24.731567,0.681234,464245.593114,0.990898,20.271321,2.638917,2.537286,0.058829,0.037002,165.307203,32.000000,178.385390,166.667102,169.299460,148.819470,32.000000,145.104251,67.543773,64.690779,89.892874,3.152144,55.375673,87.135970,74.312671,31.186884,49.974968,59.565586,36.768245
54.782977,65.186871,138.798413,142.646933,111.915173,108.764364,29.176764,14.223235,138.143322,0.726856,64.962953,55.753593,141.300458,138.629438,139.852718,138.292727,96.094060,136.050686,-0.000717,0.002022,32.000000,-235.783977,138.517008,-0.217393,24.694614,0.682360,464302.551505,0.990092,20.222026,2.664080,2.537922,0.047150,0.031357,164.374873,32.000000,179.025915,166.659775,166.300106,148.804783,32.000000,145.181931,67.544391,64.698915,89.882045,3.152144,55.329567,87.135970,74.323984,31.186884,49.926266,59.564740,36.897078
54.411432,65.247375,138.814418,142.655856,111.881748,108.752242,29.190317,14.218954,138.101941,0.727097,65.094944,55.752723,141.232687,138.584701,139.868549,138.368142,96.139717,136.059791,-0.000717,0.002008,32.000000,-235.788259,138.502774,-0.217512,24.719739,0.682949,464274.539460,0.990889,20.259144,2.612087,2.538223,0.044453,0.046938,164.245774,32.000000,179.396908,166.287193,164.276010,149.304041,32.000000,144.454327,67.574443,64.706522,89.942225,3.152144,55.363947,87.135970,74.462684,31.186884,50.054018,59.559174,36.821216
54.564681,65.318056,138.809810,142.668963,111.837021,108.743901,29.180761,14.226517,138.082537,0.726985,64.969235,55.746967,141.245208,138.513638,139.873027,138.326323,96.133569,136.032584,-0.000716,0.002013,32.000000,-235.782007,138.588001,-0.217350,24.747880,0.682346,464119.594473,0.988905,20.154448,2.562002,2.533605,0.053582,0.041959,164.421386,32.000000,179.213221,165.984859,166.644108,149.586800,32.000000,144.142657,67.564730,64.712225,89.898326,3.152144,55.314321,87.135970,74.157249,31.186884,50.056154,59.572962,36.762228
54.606898,65.318056,139.001125,142.668963,111.795463,108.743891,29.212580,14.224804,138.079027,0.726620,64.923135,55.789762,141.272474,138.641448,139.872306,138.303424,96.068680,136.122450,-0.000715,0.002033,32.000000,-235.784211,138.624631,-0.217111,24.768913,0.687480,464306.872009,0.995965,20.573437,2.520748,2.551199,0.054274,0.036097,165.019788,32.000000,178.509512,165.659127,168.975329,149.767120,32.000000,144.246763,67.548136,64.668850,89.922568,3.152144,55.437621,87.135970,74.374440,31.186884,50.206050,59.560216,36.889888
54.883000,65.345834,138.812391,142.679280,111.783092,108.752158,29.189584,14.226517,137.987743,0.726649,64.902193,55.750703,141.352971,138.651806,139.888433,138.252983,96.112347,136.090861,-0.000716,0.002028,32.000000,-235.782007,138.538075,-0.217037,24.817457,0.684405,464282.281450,0.993308,20.496030,2.513741,2.543950,0.067319,0.038610,165.289881,32.000000,178.314359,166.436002,170.017644,148.996700,32.000000,145.010613,67.602646,64.676362,89.975874,3.152144,55.292487,87.135970,74.395888,31.186884,50.266787,59.564494,36.968244
54.650502,65.323007,138.778987,142.685415,111.755901,108.744363,29.148705,14.223235,138.100011,0.726643,64.909297,55.756842,141.347514,138.639715,139.866066,138.278548,96.097107,136.036484,-0.000715,0.002008,32.000000,-235.786272,138.486334,-0.217211,24.825981,0.684192,464390.796729,0.991378,20.455290,2.622074,2.545487,0.046209,0.043196,164.851522,32.000000,178.608113,166.825441,167.552877,148.645808,32.000000,145.086918,67.587566,64.678768,89.976741,3.152144,55.344110,87.135970,74.359983,31.186884,50.222184,59.564307,36.812045
54.750909,65.258651,138.822432,142.680954,111.695960,108.736182,29.114190,14.214672,138.088997,0.726360,64.833865,55.832422,141.241619,138.582378,139.850995,138.400042,96.106385,136.052898,-0.000716,0.001998,32.000000,-235.792376,138.544178,-0.217190,24.847565,0.677754,464190.704853,0.986786,20.217220,2.563140,2.529242,0.047127,0.041744,164.259334,32.000000,179.178022,166.735951,165.198178,148.853786,32.000000,145.052761,67.547518,64.668647,89.967032,3.152144,55.317991,87.135970,74.379789,31.186884,50.224973,59.570100,36.782698
54.576703,65.258651,138.876577,142.680954,111.708460,108.727908,29.172414,14.229228,138.185926,0.726598,64.817474,55.842267,141.230165,138.590735,139.912879,138.290572,96.110195,136.049661,-0.000717,0.001991,32.000000,-235.777328,138.467038,-0.217217,24.858527,0.680784,464310.316810,0.992691,20.418187,2.552089,2.539391,0.044336,0.041066,164.149344,32.000000,179.455576,165.950540,164.891379,149.580434,32.000000,144.256291,67.607077,64.668281,89.982221,3.152144,55.379738,87.135970,74.408812,31.186884,50.093225,59.567671,36.887246
54.961383,65.224273,138.877341,142.677050,111.704337,108.715504,29.141499,14.224091,138.051183,0.726171,64.687906,55.786450,141.294870,138.578257,139.938912,138.361219,96.121674,136.117002,-0.000716,0.002002,32.000000,-235.784269,138.452438,-0.217450,24.862409,0.678729,464097.900005,0.991606,20.257094,2.550747,2.535527,0.056505,0.038683,164.800232,32.000000,178.524619,165.955384,167.999872,149.712333,32.000000,143.609661,67.616558,64.670279,89.954863,3.152144,55.343697,87.135970,74.299626,31.186884,50.023690,59.563324,36.906542
54.648275,65.232249,138.833971,142.679559,111.688737,108.703169,29.135238,14.226089,138.101068,0.726263,64.678826,55.839615,141.276734,138.664754,139.893090,138.373648,96.083879,136.103819,-0.000714,0.001975,32.000000,-235.783090,138.491636,-0.217439,24.876492,0.681310,464170.030109,0.993047,20.425020,2.545371,2.544613,0.055488,0.034882,165.199398,32.000000,178.197113,166.100133,169.888285,149.464063,32.000000,144.553236,67.612684,64.647183,89.940310,3.152144,55.361545,87.135970,74.372707,31.186884,50.042254,59.567474,36.759147
54.754273,65.223998,138.825171,142.678723,111.612274,108.690966,29.158909,14.223806,138.130818,0.726153,64.731703,55.877454,141.341417,138.625115,139.834991,138.373320,96.074427,136.117207,-0.000714,0.002003,32.000000,-235.785374,138.578764,-0.217417,24.856062,0.675228,463789.102629,0.986200,20.020373,2.566449,2.526817,0.046439,0.032146,165.241142,32.000000,178.492397,166.653088,168.790204,148.875975,32.000000,145.213289,67.629634,64.675884,89.952277,3.152144,55.311723,87.135970,74.421031,31.186884,50.044260,59.568467,36.834422
54.778221,65.223998,138.781018,142.678723,111.599074,108.686850,29.143083,14.222807,138.050225,0.726020,64.814865,55.739683,141.290606,138.633577,139.854754,138.392857,96.115310,136.102495,-0.000714,0.001993,32.000000,-235.782930,138.608275,-0.217542,24.805760,0.679295,464034.860612,0.992577,20.329577,2.597870,2.540501,0.052636,0.040896,164.402519,32.000000,179.047357,166.931143,166.029354,148.661725,32.000000,145.098310,67.627326,64.691942,89.959399,3.152144,55.340415,87.135970,74.313648,31.186884,50.029017,59.563904,36.891869
54.578377,65.192371,138.786614,142.673146,111.574000,108.678725,29.137068,14.222378,138.092944,0.726236,64.755224,55.844514,141.246410,138.722216,139.856947,138.345165,96.091625,136.059625,-0.000712,0.001993,32.000000,-235.783850,138.639174,-0.217593,24.753571,0.678110,463920.833186,0.989514,20.219204,2.613793,2.535422,0.047496,0.040954,164.173275,32.000000,179.362231,166.161576,164.288411,149.302177,32.000000,144.470799,67.647595,64.685975,89.964733,3.152144,55.310978,87.135970,74.338809,31.186884,49.964925,59.566382,36.844033
54.467568,65.198972,138.738882,142.667568,111.557676,108.678798,29.155627,14.223948,138.139460,0.725951,64.704136,55.787769,141.271826,138.682515,139.902768,138.300938,96.145880,136.134816,-0.000712,0.001970,32.000000,-235.786214,138.464206,-0.217506,24.730570,0.678857,463801.710300,0.989535,20.196151,2.565799,2.533507,0.048083,0.035649,164.479297,32.000000,179.143896,165.687181,166.856529,149.836291,32.000000,144.150420,67.626915,64.683595,89.943973,3.152144,55.316244,87.135970,74.482750,31.186884,49.980346,59.572991,36.857533
54.643346,65.198422,138.801460,142.660876,111.484127,108.682819,29.186042,14.228372,138.059877,0.725958,64.695735,55.753370,141.287611,138.626419,139.954299,138.342358,96.058430,136.081942,-0.000712,0.001996,32.000000,-235.781627,138.561140,-0.217405,24.685042,0.683255,463903.796129,0.993592,20.357125,2.568760,2.542886,0.051776,0.043241,165.044325,32.000000,178.469002,165.917422,168.962422,149.700746,32.000000,143.837044,67.607014,64.674482,89.969815,3.152144,55.314603,87.135970,74.265597,31.186884,49.982064,59.570621,36.852177
54.800407,65.198422,138.750437,142.660876,111.566971,108.686777,29.120213,14.228372,138.049907,0.725976,64.810584,55.721857,141.293986,138.539962,139.896548,138.234303,96.058021,136.125364,-0.000712,0.001988,32.000000,-235.782118,138.559672,-0.217500,24.708278,0.685354,463875.940268,0.995212,20.470750,2.550852,2.547183,0.042580,0.037747,165.279414,32.000000,178.223208,166.562904,170.030844,148.911265,32.000000,144.871350,67.614766,64.675580,89.996159,3.152144,55.318376,87.135970,74.323089,31.186884,49.982633,59.560491,36.850709
54.706478,65.217123,138.895893,142.658087,111.499240,108.678471,29.197969,14.226660,138.117328,0.725969,64.924266,55.801851,141.346326,138.562555,139.874862,138.313265,96.077023,136.080067,-0.000711,0.001981,32.000000,-235.782683,138.560570,-0.217521,24.693277,0.684278,463955.689853,0.990673,20.300502,2.612743,2.540135,0.050969,0.048563,164.745956,32.000000,178.813233,166.813519,167.076235,148.778650,32.000000,145.200384,67.624560,64.689584,90.015297,3.152144,55.315316,87.135970,74.384402,31.186884,50.023388,59.568605,36.903607
54.543882,65.253151,138.727026,142.661712,111.452276,108.678442,29.178224,14.218240,138.065925,0.725979,64.958144,55.745837,141.298140,138.633415,139.879202,138.319187,96.094624,136.094664,-0.000711,0.001984,32.000000,-235.792087,138.564551,-0.217744,24.703112,0.680983,463869.567459,0.989800,20.149226,2.634143,2.531923,0.052487,0.037773,164.177191,32.000000,179.207608,166.728513,164.872486,148.971003,32.000000,145.019952,67.624685,64.690127,90.047210,3.152144,55.308913,87.135970,74.455003,31.186884,50.100372,59.571241,36.826572
54.718613,65.266352,138.807491,142.661155,111.448730,108.666154,29.137032,14.223092,138.088428,0.726125,64.833424,55.752963,141.238756,138.643161,139.856577,138.373748,96.083416,136.074867,-0.000712,0.001974,32.000000,-235.786251,138.550639,-0.217727,24.714546,0.683595,463883.244350,0.989014,20.258358,2.593243,2.538930,0.052102,0.038636,164.154766,32.000000,179.286346,165.966902,165.550485,149.553721,32.000000,144.123922,67.610992,64.669704,89.995789,3.152144,55.312572,87.135970,74.278226,31.186884,50.102558,59.572559,37.084605
54.654506,65.266352,138.751041,142.661155,111.455130,108.661986,29.128532,14.226517,138.128790,0.726568,64.736423,55.837120,141.316123,138.526688,139.927175,138.329583,96.083839,136.114531,-0.000713,0.001967,32.000000,-235.782990,138.593549,-0.217727,24.700253,0.684978,464006.655781,0.993043,20.451205,2.582701,2.543402,0.062083,0.043824,164.853409,32.000000,178.483397,165.706025,168.309486,149.842891,32.000000,144.119210,67.629224,64.696770,90.013648,3.152144,55.315734,87.135970,74.404297,31.186884,50.132342,59.556420,36.910651
54.464494,65.252050,138.796749,142.665059,111.398081,108.662131,29.187922,14.228087,138.125293,0.726741,64.725971,55.757146,141.346481,138.632496,139.941077,138.363748,96.088587,136.065823,-0.000714,0.001964,32.000000,-235.777814,138.614534,-0.217684,24.724355,0.682371,463879.382829,0.990858,20.295895,2.584338,2.536751,0.044666,0.039659,165.213882,32.000000,178.299960,166.259154,170.152161,149.337134,32.000000,144.659545,67.618487,64.676808,90.012348,3.152144,55.302031,87.135970,74.430566,31.186884,50.104786,59.559095,36.847775
55.043548,65.231149,138.736250,142.670915,111.384461,108.662138,29.139198,14.221808,138.137156,0.727178,64.815046,55.845405,141.341566,138.615940,139.880078,138.298471,96.068391,136.110638,-0.000715,0.001959,32.000000,-235.787535,138.579050,-0.217595,24.767759,0.683415,463904.273493,0.992395,20.357673,2.603088,2.538694,0.049464,0.042020,165.173389,32.000000,178.338049,166.830789,168.688887,148.801940,32.000000,144.887646,67.594009,64.695673,89.958360,3.152144,55.303399,87.135970,74.227673,31.186884,50.063387,59.570936,36.854011
54.792684,65.210797,138.826842,142.670636,111.373582,108.662246,29.186315,14.221665,138.098442,0.727427,64.758307,55.744064,141.299857,138.604541,139.871704,138.312507,96.113939,136.056136,-0.000715,0.001959,32.000000,-235.786039,138.617249,-0.217679,24.782760,0.685875,464000.145137,0.994162,20.526801,2.574795,2.548390,0.036138,0.041655,164.385882,32.000000,179.099053,166.873945,165.909635,148.736671,32.000000,145.401877,67.612401,64.710787,89.925179,3.152144,55.323405,87.135970,74.273367,31.186884,50.065383,59.575725,36.820262
54.980135,65.210797,138.737180,142.670636,111.311348,108.662296,29.214328,14.224091,138.142544,0.727414,64.633843,55.811465,141.247630,138.575647,139.896578,138.387785,96.104619,136.060031,-0.000714,0.001968,32.000000,-235.780663,138.588838,-0.217742,24.807150,0.675497,463628.199383,0.984182,19.948420,2.616655,2.520482,0.048235,0.037474,164.153521,32.000000,179.404954,166.029807,164.412680,149.445803,32.000000,144.385452,67.623121,64.681459,89.910115,3.152144,55.302872,87.135970,74.247410,31.186884,50.024834,59.568241,36.778076
54.748426,65.165969,138.846913,142.676492,111.250835,108.662209,29.136658,14.223663,138.131493,0.727383,64.478374,55.778549,141.248571,138.594957,139.907891,138.356880,96.058787,136.126369,-0.000715,0.001982,32.000000,-235.786664,138.583516,-0.217791,24.828682,0.679338,463670.628490,0.987522,20.169032,2.544759,2.533675,0.058035,0.038120,164.534223,32.000000,178.827124,165.986290,167.080943,149.574949,32.000000,143.687928,67.647029,64.677055,89.857868,3.152144,55.315149,87.135970,74.451958,31.186884,49.933069,59.570503,36.895537
54.573590,65.109316,138.764885,142.663107,111.206116,108.662395,29.136811,14.219952,138.197733,0.727398,64.600924,55.796118,141.315323,138.694180,139.955562,138.422109,96.026778,136.107314,-0.000716,0.001995,32.000000,-235.790210,138.511605,-0.217833,24.848719,0.675350,463565.000892,0.982853,19.988899,2.555962,2.523406,0.041604,0.035085,165.148166,32.000000,178.339794,165.975940,169.506615,149.667837,32.000000,144.377422,67.664557,64.687129,89.849549,3.152144,55.315147,87.135970,74.451193,31.186884,49.816393,59.569303,36.970372
54.711653,65.119767,138.774671,142.653904,111.182121,108.662422,29.172184,14.225803,138.141968,0.727577,64.609577,55.827147,141.281320,138.678335,139.908054,138.314201,96.027126,136.112022,-0.000716,0.001994,32.000000,-235.782556,138.601809,-0.217822,24.881842,0.678772,463751.499505,0.989971,20.166803,2.633863,2.536090,0.053736,0.042373,165.198653,32.000000,178.368654,166.532792,169.816377,149.034316,32.000000,144.848602,67.643045,64.666376,89.857198,3.152144,55.327281,87.135970,74.431850,31.186884,49.817337,59.566815,36.895830
54.943100,65.119767,138.713256,142.653904,111.157128,108.654170,29.147075,14.226232,138.116737,0.727489,64.695025,55.739696,141.335731,138.622484,139.853108,138.335980,96.086320,136.081597,-0.000715,0.001965,32.000000,-235.781800,138.598321,-0.217760,24.870775,0.680342,463854.801609,0.993327,20.278689,2.656661,2.542711,0.047886,0.030362,164.595054,32.000000,178.811425,166.955577,166.609843,148.712863,32.000000,144.899069,67.625543,64.674702,89.847083,3.152144,55.285528,87.135970,74.282725,31.186884,49.840128,59.576080,36.862962
54.769063,65.138468,138.826456,142.653625,111.242390,108.658186,29.129506,14.225090,138.185056,0.727558,64.764951,55.825134,141.281305,138.660656,139.886915,138.459190,96.079734,136.062989,-0.000716,0.001977,32.000000,-235.782122,138.556553,-0.217737,24.866421,0.677404,463777.022637,0.989381,20.156015,2.658588,2.536474,0.051665,0.035045,164.226656,32.000000,179.218753,166.678491,164.770694,149.010634,32.000000,144.831314,67.652599,64.680557,89.887077,3.152144,55.364223,87.135970,74.446775,31.186884,49.880203,59.568172,36.891575
54.748964,65.141493,138.780478,142.649164,111.264563,108.662191,29.151033,14.224234,138.159194,0.727899,64.717939,55.832400,141.282689,138.750988,139.914034,138.388090,96.090450,136.017568,-0.000714,0.001984,32.000000,-235.783962,138.527470,-0.217794,24.878092,0.673825,463463.682445,0.985542,19.933420,2.584688,2.524671,0.064693,0.036003,164.233634,32.000000,179.349322,166.028068,165.574631,149.754648,32.000000,144.212814,67.667832,64.692504,89.882463,3.152144,55.316638,87.135970,74.376015,31.186884,49.887706,59.562694,36.911458
54.723505,65.162394,138.766394,142.648885,111.255682,108.660893,29.166564,14.217526,138.102475,0.727769,64.711691,55.774200,141.326841,138.564678,139.934074,138.357751,96.057013,136.081218,-0.000714,0.001970,32.000000,-235.793292,138.615885,-0.217741,24.867549,0.677236,463636.642327,0.989692,20.119435,2.582278,2.534760,0.052562,0.041173,164.905592,32.000000,178.500223,165.978947,168.693274,149.871977,32.000000,143.846786,67.677060,64.659172,89.880003,3.152144,55.350398,87.135970,74.454608,31.186884,49.888928,59.562576,36.898985
54.754043,65.162394,138.743042,142.648885,111.285404,108.652906,29.146625,14.223806,138.046484,0.727566,64.861242,55.816865,141.339666,138.572099,139.941161,138.291994,96.019452,136.063664,-0.000715,0.001960,32.000000,-235.782751,138.554453,-0.217723,24.880505,0.677014,463648.656311,0.989407,20.141810,2.549598,2.534851,0.040894,0.036358,165.234565,32.000000,178.216264,166.453441,170.445537,149.093186,32.000000,144.854241,67.656028,64.654768,89.909475,3.152144,55.297674,87.135970,74.382756,31.186884,49.933844,59.564071,36.903461
54.413511,65.220423,138.734359,142.662828,111.289359,108.652702,29.151656,14.226802,138.053894,0.727371,64.982179,55.771780,141.337343,138.550627,139.861636,138.337691,96.046715,136.084454,-0.000716,0.001937,32.000000,-235.783196,138.574418,-0.217720,24.886694,0.677645,463760.520009,0.989433,20.187227,2.613811,2.535773,0.047135,0.036507,165.091459,32.000000,178.554688,166.753095,168.147833,148.858681,32.000000,145.057293,67.648097,64.663095,89.918689,3.152144,55.327501,87.135970,74.462500,31.186884,50.056391,59.567504,36.828699
54.973568,65.273502,138.712786,142.673146,111.330122,108.652728,29.152715,14.221950,138.055580,0.727360,64.949410,55.674501,141.297405,138.592918,139.838520,138.307578,96.073262,136.065236,-0.000715,0.001926,32.000000,-235.789196,138.561082,-0.217610,24.857504,0.676658,463783.840616,0.989426,20.157821,2.642886,2.533932,0.045234,0.047894,164.348771,32.000000,179.205803,167.052577,165.577773,148.816961,32.000000,145.031454,67.646773,64.671787,89.957589,3.152144,55.282616,87.135970,74.286852,31.186884,50.168952,59.562645,36.872866
54.687514,65.271027,138.824634,142.682069,111.340700,108.652707,29.143305,14.220809,138.135993,0.727152,64.859857,55.794538,141.237716,138.591777,139.898168,138.253631,96.080903,136.087112,-0.000715,0.001936,32.000000,-235.787551,138.551782,-0.217487,24.893775,0.681734,464035.962841,0.996259,20.544474,2.625674,2.549631,0.054560,0.035623,164.066612,32.000000,179.374359,166.146183,164.506389,149.442818,32.000000,144.197828,67.623180,64.673166,89.945421,3.152144,55.312430,87.135970,74.455186,31.186884,50.171314,59.564475,36.873160
54.787942,65.271027,138.687103,142.682069,111.293802,108.652775,29.138608,14.219382,138.122472,0.727158,64.714432,55.812766,141.260138,138.594917,139.929848,138.259538,96.088253,136.009941,-0.000716,0.001920,32.000000,-235.789797,138.454581,-0.217421,24.875023,0.674013,463683.922180,0.985139,20.057906,2.589836,2.523263,0.052508,0.039583,164.527182,32.000000,178.916347,165.707765,167.669843,149.943097,32.000000,144.044141,67.594254,64.664600,89.942283,3.152144,55.269148,87.135970,74.383000,31.186884,50.168501,59.573739,36.775435
55.006413,65.245175,138.720782,142.685137,111.293004,108.652623,29.177550,14.221094,138.112417,0.727553,64.701093,55.767534,141.316831,138.678356,139.948240,138.299550,96.057190,136.035160,-0.000716,0.001913,32.000000,-235.785298,138.541952,-0.217419,24.883940,0.677940,463854.835700,0.991157,20.330534,2.592771,2.538507,0.043099,0.035486,165.170459,32.000000,178.477196,166.017735,169.594862,149.700811,32.000000,144.297819,67.630409,64.675828,89.988836,3.152144,55.329107,87.135970,74.572891,31.186884,50.116872,59.585128,36.780423
54.579586,65.226474,138.708145,142.672588,111.284145,108.644298,29.137422,14.223948,138.173128,0.727961,64.719631,55.783221,141.314461,138.609434,139.891712,138.277143,96.040166,136.072458,-0.000715,0.001903,32.000000,-235.785067,138.492922,-0.217408,24.873030,0.676205,463771.806888,0.989307,20.233825,2.548105,2.531344,0.046148,0.038144,165.350772,32.000000,178.274906,166.763582,169.491877,148.695467,32.000000,144.862122,67.638655,64.668235,89.986690,3.152144,55.272259,87.135970,74.495308,31.186884,50.080000,59.568359,36.900306
54.560613,65.180820,138.780921,142.663385,111.288782,108.644337,29.113924,14.225661,138.163073,0.727972,64.789477,55.825055,141.283829,138.608863,139.848732,138.309006,96.053631,136.155464,-0.000715,0.001906,32.000000,-235.781224,138.576703,-0.217408,24.849715,0.672788,463654.261694,0.983574,19.998062,2.591365,2.521902,0.050712,0.078837,164.408051,32.000000,178.987773,166.924680,166.445466,148.703853,32.000000,145.300981,67.623715,64.665351,90.020115,3.152144,55.308091,87.135970,74.425942,31.186884,50.081956,59.565822,36.878736
54.866917,65.180820,138.730686,142.663385,111.315345,108.644314,29.168922,14.219810,138.061447,0.728274,64.771692,55.802473,141.250664,138.632701,139.891552,138.265018,96.105196,136.136228,-0.000715,0.001928,32.000000,-235.787075,138.565141,-0.217440,24.886484,0.679398,463912.125294,0.993331,20.390062,2.626423,2.541392,0.043533,0.046104,164.158930,32.000000,179.499083,166.381312,164.381178,149.302787,32.000000,144.920744,67.638481,64.675576,90.020969,3.152144,55.283407,87.135970,74.357217,31.186884,49.988472,59.570051,36.818134
55.019453,65.176970,138.805190,142.651394,111.344422,108.644191,29.146453,14.224234,138.105096,0.728266,64.548720,55.778308,141.278970,138.675623,139.937193,138.342131,96.103309,136.166280,-0.000714,0.001928,32.000000,-235.784454,138.582455,-0.217398,24.885697,0.680616,463833.244764,0.994394,20.362721,2.653080,2.543610,0.050202,0.045049,164.223872,32.000000,179.291219,166.087041,166.288991,149.644279,32.000000,144.013120,67.636749,64.644607,90.014609,3.152144,55.330482,87.135970,74.534720,31.186884,49.981996,59.570454,36.899792
54.787913,65.153319,138.703238,142.642471,111.412368,108.644324,29.209378,14.217812,138.132506,0.728589,64.381584,55.874222,141.309983,138.635271,139.926016,138.340598,96.025240,136.061098,-0.000714,0.001911,32.000000,-235.789728,138.681107,-0.217378,24.882576,0.674703,463521.634973,0.986389,20.067664,2.592218,2.528494,0.044448,0.043769,164.925838,32.000000,178.549039,165.813631,168.791046,149.974626,32.000000,143.989449,67.628385,64.654169,90.036116,3.152144,55.268898,87.135970,74.397110,31.186884,49.934216,59.569707,37.071545
54.682488,65.064764,138.819443,142.629086,111.392393,108.648227,29.185967,14.225946,138.205525,0.728899,64.355580,55.827290,141.319021,138.808489,139.894745,138.366823,96.024963,136.128325,-0.000713,0.001930,32.000000,-235.779791,138.727094,-0.217383,24.911871,0.672806,463418.117600,0.984109,19.917349,2.608627,2.522838,0.049301,0.038946,165.276748,32.000000,178.393457,166.356355,170.220684,149.098641,32.000000,144.865068,67.609901,64.638960,90.095832,3.152144,55.330963,87.135970,74.390217,31.186884,49.935540,59.565183,36.833028
54.804835,65.064764,138.766545,142.629086,111.335058,108.660360,29.148986,14.223948,138.269719,0.728918,64.352433,55.828865,141.347357,138.680721,139.879736,138.378515,96.052503,136.185421,-0.000714,0.001916,32.000000,-235.782608,138.636338,-0.217419,24.892831,0.675801,463699.961736,0.986523,20.116145,2.635858,2.531639,0.047074,0.038449,164.915626,32.000000,178.606375,166.902916,167.767721,148.587695,32.000000,145.007968,67.562012,64.662312,90.109782,3.152144,55.290262,87.135970,74.394100,31.186884,49.751737,59.569077,37.026938
55.053965,64.998761,138.791585,142.613191,111.368677,108.672656,29.105603,14.220095,138.273057,0.729173,64.427867,55.847104,141.266872,138.795298,139.914703,138.367165,96.074983,136.189240,-0.000714,0.001914,32.000000,-235.788264,138.730380,-0.217321,24.854069,0.677076,463662.225432,0.989222,20.129112,2.668632,2.538645,0.048082,0.035934,164.261951,32.000000,179.286813,166.875945,165.511665,148.777901,32.000000,145.219108,67.608637,64.657319,90.150253,3.152144,55.345400,87.135970,74.463458,31.186884,49.614506,59.578391,36.842639
54.515485,64.960260,138.800270,142.597575,111.378156,108.685088,29.154830,14.228658,138.250893,0.729248,64.381681,55.903585,141.249788,138.792278,139.914486,138.354051,96.077261,136.225390,-0.000715,0.001888,32.000000,-235.779210,138.707616,-0.217109,24.895768,0.675540,463575.970620,0.988141,20.011308,2.668682,2.532013,0.052133,0.075131,164.204869,32.000000,179.486552,165.904861,164.900324,149.638179,32.000000,144.363657,67.607154,64.635369,90.125389,3.152144,55.301544,87.135970,74.537659,31.186884,49.534228,59.574172,36.875141
54.762715,64.970160,138.840246,142.589767,111.366776,108.684957,29.157475,14.225233,138.235538,0.729399,64.249828,55.822190,141.259151,138.693261,139.963040,138.428856,96.068878,136.168259,-0.000716,0.001883,32.000000,-235.779685,138.696033,-0.216970,24.873791,0.672904,463322.150761,0.984593,19.706043,2.648047,2.521010,0.047553,0.041103,164.732010,32.000000,178.792990,165.962580,167.641507,149.639434,32.000000,143.695813,67.621478,64.660601,90.115326,3.152144,55.323282,87.135970,74.257368,31.186884,49.533885,59.574221,37.034861
54.654025,64.970160,138.758470,142.589767,111.408769,108.684784,29.120455,14.224234,138.253171,0.729430,64.309564,55.824928,141.282082,138.705801,139.908434,138.422316,96.026605,136.177054,-0.000717,0.001892,32.000000,-235.788388,138.697319,-0.217111,24.876649,0.679981,463674.484873,0.993695,20.185739,2.663235,2.546071,0.046807,0.039192,165.207527,32.000000,178.411043,166.114989,169.742095,149.529737,32.000000,144.413638,67.625147,64.622106,90.123022,3.152144,55.282270,87.135970,74.468597,31.186884,49.554239,59.571142,36.785926
54.927627,64.974010,138.849146,142.595065,111.368501,108.680773,29.157227,14.223806,138.281507,0.729279,64.399492,55.711768,141.275199,138.754801,139.861977,138.397115,96.053486,136.291058,-0.000717,0.001883,32.000000,-235.784882,138.642559,-0.217079,24.881213,0.677055,463539.564391,0.988667,19.957238,2.644015,2.535306,0.049850,0.040846,165.251241,32.000000,178.514343,166.613978,169.137586,148.929383,32.000000,145.181354,67.619340,64.636740,90.145225,3.152144,55.300856,87.135970,74.475189,31.186884,49.562019,59.568821,36.914466
54.870142,64.978135,138.772065,142.595623,111.381078,108.676658,29.148169,14.234508,138.308554,0.729123,64.442368,55.913497,141.250131,138.737120,139.812664,138.447096,96.061281,136.222426,-0.000719,0.001913,32.000000,-235.772868,138.686383,-0.217106,24.864323,0.678187,463700.046734,0.992101,20.061944,2.690537,2.538852,0.044855,0.041125,164.438398,32.000000,179.095365,166.910202,166.092926,148.742766,32.000000,144.799583,67.610023,64.640336,90.166450,3.152144,55.283471,87.135970,74.365725,31.186884,49.570395,59.566117,37.064062
55.100861,64.982810,138.929910,142.591998,111.450844,108.676739,29.174605,14.226374,138.239621,0.729165,64.451516,55.849484,141.181278,138.751334,139.866208,138.354050,96.056070,136.307176,-0.000721,0.001909,32.000000,-235.785264,138.670906,-0.216984,24.875154,0.674381,463451.905709,0.985362,19.802523,2.718725,2.527856,0.046626,0.031454,164.134930,32.000000,179.370064,166.330685,164.382904,149.184357,32.000000,144.468586,67.615185,64.644681,90.199707,3.152144,55.310103,87.135970,74.513949,31.186884,49.570206,59.560088,36.833541
54.754741,64.982810,138.762552,142.591998,111.478960,108.676621,29.162809,14.223520,138.304920,0.729146,64.310648,55.762488,141.258484,138.816014,139.900923,138.424373,96.049797,136.251758,-0.000722,0.001886,32.000000,-235.784348,138.646678,-0.216880,24.866264,0.675287,463461.237488,0.986785,19.861879,2.677782,2.529100,0.060493,0.050447,164.458428,32.000000,179.348176,165.765420,166.471920,149.815807,32.000000,144.182193,67.623251,64.632314,90.177584,3.152144,55.284449,87.135970,74.412454,31.186884,49.579791,59.573306,36.747922
54.618181,64.977310,138.811504,142.588372,111.468189,108.680923,29.161579,14.223663,138.293622,0.728919,64.198386,55.799666,141.266512,138.766403,139.886689,138.490848,96.075324,136.212070,-0.000721,0.001880,32.000000,-235.785352,138.669500,-0.216722,24.872243,0.672352,463326.479853,0.981333,19.645147,2.723923,2.521375,0.040370,0.037646,165.053298,32.000000,178.478966,165.872142,168.675547,149.749007,32.000000,144.022867,67.647777,64.632707,90.159513,3.152144,55.335530,87.135970,74.450584,31.186884,49.568160,59.571841,37.056505
55.125680,64.925334,138.815259,142.571920,111.495620,108.693035,29.148115,14.226802,138.325200,0.728817,64.218911,55.873953,141.248934,138.761223,139.911326,138.515501,96.028818,136.255530,-0.000721,0.001869,32.000000,-235.780410,138.788646,-0.216657,24.899178,0.676939,463568.985561,0.988603,19.977564,2.703436,2.534256,0.062174,0.043910,165.296053,32.000000,178.358898,166.541992,169.951502,149.076011,32.000000,144.519855,67.643677,64.639450,90.172268,3.152144,55.301278,87.135970,74.236693,31.186884,49.459604,59.561170,37.013071
54.885652,64.884908,138.876239,142.552121,111.536064,108.701087,29.168546,14.223235,138.368702,0.728743,64.282912,55.839198,141.278560,138.743137,139.837691,138.505088,96.035766,136.230741,-0.000720,0.001868,32.000000,-235.786764,138.706925,-0.216621,24.876440,0.679123,463616.380146,0.991406,20.103660,2.658737,2.541489,0.039811,0.041468,164.909793,32.000000,178.843694,166.690712,167.562791,148.852634,32.000000,145.281129,67.636721,64.629962,90.167915,3.152144,55.316133,87.135970,74.437852,31.186884,49.458960,59.578450,36.940438
54.817109,64.884908,138.788698,142.552121,111.597957,108.700992,29.150879,14.219667,138.280965,0.728737,64.294222,55.872341,141.260070,138.810856,139.841442,138.435025,96.065659,136.250027,-0.000719,0.001857,32.000000,-235.788365,138.790647,-0.216497,24.895349,0.670723,463354.032282,0.981730,19.563896,2.726236,2.518160,0.058582,0.041881,164.310597,32.000000,179.385940,166.673519,164.932726,148.861767,32.000000,144.859851,67.613321,64.667030,90.179775,3.152144,55.291068,87.135970,74.381517,31.186884,49.373803,59.568310,36.914025
54.681923,64.860157,138.896082,142.541525,111.719665,108.709632,29.143294,14.221808,138.376591,0.728543,64.267314,55.870258,141.192387,138.866013,139.853909,138.536746,96.064911,136.333625,-0.000720,0.001849,32.000000,-235.789994,138.805188,-0.216319,24.903715,0.675251,463475.572618,0.985762,19.753746,2.707314,2.530283,0.046689,0.034957,164.262692,32.000000,179.431510,166.051469,165.050445,149.543108,32.000000,144.162568,67.634317,64.637990,90.151460,3.152144,55.354259,87.135970,74.401180,31.186884,49.321139,59.569923,36.981597
55.023716,64.874457,138.860486,142.539852,111.747896,108.710435,29.163214,14.222236,138.318182,0.728343,64.227964,55.791417,141.247610,138.808042,139.924979,138.507186,96.089126,136.267614,-0.000720,0.001851,32.000000,-235.785468,138.786690,-0.216358,24.884989,0.675304,463458.790599,0.987724,19.819645,2.686736,2.531850,0.050737,0.038873,164.915619,32.000000,178.728056,165.793214,167.958247,149.776767,32.000000,144.024789,67.667623,64.650118,90.189624,3.152144,55.320550,87.135970,74.278953,31.186884,49.349745,59.574496,36.955478
54.796014,64.897558,138.963268,142.539015,111.866077,108.722599,29.148897,14.218668,138.416272,0.728152,64.255176,55.786712,141.284548,138.911322,139.902839,138.499544,96.051927,136.283635,-0.000718,0.001849,32.000000,-235.789855,138.817875,-0.216219,24.896450,0.677701,463553.681483,0.990699,19.925051,2.727853,2.540073,0.058162,0.052221,165.247920,32.000000,178.547020,166.044637,169.719324,149.555174,32.000000,144.426978,67.634898,64.618528,90.177298,3.152144,55.363543,87.135970,74.476610,31.186884,49.348660,59.574467,36.924957
54.715086,64.897558,138.836496,142.539015,111.885095,108.734596,29.158099,14.221237,138.338266,0.728029,64.409731,55.875373,141.271318,138.911770,139.811998,138.509609,96.018740,136.225968,-0.000718,0.001835,32.000000,-235.785484,138.767906,-0.216230,24.902141,0.672891,463297.711276,0.983260,19.610747,2.671764,2.523648,0.043020,0.034528,165.203207,32.000000,178.571974,166.682364,168.810093,148.871150,32.000000,144.754278,67.628027,64.633766,90.186440,3.152144,55.311828,87.135970,74.432455,31.186884,49.395868,59.568320,36.859514
54.661498,64.905808,138.977135,142.539015,111.936383,108.746983,29.143658,14.223806,138.373686,0.728327,64.453572,55.861048,141.225027,138.872415,139.809790,138.496043,96.061688,136.341989,-0.000718,0.001854,32.000000,-235.784062,138.753180,-0.216252,24.890366,0.676682,463612.096882,0.988443,19.852589,2.716698,2.536011,0.048217,0.038890,164.509203,32.000000,179.172058,166.725056,165.943918,148.684784,32.000000,145.202416,67.627299,64.636794,90.163212,3.152144,55.304176,87.135970,74.382661,31.186884,49.412207,59.569176,37.014979
55.005184,64.928634,138.801846,142.542640,111.869814,108.759203,29.201322,14.224947,138.365675,0.728299,64.467519,55.895327,141.182085,138.856755,139.855878,138.581771,96.049058,136.325174,-0.000717,0.001865,32.000000,-235.783576,138.782548,-0.216278,24.915988,0.677154,463785.606725,0.989858,19.930500,2.722035,2.537445,0.044733,0.031520,164.215337,32.000000,179.472705,166.040832,164.304210,149.299959,32.000000,144.471245,67.624800,64.625098,90.177245,3.152144,55.292798,87.135970,74.295148,31.186884,49.458980,59.568949,37.060173
