OSU 80 Ton Compressor Load Stand
54.868784,64.944859,138.954695,142.544034,111.868972,108.751203,29.179842,14.224234,138.307759,0.728271,64.320603,55.855141,141.187892,138.727171,139.863617,138.582524,96.088438,136.286099,-0.000719,0.001864,32.000000,-235.779209,138.749529,-0.216236,24.912002,0.679127,463797.967533,0.991558,19.990389,2.735113,2.542505,0.049878,0.039168,164.559193,32.000000,179.246370,165.859824,166.537099,149.694295,32.000000,143.683692,67.656069,64.644369,90.154479,3.152144,55.315702,87.135970,74.475178,31.186884,49.458364,59.572706,36.838457
54.541292,64.944859,138.944053,142.544034,111.877982,108.759176,29.191002,14.225518,138.407923,0.728308,64.377044,55.871045,141.245409,138.854715,139.877069,138.559687,96.065918,136.458296,-0.000720,0.001887,32.000000,-235.787431,138.794214,-0.216238,24.897919,0.672429,463679.363869,0.982927,19.682700,2.739626,2.523432,0.051330,0.031766,165.141889,32.000000,178.598553,165.796788,169.114786,149.744666,32.000000,144.137022,67.651086,64.623082,90.147205,3.152144,55.353337,87.135970,74.523628,31.186884,49.491667,59.563550,37.062741
54.845555,64.928909,138.954249,142.544313,111.828175,108.771168,29.181260,14.227230,138.417317,0.728624,64.460879,55.866909,141.219653,138.811894,139.841663,138.501098,96.022084,136.347699,-0.000720,0.001912,32.000000,-235.781621,138.805390,-0.216240,24.905236,0.675384,463676.763248,0.986329,19.829908,2.681378,2.532491,0.055042,0.045094,165.298775,32.000000,178.512502,166.340682,169.542872,149.027160,32.000000,144.804740,67.629789,64.610060,90.143600,3.152144,55.310886,87.135970,74.349537,31.186884,49.457892,59.569874,36.823857
54.820466,64.954209,138.918855,142.546544,111.864301,108.783238,29.161069,14.220238,138.323375,0.728941,64.658530,55.769602,141.266658,138.868684,139.789660,138.562230,96.073839,136.338258,-0.000720,0.001926,32.000000,-235.791892,138.802476,-0.216244,24.863851,0.680726,463979.650059,0.992579,20.145414,2.787013,2.547502,0.044417,0.034177,164.793551,32.000000,178.920170,166.751638,166.888805,148.721360,32.000000,144.920587,67.654177,64.637877,90.162882,3.152144,55.343726,87.135970,74.383959,31.186884,49.510024,59.571644,36.746088
54.624205,64.997936,138.909748,142.548496,111.868854,108.783285,29.142796,14.221950,138.333750,0.728862,64.658789,55.781872,141.159792,138.891929,139.786684,138.547482,96.083751,136.320055,-0.000721,0.001939,32.000000,-235.786081,138.779878,-0.216327,24.875522,0.676005,463893.779546,0.986883,19.836290,2.777473,2.533555,0.045362,0.033555,164.312076,32.000000,179.398513,166.606998,164.751874,148.821835,32.000000,144.796834,67.652617,64.644663,90.154624,3.152144,55.326518,87.135970,74.386906,31.186884,49.509629,59.572765,36.821803
54.948062,64.997936,138.924041,142.548496,111.825757,108.791442,29.141618,14.223948,138.287534,0.728881,64.573053,55.846084,141.201452,138.831939,139.853004,138.545568,96.088284,136.321074,-0.000722,0.001929,32.000000,-235.782936,138.716123,-0.216393,24.893749,0.677447,463890.372505,0.988243,19.885718,2.721160,2.534069,0.048607,0.036810,164.233866,32.000000,179.697932,165.721737,165.131530,149.845169,32.000000,144.237335,67.682852,64.635336,90.169726,3.152144,55.345505,87.135970,74.322774,31.186884,49.600645,59.567730,36.982257
55.007201,65.037262,138.870961,142.555189,111.852714,108.791678,29.142337,14.221522,138.290992,0.728800,64.470760,55.843820,141.197292,138.847131,139.894925,138.505820,96.110569,136.271798,-0.000723,0.001923,32.000000,-235.788476,138.818771,-0.216382,24.892621,0.680147,464062.713309,0.992913,20.118475,2.702461,2.543007,0.051242,0.040184,164.960654,32.000000,178.717008,165.747982,168.052735,149.710662,32.000000,143.790803,67.697060,64.632892,90.169064,3.152144,55.299519,87.135970,74.460857,31.186884,49.682727,59.574063,37.020261
54.723037,65.022962,138.976116,142.547938,111.892617,108.791988,29.134395,14.222664,138.264839,0.728815,64.477026,55.919358,141.219743,138.777965,139.905895,138.528801,96.049026,136.268368,-0.000724,0.001918,32.000000,-235.786351,138.731970,-0.216335,24.908042,0.674862,463872.011534,0.986550,19.806825,2.698419,2.528279,0.053984,0.043301,165.340670,32.000000,178.477632,166.166661,169.913581,149.318757,32.000000,144.505040,67.686059,64.613916,90.148841,3.152144,55.368277,87.135970,74.427757,31.186884,49.653236,59.569313,36.754525
54.621985,64.999861,138.873562,142.551006,111.858201,108.792310,29.183132,14.221665,138.275608,0.728789,64.509615,55.813912,141.231254,138.814811,139.841763,138.534647,96.046036,136.314056,-0.000725,0.001934,32.000000,-235.789153,138.752998,-0.216334,24.891388,0.673805,463842.559280,0.985458,19.789394,2.652340,2.524596,0.041468,0.044134,165.208003,32.000000,178.669127,166.461383,168.310816,148.979157,32.000000,145.089250,67.687318,64.638148,90.162854,3.152144,55.310898,87.135970,74.452060,31.186884,49.653434,59.567523,37.034421
54.845204,64.999861,138.977537,142.551006,111.831789,108.792166,29.193633,14.229371,138.283314,0.728675,64.492697,55.897314,141.188782,138.816971,139.782695,138.497697,96.086374,136.296623,-0.000727,0.001949,32.000000,-235.778333,138.862515,-0.216303,24.889185,0.678212,464141.094990,0.991360,20.048245,2.712227,2.539627,0.049453,0.038012,164.457255,32.000000,179.318129,166.784674,165.470422,148.795706,32.000000,144.883298,67.694482,64.637404,90.113894,3.152144,55.367311,87.135970,74.376615,31.186884,49.605339,59.567150,37.048141
54.777072,64.970710,138.865948,142.550169,111.777996,108.804184,29.181135,14.219952,138.335348,0.728699,64.516533,55.884322,141.135207,138.755026,139.840412,138.423902,96.074487,136.322791,-0.000728,0.001938,32.000000,-235.787424,138.864517,-0.216077,24.914231,0.679610,464184.043178,0.991672,20.122542,2.737279,2.542448,0.046435,0.028111,164.276476,32.000000,179.458107,165.973678,164.329488,149.307742,32.000000,144.286052,67.688767,64.631667,90.110841,3.152144,55.329456,87.135970,74.471945,31.186884,49.544481,59.569362,36.885265
54.786583,64.959434,138.935835,142.552958,111.781594,108.816537,29.153766,14.225661,138.341219,0.728492,64.438049,55.832852,141.175316,138.734144,139.864460,138.522345,96.116260,136.374370,-0.000729,0.001928,32.000000,-235.782207,138.828783,-0.216081,24.902456,0.676830,463950.350783,0.986850,19.907579,2.688525,2.533996,0.051224,0.045465,164.536014,32.000000,179.223504,165.488681,167.020414,149.959258,32.000000,143.977810,67.696511,64.631506,90.084404,3.152144,55.352030,87.135970,74.406433,31.186884,49.520721,59.573523,36.793410
54.688171,64.984735,138.939829,142.554352,111.719153,108.828568,29.139880,14.226089,138.296212,0.728481,64.482518,55.857321,141.232556,138.798844,139.895303,138.479747,96.068445,136.305584,-0.000730,0.001933,32.000000,-235.781615,138.763132,-0.216067,24.906206,0.676611,464030.618619,0.988664,19.943969,2.713046,2.535111,0.048299,0.042112,165.218735,32.000000,178.670246,165.762743,169.018568,149.782679,32.000000,144.111025,67.705375,64.626621,90.114080,3.152144,55.310554,87.135970,74.330602,31.186884,49.520371,59.569323,37.004928
54.802505,64.984735,138.971653,142.554352,111.684409,108.841018,29.118702,14.225946,138.308164,0.728502,64.559378,55.872285,141.228336,138.831327,139.831158,138.502910,96.036368,136.235248,-0.000730,0.001943,32.000000,-235.781758,138.741452,-0.216050,24.916670,0.677220,463974.359570,0.989484,19.923541,2.696171,2.535946,0.054460,0.041337,165.355475,32.000000,178.369770,166.437835,169.636370,148.869215,32.000000,144.810406,67.687064,64.587780,90.088265,3.152144,55.363338,87.135970,74.401668,31.186884,49.572913,59.575617,36.916373
54.850937,65.004536,138.877839,142.558814,111.787356,108.841149,29.153168,14.218811,138.257881,0.728475,64.600781,55.917942,141.251633,138.841646,139.815705,138.535541,96.079372,136.359685,-0.000730,0.001968,32.000000,-235.789877,138.774617,-0.215983,24.913707,0.678745,464226.566744,0.992105,20.043608,2.710779,2.540583,0.047409,0.037459,164.748141,32.000000,179.017445,166.589897,166.555878,148.836011,32.000000,145.158663,67.712764,64.634038,90.100763,3.152144,55.314983,87.135970,74.413821,31.186884,49.614118,59.566117,37.053350
54.782199,65.016636,138.928821,142.564670,111.827377,108.841139,29.149350,14.222949,138.323145,0.728214,64.486792,55.868476,141.199219,138.940398,139.842316,138.557771,96.110832,136.290365,-0.000730,0.001995,32.000000,-235.783771,138.817588,-0.215932,24.915752,0.676974,464268.633849,0.990647,19.933520,2.708888,2.535863,0.052663,0.039692,164.342903,32.000000,179.492537,166.353369,164.552851,149.159126,32.000000,144.836041,67.727444,64.642090,90.086640,3.152144,55.348359,87.135970,74.407081,31.186884,49.639384,59.565301,37.068684
54.795077,64.971535,138.981657,142.564949,111.809773,108.828945,29.149837,14.228943,138.373757,0.728182,64.370385,55.890226,141.171533,138.958300,139.839162,138.659433,96.087633,136.350391,-0.000731,0.001999,32.000000,-235.780236,138.847239,-0.215925,24.924984,0.675872,464177.828748,0.988562,19.906742,2.725970,2.531914,0.058720,0.048016,164.309320,32.000000,179.425971,165.816176,165.640326,149.609643,32.000000,144.000462,67.750655,64.635320,90.054764,3.152144,55.304413,87.135970,74.363461,31.186884,49.639528,59.563609,37.056431
54.788617,64.971535,138.917968,142.564949,111.829476,108.824804,29.151677,14.233367,138.369355,0.728121,64.242823,55.848680,141.256052,138.943964,139.856622,138.599480,96.077780,136.336859,-0.000733,0.001995,32.000000,-235.771223,138.803042,-0.216033,24.918244,0.677148,464174.058394,0.990097,19.984960,2.661045,2.536021,0.053446,0.040207,165.041356,32.000000,178.610685,165.580831,168.302924,149.897402,32.000000,144.133898,67.740028,64.612125,90.051327,3.152144,55.338904,87.135970,74.408226,31.186884,49.545385,59.576768,36.779250
54.636116,64.924784,138.952923,142.548217,111.859016,108.836966,29.139595,14.222093,138.348275,0.728196,64.280407,55.821975,141.225875,139.046553,139.866333,138.608416,96.050645,136.361335,-0.000731,0.001992,32.000000,-235.792167,138.866984,-0.216162,24.911530,0.676822,464098.640319,0.989593,19.927468,2.713223,2.536389,0.043776,0.067195,165.293517,32.000000,178.439368,166.060619,169.740094,149.224999,32.000000,144.405089,67.720591,64.599715,90.078320,3.152144,55.329854,87.135970,74.328462,31.186884,49.447539,59.570936,36.944326
54.946444,64.898383,138.932349,142.533996,111.888331,108.840918,29.145321,14.226232,138.377420,0.728281,64.395394,55.863961,141.251598,138.901920,139.804147,138.570017,96.068026,136.413629,-0.000732,0.001984,32.000000,-235.786882,138.754627,-0.215914,24.882026,0.676738,464105.742081,0.989622,19.933683,2.716544,2.535526,0.042952,0.046410,165.207863,32.000000,178.594481,166.620274,167.957326,148.674772,32.000000,144.911256,67.713142,64.609361,90.084878,3.152144,55.349710,87.135970,74.323294,31.186884,49.391850,59.568035,36.935816
54.829557,64.908558,138.879653,142.535111,111.793945,108.853120,29.130394,14.224804,138.383674,0.728556,64.442512,55.958860,141.206555,138.908323,139.804726,138.623350,96.114553,136.372535,-0.000732,0.001981,32.000000,-235.782244,138.833638,-0.215833,24.856744,0.679399,464249.362685,0.993078,20.033835,2.755494,2.543243,0.048094,0.053519,164.403312,32.000000,179.317921,166.594573,165.491917,148.838867,32.000000,145.179098,67.732909,64.612914,90.074172,3.152144,55.306686,87.135970,74.378636,31.186884,49.390972,59.574319,37.029799
54.784082,64.908558,138.974882,142.535111,111.758361,108.865253,29.197277,14.223520,138.300017,0.728553,64.477634,55.856052,141.154483,138.866910,139.817855,138.610983,96.110800,136.342683,-0.000731,0.001966,32.000000,-235.785003,138.811143,-0.215752,24.880662,0.675363,463985.946442,0.986642,19.708825,2.763351,2.528505,0.056583,0.040175,164.313275,32.000000,179.566513,165.838481,164.215807,149.627367,32.000000,144.354698,67.724663,64.594615,90.059853,3.152144,55.367426,87.135970,74.398805,31.186884,49.411367,59.570002,36.982844
55.063516,64.931109,138.908831,142.541804,111.758416,108.877341,29.166009,14.225090,138.402264,0.728600,64.468640,55.819936,141.221633,138.870111,139.864772,138.633903,96.122197,136.400081,-0.000729,0.001970,32.000000,-235.783925,138.844855,-0.215713,24.853151,0.677643,464032.940506,0.989616,19.831322,2.696992,2.532934,0.051915,0.043290,164.664021,32.000000,178.940167,165.661547,167.190034,149.757795,32.000000,143.606446,67.722229,64.646877,90.057143,3.152144,55.305515,87.135970,74.435225,31.186884,49.457655,59.561760,36.866630
54.675240,64.966860,138.995263,142.544592,111.819761,108.881341,29.185462,14.225090,138.339341,0.728813,64.543056,56.030130,141.236661,138.902247,139.912474,138.577350,96.083321,136.321562,-0.000728,0.001979,32.000000,-235.785728,138.843386,-0.215872,24.857819,0.678264,464122.120774,0.988367,19.875071,2.686336,2.536775,0.055468,0.032806,165.242676,32.000000,178.453407,165.768455,169.334515,149.620838,32.000000,144.182236,67.727305,64.601860,90.074338,3.152144,55.374678,87.135970,74.450464,31.186884,49.531592,59.563235,37.045353
54.855937,65.008386,138.932593,142.547102,111.786082,108.869748,29.192285,14.222664,138.362084,0.728872,64.678575,55.759195,141.229043,138.817931,139.836091,138.530431,96.074780,136.236373,-0.000729,0.001996,32.000000,-235.786843,138.750407,-0.215870,24.820395,0.674547,463996.516610,0.984036,19.629235,2.702643,2.522702,0.048043,0.037861,165.507957,32.000000,178.527055,166.331100,169.394640,148.927631,32.000000,145.124219,67.727358,64.598573,90.100192,3.152144,55.343244,87.135970,74.272049,31.186884,49.531306,59.567504,36.896931
54.791199,65.008386,138.942788,142.547102,111.758828,108.866281,29.202719,14.224376,138.277339,0.728851,64.773289,55.751811,141.214069,138.791096,139.778453,138.478360,96.043551,136.313993,-0.000731,0.002020,32.000000,-235.785295,138.780835,-0.215853,24.808383,0.680858,464404.118584,0.991247,20.038194,2.703618,2.542198,0.049861,0.036768,164.525289,32.000000,178.908372,166.766614,166.228615,148.603035,32.000000,144.964159,67.722341,64.599801,90.074824,3.152144,55.354351,87.135970,74.386405,31.186884,49.617832,59.567887,36.939631
55.021747,65.064214,138.826550,142.552121,111.742281,108.866131,29.137271,14.226660,138.326692,0.728867,64.730254,55.892004,141.182807,138.818664,139.795915,138.489607,96.107235,136.241348,-0.000731,0.002051,32.000000,-235.784323,138.784913,-0.215978,24.740877,0.678811,464309.038929,0.987407,19.905785,2.671020,2.532681,0.079573,0.038146,164.265370,32.000000,179.394993,166.354432,164.206247,149.017563,32.000000,144.680099,67.727525,64.640918,90.123957,3.152144,55.327363,87.135970,74.453720,31.186884,49.734453,59.571890,37.003534
54.534282,65.083465,138.936740,142.565506,111.678193,108.857919,29.163895,14.217098,138.317131,0.729123,64.530800,55.818280,141.152066,138.767179,139.818892,138.476950,96.067804,136.286963,-0.000730,0.002072,32.000000,-235.788639,138.715962,-0.215964,24.776020,0.680153,464404.333895,0.988314,19.968050,2.739734,2.535860,0.050931,0.089475,164.343691,32.000000,179.530728,165.658549,165.728891,149.815187,32.000000,144.319182,67.721209,64.611193,90.066008,3.152144,55.355006,87.135970,74.509493,31.186884,49.775141,59.558593,36.864062
54.688139,65.035612,138.764374,142.571641,111.661473,108.860749,29.166914,14.235793,138.304282,0.729254,64.506810,55.886193,141.246046,138.857323,139.885005,138.548775,96.083566,136.334224,-0.000730,0.002083,32.000000,-235.771092,138.745425,-0.215937,24.751394,0.677992,464195.100934,0.986086,19.802391,2.640968,2.523121,0.038921,0.035841,164.977097,32.000000,178.563520,165.675641,168.369868,149.707870,32.000000,143.820118,67.778262,64.608742,90.090799,3.152144,55.306041,87.135970,74.350733,31.186884,49.775862,59.556813,36.869051
54.818968,65.035612,138.867883,142.571641,111.640698,108.864796,29.130926,14.222378,138.336139,0.729456,64.570268,55.929144,141.255568,138.872456,139.848839,138.609516,96.087996,136.301058,-0.000732,0.002064,32.000000,-235.786309,138.678005,-0.216125,24.774971,0.685032,464596.254581,0.994914,20.290787,2.702430,2.547695,0.045508,0.041239,165.322259,32.000000,178.314456,166.268209,170.180553,149.004788,32.000000,144.722670,67.753648,64.599904,90.095260,3.152144,55.324475,87.135970,74.373632,31.186884,49.676546,59.577358,36.998398
54.946184,65.028737,138.829165,142.563275,111.616812,108.864626,29.155213,14.224234,138.362674,0.729717,64.611299,55.871060,141.260206,138.890298,139.794718,138.543083,96.094410,136.308953,-0.000732,0.002069,32.000000,-235.780356,138.768129,-0.216096,24.759183,0.682359,464405.014582,0.991614,20.094516,2.709485,2.537376,0.043616,0.034537,165.132075,32.000000,178.745739,166.543384,167.753210,148.744533,32.000000,145.158885,67.750776,64.582405,90.098477,3.152144,55.318505,87.135970,74.447182,31.186884,49.662501,59.566845,36.891428
54.583165,65.036162,138.906793,142.562439,111.620135,108.864471,29.155500,14.222807,138.365169,0.729445,64.630798,55.903420,141.204647,138.879899,139.777079,138.628035,96.101664,136.249902,-0.000732,0.002079,32.000000,-235.784570,138.738965,-0.215936,24.751604,0.680296,464325.498791,0.990253,19.968561,2.689043,2.533209,0.041689,0.029448,164.388693,32.000000,179.286165,166.688033,165.238908,148.820229,32.000000,144.781468,67.755802,64.610836,90.088756,3.152144,55.338914,87.135970,74.491942,31.186884,49.678229,59.573119,36.791869
54.543554,65.021037,138.854670,142.556583,111.604144,108.864495,29.121836,14.225518,138.377360,0.729364,64.563237,55.820851,141.215557,138.780167,139.851003,138.460270,96.131486,136.271386,-0.000733,0.002110,32.000000,-235.781530,138.747387,-0.215931,24.764585,0.678577,464216.713998,0.986873,19.839430,2.686441,2.526639,0.050932,0.035862,164.221250,32.000000,179.481868,165.880289,164.530417,149.310157,32.000000,144.188708,67.762649,64.602257,90.070552,3.152144,55.340109,87.135970,74.270989,31.186884,49.678541,59.565084,37.040584
54.698658,65.021037,138.883991,142.556583,111.607157,108.872465,29.163943,14.217955,138.295596,0.729324,64.546099,55.859583,141.212990,138.838017,139.840365,138.534359,96.112439,136.294022,-0.000733,0.002111,32.000000,-235.791225,138.727098,-0.215979,24.751210,0.684748,464452.487639,0.994149,20.196296,2.650670,2.544865,0.051685,0.034683,164.740707,32.000000,178.950052,165.515518,167.514193,149.840186,32.000000,144.143634,67.764440,64.614077,90.065963,3.152144,55.329608,87.135970,74.438640,31.186884,49.647233,59.573955,36.830387
54.822489,65.013886,138.833200,142.556025,111.554604,108.868403,29.208200,14.220523,138.335101,0.729346,64.574475,55.865563,141.273189,138.797520,139.868798,138.527312,96.074770,136.364336,-0.000734,0.002124,32.000000,-235.786525,138.717593,-0.215808,24.739985,0.684685,464396.144989,0.996058,20.219406,2.631225,2.545758,0.041810,0.044944,165.169588,32.000000,178.528115,165.803300,169.455732,149.652824,32.000000,144.050007,67.788165,64.608242,90.082347,3.152144,55.335033,87.135970,74.403243,31.186884,49.632487,59.560777,37.029579
54.677347,65.035887,138.921209,142.558256,111.558824,108.856388,29.131723,14.224804,138.343632,0.729362,64.611629,55.848402,141.247521,138.782879,139.807360,138.500628,96.045623,136.242921,-0.000735,0.002122,32.000000,-235.784211,138.762500,-0.215802,24.730675,0.682891,464366.587911,0.991572,20.069804,2.661204,2.539075,0.048547,0.041776,165.269757,32.000000,178.398885,166.562621,169.145648,148.879399,32.000000,144.919575,67.775703,64.604085,90.072857,3.152144,55.341498,87.135970,74.454754,31.186884,49.678474,59.573198,36.821509
54.493167,65.032037,138.806049,142.561602,111.527907,108.851184,29.155209,14.220666,138.337042,0.729371,64.677604,55.791634,141.224735,138.837629,139.782993,138.543590,96.146692,136.247435,-0.000734,0.002127,32.000000,-235.787202,138.772720,-0.215811,24.710796,0.680997,464335.834972,0.987538,19.943449,2.732818,2.532413,0.047402,0.061908,164.562462,32.000000,179.041823,166.826879,166.223843,148.695981,32.000000,145.417939,67.798403,64.645662,90.114646,3.152144,55.308176,87.135970,74.275737,31.186884,49.678784,59.579718,36.853204
55.149437,65.032037,138.996802,142.561602,111.461068,108.847045,29.168766,14.224662,138.286450,0.729467,64.645168,55.851183,141.175659,138.793013,139.797587,138.517924,96.141371,136.346600,-0.000734,0.002130,32.000000,-235.784681,138.813100,-0.215631,24.731436,0.683904,464471.878364,0.992989,20.105191,2.703340,2.540745,0.052889,0.035831,164.263800,32.000000,179.378368,166.299457,164.108812,149.131292,32.000000,144.379722,67.797152,64.620604,90.108072,3.152144,55.372060,87.135970,74.219815,31.186884,49.671045,59.569490,37.032000
54.855416,65.028187,138.859311,142.559371,111.499156,108.854919,29.204395,14.223520,138.260792,0.729584,64.492005,55.832823,141.171531,138.788446,139.855292,138.656617,96.131991,136.264817,-0.000734,0.002129,32.000000,-235.782872,138.706231,-0.215391,24.752390,0.686632,464356.518060,0.995843,20.279077,2.604451,2.547219,0.048933,0.038645,164.412424,32.000000,179.314795,165.899579,166.023769,149.701621,32.000000,143.980940,67.785600,64.606920,90.072276,3.152144,55.306917,87.135970,74.485143,31.186884,49.663284,59.563501,37.044106
54.781642,65.021312,138.940378,142.557141,111.484054,108.854594,29.201428,14.222949,138.351420,0.729781,64.521734,55.832577,141.226630,138.759001,139.844813,138.496980,96.126628,136.329379,-0.000734,0.002128,32.000000,-235.786394,138.761461,-0.215480,24.750397,0.677036,463913.420705,0.982238,19.647849,2.657655,2.520367,0.050895,0.045178,165.023893,32.000000,178.523345,165.675377,168.872917,149.855087,32.000000,143.998808,67.792139,64.593021,90.092819,3.152144,55.350123,87.135970,74.397856,31.186884,49.649194,59.576955,36.803828
54.549966,65.025712,138.871132,142.555467,111.437415,108.854533,29.177353,14.220095,138.275509,0.729785,64.650014,55.827611,141.264033,138.843257,139.836195,138.583601,96.093347,136.289306,-0.000734,0.002138,32.000000,-235.791707,138.662669,-0.215529,24.793251,0.680234,464155.602866,0.986926,19.926086,2.627549,2.531369,0.046461,0.036544,165.267346,32.000000,178.374937,166.282277,170.073488,148.987145,32.000000,144.664448,67.818583,64.619148,90.139156,3.152144,55.298157,87.135970,74.384414,31.186884,49.649378,59.575037,36.856285
54.891975,65.025712,138.927479,142.555467,111.451510,108.862378,29.177376,14.224804,138.322222,0.729811,64.749815,55.869356,141.241471,138.748133,139.801683,138.460372,96.088387,136.351640,-0.000734,0.002131,32.000000,-235.788472,138.758095,-0.215732,24.804711,0.681833,464206.232425,0.988477,19.990172,2.664085,2.536258,0.054459,0.038064,164.879733,32.000000,178.733967,166.710535,167.641231,148.644505,32.000000,145.001963,67.819477,64.628815,90.146727,3.152144,55.342092,87.135970,74.350456,31.186884,49.658760,59.552702,37.043152
54.636032,65.062839,138.908675,142.561045,111.486218,108.866569,29.168994,14.227516,138.332451,0.729926,64.793833,55.785326,141.218566,138.789179,139.777965,138.475470,96.102540,136.303420,-0.000734,0.002121,32.000000,-235.780188,138.668132,-0.215620,24.857714,0.683831,464435.456822,0.993955,20.217891,2.678019,2.545760,0.051866,0.062738,164.362159,32.000000,179.150790,166.748387,165.325549,148.715767,32.000000,145.126196,67.818750,64.628086,90.147197,3.152144,55.295178,87.135970,74.401944,31.186884,49.736490,59.569952,37.057459
54.886273,65.098590,138.948743,142.561602,111.517159,108.870829,29.196669,14.230085,138.329136,0.729950,64.679084,55.838088,141.169245,138.799088,139.833797,138.510960,96.115123,136.234489,-0.000733,0.002150,32.000000,-235.779095,138.743143,-0.215555,24.888504,0.678657,464252.339219,0.987173,19.888473,2.713073,2.530925,0.041339,0.049421,164.236368,32.000000,179.329837,165.885263,164.714808,149.488993,32.000000,144.347456,67.820978,64.616541,90.144061,3.152144,55.347495,87.135970,74.358666,31.186884,49.811567,59.573090,37.025911
54.686239,65.108216,138.835227,142.567458,111.523338,108.859546,29.138541,14.228943,138.311814,0.730079,64.555669,55.834835,141.215468,138.847374,139.876263,138.481786,96.169220,136.309908,-0.000733,0.002169,32.000000,-235.778269,138.757012,-0.215420,24.896188,0.681088,464463.395256,0.992715,20.171973,2.675641,2.542437,0.044202,0.038672,164.732121,32.000000,178.693947,165.897849,167.957012,149.681616,32.000000,143.817417,67.848253,64.643085,90.155574,3.152144,55.348905,87.135970,74.303067,31.186884,49.812418,59.571890,36.828186
54.970474,65.108216,138.940062,142.567458,111.582902,108.847334,29.156777,14.228658,138.353696,0.730228,64.506300,55.882631,141.237694,138.912829,139.867804,138.589881,96.100380,136.309132,-0.000733,0.002180,32.000000,-235.783472,138.768311,-0.215444,24.918113,0.676763,464338.027681,0.986904,19.966831,2.629768,2.531575,0.056396,0.042818,165.201641,32.000000,178.323655,166.155600,169.769891,149.445928,32.000000,144.252179,67.827858,64.600062,90.193255,3.152144,55.348434,87.135970,74.306181,31.186884,49.833392,59.557157,36.902727
54.758214,65.070539,138.850760,142.568016,111.630269,108.847140,29.162717,14.232796,138.391175,0.730191,64.532075,55.872962,141.229404,138.833936,139.821473,138.568921,96.063406,136.292539,-0.000734,0.002191,32.000000,-235.777039,138.754339,-0.215442,24.924014,0.678934,464326.212605,0.992800,20.168950,2.612092,2.538760,0.034097,0.041737,165.226776,32.000000,178.490204,166.511054,169.100924,148.911764,32.000000,144.847019,67.796397,64.631957,90.177507,3.152144,55.336436,87.135970,74.430843,31.186884,49.755670,59.577840,36.943372
54.748605,65.028462,138.898141,142.561045,111.628339,108.846951,29.124625,14.219810,138.385544,0.730191,64.707169,55.796625,141.216459,138.840198,139.757032,138.616563,96.084423,136.353011,-0.000735,0.002193,32.000000,-235.785599,138.760279,-0.215445,24.900751,0.674507,464227.700974,0.986390,19.895589,2.680558,2.527540,0.042664,0.036919,164.344548,32.000000,179.064688,166.824973,165.922342,148.609938,32.000000,145.006993,67.795662,64.640406,90.198669,3.152144,55.332964,87.135970,74.414289,31.186884,49.668559,59.576620,36.888860
54.733109,65.044688,138.829152,142.556304,111.651315,108.834831,29.164270,14.226802,138.323075,0.730387,64.673033,55.785912,141.188165,138.881284,139.811269,138.591123,96.110860,136.293239,-0.000735,0.002178,32.000000,-235.784180,138.708372,-0.215590,24.879508,0.677017,464391.718207,0.990321,20.061950,2.709520,2.535706,0.047131,0.035412,164.102371,32.000000,179.275824,166.225537,164.524814,149.024909,32.000000,144.535777,67.774944,64.633391,90.224883,3.152144,55.328812,87.135970,74.368111,31.186884,49.668804,59.564327,36.863769
55.029305,65.044688,138.976531,142.556304,111.617538,108.830574,29.144431,14.225661,138.313108,0.730520,64.625173,55.797278,141.196108,138.764649,139.851491,138.563579,96.124380,136.317562,-0.000736,0.002182,32.000000,-235.784502,138.704619,-0.215667,24.861937,0.677955,464294.002146,0.991695,20.029123,2.717699,2.537017,0.057640,0.046451,164.318797,32.000000,179.296599,165.658912,166.449614,149.823158,32.000000,144.248837,67.778987,64.653735,90.209316,3.152144,55.361459,87.135970,74.277366,31.186884,49.702970,59.566815,36.803608
54.808148,65.065039,138.843324,142.561045,111.597243,108.830585,29.132267,14.224376,138.271782,0.730528,64.668190,55.868441,141.203430,138.798763,139.848456,138.535077,96.082008,136.263878,-0.000734,0.002180,32.000000,-235.782672,138.789972,-0.215631,24.822466,0.678361,464219.962624,0.990590,20.060271,2.662405,2.536475,0.048396,0.041856,164.990998,32.000000,178.425874,165.840102,168.898012,149.641560,32.000000,143.809247,67.771123,64.602829,90.214881,3.152144,55.351386,87.135970,74.488647,31.186884,49.745842,59.571133,37.035522
54.700453,65.106291,138.850123,142.572478,111.577908,108.822459,29.169886,14.221094,138.339268,0.730516,64.711382,55.838519,141.238956,138.792218,139.853705,138.546300,96.056713,136.252597,-0.000733,0.002158,32.000000,-235.784807,138.734153,-0.215641,24.822912,0.675107,463976.728329,0.985320,19.775617,2.660628,2.525500,0.045125,0.038621,165.275203,32.000000,178.186855,166.487260,169.970358,148.762751,32.000000,144.625937,67.753511,64.597261,90.222646,3.152144,55.313963,87.135970,74.436859,31.186884,49.832405,59.577053,37.020335
54.661241,65.137093,138.807399,142.583632,111.584651,108.818758,29.158819,14.225090,138.290310,0.730490,64.729715,55.853723,141.278883,138.836343,139.802678,138.494720,96.115164,136.229821,-0.000735,0.002189,32.000000,-235.785564,138.765559,-0.215727,24.770617,0.678872,464240.598272,0.990191,20.008397,2.677076,2.533261,0.051438,0.035164,164.788557,32.000000,178.834630,166.722286,167.071345,148.640865,32.000000,145.312237,67.766471,64.633238,90.241781,3.152144,55.318563,87.135970,74.403037,31.186884,49.833323,59.569864,36.798765
54.844793,65.137093,138.878309,142.583632,111.644081,108.815079,29.137478,14.223092,138.308415,0.730461,64.693513,55.814365,141.235337,138.877248,139.790927,138.554002,96.111418,136.342255,-0.000735,0.002206,32.000000,-235.788546,138.696014,-0.215791,24.767182,0.680559,464389.336382,0.991105,20.153329,2.696924,2.538372,0.051187,0.037007,164.208938,32.000000,179.295280,166.723050,164.885736,148.821630,32.000000,144.816876,67.749998,64.616286,90.234362,3.152144,55.322516,87.135970,74.371929,31.186884,49.898633,59.569972,36.902360
55.078940,65.106566,138.804185,142.577497,111.644941,108.815089,29.153398,14.228515,138.401277,0.730351,64.658912,55.815564,141.187610,138.878592,139.842977,138.455118,96.154711,136.331190,-0.000736,0.002193,32.000000,-235.778861,138.683652,-0.215860,24.755590,0.682408,464320.991991,0.992316,20.221920,2.627472,2.539412,0.053481,0.045522,164.099728,32.000000,179.445977,166.032460,164.959529,149.397545,32.000000,144.133199,67.783495,64.622346,90.233373,3.152144,55.334375,87.135970,74.441108,31.186884,49.836087,59.567091,37.060173
54.724460,65.090340,138.875123,142.574708,111.636223,108.815126,29.164786,14.232939,138.243571,0.730280,64.634340,55.830221,141.242471,138.838320,139.877583,138.446504,96.119994,136.236527,-0.000738,0.002222,32.000000,-235.773618,138.766392,-0.215602,24.724801,0.680058,464192.298129,0.989332,20.045207,2.685511,2.532206,0.049021,0.034293,164.727513,32.000000,178.671581,165.708721,168.108008,149.841068,32.000000,144.177016,67.778543,64.629904,90.219490,3.152144,55.317018,87.135970,74.430111,31.186884,49.803180,59.571978,36.889594
54.764748,65.114541,138.750584,142.575545,111.581921,108.808023,29.158475,14.227659,138.291735,0.730174,64.734736,55.761753,141.253864,138.801556,139.825239,138.499081,96.132113,136.306991,-0.000738,0.002219,32.000000,-235.779718,138.692259,-0.215641,24.721208,0.676363,463902.285851,0.984057,19.789908,2.636877,2.520095,0.049251,0.048383,165.194094,32.000000,178.420763,166.171574,169.795126,149.421482,32.000000,144.431332,67.804636,64.599719,90.240609,3.152144,55.323041,87.135970,74.420406,31.186884,49.803960,59.572490,36.911384
54.648342,65.114541,138.808646,142.575545,111.627835,108.816075,29.229902,14.221665,138.304209,0.730168,64.899595,55.829506,141.267802,138.768157,139.815773,138.534647,96.071586,136.230151,-0.000736,0.002229,32.000000,-235.789153,138.753487,-0.215509,24.723516,0.682956,464186.379535,0.990688,20.114253,2.625882,2.537716,0.053782,0.040050,165.098117,32.000000,178.422863,166.724809,168.532352,148.585588,32.000000,144.903482,67.796048,64.599868,90.240053,3.152144,55.292699,87.135970,74.466804,31.186884,49.855334,59.569598,37.070445
54.791066,65.169545,138.804962,142.591719,111.669399,108.822937,29.183606,14.228800,138.246296,0.730207,64.933527,55.726509,141.220183,138.828635,139.771519,138.499082,96.116205,136.267159,-0.000736,0.002203,32.000000,-235.778412,138.748059,-0.215545,24.694719,0.681774,464140.142992,0.990095,20.099663,2.647792,2.533575,0.064713,0.043203,164.307066,32.000000,179.088256,166.763602,165.911045,148.685593,32.000000,145.379644,67.790968,64.636947,90.255393,3.152144,55.317330,87.135970,74.400012,31.186884,49.971151,59.571142,36.761055
54.625676,65.211897,138.814493,142.601479,111.721280,108.831288,29.185161,14.228372,138.291631,0.730241,64.989970,55.810223,141.180891,138.759204,139.833173,138.498491,96.152092,136.298236,-0.000736,0.002172,32.000000,-235.779332,138.747468,-0.215546,24.747827,0.683849,464377.186347,0.990077,20.211805,2.671208,2.540034,0.046592,0.043712,164.182353,32.000000,179.452003,166.124215,164.154682,149.164918,32.000000,144.326366,67.827374,64.635908,90.287474,3.152144,55.290967,87.135970,74.485127,31.186884,50.060911,59.579925,37.024443
55.060113,65.236649,138.862813,142.605383,111.776094,108.831340,29.125923,14.223948,138.312049,0.730238,64.812532,55.928765,141.215552,138.769135,139.845237,138.505313,96.157320,136.264756,-0.000737,0.002171,32.000000,-235.784575,138.691975,-0.215571,24.744234,0.682595,464296.944374,0.988998,20.129337,2.644465,2.533350,0.059796,0.036561,164.452109,32.000000,179.083944,165.890593,166.838476,149.489468,32.000000,143.897189,67.802583,64.645265,90.260317,3.152144,55.311236,87.135970,74.544551,31.186884,50.062741,59.573454,36.786220
54.758434,65.236649,138.830366,142.605383,111.787726,108.839366,29.157855,14.225803,138.287918,0.730228,64.753329,55.914214,141.231890,138.865441,139.848546,138.436761,96.106288,136.245226,-0.000737,0.002139,32.000000,-235.785015,138.708188,-0.215607,24.727187,0.683838,464429.431259,0.992447,20.331018,2.623585,2.541195,0.047350,0.034003,165.060759,32.000000,178.552457,165.763591,169.080204,149.934055,32.000000,144.189881,67.780374,64.586222,90.283504,3.152144,55.296815,87.135970,74.421659,31.186884,50.116315,59.570729,36.914172
54.595675,65.225373,138.875420,142.609844,111.773075,108.827067,29.148952,14.227088,138.265831,0.730253,64.777724,55.886909,141.250851,138.787446,139.871000,138.452713,96.080460,136.238022,-0.000738,0.002144,32.000000,-235.782583,138.777184,-0.215458,24.780741,0.677623,464163.603556,0.985850,19.938039,2.602189,2.522022,0.050255,0.043137,165.266592,32.000000,178.321318,166.424720,169.978082,148.830757,32.000000,145.099539,67.781813,64.615647,90.298431,3.152144,55.316107,87.135970,74.436413,31.186884,50.094819,59.558082,37.075947
54.727038,65.196221,138.813360,142.600084,111.838409,108.814942,29.128474,14.225518,138.253965,0.730274,64.800008,55.872831,141.287348,138.790280,139.777357,138.528558,96.109742,136.242492,-0.000739,0.002162,32.000000,-235.785956,138.643455,-0.215445,24.770014,0.682562,464505.025728,0.990851,20.227848,2.643789,2.535324,0.050730,0.038605,164.717974,32.000000,178.780791,166.859564,166.847978,148.487599,32.000000,144.996128,67.781065,64.624501,90.305218,3.152144,55.289046,87.135970,74.444775,31.186884,50.035989,59.567454,36.808817
54.603750,65.174770,138.859522,142.594228,111.792285,108.802788,29.160663,14.222378,138.320449,0.730456,64.820962,55.859621,141.245659,138.778169,139.839680,138.502439,96.161882,136.238210,-0.000739,0.002166,32.000000,-235.783358,138.697911,-0.215344,24.829757,0.683714,464598.481203,0.994282,20.373436,2.666137,2.543707,0.057529,0.041690,164.218072,32.000000,179.233816,166.631683,165.008766,148.887290,32.000000,144.969899,67.785331,64.660938,90.348798,3.152144,55.341151,87.135970,74.340284,31.186884,50.037684,59.568497,36.892969
54.815252,65.174770,138.818315,142.594228,111.778310,108.790629,29.193362,14.222236,138.285985,0.730673,64.742572,55.907722,141.225114,138.818482,139.864034,138.365720,96.144550,136.251127,-0.000738,0.002154,32.000000,-235.787435,138.690752,-0.215228,24.855669,0.681536,464356.964132,0.992151,20.217651,2.639013,2.536468,0.038862,0.035776,164.210180,32.000000,179.460796,165.904580,165.309611,149.626108,32.000000,144.224998,67.750138,64.608909,90.297306,3.152144,55.291232,87.135970,74.402003,31.186884,49.994533,59.566707,36.897078
54.808605,65.161569,138.852699,142.587536,111.745318,108.782582,29.115581,14.226374,138.344221,0.730632,64.587547,55.895454,141.229614,138.751171,139.868158,138.525177,96.132137,136.251021,-0.000738,0.002164,32.000000,-235.781002,138.746449,-0.215102,24.868913,0.681904,464247.483575,0.993364,20.315041,2.584806,2.543040,0.059757,0.041940,164.795736,32.000000,178.557731,165.840762,168.070277,149.727765,32.000000,143.887934,67.759181,64.613811,90.292914,3.152144,55.340849,87.135970,74.509312,31.186884,49.968484,59.575814,36.888860
54.552423,65.155244,138.877433,142.588930,111.730932,108.782892,29.176753,14.222093,138.290091,0.730620,64.650192,55.900757,141.273573,138.766302,139.884546,138.541757,96.088287,136.186504,-0.000738,0.002162,32.000000,-235.788725,138.738252,-0.215207,24.903715,0.677687,464091.464595,0.987905,20.111293,2.608376,2.532476,0.049215,0.047580,165.159698,32.000000,178.227604,166.298145,170.156359,149.219721,32.000000,144.443737,67.778597,64.604067,90.332652,3.152144,55.315981,87.135970,74.537676,31.186884,49.956692,59.576030,36.777782
54.889032,65.139293,138.878168,142.593392,111.769133,108.794991,29.194226,14.226517,138.348613,0.730593,64.694931,55.922724,141.260782,138.823905,139.854063,138.603876,96.095084,136.273201,-0.000737,0.002154,32.000000,-235.781023,138.678065,-0.215118,24.897289,0.677527,464068.681687,0.990568,20.104486,2.620739,2.533411,0.047290,0.045318,165.150296,32.000000,178.563930,166.609183,168.407600,148.870858,32.000000,145.273071,67.750986,64.617695,90.335443,3.152144,55.310232,87.135970,74.291451,31.186884,49.958032,59.570090,36.885486
54.901335,65.139293,138.792803,142.593392,111.824115,108.791951,29.191316,14.226232,138.364508,0.730389,64.722365,55.840083,141.225649,138.893927,139.796201,138.524220,96.106822,136.273895,-0.000738,0.002141,32.000000,-235.785242,138.744675,-0.214873,24.902430,0.680592,464321.475226,0.993616,20.345050,2.633422,2.545761,0.051654,0.035477,164.261238,32.000000,179.055340,166.965752,165.744898,148.578994,32.000000,144.914054,67.744894,64.605316,90.336724,3.152144,55.278441,87.135970,74.360143,31.186884,49.926027,59.565773,36.886659
54.797303,65.133242,138.874149,142.587257,111.849165,108.796239,29.166055,14.223235,138.294992,0.730294,64.675774,55.789167,141.165270,138.825190,139.840570,138.590652,96.118351,136.281182,-0.000738,0.002145,32.000000,-235.780863,138.804004,-0.214785,24.912212,0.675707,464113.293326,0.986351,20.004882,2.668504,2.530162,0.054799,0.036175,164.015281,32.000000,179.347126,166.171710,164.364879,149.202190,32.000000,144.331333,67.742195,64.618476,90.344684,3.152144,55.359917,87.135970,74.358537,31.186884,49.914599,59.569166,36.980350
54.718750,65.104916,138.846242,142.578055,111.809301,108.792287,29.150174,14.226802,138.409697,0.730134,64.455639,55.918624,141.198987,138.833651,139.852071,138.551193,96.105959,136.197906,-0.000739,0.002156,32.000000,-235.786802,138.792398,-0.214891,24.910429,0.674916,464067.749672,0.986177,19.993061,2.657101,2.528041,0.045097,0.028043,164.415918,32.000000,179.126963,165.712683,167.081181,149.657310,32.000000,144.231524,67.716376,64.625552,90.324103,3.152144,55.303561,87.135970,74.442792,31.186884,49.856695,59.559036,37.062007
54.860455,65.081264,138.842327,142.576939,111.780012,108.788263,29.117066,14.218954,138.372757,0.729955,64.378395,55.922633,141.246683,138.867400,139.863751,138.572354,96.111507,136.389374,-0.000737,0.002147,32.000000,-235.791701,138.788139,-0.214908,24.887612,0.676674,464123.150847,0.989129,20.087033,2.649090,2.534325,0.050034,0.047582,164.978750,32.000000,178.433427,165.929673,169.074589,149.688866,32.000000,144.044581,67.758568,64.600248,90.368591,3.152144,55.348910,87.135970,74.397928,31.186884,49.857601,59.570661,36.820702
54.801161,65.081264,138.917769,142.576939,111.817568,108.800527,29.165940,14.228372,138.470268,0.729835,64.351649,55.959341,141.244315,138.891174,139.822585,138.642564,96.072271,136.366144,-0.000736,0.002140,32.000000,-235.781627,138.838510,-0.214937,24.881423,0.677683,464142.642617,0.991129,20.134328,2.621258,2.537453,0.058100,0.041306,165.029867,32.000000,178.309487,166.580621,169.603165,148.770637,32.000000,144.960888,67.741020,64.584722,90.363130,3.152144,55.328983,87.135970,74.404997,31.186884,49.809063,59.571792,36.936696
54.792422,65.008661,138.842915,142.562160,111.869371,108.808574,29.140335,14.224091,138.414341,0.729691,64.473304,55.917862,141.239389,138.868622,139.774629,138.584826,96.102976,136.300648,-0.000737,0.002142,32.000000,-235.783449,138.894272,-0.214645,24.855354,0.676069,463988.588654,0.989320,19.974320,2.708167,2.530827,0.043702,0.035678,164.494808,32.000000,178.830675,166.792293,166.760896,148.585416,32.000000,145.227195,67.726104,64.603578,90.338120,3.152144,55.341616,87.135970,74.308703,31.186884,49.658194,59.565881,36.841318
54.945923,64.986110,138.875666,142.551006,111.953114,108.816553,29.130429,14.227088,138.415540,0.729327,64.579327,55.928330,141.178773,138.879612,139.817608,138.628893,96.127379,136.416281,-0.000737,0.002146,32.000000,-235.783239,138.838694,-0.214626,24.878328,0.677601,464162.210996,0.988957,20.031344,2.736191,2.534942,0.049597,0.038859,164.087397,32.000000,179.318504,166.628060,164.611553,149.017516,32.000000,144.762580,67.760176,64.632348,90.352557,3.152144,55.312999,87.135970,74.324521,31.186884,49.611256,59.579059,36.767144
55.102746,65.015811,138.945506,142.553237,111.911829,108.816500,29.139406,14.229799,138.379189,0.729356,64.495615,55.873701,141.179096,138.892601,139.823309,138.506274,96.131469,136.315987,-0.000738,0.002115,32.000000,-235.776102,138.766190,-0.214619,24.843237,0.677959,464033.492010,0.989881,19.967148,2.673865,2.533980,0.055287,0.031859,164.164653,32.000000,179.346905,166.019635,165.534386,149.420633,32.000000,143.987802,67.765935,64.609731,90.333577,3.152144,55.353101,87.135970,74.494510,31.186884,49.611136,59.563422,37.044032
54.716696,65.015811,138.891293,142.553237,111.885541,108.823624,29.157995,14.224519,138.451215,0.729193,64.352067,55.901234,141.225682,138.901839,139.833108,138.542879,96.104074,136.267775,-0.000738,0.002112,32.000000,-235.787283,138.770046,-0.214714,24.830492,0.675197,463884.165482,0.987168,19.797053,2.705278,2.527497,0.043147,0.041201,164.832540,32.000000,178.509773,165.743577,168.420833,149.901942,32.000000,144.057031,67.766148,64.610781,90.336389,3.152144,55.318858,87.135970,74.434662,31.186884,49.673107,59.571280,36.861128
54.864569,65.038362,138.885152,142.561323,111.925145,108.834684,29.163749,14.227230,138.458503,0.729187,64.390084,55.875519,141.244036,138.945821,139.854953,138.550969,96.086220,136.407119,-0.000738,0.002082,32.000000,-235.781785,138.813548,-0.214562,24.830098,0.674209,463811.614586,0.983832,19.676343,2.652779,2.521571,0.052066,0.035676,165.109482,32.000000,178.255310,166.214733,169.975638,149.144772,32.000000,144.479641,67.805619,64.597782,90.352859,3.152144,55.362444,87.135970,74.373732,31.186884,49.720322,59.577142,36.923050
54.785894,65.005911,138.937221,142.562439,111.897259,108.837656,29.194922,14.223235,138.473629,0.728978,64.479440,55.879482,141.289733,138.879348,139.782820,138.586740,96.112955,136.361170,-0.000736,0.002060,32.000000,-235.785289,138.774473,-0.214286,24.816277,0.680154,464155.279513,0.990954,20.047202,2.656893,2.538371,0.053067,0.040321,165.175153,32.000000,178.457253,166.820510,168.169993,148.638884,32.000000,145.036809,67.821512,64.615407,90.342493,3.152144,55.340605,87.135970,74.395678,31.186884,49.653000,59.558583,36.885192
54.973929,64.996561,138.822914,142.561323,111.961502,108.837761,29.166943,14.224376,138.388476,0.728972,64.541549,55.889233,141.253657,138.905774,139.795070,138.540129,96.166385,136.373739,-0.000734,0.002016,32.000000,-235.781525,138.819504,-0.214023,24.792306,0.678004,464176.078960,0.987963,19.927463,2.742017,2.531418,0.056328,0.037649,164.258985,32.000000,179.149014,166.836294,165.769067,148.624510,32.000000,145.297354,67.829788,64.641253,90.360221,3.152144,55.359921,87.135970,74.504090,31.186884,49.653051,59.561160,37.013585
54.632414,64.996561,138.953441,142.561323,111.951766,108.845959,29.149113,14.224947,138.475178,0.728883,64.520686,55.958677,141.157829,138.849577,139.805844,138.624797,96.124403,136.347701,-0.000735,0.001997,32.000000,-235.783085,138.835901,-0.213912,24.807281,0.679806,464138.281936,0.988418,19.970680,2.693105,2.536004,0.044180,0.042203,164.093246,32.000000,179.466057,165.991083,164.201544,149.470318,32.000000,144.212096,67.838544,64.634174,90.337810,3.152144,55.347036,87.135970,74.475000,31.186884,49.633555,59.570189,36.800306
54.832000,64.992161,138.854982,142.559929,111.962333,108.858252,29.137921,14.228658,138.417436,0.728864,64.441703,55.921941,141.201231,138.818215,139.856239,138.574072,96.118598,136.389120,-0.000732,0.002004,32.000000,-235.780686,138.721648,-0.213713,24.806390,0.676987,463888.200884,0.985596,19.780619,2.645741,2.525250,0.043950,0.048310,164.608235,32.000000,178.968285,165.779072,167.208382,149.658619,32.000000,143.897918,67.844453,64.642193,90.291034,3.152144,55.355447,87.135970,74.253363,31.186884,49.624339,59.569549,36.897224
54.786974,65.010311,138.947882,142.555467,111.939198,108.870462,29.170837,14.230085,138.383724,0.728770,64.403694,55.888281,141.261088,138.881304,139.874342,138.608910,96.106671,136.350717,-0.000732,0.002014,32.000000,-235.778275,138.770717,-0.213643,24.790759,0.682516,464238.482031,0.993101,20.109184,2.675155,2.543425,0.032311,0.020873,165.101174,32.000000,178.399822,165.940552,169.370316,149.592334,32.000000,144.264433,67.884027,64.613017,90.307394,3.152144,55.341583,87.135970,74.396926,31.186884,49.662111,59.564730,36.944473
54.894515,64.995461,138.919347,142.550448,111.981427,108.882671,29.189658,14.228229,138.409000,0.728705,64.413809,55.822263,141.259817,138.900492,139.821217,138.590105,96.069392,136.245367,-0.000732,0.002021,32.000000,-235.783572,138.781752,-0.213583,24.804869,0.679040,464163.905182,0.989580,19.912576,2.700952,2.532371,0.042591,0.042577,165.208759,32.000000,178.364398,166.359115,169.725251,149.047435,32.000000,145.010754,67.840217,64.599105,90.291340,3.152144,55.347529,87.135970,74.437911,31.186884,49.662200,59.570680,37.018574
54.527053,64.995461,138.884707,142.550448,112.014314,108.886712,29.169706,14.230227,138.396288,0.728729,64.547105,55.964770,141.248315,138.900206,139.772049,138.569612,96.127905,136.301724,-0.000732,0.002026,32.000000,-235.778296,138.776081,-0.213474,24.791179,0.680764,464296.335930,0.989522,19.974040,2.694342,2.536148,0.051867,0.040045,164.485044,32.000000,178.869144,166.878673,166.553475,148.635696,32.000000,145.103505,67.859352,64.653809,90.301621,3.152144,55.316942,87.135970,74.527521,31.186884,49.631244,59.566019,37.069564
54.853959,64.977860,138.901278,142.541246,111.957492,108.894143,29.192857,14.227373,138.422362,0.728735,64.489779,55.875986,141.164630,138.903877,139.796141,138.520961,96.115341,136.393386,-0.000730,0.001998,32.000000,-235.783117,138.737985,-0.213466,24.797394,0.678636,464331.752716,0.986811,19.855783,2.680754,2.530660,0.049976,0.031230,164.188983,32.000000,179.218894,166.630785,164.381657,148.909964,32.000000,144.590367,67.872547,64.607756,90.307612,3.152144,55.351969,87.135970,74.264044,31.186884,49.594461,59.566786,36.870078
54.849863,64.961635,138.931091,142.528976,111.960778,108.891643,29.149409,14.227801,138.408572,0.728527,64.438355,55.955521,141.148526,138.976897,139.812656,138.562297,96.117764,136.357738,-0.000729,0.001998,32.000000,-235.781870,138.811182,-0.213554,24.814153,0.684454,464473.326960,0.994891,20.209765,2.649456,2.547079,0.059741,0.039805,164.264306,32.000000,179.493842,165.865859,165.642872,149.732360,32.000000,144.390314,67.880034,64.620701,90.269932,3.152144,55.336774,87.135970,74.362188,31.186884,49.560443,59.564829,37.043445
54.858134,64.976485,138.874004,142.535669,111.947685,108.883610,29.133715,14.227516,138.513540,0.728725,64.499324,55.885388,141.226155,138.889502,139.844337,138.644315,96.095220,136.375083,-0.000728,0.001983,32.000000,-235.785597,138.824601,-0.213561,24.830911,0.679393,464288.935470,0.987568,19.877161,2.706268,2.532202,0.042820,0.037649,164.884967,32.000000,178.527111,165.750279,168.377886,149.779519,32.000000,143.821451,67.903528,64.643451,90.273171,3.152144,55.372349,87.135970,74.385506,31.186884,49.560112,59.574358,36.977268
