OSU 80 Ton Compressor Load Stand
54.781528,64.976485,138.921953,142.535669,111.921709,108.882768,29.170313,14.219524,138.429877,0.728863,64.546560,55.882432,141.205934,138.876127,139.824846,138.542774,96.086722,136.269310,-0.000728,0.001989,32.000000,-235.788835,138.749225,-0.213592,24.837730,0.679113,464252.327275,0.989056,19.864872,2.686638,2.532934,0.047498,0.034217,165.260063,32.000000,178.222204,166.343165,170.113289,148.953602,32.000000,144.461850,67.901970,64.627272,90.276773,3.152144,55.338829,87.135970,74.387176,31.186884,49.590826,59.572883,36.797005
54.886793,65.022687,138.852266,142.543756,111.882708,108.890967,29.149382,14.226802,138.399564,0.728857,64.653086,55.961507,141.243563,138.882100,139.770745,138.632356,96.108404,136.383674,-0.000730,0.001986,32.000000,-235.782541,138.778530,-0.213662,24.813366,0.678203,464280.987572,0.989390,19.871772,2.717556,2.531512,0.040698,0.041256,165.007315,32.000000,178.644984,166.601455,167.997145,148.831414,32.000000,145.235010,67.880403,64.609795,90.277124,3.152144,55.345867,87.135970,74.413383,31.186884,49.687076,59.559469,37.084238
54.847148,65.051013,138.953243,142.551006,111.819625,108.891145,29.147433,14.231512,138.387603,0.728912,64.702208,55.797931,141.178063,138.891540,139.789240,138.557369,96.126299,136.309211,-0.000730,0.001959,32.000000,-235.773570,138.880971,-0.213495,24.798102,0.679430,464344.282237,0.989671,19.945455,2.674986,2.535927,0.046419,0.034726,164.395888,32.000000,179.153084,166.822472,165.433420,148.744768,32.000000,145.098779,67.887537,64.647025,90.311757,3.152144,55.347655,87.135970,74.358102,31.186884,49.746325,59.572716,36.775435
54.863464,65.067789,138.844696,142.562439,111.763177,108.891061,29.137554,14.224519,138.388128,0.728818,64.642304,55.885152,141.155501,138.751273,139.821948,138.501483,96.153886,136.406693,-0.000730,0.001960,32.000000,-235.782037,138.804310,-0.213374,24.817431,0.678266,464331.673443,0.988476,19.890429,2.708517,2.529794,0.046455,0.036098,164.098211,32.000000,179.389919,166.014578,164.388436,149.417012,32.000000,144.166150,67.908816,64.647089,90.304276,3.152144,55.334096,87.135970,74.421032,31.186884,49.746766,59.578420,36.977195
54.706954,65.067789,138.902394,142.562439,111.716633,108.899150,29.150646,14.225661,138.396298,0.728753,64.559035,55.838050,141.188286,138.844581,139.847495,138.554615,96.115735,136.380737,-0.000731,0.001973,32.000000,-235.782207,138.834004,-0.213414,24.798443,0.679879,464360.787447,0.989410,19.956863,2.654676,2.533463,0.043887,0.037392,164.622801,32.000000,178.828601,165.648087,167.325285,149.974453,32.000000,144.129974,67.901126,64.648138,90.285315,3.152144,55.329936,87.135970,74.423605,31.186884,49.782277,59.576542,37.043592
54.974066,65.074939,138.844272,142.560208,111.695894,108.907354,29.148877,14.223235,138.382922,0.728769,64.627359,55.800700,141.221553,138.842318,139.832428,138.456357,96.078200,136.352845,-0.000731,0.001979,32.000000,-235.785289,138.742820,-0.213407,24.781868,0.678555,464317.618666,0.989463,19.957951,2.674145,2.530732,0.053462,0.071036,165.122239,32.000000,178.361541,165.862531,169.501706,149.506573,32.000000,144.188910,67.885640,64.618394,90.303044,3.152144,55.348269,87.135970,74.379985,31.186884,49.797789,59.568812,36.863182
54.768743,65.087865,138.903076,142.573035,111.707353,108.915721,29.125273,14.224376,138.311824,0.728753,64.830163,55.861944,141.253696,138.780004,139.831215,138.519594,96.093936,136.193521,-0.000731,0.002006,32.000000,-235.784967,138.711003,-0.213565,24.766998,0.681822,464536.106146,0.992225,20.108565,2.699770,2.539026,0.045393,0.029822,165.276878,32.000000,178.243081,166.621130,169.409827,148.707229,32.000000,144.825031,67.869350,64.624592,90.331045,3.152144,55.329366,87.135970,74.390247,31.186884,49.825384,59.568349,36.790181
54.845059,65.137918,138.847322,142.582516,111.667977,108.924127,29.144493,14.223948,138.263672,0.728707,64.918100,55.963851,141.239166,138.860160,139.765955,138.559421,96.103239,136.240433,-0.000730,0.001994,32.000000,-235.783264,138.695728,-0.213475,24.776046,0.677961,464480.979576,0.987042,19.858866,2.723841,2.525632,0.053173,0.035813,164.436239,32.000000,178.904333,166.711693,166.337833,148.678791,32.000000,145.245664,67.843600,64.644678,90.352973,3.152144,55.324188,87.135970,74.468264,31.186884,49.826142,59.572942,36.901113
54.719031,65.137918,138.919439,142.582516,111.603548,108.924533,29.139712,14.226232,138.318255,0.728697,64.814156,55.886540,141.152804,138.818236,139.828081,138.500751,96.127905,136.334131,-0.000731,0.001979,32.000000,-235.780817,138.745654,-0.213526,24.786301,0.681888,464636.699733,0.992054,20.069140,2.631164,2.536174,0.044455,0.035462,164.192811,32.000000,179.376407,166.346830,164.302419,149.056999,32.000000,144.576421,67.850979,64.658350,90.374970,3.152144,55.334992,87.135970,74.419806,31.186884,49.931538,59.572687,36.834275
54.788822,65.171470,138.877027,142.590882,111.616306,108.924654,29.123970,14.225375,138.336194,0.728530,64.691005,55.781399,141.177254,138.784428,139.803411,138.410908,96.137159,136.263734,-0.000731,0.001959,32.000000,-235.785115,138.748224,-0.213605,24.760337,0.680330,464674.227819,0.990082,20.045774,2.644523,2.531629,0.040209,0.034812,164.314582,32.000000,179.223765,165.807371,165.965238,149.615522,32.000000,143.961256,67.834660,64.653244,90.354300,3.152144,55.313722,87.135970,74.383102,31.186884,50.002774,59.567740,37.046087
54.733666,65.136817,138.848308,142.585584,111.631717,108.924565,29.141066,14.219524,138.284254,0.728491,64.701531,55.781883,141.248463,138.801089,139.862077,138.485406,96.130874,136.232418,-0.000732,0.001950,32.000000,-235.791622,138.639746,-0.213795,24.768388,0.682353,464710.500960,0.992773,20.167058,2.665102,2.538777,0.049268,0.044689,164.996392,32.000000,178.449154,165.664999,168.633889,149.915240,32.000000,144.190070,67.857848,64.647288,90.369854,3.152144,55.307942,87.135970,74.410861,31.186884,49.932013,59.572932,37.021215
54.685121,65.145343,138.807010,142.591161,111.600632,108.928486,29.152938,14.232939,138.303225,0.728389,64.782326,55.821775,141.218136,138.773069,139.874327,138.500776,96.086941,136.188698,-0.000732,0.001917,32.000000,-235.778863,138.717608,-0.213934,24.775941,0.681838,464691.873583,0.991999,20.133422,2.621856,2.534769,0.043996,0.033491,165.341865,32.000000,178.233712,166.229159,170.108866,148.958977,32.000000,144.853552,67.835756,64.608407,90.383977,3.152144,55.348653,87.135970,74.360204,31.186884,49.933194,59.569648,37.012925
54.800174,65.145343,138.916486,142.591161,111.569011,108.932422,29.158486,14.222664,138.267127,0.728269,64.904263,55.885409,141.262380,138.799171,139.814566,138.461980,96.102684,136.147081,-0.000733,0.001900,32.000000,-235.787499,138.720059,-0.213907,24.765766,0.682241,464691.420150,0.992430,20.151864,2.613016,2.536799,0.046435,0.036217,164.984022,32.000000,178.570501,166.730589,167.724378,148.545042,32.000000,144.789051,67.826774,64.637811,90.414818,3.152144,55.333636,87.135970,74.382398,31.186884,49.952199,59.567681,36.879690
54.645733,65.182470,138.807798,142.604546,111.534865,108.924373,29.194936,14.227088,138.252266,0.728374,64.898327,55.881711,141.233561,138.928550,139.799134,138.440653,96.120668,136.236879,-0.000733,0.001899,32.000000,-235.779961,138.731173,-0.214213,24.801407,0.682601,464843.267874,0.993059,20.207155,2.635828,2.538296,0.046404,0.040541,164.385028,32.000000,179.070958,166.780858,165.362930,148.719905,32.000000,145.091011,67.832109,64.676155,90.421983,3.152144,55.326869,87.135970,74.395396,31.186884,50.030963,59.568281,36.881450
54.776110,65.204747,138.942729,142.607614,111.506820,108.924344,29.208156,14.231940,138.264309,0.728436,64.823597,55.802420,141.207913,138.815462,139.826828,138.512652,96.113724,136.202717,-0.000733,0.001898,32.000000,-235.775272,138.723135,-0.214314,24.838884,0.681726,464749.396278,0.990599,20.096371,2.599976,2.534964,0.052520,0.046071,164.302134,32.000000,179.333935,165.850883,164.461264,149.461654,32.000000,144.340231,67.805942,64.664505,90.417018,3.152144,55.341684,87.135970,74.401252,31.186884,50.078980,59.575155,37.061787
54.538218,65.205847,138.847284,142.602594,111.563490,108.916148,29.162766,14.227230,138.252899,0.728664,64.656012,55.872432,141.229064,138.767524,139.878362,138.468502,96.145859,136.216454,-0.000733,0.001900,32.000000,-235.783752,138.677799,-0.214294,24.858396,0.682541,464835.780308,0.992482,20.282248,2.625376,2.540140,0.050100,0.032714,164.815618,32.000000,178.632343,165.761408,167.475027,149.714420,32.000000,143.810264,67.842622,64.677104,90.410874,3.152144,55.304891,87.135970,74.490636,31.186884,50.080748,59.565114,37.081083
55.063202,65.205847,138.968138,142.602594,111.606738,108.916402,29.209942,14.228087,138.200638,0.728904,64.665316,55.936477,141.267842,138.842766,139.856528,138.489731,96.113432,136.186947,-0.000733,0.001929,32.000000,-235.777814,138.762193,-0.214391,24.877357,0.680293,464793.804654,0.989479,20.178932,2.615818,2.536557,0.047517,0.035874,165.253085,32.000000,178.278441,165.971088,169.664300,149.447331,32.000000,144.375522,67.825629,64.652948,90.421586,3.152144,55.352595,87.135970,74.266769,31.186884,50.084816,59.579364,36.858486
54.960610,65.181095,138.845789,142.602315,111.609360,108.904094,29.190645,14.227088,138.346569,0.728794,64.684281,55.979986,141.231884,138.849434,139.842779,138.557183,96.103262,136.136486,-0.000734,0.001923,32.000000,-235.780616,138.705067,-0.214289,24.910245,0.682829,464852.385747,0.995731,20.409370,2.590320,2.545871,0.047532,0.038985,165.369767,32.000000,178.383272,166.505331,169.151153,148.981647,32.000000,145.221216,67.854419,64.664725,90.408512,3.152144,55.322195,87.135970,74.474893,31.186884,50.034920,59.565242,36.937723
54.718862,65.139568,138.933769,142.595065,111.576544,108.900010,29.151042,14.224947,138.328248,0.728832,64.558278,55.965500,141.250305,138.889869,139.775195,138.508430,96.118221,136.239146,-0.000734,0.001894,32.000000,-235.785215,138.767375,-0.214526,24.922938,0.674983,464570.881592,0.983640,19.904275,2.608491,2.523793,0.055983,0.035889,164.504126,32.000000,178.870766,166.608201,166.326669,148.734404,32.000000,144.986777,67.825319,64.666416,90.360357,3.152144,55.337582,87.135970,74.434459,31.186884,49.949908,59.568625,37.050635
54.791230,65.056788,138.850575,142.583353,111.625669,108.896204,29.195324,14.228800,138.336024,0.729182,64.469394,55.974551,141.207260,138.888013,139.837313,138.578127,96.106023,136.355962,-0.000733,0.001874,32.000000,-235.781690,138.821154,-0.214542,24.921942,0.674862,464571.829015,0.986148,19.977939,2.594276,2.526278,0.044034,0.041050,164.277730,32.000000,179.190032,166.243754,164.419067,149.067404,32.000000,144.560506,67.873459,64.678409,90.380090,3.152144,55.343252,87.135970,74.319169,31.186884,49.951114,59.572637,37.016226
54.732056,65.056788,139.013053,142.583353,111.698048,108.892199,29.195636,14.228372,138.403259,0.729275,64.314641,56.061677,141.191177,138.842236,139.874205,138.646475,96.137395,136.345250,-0.000732,0.001887,32.000000,-235.782446,138.850747,-0.214438,24.925508,0.678539,464626.446017,0.992171,20.168872,2.628919,2.539047,0.037308,0.026868,164.495374,32.000000,179.198022,165.687010,165.991535,149.634266,32.000000,144.395268,67.872647,64.656298,90.331843,3.152144,55.373128,87.135970,74.422626,31.186884,49.779266,59.561996,37.054157
54.891630,64.982260,138.847579,142.574708,111.766172,108.884551,29.149106,14.225803,138.379116,0.729346,64.298071,56.003229,141.241458,138.902471,139.871191,138.617178,96.120916,136.340885,-0.000733,0.001873,32.000000,-235.779770,138.830721,-0.214686,24.923017,0.676851,464471.227752,0.988964,20.016422,2.697523,2.534175,0.043113,0.036950,165.013337,32.000000,178.442849,165.602488,168.783840,149.739991,32.000000,143.743438,67.888934,64.658867,90.306337,3.152144,55.336990,87.135970,74.357570,31.186884,49.624168,59.570375,36.911604
54.825272,64.959159,138.940046,142.559371,111.721086,108.884195,29.159641,14.219667,138.410734,0.729228,64.354645,56.010575,141.258907,138.874475,139.854104,138.636466,96.079606,136.342258,-0.000733,0.001872,32.000000,-235.790823,138.917911,-0.214622,24.947014,0.678476,464428.345722,0.990101,20.073386,2.660980,2.539884,0.045952,0.040341,165.386696,32.000000,178.133226,166.304024,170.306753,148.708696,32.000000,144.727934,67.889564,64.661170,90.317834,3.152144,55.345274,87.135970,74.370151,31.186884,49.575855,59.577604,36.792749
54.910212,64.939084,138.895440,142.544034,111.676517,108.886495,29.140595,14.226945,138.482570,0.729333,64.375046,55.960350,141.269157,138.962012,139.747222,138.666236,96.081691,136.379572,-0.000734,0.001889,32.000000,-235.779448,138.793194,-0.214813,24.937022,0.675065,464216.584412,0.988223,19.845354,2.675352,2.529485,0.050600,0.044080,165.071949,32.000000,178.605218,166.637864,167.528662,148.530937,32.000000,145.381026,67.889456,64.650204,90.277786,3.152144,55.352782,87.135970,74.473121,31.186884,49.575502,59.562163,37.054377
54.744021,64.939084,138.979488,142.544034,111.613337,108.886455,29.146865,14.228372,138.465201,0.729485,64.416224,56.004499,141.208518,138.932445,139.817832,138.626918,96.152237,136.459518,-0.000735,0.001894,32.000000,-235.777857,138.876690,-0.215048,24.920185,0.675859,464312.941780,0.989126,19.886046,2.717324,2.534234,0.057890,0.038583,164.433517,32.000000,179.183258,166.666117,164.946280,148.794497,32.000000,144.972999,67.900198,64.705251,90.309099,3.152144,55.358434,87.135970,74.416111,31.186884,49.533181,59.573100,36.954011
54.805226,64.909658,138.897581,142.531207,111.595376,108.886482,29.142305,14.221094,138.379964,0.729499,64.340987,55.933870,141.193406,138.932181,139.844559,138.620618,96.124316,136.359846,-0.000735,0.001903,32.000000,-235.789560,138.858154,-0.215178,24.918349,0.674595,464233.438804,0.988045,19.784324,2.733251,2.529501,0.058062,0.043499,164.276774,32.000000,179.297856,165.897385,164.849777,149.243108,32.000000,144.198915,67.887130,64.698396,90.293144,3.152144,55.366288,87.135970,74.362938,31.186884,49.471224,59.573709,36.941612
54.876270,64.914883,138.952804,142.520611,111.596803,108.886487,29.154764,14.229228,138.390223,0.729575,64.356689,55.955649,141.186848,138.906711,139.860266,138.596808,96.144381,136.445519,-0.000736,0.001912,32.000000,-235.780443,138.854540,-0.215107,24.901328,0.678003,464198.671316,0.991153,19.944158,2.701282,2.538715,0.053589,0.038311,164.812371,32.000000,178.639986,165.647545,167.679948,149.685788,32.000000,144.176825,67.882926,64.706286,90.277684,3.152144,55.347545,87.135970,74.349663,31.186884,49.481337,59.568654,37.100745
54.766701,64.952559,138.898780,142.528697,111.622073,108.890639,29.173374,14.227088,138.446920,0.729679,64.429292,55.902016,141.214795,139.028710,139.897481,138.667845,96.109775,136.368778,-0.000736,0.001914,32.000000,-235.782091,138.957637,-0.215263,24.863982,0.676637,464172.524581,0.990004,19.855826,2.681106,2.534386,0.049679,0.040512,165.196528,32.000000,178.346533,165.853327,169.565971,149.372877,32.000000,144.331644,67.886626,64.666990,90.311330,3.152144,55.359970,87.135970,74.416216,31.186884,49.480602,59.565173,36.906249
54.779068,64.952559,138.924008,142.528697,111.634387,108.894764,29.193888,14.226374,138.432150,0.729850,64.487903,55.925993,141.268743,138.917397,139.830928,138.644966,96.094200,136.406752,-0.000736,0.001934,32.000000,-235.785755,138.826723,-0.215099,24.839618,0.676329,464091.624244,0.988177,19.792737,2.702384,2.532111,0.042032,0.043925,165.305945,32.000000,178.297838,166.526969,169.139920,148.632690,32.000000,144.827371,67.869039,64.689005,90.312264,3.152144,55.338612,87.135970,74.396185,31.186884,49.558630,59.572893,36.946674
54.775130,64.979510,138.875604,142.536505,111.608180,108.894783,29.149665,14.223092,138.403045,0.729621,64.535610,55.895746,141.216386,138.933037,139.774245,138.673628,96.136472,136.420284,-0.000736,0.001911,32.000000,-235.788382,138.873041,-0.215032,24.801223,0.678812,464307.156586,0.989872,19.935800,2.699957,2.536190,0.045847,0.033717,164.486649,32.000000,178.933489,166.729978,165.930514,148.499509,32.000000,145.111587,67.872962,64.700877,90.328888,3.152144,55.379130,87.135970,74.361153,31.186884,49.614484,59.576080,36.955845
54.590805,64.977310,138.937008,142.533159,111.653455,108.902224,29.146329,14.220809,138.432632,0.729629,64.424383,56.041930,141.163577,138.984422,139.819284,138.596375,96.150897,136.312874,-0.000736,0.001896,32.000000,-235.788207,138.948095,-0.214957,24.797709,0.679456,464350.326767,0.988966,19.923896,2.733860,2.536078,0.048605,0.042212,164.133276,32.000000,179.352043,165.988556,164.084346,149.045977,32.000000,144.512611,67.868492,64.679270,90.318286,3.152144,55.345637,87.135970,74.489719,31.186884,49.609721,59.577260,36.890915
54.755933,64.943759,138.913608,142.524793,111.655965,108.899485,29.199885,14.228515,138.467469,0.729729,64.259714,55.831483,141.177927,139.013498,139.826363,138.721914,96.145286,136.406444,-0.000735,0.001888,32.000000,-235.778206,138.892006,-0.214991,24.752049,0.680357,464303.382504,0.990617,19.954638,2.698117,2.535377,0.037982,0.032198,164.404194,32.000000,179.128039,165.746698,166.308507,149.467176,32.000000,143.952396,67.862015,64.679032,90.288726,3.152144,55.366537,87.135970,74.283723,31.186884,49.609525,59.564337,37.076974
54.959902,64.943759,138.927661,142.524793,111.632126,108.899916,29.192130,14.225233,138.408618,0.729832,64.286070,56.032547,141.214156,138.905326,139.851520,138.623615,96.118530,136.374269,-0.000734,0.001874,32.000000,-235.783619,138.867350,-0.215097,24.723122,0.683645,464422.939916,0.994496,20.130071,2.631848,2.545062,0.051490,0.042365,165.042194,32.000000,178.318982,165.755108,169.000887,149.745652,32.000000,143.989287,67.858062,64.665877,90.302314,3.152144,55.340518,87.135970,74.306084,31.186884,49.539189,59.557659,37.029212
54.943301,64.900033,138.961630,142.514755,111.739532,108.903847,29.192911,14.234366,138.431807,0.729822,64.376618,55.899385,141.212014,138.921473,139.824023,138.677894,96.096902,136.435965,-0.000735,0.001870,32.000000,-235.774158,138.822804,-0.215096,24.747040,0.682172,464266.315322,0.989245,19.937366,2.682625,2.536960,0.051907,0.041699,165.368719,32.000000,178.313964,166.268833,169.850308,148.920587,32.000000,144.628549,67.850329,64.667719,90.303232,3.152144,55.364662,87.135970,74.353338,31.186884,49.447419,59.574014,36.752911
54.635762,64.920108,138.861472,142.513360,111.802351,108.907968,29.130553,14.225803,138.380914,0.729831,64.570981,55.905442,141.242663,138.918620,139.784440,138.599577,96.118474,136.387572,-0.000735,0.001850,32.000000,-235.781081,138.829252,-0.215009,24.715779,0.679934,464187.017139,0.985447,19.741281,2.693852,2.527800,0.043338,0.039829,164.865409,32.000000,178.700328,166.714634,167.102182,148.556579,32.000000,144.961460,67.840739,64.678136,90.288478,3.152144,55.315940,87.135970,74.458230,31.186884,49.488409,59.558869,37.076608
54.672077,64.972635,138.885701,142.521168,111.668255,108.907936,29.190232,14.224091,138.316442,0.729796,64.682733,55.806754,141.151238,138.913645,139.771200,138.536747,96.123898,136.351416,-0.000734,0.001852,32.000000,-235.782957,138.798824,-0.214992,24.714179,0.679647,464198.829465,0.985670,19.713494,2.745254,2.529182,0.076235,0.034566,164.331087,32.000000,179.115414,166.700254,165.053110,148.542699,32.000000,144.853174,67.848449,64.688798,90.264760,3.152144,55.396554,87.135970,74.213530,31.186884,49.487719,59.570267,37.036769
54.847316,64.972635,138.902462,142.521168,111.637220,108.907821,29.140820,14.232368,138.323574,0.729787,64.720450,55.895275,141.170824,138.862707,139.795048,138.521066,96.102950,136.261259,-0.000733,0.001887,32.000000,-235.775008,138.872527,-0.215281,24.728866,0.684741,464404.937845,0.994029,20.029502,2.700328,2.541586,0.058518,0.043325,164.145597,32.000000,179.396050,165.725999,164.927250,149.503175,32.000000,144.483249,67.833091,64.649998,90.218540,3.152144,55.329351,87.135970,74.354948,31.186884,49.596837,59.575126,36.852250
54.767208,65.053213,138.944016,142.539573,111.684118,108.907779,29.137155,14.220809,138.341434,0.729878,64.770647,55.859188,141.203398,138.864524,139.849960,138.573721,96.120282,136.225377,-0.000734,0.001897,32.000000,-235.786403,138.713310,-0.215084,24.722073,0.684456,464443.710775,0.991406,20.047018,2.677454,2.540341,0.056230,0.039033,164.761862,32.000000,178.594449,165.726785,168.051745,149.580016,32.000000,143.793612,67.858037,64.685895,90.206405,3.152144,55.346526,87.135970,74.418819,31.186884,49.764820,59.573749,36.737504
54.791944,65.128292,138.832511,142.556583,111.685547,108.907957,29.170611,14.227088,138.287405,0.729812,64.865752,55.811375,141.210398,138.810447,139.857357,138.617648,96.077368,136.234431,-0.000734,0.001917,32.000000,-235.779469,138.704578,-0.214956,24.737389,0.681464,464367.841043,0.989575,19.878322,2.654870,2.532530,0.050574,0.039172,165.209439,32.000000,178.130057,166.131035,170.004404,149.260092,32.000000,144.130353,67.851904,64.650926,90.191160,3.152144,55.303895,87.135970,74.380568,31.186884,49.921802,59.567327,37.082110
54.686947,65.196221,138.879589,142.570247,111.700513,108.907918,29.162685,14.233224,138.294358,0.729720,64.983289,55.863482,141.243043,138.782000,139.779827,138.509047,96.117832,136.249382,-0.000735,0.001918,32.000000,-235.779397,138.724256,-0.214698,24.763458,0.683248,464499.258442,0.991515,20.035966,2.620206,2.536993,0.042034,0.045581,165.309954,32.000000,178.373660,166.535986,169.039272,148.809678,32.000000,144.986711,67.854047,64.665188,90.171919,3.152144,55.320882,87.135970,74.396062,31.186884,49.922910,59.569008,36.947921
54.791043,65.196221,138.767546,142.570247,111.732925,108.899769,29.139715,14.228515,138.259413,0.729662,65.091455,55.865757,141.231846,138.745155,139.772833,138.550461,96.141160,136.245652,-0.000734,0.001922,32.000000,-235.779845,138.807000,-0.214475,24.766657,0.682000,464680.465747,0.990084,20.087240,2.667494,2.533812,0.048142,0.040080,164.435569,32.000000,178.948113,166.878205,165.862649,148.443400,32.000000,145.139691,67.866441,64.682639,90.173522,3.152144,55.275558,87.135970,74.385241,31.186884,50.066026,59.558357,37.075140
55.003566,65.247375,138.943864,142.586142,111.801008,108.899139,29.184103,14.222378,138.310153,0.729676,64.967437,55.835418,141.157025,138.751416,139.800813,138.519226,96.142287,136.287182,-0.000733,0.001911,32.000000,-235.784834,138.788464,-0.214748,24.796581,0.683270,464763.176254,0.992638,20.256273,2.634252,2.539538,0.053424,0.045376,164.150742,32.000000,179.308355,166.259973,164.174545,149.048527,32.000000,144.347392,67.872199,64.665453,90.135746,3.152144,55.312186,87.135970,74.417503,31.186884,50.174511,59.572155,36.835156
54.726868,65.260576,138.912500,142.602315,111.802944,108.907128,29.150307,14.216956,138.278090,0.729841,64.817845,55.839254,141.203673,138.747951,139.826806,138.508588,96.137523,136.213198,-0.000732,0.001910,32.000000,-235.791896,138.769499,-0.214654,24.802299,0.680939,464610.918656,0.991258,20.156035,2.609122,2.532668,0.034183,0.049537,164.402214,32.000000,179.156989,165.670886,166.758399,149.831520,32.000000,144.173912,67.862079,64.689117,90.080686,3.152144,55.340553,87.135970,74.406657,31.186884,50.204169,59.556961,37.041538
54.846555,65.220148,138.892178,142.604825,111.833858,108.919445,29.141320,14.223806,138.236889,0.729650,64.756877,55.869982,141.231824,138.815647,139.845407,138.408850,96.122211,136.227884,-0.000732,0.001906,32.000000,-235.780784,138.709617,-0.214541,24.810665,0.677921,464537.257144,0.985647,20.002993,2.628052,2.526088,0.055393,0.046431,165.073697,32.000000,178.394414,165.816116,168.962497,149.617566,32.000000,143.904807,67.875153,64.652550,90.049860,3.152144,55.317557,87.135970,74.405678,31.186884,50.206419,59.574575,37.070665
54.730658,65.220148,138.841840,142.604825,111.943310,108.923536,29.210417,14.226089,138.267774,0.729640,64.795985,55.906215,141.263458,138.789709,139.824864,138.549176,96.093761,136.186092,-0.000731,0.001942,32.000000,-235.778009,138.712716,-0.214622,24.849164,0.681884,464783.342236,0.992422,20.282169,2.597083,2.538287,0.054819,0.039970,165.254256,32.000000,178.216338,166.469967,169.857729,148.769124,32.000000,144.647239,67.881607,64.659864,90.064178,3.152144,55.307074,87.135970,74.410860,31.186884,50.124153,59.572883,36.893483
54.800299,65.191546,138.934874,142.601200,111.946536,108.911390,29.180294,14.221380,138.297877,0.729741,64.832566,55.864957,141.276069,138.793646,139.802162,138.423373,96.121225,136.235742,-0.000730,0.001952,32.000000,-235.788947,138.714696,-0.214608,24.853308,0.679718,464730.581711,0.990335,20.126566,2.619489,2.532377,0.046869,0.038588,164.761241,32.000000,178.796309,166.588193,167.075935,148.679409,32.000000,145.273397,67.869916,64.643117,90.020085,3.152144,55.305871,87.135970,74.364497,31.186884,50.066343,59.567868,36.965970
54.747205,65.171745,138.889396,142.603710,111.925438,108.915437,29.154548,14.226802,138.261950,0.729638,64.888161,55.933406,141.195884,138.775252,139.794420,138.456340,96.141792,136.225983,-0.000729,0.001965,32.000000,-235.786147,138.665787,-0.214359,24.876204,0.680187,464884.407869,0.990346,20.238093,2.627748,2.536820,0.045264,0.038963,164.218853,32.000000,179.323925,166.638033,164.729411,148.784175,32.000000,144.947739,67.861947,64.633029,90.019720,3.152144,55.324320,87.135970,74.405086,31.186884,50.026716,59.565468,37.043666
54.988884,65.180270,138.963286,142.603710,111.888711,108.923536,29.198525,14.223235,138.295482,0.729645,64.814696,55.899787,141.198726,138.695667,139.846432,138.443808,96.139699,136.157772,-0.000729,0.001971,32.000000,-235.786600,138.620940,-0.214155,24.900489,0.679384,464688.579168,0.989788,20.142453,2.624271,2.535294,0.049299,0.042777,164.150206,32.000000,179.324145,165.970773,164.958812,149.389972,32.000000,144.105705,67.869191,64.621091,89.998153,3.152144,55.291176,87.135970,74.534522,31.186884,50.028199,59.560924,36.857019
54.625486,65.180270,138.874669,142.603710,111.900490,108.923620,29.192622,14.229656,138.257286,0.729649,64.707509,55.912056,141.233011,138.726395,139.837763,138.394165,96.138689,136.181171,-0.000730,0.001970,32.000000,-235.780834,138.596362,-0.214067,24.876125,0.679305,464669.710076,0.991709,20.173754,2.598990,2.536922,0.045302,0.033107,164.813815,32.000000,178.606114,165.636074,168.256880,149.871416,32.000000,144.085203,67.856474,64.635051,89.970379,3.152144,55.319085,87.135970,74.468959,31.186884,50.047505,59.570867,36.794070
54.739270,65.192921,138.900336,142.610402,111.875692,108.927722,29.168745,14.231226,138.217996,0.729683,64.760502,55.823311,141.287382,138.727802,139.900685,138.393942,96.117276,136.224531,-0.000730,0.001960,32.000000,-235.778609,138.682285,-0.214131,24.924066,0.675442,464558.355276,0.985495,19.949977,2.568126,2.527116,0.047669,0.037630,165.360716,32.000000,178.251032,166.160666,169.848356,149.140751,32.000000,144.506556,67.882193,64.616186,90.008812,3.152144,55.315375,87.135970,74.378305,31.186884,50.075472,59.569559,36.818648
54.791795,65.198146,138.949450,142.612075,111.878370,108.939897,29.130161,14.228087,138.224663,0.729832,64.838039,55.807339,141.285974,138.715364,139.842046,138.403026,96.144248,136.168664,-0.000730,0.001933,32.000000,-235.784371,138.650756,-0.213972,24.901617,0.681147,464804.391332,0.992955,20.299575,2.580444,2.542305,0.051959,0.057007,165.291100,32.000000,178.373042,166.753670,168.516014,148.557507,32.000000,145.020068,67.866521,64.623840,89.985302,3.152144,55.349164,87.135970,74.390393,31.186884,50.088031,59.567602,37.053864
54.537900,65.203097,138.893530,142.616258,111.810652,108.948018,29.149580,14.231797,138.247332,0.730002,64.862104,55.825669,141.250539,138.700804,139.798477,138.522451,96.160768,136.187556,-0.000729,0.001959,32.000000,-235.776890,138.631134,-0.213662,24.863667,0.678295,464808.831745,0.991554,20.202571,2.622803,2.537490,0.048449,0.045264,164.429095,32.000000,179.119840,166.816118,165.804615,148.654581,32.000000,145.413818,67.840133,64.661660,90.028698,3.152144,55.300144,87.135970,74.545277,31.186884,50.089742,59.568821,37.026571
54.941052,65.203097,138.861794,142.616258,111.768013,108.947939,29.156981,14.222807,138.201568,0.729961,64.811619,55.850465,141.211679,138.658536,139.840973,138.455603,96.116587,136.188197,-0.000729,0.001994,32.000000,-235.784733,138.567486,-0.213608,24.886274,0.678455,464776.497047,0.991938,20.157236,2.568841,2.535954,0.042526,0.042654,164.144802,32.000000,179.411999,166.039187,164.167672,149.274327,32.000000,144.584974,67.852878,64.624760,89.974063,3.152144,55.312980,87.135970,74.328824,31.186884,50.101802,59.576856,36.755552
54.610051,65.187696,138.870945,142.614027,111.653130,108.956130,29.117413,14.228515,138.294225,0.729862,64.677563,55.896458,141.238634,138.685940,139.895247,138.396772,96.160740,136.120447,-0.000730,0.001977,32.000000,-235.781484,138.577762,-0.213923,24.881685,0.683121,464953.212327,0.996472,20.406926,2.561448,2.546734,0.052720,0.037418,164.434313,32.000000,179.048538,165.761206,166.835542,149.620315,32.000000,144.032606,67.880879,64.664143,89.986103,3.152144,55.277497,87.135970,74.402443,31.186884,50.071404,59.561622,36.927378
54.603581,65.174495,138.882728,142.603988,111.665441,108.963555,29.165837,14.228372,138.196183,0.729588,64.586597,55.777086,141.286316,138.687428,139.861593,138.407712,96.103844,136.112958,-0.000730,0.001980,32.000000,-235.779824,138.596709,-0.214028,24.835842,0.676211,464775.789640,0.988132,20.018718,2.605939,2.527469,0.054025,0.046226,165.116515,32.000000,178.369368,165.855862,169.110275,149.665179,32.000000,144.155336,67.868556,64.630894,89.956364,3.152144,55.319394,87.135970,74.501762,31.186884,50.045504,59.574280,37.010137
54.784444,65.142043,138.898222,142.599527,111.722167,108.960271,29.177743,14.223948,138.232619,0.729697,64.546845,55.892703,141.247114,138.773050,139.835760,138.373137,96.104710,136.148365,-0.000729,0.001975,32.000000,-235.785231,138.657386,-0.214045,24.850528,0.681434,464916.808556,0.996148,20.321888,2.529048,2.542956,0.045565,0.043859,165.320210,32.000000,178.394819,166.387646,169.578135,148.797976,32.000000,145.057085,67.854305,64.627445,89.972237,3.152144,55.279391,87.135970,74.316495,31.186884,50.047011,59.568458,36.859293
54.779704,65.142043,138.841220,142.599527,111.770111,108.948054,29.200292,14.226945,138.245258,0.729844,64.572784,55.819842,141.273764,138.668710,139.824435,138.432687,96.123846,136.112347,-0.000729,0.001971,32.000000,-235.782398,138.678983,-0.213960,24.836078,0.682871,465052.833439,0.994658,20.314929,2.582323,2.543473,0.044338,0.031749,164.613493,32.000000,178.766719,166.767962,166.828512,148.656545,32.000000,145.043458,67.852023,64.615550,89.933942,3.152144,55.300064,87.135970,74.414258,31.186884,49.980676,59.556971,36.831707
54.831832,65.078239,138.902846,142.592276,111.762398,108.948185,29.165795,14.225375,138.305468,0.729573,64.515338,55.943999,141.226068,138.755718,139.850778,138.473981,96.140949,136.230433,-0.000730,0.001968,32.000000,-235.781673,138.577723,-0.213898,24.824092,0.679708,464870.058490,0.990504,20.108207,2.598570,2.535359,0.054057,0.039955,164.220317,32.000000,179.215535,166.613554,164.858055,148.807582,32.000000,145.091171,67.848939,64.655466,89.904949,3.152144,55.323585,87.135970,74.433570,31.186884,49.848703,59.574083,36.910357
54.753602,65.010036,138.879031,142.581680,111.718222,108.948117,29.149752,14.230085,138.303967,0.729500,64.510137,55.889256,141.192330,138.830245,139.880353,138.431915,96.137110,136.196781,-0.000729,0.001965,32.000000,-235.781062,138.749507,-0.213849,24.814100,0.679796,464780.943544,0.989723,20.112768,2.562026,2.534538,0.047735,0.039250,164.134305,32.000000,179.425496,165.819810,165.253241,149.509540,32.000000,144.333329,67.845194,64.644609,89.857293,3.152144,55.315727,87.135970,74.427550,31.186884,49.707191,59.563707,37.048068
55.050953,65.008386,138.943109,142.566622,111.646596,108.943895,29.111765,14.225803,138.337276,0.729508,64.413610,55.915513,141.228671,138.728741,139.840328,138.566329,96.135211,136.200335,-0.000730,0.001984,32.000000,-235.782720,138.660220,-0.214012,24.785776,0.679544,464621.669226,0.989683,19.998815,2.601982,2.533252,0.063733,0.041737,164.803464,32.000000,178.476310,165.684258,168.085842,149.697238,32.000000,143.898907,67.839284,64.629488,89.834296,3.152144,55.293437,87.135970,74.530186,31.186884,49.707277,59.573847,37.068097
54.704771,65.008386,138.795754,142.566622,111.621829,108.931630,29.166425,14.226232,138.314986,0.729541,64.508363,55.878581,141.276030,138.723786,139.894304,138.485105,96.119690,136.208435,-0.000730,0.001962,32.000000,-235.786062,138.711390,-0.213971,24.778957,0.680749,464583.279716,0.991612,20.005888,2.589564,2.536436,0.055716,0.047020,165.270882,32.000000,178.169757,166.230657,170.054100,149.035443,32.000000,144.524194,67.865298,64.622194,89.834069,3.152144,55.281691,87.135970,74.451576,31.186884,49.703914,59.570011,37.031193
54.806839,65.038912,138.925446,142.566064,111.656838,108.923345,29.135932,14.229656,138.248133,0.729419,64.582369,55.921315,141.294490,138.788873,139.844817,138.474677,96.134356,136.193414,-0.000729,0.001962,32.000000,-235.779851,138.701110,-0.213883,24.757583,0.677317,464368.297470,0.986927,19.718556,2.593179,2.523900,0.052989,0.041843,165.302863,32.000000,178.458386,166.650089,168.491348,148.707787,32.000000,145.259869,67.851634,64.641051,89.816405,3.152144,55.299851,87.135970,74.350386,31.186884,49.767715,59.573267,36.824884
54.679014,65.055413,138.852762,142.567737,111.685574,108.923290,29.190489,14.225946,138.328430,0.729352,64.574951,55.908021,141.234990,138.846172,139.764843,138.465262,96.121522,136.250756,-0.000730,0.001971,32.000000,-235.777496,138.736231,-0.214029,24.763458,0.681907,464580.254991,0.991870,20.051264,2.612616,2.537178,0.047603,0.034958,164.292907,32.000000,179.119490,166.831834,165.534857,148.639378,32.000000,144.925769,67.839068,64.641799,89.802665,3.152144,55.306269,87.135970,74.461056,31.186884,49.802451,59.573060,37.040437
54.836059,65.035062,138.920368,142.564391,111.659980,108.919605,29.192875,14.224947,138.272516,0.729144,64.548956,55.813296,141.186941,138.817604,139.836930,138.522446,96.142179,136.195071,-0.000729,0.001985,32.000000,-235.782265,138.701295,-0.214207,24.750607,0.681639,464488.837934,0.990867,19.983529,2.590691,2.534820,0.046221,0.047660,164.126658,32.000000,179.346362,166.112966,164.328511,149.083110,32.000000,144.333217,67.865971,64.647091,89.819014,3.152144,55.309865,87.135970,74.505717,31.186884,49.802930,59.564907,36.900012
54.767989,65.035062,138.835086,142.564391,111.581281,108.907968,29.134383,14.224376,138.233374,0.729147,64.461272,55.804928,141.221287,138.704965,139.839459,138.484879,96.144028,136.219640,-0.000730,0.002007,32.000000,-235.782016,138.663361,-0.214136,24.713786,0.683067,464625.911840,0.991618,20.123112,2.631226,2.539416,0.044249,0.066689,164.429997,32.000000,179.064868,165.606378,167.097583,149.636741,32.000000,144.319402,67.856647,64.649424,89.787627,3.152144,55.298523,87.135970,74.422507,31.186884,49.760864,59.576896,36.753057
54.584241,65.012511,138.944418,142.560208,111.583411,108.906231,29.182739,14.226374,138.247466,0.729140,64.561885,55.817484,141.249960,138.701743,139.849366,138.426412,96.123734,136.265059,-0.000732,0.002002,32.000000,-235.784608,138.717733,-0.214202,24.728184,0.681322,464432.127352,0.988307,19.951573,2.583670,2.533376,0.034149,0.030895,165.015210,32.000000,178.413431,165.843969,169.060380,149.631803,32.000000,144.122919,67.862801,64.597136,89.806920,3.152144,55.271422,87.135970,74.435438,31.186884,49.714088,59.564288,36.900526
54.947574,65.049638,138.865915,142.561881,111.589160,108.904742,29.184009,14.222378,138.267005,0.729166,64.611069,55.858159,141.254078,138.727600,139.831598,138.420135,96.078489,136.178301,-0.000731,0.001995,32.000000,-235.782375,138.667237,-0.214224,24.762697,0.682852,464424.034912,0.991548,20.017063,2.593690,2.534968,0.042378,0.042222,165.312296,32.000000,178.175334,166.547390,169.857761,148.622271,32.000000,144.925023,67.873509,64.623755,89.851764,3.152144,55.309378,87.135970,74.339685,31.186884,49.791597,59.568871,37.057459
54.865626,65.073564,138.907364,142.566064,111.490086,108.900910,29.171932,14.231369,138.157013,0.729200,64.621791,55.922865,141.259947,138.850942,139.792923,138.475574,96.138002,136.154153,-0.000732,0.002007,32.000000,-235.775679,138.694338,-0.213918,24.773922,0.685790,464550.535442,0.993517,20.171607,2.635923,2.545504,0.041979,0.038133,164.570856,32.000000,178.812263,166.761332,166.804315,148.603366,32.000000,145.307832,67.849926,64.645600,89.864274,3.152144,55.287643,87.135970,74.427889,31.186884,49.792025,59.569982,37.094876
54.647592,65.073564,138.888492,142.566064,111.563834,108.897004,29.149769,14.227373,138.301419,0.729213,64.502728,55.956068,141.214048,138.834222,139.802631,138.435397,96.127907,136.235206,-0.000731,0.002023,32.000000,-235.780822,138.746795,-0.214111,24.797316,0.678936,464447.412635,0.986290,19.858997,2.639256,2.527244,0.047907,0.042075,164.106251,32.000000,179.309593,166.465012,164.557192,148.894207,32.000000,144.687645,67.817176,64.631099,89.878838,3.152144,55.318914,87.135970,74.485032,31.186884,49.842472,59.567150,37.080349
54.775468,65.036987,138.955169,142.562160,111.672113,108.893094,29.193701,14.227659,138.280784,0.728946,64.413504,55.908921,141.179702,138.796662,139.817770,138.535914,96.134304,136.199742,-0.000733,0.001996,32.000000,-235.780045,138.744307,-0.213903,24.828944,0.680120,464395.545645,0.988359,19.961649,2.568076,2.531774,0.047239,0.042985,164.112581,32.000000,179.309463,165.980216,165.608709,149.296896,32.000000,144.100446,67.836900,64.637953,89.873929,3.152144,55.290613,87.135970,74.462106,31.186884,49.766748,59.581184,36.859880
54.868254,64.978410,138.837896,142.552400,111.628601,108.880932,29.155183,14.227801,138.290897,0.728839,64.333554,55.969329,141.212838,138.820621,139.859802,138.533612,96.114287,136.216861,-0.000732,0.002001,32.000000,-235.781706,138.675760,-0.213920,24.820342,0.682678,464546.534957,0.993443,20.171551,2.617330,2.541530,0.053337,0.037582,164.795980,32.000000,178.526364,165.685916,168.491693,149.654444,32.000000,144.149510,67.825015,64.620176,89.864712,3.152144,55.296565,87.135970,74.381088,31.186884,49.644947,59.568566,36.945500
55.021559,64.966860,138.922686,142.546265,111.643693,108.872688,29.151818,14.228372,138.273980,0.728887,64.427616,55.923442,141.269359,138.768339,139.879171,138.501913,96.084400,136.302807,-0.000731,0.001980,32.000000,-235.782446,138.727726,-0.214196,24.857137,0.680118,464378.820383,0.989253,20.011790,2.593801,2.536814,0.053168,0.042363,165.164319,32.000000,178.227627,166.160923,170.005862,149.167258,32.000000,144.423888,67.807306,64.601981,89.922184,3.152144,55.310752,87.135970,74.520707,31.186884,49.644761,59.568526,36.820189
54.577925,64.966860,138.881677,142.546265,111.627426,108.864455,29.150362,14.221665,138.282636,0.728812,64.562662,55.871902,141.255214,138.667182,139.806233,138.373624,96.103155,136.177914,-0.000731,0.001965,32.000000,-235.790137,138.769966,-0.214188,24.848404,0.678133,464223.060493,0.988440,19.863968,2.622089,2.530387,0.051754,0.043599,165.140582,32.000000,178.401759,166.783456,168.355437,148.411232,32.000000,144.986337,67.821493,64.592002,89.896072,3.152144,55.315250,87.135970,74.523911,31.186884,49.620428,59.573611,36.888714
54.904596,64.987485,138.879776,142.537063,111.584688,108.856196,29.185892,14.224804,138.249492,0.728965,64.632538,55.836707,141.234512,138.793482,139.788948,138.466891,96.148836,136.151833,-0.000730,0.001970,32.000000,-235.786342,138.696584,-0.214200,24.873135,0.675183,464132.897475,0.985399,19.705218,2.693483,2.524877,0.045588,0.049325,164.249766,32.000000,179.079478,166.736030,165.822472,148.632786,32.000000,145.333914,67.813173,64.627081,89.907623,3.152144,55.302100,87.135970,74.256871,31.186884,49.663201,59.571123,37.022389
54.706732,65.029287,138.827878,142.545429,111.570721,108.856089,29.141564,14.227373,138.216758,0.728735,64.662637,55.880697,141.161953,138.684472,139.824187,138.443709,96.104391,136.135629,-0.000729,0.001983,32.000000,-235.780495,138.689037,-0.214227,24.880137,0.681892,464353.098186,0.994245,20.132050,2.614403,2.544649,0.048636,0.039290,164.101970,32.000000,179.356641,166.004810,164.440841,149.400998,32.000000,144.335830,67.805993,64.601499,89.902993,3.152144,55.294801,87.135970,74.449785,31.186884,49.750240,59.571152,36.944400
54.518884,65.066964,138.926487,142.556583,111.586978,108.856097,29.157777,14.226517,138.285690,0.728555,64.563310,55.822013,141.184514,138.715099,139.867145,138.469255,96.109017,136.133957,-0.000730,0.001988,32.000000,-235.780204,138.709718,-0.214144,24.916146,0.676233,464033.126341,0.986477,19.838120,2.556121,2.529475,0.044392,0.039396,164.541260,32.000000,178.910821,165.763904,167.173059,149.585798,32.000000,144.021599,67.830889,64.631501,89.902381,3.152144,55.288814,87.135970,74.475236,31.186884,49.750493,59.565232,36.891428
54.798948,65.066964,138.796189,142.556583,111.589312,108.847990,29.177646,14.229371,138.274652,0.728707,64.408060,55.892603,141.221847,138.746174,139.846934,138.423542,96.081122,136.139912,-0.000729,0.001997,32.000000,-235.780464,138.696582,-0.214393,24.904737,0.678846,464317.278745,0.992044,20.070277,2.592733,2.537674,0.056146,0.031962,165.085272,32.000000,178.212008,165.848124,169.503380,149.677844,32.000000,143.908844,67.811494,64.568600,89.915639,3.152144,55.277049,87.135970,74.419980,31.186884,49.829510,59.574565,37.052470
54.602721,65.080164,138.961358,142.567458,111.582487,108.839906,29.157905,14.231512,138.326968,0.728628,64.449873,55.919759,141.244380,138.734449,139.836478,138.452085,96.076614,136.263830,-0.000730,0.001993,32.000000,-235.778487,138.789765,-0.214205,24.915962,0.681309,464486.371182,0.995373,20.289158,2.587299,2.548227,0.050984,0.046229,165.367820,32.000000,178.212541,166.420512,169.712655,148.898765,32.000000,144.884011,67.789352,64.604422,89.920829,3.152144,55.306874,87.135970,74.389257,31.186884,49.857647,59.564593,36.913585
55.060438,64.998486,138.898409,142.564670,111.546959,108.848021,29.186179,14.223520,138.189370,0.728372,64.514862,55.902346,141.240289,138.808021,139.769385,138.525909,96.103456,136.257798,-0.000730,0.001999,32.000000,-235.784839,138.797274,-0.213785,24.903531,0.676633,464322.942265,0.988998,20.019172,2.618073,2.532826,0.050293,0.032839,164.540206,32.000000,178.793387,166.855861,166.617761,148.574410,32.000000,145.099671,67.767022,64.588271,89.926783,3.152144,55.319501,87.135970,74.289754,31.186884,49.688058,59.555141,37.039484
55.046313,64.966310,138.965156,142.549611,111.572649,108.856175,29.178945,14.234080,138.283447,0.728568,64.495550,55.898450,141.199776,138.763607,139.815988,138.563849,96.139456,136.227874,-0.000729,0.002015,32.000000,-235.776574,138.780913,-0.213771,24.914703,0.680149,464450.076206,0.993566,20.221429,2.682448,2.544953,0.059982,0.041376,164.094519,32.000000,179.146348,166.564089,164.754578,148.902579,32.000000,144.743812,67.782968,64.628499,89.905067,3.152144,55.293306,87.135970,74.528821,31.186884,49.688045,59.575765,36.914466
54.623351,64.966310,138.857248,142.549611,111.617182,108.856262,29.174846,14.226374,138.283586,0.728583,64.400745,55.897079,141.179278,138.834202,139.819650,138.499753,96.118300,136.233391,-0.000730,0.002002,32.000000,-235.777724,138.797518,-0.213984,24.898286,0.673126,464006.861995,0.983330,19.699562,2.652692,2.522654,0.049800,0.036326,164.111547,32.000000,179.310904,165.731401,165.597073,149.620824,32.000000,144.187191,67.728688,64.580279,89.852942,3.152144,55.303532,87.135970,74.501616,31.186884,49.620766,59.570484,36.910430
54.745909,64.938259,138.917018,142.534274,111.605631,108.868573,29.112763,14.222949,138.341123,0.728584,64.383591,55.866527,141.221490,138.808266,139.870006,138.506758,96.120573,136.175280,-0.000730,0.002008,32.000000,-235.785738,138.772556,-0.214109,24.886982,0.673372,463929.507798,0.983842,19.680929,2.602240,2.524513,0.038953,0.034591,164.920160,32.000000,178.428231,165.829020,168.382911,149.784637,32.000000,143.863695,67.752862,64.589092,89.856448,3.152144,55.297990,87.135970,74.291148,31.186884,49.561915,59.561160,36.921362
54.832706,64.964110,138.883211,142.525909,111.619044,108.880722,29.182939,14.230085,138.265722,0.728451,64.503341,55.893479,141.236296,138.755044,139.882151,138.478201,96.095496,136.255874,-0.000729,0.001999,32.000000,-235.776308,138.665154,-0.213977,24.885907,0.679651,464256.322717,0.992420,20.087673,2.626060,2.542086,0.045109,0.033253,165.160787,32.000000,178.139583,166.165355,170.309805,149.093029,32.000000,144.387140,67.740223,64.580999,89.867273,3.152144,55.312084,87.135970,74.396310,31.186884,49.615275,59.569648,36.966336
55.017538,65.008936,138.953722,142.519216,111.591628,108.868946,29.173481,14.226089,138.279051,0.728204,64.621281,55.896468,141.244162,138.724459,139.779412,138.397932,96.075520,136.167319,-0.000730,0.002032,32.000000,-235.785877,138.658547,-0.214333,24.843080,0.678435,464181.365809,0.992111,19.941515,2.595712,2.537487,0.040347,0.030119,164.958380,32.000000,178.513171,166.577653,168.222360,148.675530,32.000000,145.243155,67.685101,64.595414,89.862154,3.152144,55.309556,87.135970,74.539247,31.186884,49.614965,59.567956,36.811311
54.587957,65.008936,138.868054,142.519216,111.514630,108.864954,29.198395,14.228943,138.196918,0.727873,64.689445,55.795362,141.202427,138.686042,139.795982,138.438760,96.098212,136.181764,-0.000729,0.002012,32.000000,-235.780072,138.672496,-0.214472,24.852548,0.677098,464265.615374,0.988169,19.883846,2.659723,2.532854,0.042789,0.040131,164.295563,32.000000,179.103006,166.787123,165.529758,148.604509,32.000000,144.930878,67.678085,64.582108,89.865954,3.152144,55.305604,87.135970,74.519770,31.186884,49.708366,59.565133,37.068610
54.811671,65.038637,138.987614,142.524793,111.512708,108.852889,29.208465,14.230227,138.228928,0.727624,64.698713,55.791124,141.170844,138.746052,139.823876,138.389032,96.113648,136.230877,-0.000729,0.002003,32.000000,-235.777313,138.713754,-0.214288,24.829102,0.675847,464196.268934,0.984825,19.751151,2.636918,2.525626,0.048273,0.043747,164.109839,32.000000,179.187385,166.126634,164.550865,149.130484,32.000000,144.002743,67.688329,64.600325,89.883125,3.152144,55.277794,87.135970,74.477668,31.186884,49.770449,59.571831,36.921656
54.637407,65.061738,138.815142,142.532601,111.567354,108.840614,29.137542,14.229514,138.217591,0.727365,64.602767,55.769294,141.188275,138.683513,139.840955,138.430693,96.128393,136.107080,-0.000728,0.002010,32.000000,-235.782616,138.602746,-0.213981,24.799886,0.681635,464418.783504,0.992524,20.164446,2.621207,2.543932,0.043194,0.033519,164.559292,32.000000,179.037365,165.589743,167.187832,149.613377,32.000000,144.079539,67.660645,64.590914,89.864326,3.152144,55.281316,87.135970,74.504748,31.186884,49.818943,59.562340,37.093482
54.569900,65.087590,138.949230,142.547381,111.548226,108.832861,29.111041,14.222949,138.143037,0.727350,64.581055,55.801552,141.234043,138.575810,139.866834,138.437004,96.107321,136.198460,-0.000728,0.002022,32.000000,-235.785574,138.628486,-0.213992,24.761884,0.679489,464228.826537,0.987670,19.978606,2.629497,2.535730,0.038071,0.034494,165.078941,32.000000,178.347939,165.846146,169.293747,149.604361,32.000000,144.077354,67.675782,64.586062,89.896213,3.152144,55.317857,87.135970,74.555373,31.186884,49.819477,59.559498,36.903314
54.989273,65.087590,138.757811,142.547381,111.475755,108.828806,29.180772,14.224804,138.170552,0.727162,64.717773,55.828097,141.206909,138.634433,139.809691,138.495249,96.064929,136.066785,-0.000728,0.002054,32.000000,-235.787489,138.620552,-0.213936,24.773424,0.681999,464292.765672,0.993519,20.169546,2.554933,2.540661,0.057676,0.063881,165.219957,32.000000,178.114903,166.512078,169.721564,148.636940,32.000000,144.645188,67.664225,64.554415,89.896491,3.152144,55.261010,87.135970,74.338189,31.186884,49.874053,59.568576,36.916153
