OSU 80 Ton Compressor Load Stand
54.753416,65.091715,138.908657,142.556583,111.395970,108.829331,29.147728,14.222949,138.088285,0.726740,64.867547,55.775562,141.231327,138.650033,139.728138,138.291138,96.082734,136.135123,-0.000728,0.002071,32.000000,-235.783115,138.597649,-0.213862,24.721470,0.684793,464387.271493,0.995783,20.260525,2.620164,2.546261,0.045397,0.039522,164.441880,32.000000,178.924825,166.761580,166.561218,148.510755,32.000000,145.379870,67.654526,64.586026,89.905099,3.152144,55.298774,87.135970,74.519252,31.186884,49.883421,59.567986,37.075654
54.669746,65.125542,138.800314,142.563833,111.322380,108.821326,29.120789,14.228087,138.203089,0.726340,64.910101,55.840639,141.180641,138.630049,139.751107,138.485330,96.105133,136.067455,-0.000727,0.002095,32.000000,-235.781748,138.636398,-0.213796,24.764349,0.677035,464176.733755,0.984984,19.856922,2.598917,2.523361,0.043434,0.038150,164.086172,32.000000,179.294524,166.431063,164.136529,148.977979,32.000000,144.544427,67.659849,64.586357,89.930093,3.152144,55.274599,87.135970,74.503304,31.186884,49.954734,59.565891,36.966703
54.740564,65.168995,138.923442,142.574987,111.255884,108.812999,29.168798,14.224947,138.156475,0.726155,64.771151,55.836037,141.179927,138.692486,139.826446,138.377396,96.115137,136.133693,-0.000727,0.002092,32.000000,-235.787182,138.585453,-0.213804,24.736865,0.682874,464305.900286,0.990820,20.087745,2.614146,2.536986,0.047719,0.045153,164.076374,32.000000,179.303254,165.905845,165.872177,149.333475,32.000000,143.705502,67.665732,64.591844,89.918277,3.152144,55.288183,87.135970,74.485636,31.186884,49.955818,59.564534,36.874260
54.765924,65.168995,138.853864,142.574987,111.334465,108.804908,29.148176,14.226802,138.172386,0.725773,64.722298,55.807516,141.184369,138.650134,139.862392,138.298413,96.091461,136.122978,-0.000727,0.002098,32.000000,-235.780738,138.614555,-0.213788,24.711714,0.682401,464327.878285,0.993434,20.202172,2.559037,2.538887,0.046732,0.036363,164.879597,32.000000,178.449557,165.685986,168.631311,149.603951,32.000000,144.036797,67.628111,64.557426,89.926053,3.152144,55.297557,87.135970,74.459022,31.186884,50.047741,59.568094,36.774774
54.935676,65.159919,138.858655,142.583632,111.399298,108.805015,29.124887,14.227659,138.216063,0.725187,64.784477,55.759641,141.227817,138.686552,139.840241,138.333006,96.047971,136.122692,-0.000727,0.002097,32.000000,-235.780045,138.642659,-0.213649,24.701722,0.682768,464287.435340,0.990418,20.177399,2.581051,2.537852,0.048812,0.044612,165.083642,32.000000,178.248499,166.149501,170.153201,149.014519,32.000000,144.529160,67.632825,64.556310,89.951983,3.152144,55.273095,87.135970,74.590064,31.186884,50.030254,59.579925,36.961641
54.600960,65.171195,138.789470,142.586699,111.358884,108.797102,29.151837,14.228800,138.175038,0.724810,64.886559,56.005252,141.261395,138.640060,139.783619,138.327466,96.099180,136.184069,-0.000727,0.002095,32.000000,-235.780379,138.545090,-0.213938,24.692962,0.682657,464285.538525,0.990537,20.152984,2.599549,2.535406,0.045415,0.039465,164.918607,32.000000,178.434921,166.787836,167.930921,148.512372,32.000000,144.846418,67.644720,64.574931,89.981667,3.152144,55.271518,87.135970,74.544187,31.186884,50.055142,59.570552,36.903387
54.554554,65.184396,138.843098,142.593671,111.283623,108.784987,29.151802,14.224519,138.119928,0.724464,64.820078,55.732948,141.197187,138.665795,139.799566,138.329541,96.126811,136.146977,-0.000728,0.002070,32.000000,-235.787119,138.600688,-0.213918,24.694772,0.680353,464250.388652,0.987916,19.980702,2.642900,2.527659,0.039288,0.038341,164.182425,32.000000,179.166120,166.723532,165.567879,148.586572,32.000000,145.279908,67.642023,64.574730,89.988416,3.152144,55.249196,87.135970,74.406288,31.186884,50.056621,59.563648,36.894290
54.976820,65.184396,138.839108,142.593671,111.278584,108.772820,29.154692,14.223235,138.045750,0.724148,64.745693,55.843908,141.171361,138.614430,139.830540,138.284741,96.152006,136.047585,-0.000727,0.002075,32.000000,-235.785125,138.536261,-0.213690,24.712055,0.685306,464349.680960,0.993659,20.314156,2.621353,2.541887,0.050776,0.044055,163.946176,32.000000,179.272692,165.907434,164.654608,149.271580,32.000000,144.291369,67.653523,64.577502,89.984198,3.152144,55.289922,87.135970,74.362199,31.186884,50.085696,59.584144,37.020481
55.040626,65.149743,138.875176,142.590882,111.319718,108.764412,29.201012,14.230655,138.114623,0.723587,64.549068,55.828101,141.214208,138.681555,139.813547,138.341055,96.119345,136.072799,-0.000728,0.002058,32.000000,-235.774426,138.591161,-0.213829,24.713891,0.686207,464289.613615,0.994520,20.372145,2.575798,2.545032,0.044906,0.044412,164.402902,32.000000,178.812479,165.714452,167.449066,149.427560,32.000000,143.791714,67.639692,64.587424,89.964274,3.152144,55.281511,87.135970,74.617289,31.186884,50.014946,59.568271,36.832514
54.682047,65.113166,138.756569,142.586142,111.425728,108.764291,29.159848,14.227373,138.139616,0.723038,64.517250,55.853895,141.270121,138.652499,139.877247,138.334025,96.090881,136.150484,-0.000727,0.002061,32.000000,-235.785576,138.592936,-0.213497,24.701459,0.679179,463901.948096,0.985861,19.965680,2.502558,2.525412,0.041689,0.039052,164.938970,32.000000,178.283278,165.944934,169.751545,149.388423,32.000000,144.276174,67.678740,64.556038,89.989524,3.152144,55.250823,87.135970,74.512832,31.186884,49.939984,59.571339,36.896491
54.593129,65.085115,138.862104,142.585026,111.447120,108.760178,29.148664,14.222378,138.077908,0.722425,64.670151,55.777590,141.251317,138.689102,139.815773,138.363255,96.081496,135.993839,-0.000726,0.002091,32.000000,-235.785817,138.579784,-0.213346,24.716120,0.678230,463843.364201,0.982866,19.869815,2.547408,2.523139,0.055554,0.044818,165.027964,32.000000,178.279471,166.517740,169.452118,148.624817,32.000000,144.915355,67.693698,64.560610,90.023045,3.152144,55.257560,87.135970,74.473723,31.186884,49.940962,59.562763,36.878149
54.798793,65.085115,138.705357,142.585026,111.421301,108.747767,29.155988,14.224234,138.113595,0.721800,64.790868,55.782044,141.226781,138.604010,139.786581,138.247603,96.116165,136.078294,-0.000725,0.002115,32.000000,-235.786749,138.589960,-0.213444,24.699755,0.683334,464090.099982,0.991303,20.177941,2.613422,2.537516,0.054703,0.039351,164.236963,32.000000,178.966197,166.866975,166.372778,148.546527,32.000000,144.848612,67.674142,64.584833,90.024718,3.152144,55.232938,87.135970,74.455606,31.186884,49.883296,59.560855,36.941465
54.950488,65.099690,138.857739,142.580843,111.370235,108.755337,29.171716,14.226374,138.118024,0.721271,64.790700,55.844449,141.189296,138.710878,139.800111,138.364806,96.118819,136.005833,-0.000724,0.002113,32.000000,-235.782313,138.598953,-0.213327,24.714074,0.684774,464108.387197,0.993359,20.235633,2.547075,2.543582,0.047797,0.034107,163.949005,32.000000,179.195453,166.604817,164.410704,148.869839,32.000000,144.533250,67.706690,64.579080,90.029824,3.152144,55.265181,87.135970,74.527010,31.186884,49.914460,59.559085,36.896050
54.494612,65.128292,138.736454,142.576382,111.298103,108.747043,29.156594,14.225946,138.105665,0.720961,64.660240,55.799188,141.191557,138.642263,139.841170,138.274088,96.120982,136.012751,-0.000724,0.002127,32.000000,-235.780283,138.692015,-0.213096,24.689841,0.681173,463847.522815,0.988873,20.037471,2.553245,2.531175,0.057255,0.040818,164.040218,32.000000,179.250221,165.786282,166.047765,149.411585,32.000000,144.271170,67.678770,64.582379,90.020247,3.152144,55.239474,87.135970,74.613135,31.186884,49.974949,59.559203,36.914392
54.689755,65.130217,138.857226,142.574430,111.306310,108.747109,29.183393,14.230655,138.160222,0.720697,64.621290,55.761988,141.212445,138.629681,139.842892,138.323780,96.077944,135.985791,-0.000724,0.002127,32.000000,-235.777049,138.523939,-0.213200,24.712107,0.679349,463793.237059,0.985426,19.906250,2.515554,2.526961,0.038507,0.033565,164.710859,32.000000,178.452855,165.749190,168.605911,149.575408,32.000000,143.860109,67.693534,64.566293,90.034466,3.152144,55.235973,87.135970,74.348048,31.186884,49.976057,59.569372,36.777562
54.722422,65.130217,138.841135,142.574430,111.177077,108.747243,29.189095,14.231654,138.189006,0.720119,64.671623,55.845506,141.247353,138.605069,139.841376,138.354604,96.094598,135.944674,-0.000723,0.002116,32.000000,-235.780803,138.574375,-0.213203,24.744287,0.686349,464097.944617,0.995070,20.373937,2.516735,2.545875,0.055245,0.041240,164.969387,32.000000,178.140793,166.405906,170.391852,148.789923,32.000000,144.565336,67.708951,64.550027,90.054482,3.152144,55.276768,87.135970,74.506043,31.186884,49.981189,59.560413,37.057825
55.030959,65.125817,138.932966,142.575545,111.186632,108.739060,29.185373,14.221808,138.079299,0.719673,64.651249,55.804309,141.252337,138.603379,139.769549,138.316562,96.092130,136.056442,-0.000724,0.002099,32.000000,-235.786060,138.621634,-0.213201,24.711609,0.683384,464059.528930,0.990238,20.187564,2.546734,2.538999,0.070818,0.033796,164.819181,32.000000,178.489854,166.726771,167.923688,148.417454,32.000000,145.180110,67.707287,64.560051,90.056455,3.152144,55.275661,87.135970,74.630654,31.186884,49.973127,59.569471,36.851737
54.658465,65.107391,138.815285,142.572756,111.226947,108.747259,29.127317,14.229656,138.147946,0.719100,64.629189,55.769761,141.221152,138.677457,139.800530,138.347716,96.105737,136.073922,-0.000724,0.002096,32.000000,-235.775261,138.645799,-0.213098,24.714887,0.681915,464002.957557,0.989392,20.156093,2.510190,2.537189,0.051658,0.040321,164.145193,32.000000,179.122455,166.877066,165.305818,148.621502,32.000000,144.981548,67.708392,64.573271,90.038539,3.152144,55.266268,87.135970,74.540976,31.186884,49.935800,59.576365,36.873160
54.590603,65.061463,138.963075,142.565785,111.189839,108.747285,29.171152,14.224376,138.113084,0.718633,64.559607,55.738816,141.146668,138.622586,139.817709,138.380573,96.093347,136.069621,-0.000725,0.002092,32.000000,-235.782672,138.617513,-0.213013,24.737284,0.678547,463763.358947,0.983292,19.855160,2.566715,2.524633,0.049057,0.037653,163.852196,32.000000,179.250744,166.153019,164.545077,149.081624,32.000000,143.976952,67.711607,64.554781,90.002954,3.152144,55.278799,87.135970,74.494680,31.186884,49.936727,59.574014,36.979176
54.777303,65.061463,138.741330,142.565785,111.129730,108.747369,29.155419,14.230085,138.094440,0.718286,64.580154,55.772951,141.248491,138.676743,139.865562,138.295176,96.146294,135.956980,-0.000725,0.002082,32.000000,-235.778439,138.585858,-0.213189,24.720526,0.683520,463992.704014,0.992713,20.194895,2.561560,2.539685,0.050494,0.035676,164.423490,32.000000,178.654273,165.732354,167.598034,149.635858,32.000000,144.043268,67.768434,64.582590,89.985337,3.152144,55.235944,87.135970,74.489382,31.186884,49.841642,59.565851,36.907496
55.002963,65.060913,138.865681,142.562439,111.098128,108.747369,29.136020,14.224234,138.067506,0.717712,64.660219,55.738511,141.220789,138.597649,139.897725,138.306438,96.077893,136.093801,-0.000725,0.002068,32.000000,-235.784290,138.566628,-0.212780,24.730937,0.684642,463997.771647,0.992463,20.214419,2.571871,2.545549,0.045481,0.035689,164.959838,32.000000,178.370829,165.894377,169.698937,149.602813,32.000000,144.212278,67.725474,64.550742,89.990227,3.152144,55.270264,87.135970,74.612052,31.186884,49.841024,59.554384,36.882184
54.902583,65.099415,138.753888,142.564670,111.050517,108.747311,29.197612,14.226660,138.084641,0.717507,64.775999,55.900288,141.227129,138.540207,139.837630,138.392635,96.058660,135.990774,-0.000725,0.002050,32.000000,-235.781044,138.510807,-0.212520,24.755433,0.681065,463761.975806,0.989255,20.034500,2.464448,2.532825,0.045334,0.043551,165.144497,32.000000,178.007280,166.783441,169.477387,148.465647,32.000000,144.757493,67.694907,64.541360,89.998424,3.152144,55.242728,87.135970,74.422975,31.186884,49.921818,59.569156,36.740805
54.807814,65.144243,138.841785,142.567179,111.099450,108.735076,29.149004,14.232796,138.053187,0.717190,64.849330,55.834952,141.194548,138.617793,139.751212,138.272789,96.079136,136.020580,-0.000724,0.002016,32.000000,-235.773105,138.483985,-0.212585,24.714231,0.678012,463755.472813,0.985416,19.817111,2.599014,2.524695,0.046464,0.038873,164.177012,32.000000,178.774035,166.938314,166.402649,148.543059,32.000000,145.057133,67.671614,64.539697,89.994317,3.152144,55.283067,87.135970,74.627099,31.186884,49.922677,59.573749,36.819528
54.570575,65.144243,138.751664,142.567179,111.061716,108.722835,29.140554,14.224804,138.143585,0.716727,64.864282,55.752889,141.162945,138.629703,139.809049,138.319395,96.108948,136.070866,-0.000726,0.001968,32.000000,-235.786014,138.515315,-0.212883,24.734530,0.678342,463915.519829,0.985430,19.951985,2.568429,2.527274,0.044052,0.038414,163.898584,32.000000,179.188030,166.397657,164.163756,149.113651,32.000000,144.507991,67.662281,64.538682,89.989883,3.152144,55.241235,87.135970,74.593778,31.186884,50.017249,59.561740,36.916226
54.996372,65.164869,138.791484,142.571362,111.062427,108.722447,29.197184,14.223806,138.143076,0.716161,64.716859,55.675869,141.168961,138.584497,139.794334,138.315789,96.110735,136.083742,-0.000727,0.001919,32.000000,-235.786357,138.522637,-0.213031,24.722571,0.681398,463947.931798,0.988970,20.087921,2.562369,2.533248,0.052795,0.035896,163.969587,32.000000,179.173750,166.010344,166.024183,149.494840,32.000000,143.793986,67.670891,64.532706,89.953575,3.152144,55.238927,87.135970,74.411381,31.186884,50.061555,59.569618,36.792089
54.543124,65.164594,138.715408,142.572756,111.023040,108.713954,29.194442,14.222236,137.991144,0.715567,64.737160,55.771112,141.214043,138.520939,139.841420,138.185140,96.095826,136.015080,-0.000727,0.001894,32.000000,-235.789894,138.508830,-0.213069,24.695690,0.683898,463992.576773,0.993906,20.316527,2.556871,2.542610,0.049695,0.040043,164.615136,32.000000,178.248368,165.802241,168.750591,149.623615,32.000000,143.859267,67.676544,64.540051,89.949099,3.152144,55.226117,87.135970,74.600555,31.186884,50.062405,59.562744,36.895830
54.589496,65.176970,138.793242,142.586420,111.012227,108.701593,29.195654,14.228515,138.019650,0.715042,64.836874,55.798833,141.256333,138.577624,139.856135,138.269486,96.058186,136.103959,-0.000726,0.001880,32.000000,-235.781648,138.555409,-0.212936,24.714677,0.677991,463733.499908,0.983532,19.927390,2.561310,2.523648,0.050659,0.051854,164.984566,32.000000,178.066869,166.370780,170.246603,149.003001,32.000000,144.656302,67.691653,64.530993,89.961461,3.152144,55.216975,87.135970,74.531209,31.186884,50.063826,59.565065,36.896417
54.842411,65.176970,138.682563,142.586420,111.025826,108.697142,29.205363,14.225661,138.035918,0.714681,64.958132,55.757156,141.234045,138.565635,139.767739,138.238274,96.046308,136.043155,-0.000726,0.001845,32.000000,-235.782043,138.504587,-0.212697,24.688792,0.685185,464028.687059,0.992596,20.363379,2.543018,2.543224,0.053275,0.039763,164.629363,32.000000,178.375002,166.904404,167.916320,148.345992,32.000000,145.008343,67.681194,64.515901,89.953146,3.152144,55.204401,87.135970,74.468500,31.186884,50.091120,59.570857,36.780717
54.772776,65.211347,138.827554,142.604825,111.051406,108.692930,29.187112,14.226802,138.018101,0.714422,64.953991,55.738805,141.214599,138.524853,139.772454,138.221325,96.091799,136.030911,-0.000728,0.001851,32.000000,-235.784016,138.524655,-0.212542,24.685121,0.684310,464041.947513,0.991542,20.330995,2.623631,2.542490,0.048168,0.045140,164.025038,32.000000,178.944951,166.977030,165.380110,148.639573,32.000000,145.008090,67.685470,64.524369,89.931258,3.152144,55.202708,87.135970,74.616295,31.186884,50.164416,59.565684,36.836256
54.707105,65.233074,138.683000,142.611796,111.117408,108.688728,29.185985,14.232368,137.996373,0.714121,64.917322,55.682969,141.196925,138.636614,139.815820,138.215319,96.122609,135.953060,-0.000727,0.001885,32.000000,-235.774844,138.563178,-0.212617,24.696424,0.680546,463878.837670,0.986115,20.087374,2.606113,2.528747,0.037926,0.034932,163.839338,32.000000,179.327545,166.009378,164.705743,149.447850,32.000000,144.286220,67.688756,64.558574,89.942425,3.152144,55.198624,87.135970,74.545194,31.186884,50.211536,59.573277,36.818208
54.639559,65.232799,138.745009,142.617652,111.045263,108.688820,29.153062,14.231797,138.004137,0.713851,64.801964,55.847922,141.231172,138.615489,139.847058,138.215563,96.098761,135.987586,-0.000728,0.001877,32.000000,-235.772137,138.395533,-0.212637,24.676335,0.682528,463861.164122,0.988173,20.188742,2.554701,2.534609,0.047648,0.055097,164.406222,32.000000,178.516914,165.875388,167.648944,149.576291,32.000000,143.714522,67.694718,64.546182,89.917188,3.152144,55.200459,87.135970,74.591295,31.186884,50.213548,59.561691,36.944840
54.532655,65.232799,138.626251,142.617652,111.013682,108.684175,29.153810,14.222093,137.952593,0.713577,64.868353,55.725162,141.247399,138.481319,139.852561,138.253285,96.070636,135.902791,-0.000727,0.001872,32.000000,-235.787250,138.417645,-0.212456,24.700987,0.682462,463851.951038,0.989543,20.273704,2.486236,2.535009,0.049793,0.036955,164.836632,32.000000,178.108473,166.091622,169.946135,149.357304,32.000000,143.997156,67.679044,64.516666,89.924538,3.152144,55.175146,87.135970,74.639066,31.186884,50.214986,59.576011,36.866117
54.843143,65.238299,138.732956,142.611518,111.013142,108.680068,29.125985,14.232653,138.046506,0.713246,64.959082,55.777306,141.269555,138.448977,139.802166,138.197676,96.034350,135.960528,-0.000729,0.001852,32.000000,-235.774887,138.439789,-0.212440,24.705157,0.684379,463947.212972,0.992016,20.338531,2.526787,2.539278,0.049468,0.026650,165.105791,32.000000,178.159965,166.744178,169.519123,148.783019,32.000000,145.129152,67.656906,64.539133,89.922453,3.152144,55.193623,87.135970,74.668875,31.186884,50.228479,59.576522,36.767731
54.516173,65.259751,138.630668,142.613470,111.019987,108.675557,29.152059,14.223806,137.933713,0.712975,64.964498,55.651016,141.258399,138.534580,139.780616,138.251249,96.062553,135.957394,-0.000730,0.001808,32.000000,-235.787013,138.488863,-0.212552,24.688268,0.684668,464055.955129,0.994100,20.441695,2.513888,2.542078,0.044916,0.068957,164.217033,32.000000,178.869326,167.025349,166.279965,148.582223,32.000000,145.105984,67.650622,64.537420,89.898152,3.152144,55.168273,87.135970,74.665320,31.186884,50.275259,59.576404,36.824957
54.630947,65.244900,138.699791,142.614027,111.028771,108.675646,29.141200,14.226660,138.051790,0.712984,64.848166,55.840673,141.197000,138.569733,139.821657,138.209284,96.087666,135.991427,-0.000730,0.001794,32.000000,-235.782192,138.475728,-0.212539,24.705472,0.680368,463916.469847,0.988795,20.147999,2.578108,2.529632,0.051071,0.035515,163.787305,32.000000,179.129386,166.525984,164.362799,149.037280,32.000000,144.448460,67.671363,64.530674,89.905202,3.152144,55.177891,87.135970,74.543827,31.186884,50.277502,59.578853,36.936989
54.613774,65.244900,138.687551,142.614027,111.085930,108.675672,29.125238,14.227944,138.027742,0.712750,64.622559,55.758302,141.226289,138.545406,139.852921,138.256040,96.095277,135.939005,-0.000732,0.001804,32.000000,-235.778449,138.500507,-0.212562,24.692831,0.685301,464086.580162,0.994485,20.484564,2.548389,2.542927,0.040109,0.029830,164.017783,32.000000,179.232249,165.887419,166.327257,149.651628,32.000000,144.258303,67.675273,64.552140,89.886920,3.152144,55.187533,87.135970,74.626925,31.186884,50.248698,59.582374,36.818281
54.654405,65.185221,138.705647,142.608171,111.050302,108.671525,29.171610,14.223663,138.066281,0.712662,64.445838,55.831342,141.238095,138.482237,139.849770,138.206614,96.081554,135.972759,-0.000732,0.001812,32.000000,-235.787647,138.395557,-0.212722,24.706075,0.683407,463937.510390,0.992505,20.358938,2.539739,2.538850,0.063287,0.046500,164.637439,32.000000,178.383977,165.785350,168.803509,149.825033,32.000000,143.979281,67.661040,64.512377,89.840255,3.152144,55.182761,87.135970,74.546703,31.186884,50.126223,59.577466,36.905955
54.586291,65.103266,138.659343,142.592276,110.972253,108.683630,29.174137,14.230227,137.996193,0.712532,64.539500,55.906617,141.223164,138.522568,139.877060,138.259790,96.039215,135.955490,-0.000732,0.001808,32.000000,-235.782066,138.475869,-0.212625,24.735684,0.683946,463932.574656,0.993394,20.375501,2.506768,2.539424,0.043360,0.034121,164.971038,32.000000,177.988815,166.613013,170.381037,148.838992,32.000000,144.341747,67.651492,64.493605,89.846263,3.152144,55.172253,87.135970,74.648158,31.186884,49.956965,59.564691,37.073233
54.675440,65.066414,138.736364,142.578055,110.929782,108.683559,29.155734,14.223520,138.134128,0.712427,64.581959,55.852153,141.268263,138.454362,139.785891,138.228799,96.044196,136.002163,-0.000731,0.001799,32.000000,-235.784348,138.418909,-0.212478,24.761307,0.682920,463831.838213,0.990804,20.276638,2.536820,2.537868,0.048255,0.030043,164.680958,32.000000,178.487153,166.936329,167.883996,148.567679,32.000000,145.221236,67.620550,64.494707,89.836684,3.152144,55.170069,87.135970,74.639611,31.186884,49.957857,59.560472,36.831267
54.669929,65.066414,138.641387,142.578055,110.942117,108.683446,29.197780,14.227516,138.075691,0.712347,64.603772,55.774443,141.205286,138.497998,139.819971,138.340523,96.081067,135.979714,-0.000730,0.001796,32.000000,-235.778713,138.493063,-0.212498,24.744759,0.682814,463900.091041,0.991979,20.260383,2.570806,2.540186,0.048558,0.038139,164.108361,32.000000,179.105354,166.865744,165.142498,148.824589,32.000000,144.924902,67.620020,64.525082,89.853955,3.152144,55.160088,87.135970,74.618760,31.186884,49.881709,59.567572,36.900232
54.737704,65.063389,138.742127,142.575266,111.039275,108.683577,29.187339,14.230513,138.124941,0.712369,64.588960,55.827471,141.194743,138.501321,139.848203,138.240681,96.103723,135.992995,-0.000730,0.001794,32.000000,-235.778011,138.537991,-0.212572,24.817877,0.681080,463777.643464,0.990716,20.137555,2.588402,2.537453,0.043657,0.035338,163.842741,32.000000,179.133667,166.143676,164.958913,149.182808,32.000000,144.004489,67.618980,64.515267,89.819606,3.152144,55.184490,87.135970,74.465009,31.186884,49.875967,59.560580,36.900379
54.735828,65.060088,138.643073,142.569968,111.016719,108.683472,29.140982,14.226374,137.998224,0.712371,64.477990,55.878398,141.223074,138.507786,139.878506,138.192864,96.090214,136.040767,-0.000730,0.001811,32.000000,-235.780674,138.460921,-0.212343,24.802535,0.681118,463703.875655,0.989398,20.142867,2.540672,2.535972,0.038237,0.030041,164.479560,32.000000,178.533727,165.904751,167.845545,149.625141,32.000000,144.121572,67.597300,64.502695,89.840058,3.152144,55.158696,87.135970,74.582320,31.186884,49.869634,59.576729,36.798472
54.610970,65.063114,138.763983,142.566343,110.986625,108.691666,29.178350,14.224091,138.027811,0.712368,64.505698,55.878227,141.248179,138.533723,139.853727,138.243223,95.991513,136.005999,-0.000730,0.001784,32.000000,-235.784760,138.616575,-0.212473,24.837625,0.678606,463607.824324,0.988389,20.074547,2.524440,2.534672,0.047887,0.042170,164.874245,32.000000,178.148191,166.085050,169.769283,149.630089,32.000000,144.328768,67.607072,64.495797,89.827814,3.152144,55.170411,87.135970,74.533113,31.186884,49.870153,59.567346,36.982257
54.797710,65.063114,138.631988,142.566343,110.940543,108.691807,29.138855,14.226232,138.017040,0.712364,64.614671,55.752204,141.232501,138.563432,139.814590,138.194351,96.019592,136.059397,-0.000731,0.001785,32.000000,-235.782784,138.454741,-0.212596,24.854147,0.678523,463632.984104,0.989989,20.073054,2.561051,2.532949,0.046596,0.065249,165.008950,32.000000,178.137556,166.859815,169.170290,148.761097,32.000000,144.650642,67.585061,64.495006,89.834202,3.152144,55.146547,87.135970,74.559658,31.186884,49.876996,59.568900,36.890401
54.605235,65.071089,138.716060,142.568574,111.012775,108.691831,29.153898,14.226945,138.032953,0.712397,64.756242,55.762664,141.232978,138.513250,139.790484,138.294808,96.026597,135.892788,-0.000733,0.001789,32.000000,-235.781906,138.392476,-0.212444,24.851971,0.680166,463960.461228,0.991306,20.196418,2.642939,2.540954,0.049688,0.036544,164.134100,32.000000,178.819610,167.022898,166.388195,148.601419,32.000000,145.223396,67.590156,64.498448,89.843691,3.152144,55.178129,87.135970,74.619422,31.186884,49.894191,59.572716,36.853057
54.553950,65.095565,138.654441,142.574430,111.098960,108.683693,29.161311,14.231226,138.045570,0.712288,64.698761,55.781564,141.192400,138.449508,139.824346,138.230638,96.088336,135.928738,-0.000732,0.001762,32.000000,-235.776314,138.428083,-0.212403,24.857976,0.676171,463779.299147,0.988908,20.016514,2.640683,2.529887,0.050869,0.040626,163.794676,32.000000,179.282726,166.382101,164.266573,149.259094,32.000000,144.489799,67.603121,64.523574,89.871414,3.152144,55.150949,87.135970,74.691093,31.186884,49.945832,59.562173,36.841318
54.521137,65.106016,138.740785,142.583632,111.154694,108.675641,29.131080,14.224376,138.000149,0.712142,64.542422,55.818085,141.178803,138.511497,139.836843,138.196408,96.061372,135.866550,-0.000732,0.001762,32.000000,-235.784803,138.390560,-0.212808,24.912684,0.679624,463901.753389,0.992276,20.209927,2.553084,2.540344,0.054309,0.039957,164.017322,32.000000,179.086605,165.960248,166.265814,149.482320,32.000000,143.920211,67.575880,64.497903,89.834522,3.152144,55.147648,87.135970,74.564932,31.186884,49.946657,59.579738,36.759881
54.959678,65.106016,138.633257,142.583632,111.119281,108.675677,29.167882,14.226517,137.989051,0.712021,64.423650,55.748916,141.230984,138.538107,139.823056,138.311981,96.052375,135.991774,-0.000731,0.001745,32.000000,-235.783154,138.429248,-0.212934,24.885540,0.679902,463808.104908,0.993046,20.283898,2.508742,2.541602,0.034063,0.039217,164.693061,32.000000,178.322117,165.965159,169.105492,149.596433,32.000000,143.982206,67.559694,64.493353,89.867222,3.152144,55.138338,87.135970,74.497121,31.186884,49.969330,59.573493,36.876095
54.763326,65.062564,138.673968,142.579170,111.184694,108.675436,29.173923,14.227516,138.085988,0.712022,64.429226,55.811641,141.232987,138.559497,139.843500,138.268813,96.019141,135.934496,-0.000732,0.001750,32.000000,-235.784122,138.482294,-0.212779,24.859025,0.679335,463865.472836,0.994692,20.326036,2.505611,2.544716,0.056057,0.042197,164.960979,32.000000,178.156255,166.446967,170.183930,148.921499,32.000000,144.572528,67.570192,64.492194,89.888485,3.152144,55.141184,87.135970,74.686754,31.186884,49.879532,59.562163,36.831194
54.541555,65.009211,138.737861,142.566622,111.234154,108.675431,29.159557,14.235222,138.040086,0.712035,64.417880,55.801154,141.278205,138.640447,139.775878,138.229092,96.049191,135.983339,-0.000732,0.001761,32.000000,-235.773138,138.443174,-0.212807,24.845309,0.672865,463593.922035,0.984668,19.903752,2.575198,2.522454,0.048334,0.032733,164.612943,32.000000,178.640687,166.968633,167.679536,148.516086,32.000000,144.925403,67.553109,64.514309,89.921994,3.152144,55.174591,87.135970,74.712835,31.186884,49.768845,59.566087,37.043225
54.496719,64.965760,138.653056,142.547938,111.237283,108.683590,29.144747,14.225661,138.031505,0.711935,64.275578,55.801339,141.201717,138.601522,139.788356,138.258157,96.037506,135.995652,-0.000730,0.001750,32.000000,-235.784830,138.523024,-0.213079,24.814467,0.676684,463729.984275,0.988256,20.049053,2.580722,2.532241,0.036358,0.035038,164.011967,32.000000,179.087783,166.944386,165.162875,148.562945,32.000000,144.870821,67.556640,64.504906,89.935362,3.152144,55.138296,87.135970,74.545737,31.186884,49.768925,59.577161,36.980056
54.814207,64.965760,138.800942,142.547938,111.294305,108.683619,29.160611,14.225518,138.023354,0.711870,64.129313,55.852527,141.140817,138.562066,139.841039,138.295173,96.066280,135.990122,-0.000729,0.001761,32.000000,-235.781858,138.468549,-0.213339,24.827292,0.680662,463740.555879,0.993050,20.209512,2.574301,2.543709,0.047812,0.043987,163.792504,32.000000,179.351597,166.001571,164.859334,149.443336,32.000000,144.111568,67.536730,64.516666,89.889742,3.152144,55.199082,87.135970,74.582866,31.186884,49.678167,59.571438,36.945500
54.537821,64.874457,138.727505,142.521726,111.362784,108.683590,29.192522,14.228800,138.119632,0.712152,64.156710,55.746813,141.183726,138.497651,139.842542,138.305627,96.060252,136.033725,-0.000729,0.001746,32.000000,-235.780543,138.496468,-0.213240,24.768467,0.681709,463767.751665,0.994418,20.209367,2.591942,2.544246,0.042981,0.043045,164.362888,32.000000,178.641174,165.824971,167.727080,149.628845,32.000000,143.890914,67.525459,64.509530,89.866236,3.152144,55.138132,87.135970,74.559070,31.186884,49.487265,59.569126,36.894070
54.759055,64.843382,138.770464,142.505553,111.442178,108.683729,29.184753,14.222949,138.092044,0.712433,64.260028,55.803663,141.237968,138.629479,139.867694,138.367412,95.990213,136.097088,-0.000730,0.001743,32.000000,-235.783443,138.456028,-0.213349,24.760416,0.677315,463496.407916,0.987509,19.903287,2.560494,2.532207,0.039483,0.083446,164.862926,32.000000,178.158318,166.150273,169.994880,149.287641,32.000000,144.123257,67.557704,64.480496,89.882460,3.152144,55.183545,87.135970,74.614018,31.186884,49.421395,59.565645,36.816080
54.634690,64.881883,138.686109,142.505553,111.410456,108.696001,29.190723,14.225518,138.068790,0.712444,64.378730,55.808506,141.173964,138.560924,139.800498,138.364765,95.970137,136.008405,-0.000730,0.001743,32.000000,-235.782350,138.501833,-0.213411,24.738805,0.682566,463563.147984,0.991721,20.078364,2.587608,2.543694,0.052040,0.041738,164.933746,32.000000,178.217202,166.679071,169.134651,148.601815,32.000000,144.809748,67.513198,64.504326,89.872376,3.152144,55.141454,87.135970,74.714743,31.186884,49.420043,59.577673,37.029946
54.730968,64.881883,138.739964,142.505553,111.397601,108.700006,29.188459,14.224662,138.088037,0.712562,64.426111,55.822919,141.172801,138.659412,139.759385,138.304422,96.020949,136.068764,-0.000730,0.001747,32.000000,-235.784353,138.467530,-0.213473,24.729338,0.679581,463518.658379,0.987469,19.833983,2.688283,2.534201,0.051839,0.038174,164.215026,32.000000,178.942722,166.909376,165.894599,148.639941,32.000000,144.999292,67.524421,64.495123,89.869627,3.152144,55.166352,87.135970,74.639510,31.186884,49.499177,59.568340,36.830533
54.588703,64.924234,138.677830,142.506947,111.443474,108.700132,29.168717,14.229656,138.075870,0.712887,64.372195,55.795751,141.150261,138.619547,139.813626,138.353421,96.021361,135.966673,-0.000729,0.001751,32.000000,-235.778211,138.479377,-0.213333,24.716225,0.681777,463749.671685,0.989969,19.992311,2.665480,2.538426,0.048425,0.033994,163.828270,32.000000,179.214545,166.454036,164.145690,149.029885,32.000000,144.283557,67.558633,64.518600,89.883017,3.152144,55.156377,87.135970,74.576506,31.186884,49.586571,59.566156,36.884679
54.804220,64.906083,138.808216,142.506668,111.548816,108.692080,29.198028,14.225661,138.133000,0.713105,64.229551,55.780872,141.151214,138.600870,139.853758,138.212523,96.068124,135.991734,-0.000728,0.001774,32.000000,-235.783027,138.449765,-0.212963,24.717982,0.680879,463597.281290,0.988155,19.899527,2.643855,2.534944,0.043058,0.037756,164.022109,32.000000,179.004935,165.836018,166.364874,149.601673,32.000000,144.093766,67.553008,64.517967,89.846594,3.152144,55.191240,87.135970,74.606706,31.186884,49.548077,59.559665,37.025984
54.760218,64.869782,138.604680,142.498024,111.484460,108.696646,29.159000,14.228800,138.056219,0.713197,64.181524,55.780600,141.187624,138.631904,139.821097,138.315242,96.031995,136.022951,-0.000728,0.001799,32.000000,-235.778904,138.503974,-0.212926,24.750371,0.683170,463750.743082,0.991790,20.079021,2.594070,2.540413,0.050392,0.041918,164.755745,32.000000,178.381209,165.758603,168.897326,149.757947,32.000000,143.962652,67.537597,64.484958,89.845478,3.152144,55.156953,87.135970,74.650384,31.186884,49.547266,59.584606,36.781157
54.635654,64.869782,138.770956,142.498024,111.520401,108.700772,29.150453,14.230941,138.060974,0.713513,64.272328,55.847878,141.214303,138.596852,139.802502,138.307441,95.994902,136.047292,-0.000728,0.001768,32.000000,-235.776435,138.467935,-0.212954,24.787743,0.680440,463450.147275,0.986361,19.853219,2.559429,2.532802,0.055301,0.038975,164.999465,32.000000,178.041352,166.536033,169.963076,148.862233,32.000000,144.346365,67.512456,64.479774,89.838527,3.152144,55.169567,87.135970,74.697052,31.186884,49.470568,59.562704,36.881230
54.703437,64.866482,138.714815,142.490494,111.510552,108.704785,29.156207,14.225946,138.081803,0.713899,64.397402,55.793665,141.211501,138.579460,139.742077,138.362912,96.007580,136.051112,-0.000728,0.001797,32.000000,-235.784544,138.477625,-0.213036,24.829731,0.679090,463522.628458,0.988506,19.859264,2.610656,2.531120,0.049955,0.036885,164.568981,32.000000,178.539627,166.841768,167.623345,148.460340,32.000000,144.863341,67.493600,64.500946,89.818047,3.152144,55.140145,87.135970,74.674050,31.186884,49.462554,59.570346,36.771913
54.708086,64.869507,138.748538,142.483244,111.530493,108.716929,29.187103,14.227088,138.098144,0.714045,64.544196,55.722035,141.121324,138.531174,139.751602,138.307337,96.020828,136.061885,-0.000728,0.001809,32.000000,-235.784714,138.463103,-0.212965,24.829338,0.680874,463701.090671,0.991329,19.979280,2.659519,2.539934,0.043684,0.039558,163.972452,32.000000,179.112619,166.732935,164.952554,148.731240,32.000000,145.125302,67.515572,64.504202,89.833013,3.152144,55.155466,87.135970,74.670862,31.186884,49.467707,59.571192,36.898178
54.736898,64.936334,138.751928,142.486312,111.517995,108.725206,29.199961,14.221380,138.034416,0.714119,64.575964,55.812327,141.105102,138.534111,139.785670,138.205634,96.047233,136.054708,-0.000728,0.001773,32.000000,-235.784030,138.428842,-0.213082,24.857557,0.678415,463641.570961,0.989802,19.910646,2.648688,2.535761,0.048463,0.041359,163.795384,32.000000,179.084125,166.051622,164.757778,149.171731,32.000000,143.807891,67.512531,64.502821,89.822713,3.152144,55.125659,87.135970,74.703147,31.186884,49.466580,59.566441,37.045133
54.802561,64.936334,138.776418,142.486312,111.572153,108.725300,29.198382,14.228658,138.066373,0.714238,64.570449,55.828214,141.127447,138.608108,139.846849,138.203622,96.050736,136.076514,-0.000727,0.001781,32.000000,-235.781833,138.480825,-0.213194,24.839880,0.678611,463667.861782,0.988779,19.909192,2.640650,2.536161,0.043004,0.044664,164.420717,32.000000,178.487891,165.806729,168.027731,149.557460,32.000000,143.760980,67.515976,64.534261,89.820564,3.152144,55.167106,87.135970,74.625567,31.186884,49.605156,59.581951,36.863255
54.743422,65.014986,138.721371,142.500533,111.606378,108.725361,29.191804,14.226232,138.075060,0.714568,64.666014,55.756428,141.197452,138.662124,139.868200,138.237541,96.023138,135.975001,-0.000727,0.001793,32.000000,-235.784259,138.465836,-0.213321,24.853623,0.677605,463723.431986,0.988020,19.948268,2.610773,2.534888,0.051671,0.050370,164.902914,32.000000,178.217203,166.056500,170.033734,149.347834,32.000000,144.455534,67.517469,64.521560,89.845477,3.152144,55.117414,87.135970,74.734782,31.186884,49.768806,59.577663,36.751590
54.534344,65.055413,138.717643,142.512524,111.646777,108.725411,29.157138,14.225946,138.022965,0.714902,64.769840,55.719106,141.193724,138.522202,139.777660,138.249641,95.987065,135.910562,-0.000727,0.001783,32.000000,-235.779299,138.446135,-0.213647,24.839592,0.677223,463673.760605,0.986764,19.885065,2.617813,2.532298,0.040799,0.039226,164.964468,32.000000,178.138716,166.810532,169.089045,148.607412,32.000000,144.677441,67.504684,64.517499,89.856583,3.152144,55.138866,87.135970,74.767406,31.186884,49.853216,59.570041,36.933468
54.673359,65.090615,138.747872,142.525072,111.687163,108.725164,29.141254,14.224947,137.955120,0.715042,64.818636,55.748971,141.180247,138.560354,139.755322,138.161938,96.022767,135.947272,-0.000726,0.001800,32.000000,-235.782429,138.428494,-0.213473,24.838910,0.677605,463881.384927,0.988376,20.020639,2.596322,2.534028,0.046716,0.037501,164.064204,32.000000,178.795764,166.892648,166.075358,148.527001,32.000000,145.196459,67.527509,64.529965,89.875513,3.152144,55.115459,87.135970,74.580282,31.186884,49.853694,59.563806,36.886880
54.745873,65.090615,138.643062,142.525072,111.668001,108.725154,29.207894,14.224519,137.869541,0.715040,64.881078,55.702410,141.160358,138.427140,139.783026,138.224746,96.070915,135.997285,-0.000727,0.001820,32.000000,-235.784988,138.458903,-0.213682,24.828131,0.681230,464152.499001,0.993858,20.262676,2.601219,2.543675,0.048447,0.036952,163.889780,32.000000,179.237897,166.233505,164.214348,149.083607,32.000000,144.639833,67.528393,64.533358,89.906169,3.152144,55.102894,87.135970,74.667837,31.186884,49.927763,59.580564,36.829726
54.725748,65.119491,138.696875,142.537342,111.657405,108.725148,29.169948,14.227801,137.944736,0.715174,64.790028,55.808515,141.170089,138.521937,139.808524,138.213523,96.054568,136.002200,-0.000726,0.001798,32.000000,-235.781214,138.366737,-0.213761,24.786353,0.679359,464035.063895,0.991693,20.163762,2.583278,2.537760,0.050991,0.045133,164.048464,32.000000,179.053997,165.836321,166.149404,149.418715,32.000000,143.621414,67.506911,64.523911,89.874296,3.152144,55.097557,87.135970,74.741010,31.186884,49.988830,59.570572,36.805882
54.575718,65.145068,138.700210,142.545708,111.606061,108.725222,29.129204,14.228800,137.973683,0.715278,64.779517,55.716925,141.199089,138.458501,139.824518,138.213870,96.024236,135.968265,-0.000727,0.001771,32.000000,-235.774642,138.446379,-0.213763,24.765425,0.677988,463886.904475,0.987980,20.093908,2.559323,2.532484,0.042830,0.038123,164.682611,32.000000,178.369080,165.723878,169.074184,149.607097,32.000000,143.885482,67.519246,64.503295,89.892400,3.152144,55.119186,87.135970,74.764377,31.186884,50.043183,59.567002,36.915419
54.645950,65.168169,138.749655,142.552958,111.600844,108.713118,29.166567,14.228943,137.967942,0.715401,64.834407,55.711382,141.202382,138.487680,139.790174,138.273825,95.983734,135.955185,-0.000727,0.001764,32.000000,-235.780728,138.407853,-0.213835,24.733744,0.679782,463976.030560,0.989745,20.142163,2.578046,2.534399,0.044870,0.034964,164.935909,32.000000,178.118615,166.328136,170.309912,148.835968,32.000000,144.845025,67.508671,64.495188,89.890936,3.152144,55.079962,87.135970,74.694479,31.186884,50.044435,59.564573,36.898325
54.525377,65.168169,138.623201,142.552958,111.566756,108.709008,29.153504,14.229371,137.959381,0.715420,64.895486,55.851832,141.243047,138.441943,139.744107,138.245243,96.014057,136.029235,-0.000727,0.001775,32.000000,-235.778825,138.360475,-0.213731,24.706416,0.682713,464174.877446,0.994213,20.312389,2.591966,2.541427,0.056117,0.045355,164.601976,32.000000,178.553817,166.795571,167.357555,148.455543,32.000000,144.950971,67.517440,64.514430,89.917421,3.152144,55.083025,87.135970,74.800634,31.186884,50.093982,59.563452,36.829139
54.718106,65.167619,138.684921,142.564949,111.522142,108.717110,29.117725,14.229371,137.978993,0.715527,64.846490,55.772400,141.154102,138.510456,139.765235,138.207758,96.024853,136.035112,-0.000729,0.001769,32.000000,-235.780792,138.420518,-0.213798,24.690156,0.682744,464194.137620,0.991479,20.267740,2.626139,2.539066,0.061297,0.041167,163.979948,32.000000,179.126044,166.814920,164.883411,148.593232,32.000000,144.973037,67.494136,64.510255,89.933159,3.152144,55.079288,87.135970,74.628175,31.186884,50.094286,59.563166,36.875728
54.703760,65.158819,138.645354,142.564112,111.441077,108.717039,29.166311,14.225090,137.901656,0.715737,64.765796,55.772667,141.148841,138.513842,139.838707,138.099008,96.030640,135.928968,-0.000731,0.001767,32.000000,-235.781303,138.379036,-0.213785,24.679508,0.684642,464194.913933,0.994312,20.384092,2.631632,2.542361,0.046207,0.034490,163.935113,32.000000,179.225349,165.937291,164.757158,149.250592,32.000000,144.200702,67.506737,64.525407,89.914662,3.152144,55.090118,87.135970,74.712759,31.186884,50.077386,59.563521,36.888934
54.627053,65.148093,138.661366,142.555189,111.442698,108.717180,29.146858,14.223520,137.919045,0.715781,64.671788,55.786853,141.198287,138.499712,139.826019,138.159044,96.036793,135.893608,-0.000731,0.001764,32.000000,-235.786479,138.394272,-0.213589,24.668729,0.682520,464077.490801,0.991728,20.197653,2.623679,2.534534,0.046897,0.042427,164.403620,32.000000,178.642825,165.627595,167.890802,149.720261,32.000000,143.831819,67.467602,64.507016,89.937077,3.152144,55.070787,87.135970,74.624562,31.186884,50.078758,59.572854,36.912045
54.737110,65.148093,138.655363,142.555189,111.402700,108.709181,29.116137,14.227230,137.907065,0.715794,64.722889,55.773995,141.220300,138.499670,139.851145,138.141241,95.977712,135.913642,-0.000731,0.001789,32.000000,-235.784080,138.366982,-0.213610,24.660494,0.682805,464060.845894,0.990339,20.202671,2.566550,2.534476,0.055081,0.041733,164.949403,32.000000,178.216141,166.098064,169.840387,149.328107,32.000000,144.176933,67.494412,64.482130,89.941226,3.152144,55.086618,87.135970,74.702363,31.186884,50.057707,59.572057,36.759514
54.706237,65.144518,138.741205,142.554073,111.411890,108.709073,29.207699,14.226517,137.904227,0.715788,64.776168,55.764835,141.256139,138.441047,139.754153,138.212075,96.022595,135.942312,-0.000729,0.001772,32.000000,-235.783154,138.369369,-0.213391,24.676859,0.684347,464083.927183,0.992513,20.265886,2.543286,2.538328,0.045550,0.066819,165.120316,32.000000,178.214965,166.668585,169.050350,148.599893,32.000000,144.914785,67.467978,64.509482,89.970211,3.152144,55.059817,87.135970,74.737589,31.186884,50.051522,59.589563,36.840145
54.703946,65.154969,138.588409,142.560208,111.339874,108.708976,29.136265,14.224947,137.928317,0.715745,64.819950,55.775285,141.215325,138.436704,139.793539,138.168294,96.013979,135.940416,-0.000729,0.001746,32.000000,-235.788166,138.284098,-0.213666,24.664166,0.682808,464099.781648,0.991277,20.159824,2.612063,2.533114,0.051115,0.047884,164.213035,32.000000,178.972685,166.736369,165.811962,148.571479,32.000000,145.053571,67.472363,64.528083,90.004101,3.152144,55.051334,87.135970,74.728876,31.186884,50.074557,59.567986,36.920115
54.678809,65.150568,138.712545,142.559371,111.304017,108.717270,29.113092,14.229086,137.897153,0.715823,64.803177,55.821333,141.177555,138.418004,139.819077,138.145378,96.054051,135.964796,-0.000730,0.001762,32.000000,-235.780093,138.367695,-0.214012,24.671116,0.683282,464021.305722,0.988776,20.185985,2.581050,2.536113,0.044269,0.031927,163.918306,32.000000,179.138569,166.200250,164.319288,149.040651,32.000000,144.455669,67.468404,64.522438,89.991755,3.152144,55.056687,87.135970,74.696804,31.186884,50.075895,59.567523,36.882111
54.744951,65.150568,138.614788,142.559371,111.320434,108.717264,29.205103,14.223663,137.947135,0.715888,64.607596,55.796417,141.179619,138.499039,139.834587,138.124472,96.057407,135.909911,-0.000730,0.001774,32.000000,-235.785680,138.339267,-0.213871,24.642398,0.682865,464055.384418,0.991273,20.198642,2.588750,2.533426,0.042201,0.038962,164.158284,32.000000,178.924301,165.871457,166.318407,149.458230,32.000000,143.958695,67.448169,64.529698,89.979730,3.152144,55.062048,87.135970,74.707387,31.186884,50.068035,59.564622,36.801773
54.584170,65.146993,138.683615,142.559650,111.381980,108.717364,29.142689,14.232368,137.928383,0.716020,64.614173,55.785468,141.263725,138.509049,139.847409,138.199510,96.022328,135.853320,-0.000729,0.001774,32.000000,-235.778450,138.365267,-0.213854,24.640274,0.683772,464017.990073,0.992630,20.218463,2.560472,2.536861,0.040389,0.041002,164.872953,32.000000,178.343229,165.738494,168.892944,149.699501,32.000000,144.241458,67.446247,64.524010,89.983321,3.152144,55.051411,87.135970,74.822065,31.186884,50.061871,59.569952,36.765970
54.782620,65.120592,138.614569,142.551842,111.392618,108.717432,29.194808,14.226517,137.859281,0.716161,64.577360,55.881790,141.228258,138.502219,139.877938,138.110540,95.981764,135.977409,-0.000730,0.001758,32.000000,-235.782990,138.361211,-0.213834,24.671457,0.683034,463966.039408,0.988180,20.154748,2.530562,2.532010,0.054285,0.041993,165.098442,32.000000,178.100119,166.477313,169.938088,148.917377,32.000000,144.603926,67.462264,64.510431,90.012199,3.152144,55.049495,87.135970,74.700767,31.186884,50.008446,59.583141,36.863989
54.828479,65.090615,138.706259,142.543477,111.303721,108.717553,29.199398,14.228087,137.991274,0.716304,64.520858,55.872639,141.255035,138.559089,139.785697,138.224402,96.016290,135.922334,-0.000730,0.001739,32.000000,-235.784535,138.396228,-0.213831,24.666474,0.685914,464140.794950,0.993516,20.306157,2.538252,2.540730,0.054078,0.034340,164.629899,32.000000,178.363009,166.832480,167.235676,148.455449,32.000000,144.914969,67.443056,64.510367,90.003591,3.152144,55.086318,87.135970,74.683247,31.186884,49.946993,59.567494,36.850269
54.729049,65.012236,138.602122,142.527582,111.295664,108.705386,29.184455,14.228087,137.866245,0.716407,64.493861,55.824232,141.190047,138.502484,139.792029,138.174693,96.006190,135.993833,-0.000730,0.001746,32.000000,-235.777650,138.348422,-0.213872,24.663353,0.681586,464057.640902,0.987699,20.088511,2.638860,2.530265,0.038712,0.042714,163.956950,32.000000,179.107465,166.544548,165.051042,148.864050,32.000000,145.158546,67.436183,64.527276,90.012068,3.152144,55.054108,87.135970,74.819707,31.186884,49.947776,59.571841,36.814099
54.726436,65.012236,138.726014,142.527582,111.295737,108.701281,29.187904,14.227801,137.940814,0.716520,64.409098,55.765307,141.138594,138.494694,139.825368,138.260134,96.048719,135.874219,-0.000730,0.001744,32.000000,-235.784656,138.445869,-0.213609,24.694247,0.681464,463912.587630,0.986551,20.014416,2.577689,2.529821,0.047043,0.041385,163.975184,32.000000,179.134401,165.946555,164.725237,149.426575,32.000000,144.034689,67.447335,64.501714,89.958007,3.152144,55.088518,87.135970,74.742245,31.186884,49.784705,59.568812,36.886806
54.919426,64.979510,138.648678,142.515034,111.237944,108.713485,29.218638,14.232225,137.930855,0.716258,64.335808,55.872229,141.177424,138.513474,139.884624,138.189262,96.037982,135.983607,-0.000731,0.001771,32.000000,-235.779249,138.425656,-0.213497,24.681528,0.682277,463837.166196,0.988723,20.031729,2.622378,2.532515,0.049561,0.038962,164.466538,32.000000,178.437153,165.823086,168.068692,149.572563,32.000000,143.747871,67.459937,64.524801,89.943139,3.152144,55.042998,87.135970,74.808751,31.186884,49.716490,59.567091,36.823857
54.977732,64.972910,138.704360,142.510014,111.219870,108.717437,29.151044,14.226802,137.932133,0.716005,64.418020,55.770806,141.227166,138.495816,139.861097,138.071384,95.996189,135.968226,-0.000732,0.001805,32.000000,-235.783524,138.566260,-0.213364,24.678433,0.682099,463731.060949,0.988621,20.034245,2.521975,2.534899,0.037896,0.029162,164.895446,32.000000,178.175896,166.021815,169.882923,149.521710,32.000000,144.511433,67.494374,64.511747,89.948077,3.152144,55.077982,87.135970,74.614056,31.186884,49.702553,59.559921,36.771179
54.756455,64.988860,138.635384,142.506110,111.307889,108.717380,29.143223,14.223235,137.935103,0.715912,64.647538,55.718182,141.213352,138.495022,139.786570,138.217920,95.999970,135.906218,-0.000732,0.001820,32.000000,-235.782666,138.421234,-0.213317,24.681554,0.679117,463631.427182,0.983764,19.815900,2.585640,2.524584,0.053570,0.036855,165.039747,32.000000,178.187809,166.715888,168.978946,148.598959,32.000000,145.001322,67.464396,64.506304,89.925937,3.152144,55.029698,87.135970,74.874177,31.186884,49.702319,59.572254,36.937870
54.729127,64.988860,138.691156,142.506110,111.343593,108.725647,29.168072,14.228229,137.886163,0.715680,64.776266,55.753552,141.189868,138.507683,139.794922,138.232367,96.041610,135.925578,-0.000732,0.001850,32.000000,-235.780458,138.366676,-0.213279,24.681580,0.678618,463687.290874,0.984905,19.753318,2.619993,2.522919,0.065488,0.032110,164.227140,32.000000,178.802683,166.978125,165.955187,148.458767,32.000000,144.990494,67.486764,64.527916,89.905034,3.152144,55.065472,87.135970,74.746326,31.186884,49.735430,59.563294,36.905221
