OSU 80 Ton Compressor Load Stand
54.528451,65.062564,138.703528,142.513639,111.334783,108.725474,29.141995,14.225233,137.944292,0.715470,64.784613,55.744383,141.119309,138.498161,139.780697,138.130769,96.012277,135.944129,-0.000732,0.001869,32.000000,-235.782963,138.359763,-0.213262,24.687271,0.681564,463847.747703,0.989620,19.981963,2.586212,2.531855,0.045910,0.048749,163.945376,32.000000,179.202128,166.208133,164.208785,149.329744,32.000000,144.594038,67.490912,64.505349,89.889680,3.152144,55.020666,87.135970,74.778932,31.186884,49.889200,59.572834,36.871766
55.055207,65.113991,138.750918,142.525909,111.262202,108.725164,29.118610,14.226517,137.907332,0.715232,64.701884,55.821850,141.129280,138.482970,139.826408,138.155196,96.028975,135.951617,-0.000731,0.001894,32.000000,-235.779384,138.382095,-0.213275,24.672191,0.682340,463815.600785,0.989399,20.008279,2.553938,2.534138,0.050007,0.034461,164.124696,32.000000,179.060881,165.735918,166.548244,149.548995,32.000000,143.839278,67.505063,64.540433,89.859060,3.152144,55.083067,87.135970,74.595133,31.186884,49.996956,59.561200,36.825324
54.588921,65.143143,138.650368,142.532601,111.325999,108.700906,29.143429,14.222236,137.899782,0.715148,64.732342,55.796290,141.176849,138.486682,139.821826,138.164116,95.969982,135.748672,-0.000732,0.001888,32.000000,-235.784321,138.299824,-0.213302,24.645178,0.685454,464115.052354,0.994513,20.275518,2.592248,2.543691,0.046161,0.035979,164.821638,32.000000,178.287229,165.895065,168.932298,149.508842,32.000000,143.973266,67.527150,64.506216,89.854785,3.152144,55.024329,87.135970,74.780927,31.186884,49.997940,59.569461,36.838824
54.762235,65.143143,138.735481,142.532601,111.311631,108.684736,29.171523,14.227801,137.882466,0.714835,64.768793,55.781876,141.214707,138.426997,139.815966,138.234384,95.954245,135.900338,-0.000732,0.001916,32.000000,-235.782361,138.289726,-0.213304,24.689972,0.678179,463801.598068,0.984909,19.820084,2.579172,2.520214,0.060717,0.038210,165.020809,32.000000,178.048250,166.449540,170.271056,148.870472,32.000000,144.817400,67.527876,64.484390,89.853937,3.152144,55.073043,87.135970,74.743317,31.186884,50.059867,59.580269,36.857753
54.684392,65.170920,138.836838,142.540688,111.343603,108.680800,29.142573,14.226374,137.963412,0.714449,64.876316,55.741139,141.236620,138.406158,139.744582,138.176240,95.981354,135.808802,-0.000732,0.001916,32.000000,-235.778543,138.377547,-0.213209,24.677804,0.685413,464169.466590,0.993235,20.297722,2.539928,2.539899,0.053420,0.040082,164.671553,32.000000,178.576500,166.736282,167.211624,148.492607,32.000000,145.218850,67.544589,64.517452,89.839883,3.152144,55.027518,87.135970,74.709834,31.186884,50.119091,59.575489,36.885486
54.559728,65.154969,138.692612,142.545429,111.350884,108.668648,29.136191,14.228087,137.925082,0.714305,64.769946,55.779724,141.172001,138.463333,139.769339,138.196369,95.995622,135.973102,-0.000730,0.001940,32.000000,-235.779617,138.361801,-0.213454,24.675102,0.681879,464020.342261,0.988657,20.130684,2.629091,2.533415,0.043533,0.029845,163.931369,32.000000,178.990064,166.882524,165.018164,148.560459,32.000000,144.925245,67.543111,64.505528,89.837630,3.152144,55.052690,87.135970,74.847252,31.186884,50.087313,59.564966,36.904855
54.600484,65.123892,138.623171,142.542640,111.340776,108.660507,29.167198,14.227373,137.950519,0.714177,64.634443,55.775275,141.150446,138.512373,139.803825,138.100313,95.974375,135.901379,-0.000730,0.001976,32.000000,-235.777216,138.393556,-0.213709,24.697473,0.683977,464036.819399,0.991236,20.233434,2.557673,2.538875,0.049743,0.035126,163.955064,32.000000,179.166273,166.037184,164.953025,149.357857,32.000000,144.189255,67.570486,64.514625,89.826772,3.152144,54.993919,87.135970,74.829208,31.186884,50.088651,59.577171,36.897591
54.731977,65.123892,138.715752,142.542640,111.326770,108.660423,29.139382,14.222949,137.933020,0.714046,64.518023,55.762567,141.196785,138.482176,139.822978,138.136308,96.024408,135.939071,-0.000729,0.001981,32.000000,-235.787213,138.348506,-0.213677,24.659891,0.685082,464017.775046,0.993806,20.337723,2.622918,2.542033,0.048532,0.041457,164.477507,32.000000,178.478991,165.746089,168.036661,149.699236,32.000000,143.913153,67.584162,64.499115,89.817967,3.152144,55.056347,87.135970,74.775727,31.186884,50.025022,59.568890,36.768318
54.732648,65.088965,138.604992,142.530649,111.295847,108.660339,29.147065,14.223948,137.987953,0.713710,64.576620,55.823830,141.211157,138.445166,139.866183,138.123454,95.995941,135.922766,-0.000729,0.001983,32.000000,-235.782608,138.377731,-0.213567,24.681764,0.683355,463954.769121,0.991773,20.267314,2.609465,2.538863,0.044079,0.040544,164.942770,32.000000,178.027991,166.170286,169.952220,149.309893,32.000000,144.154037,67.603506,64.491382,89.824977,3.152144,54.999463,87.135970,74.804114,31.186884,49.953177,59.580948,36.878075
54.744077,65.079614,138.719313,142.524236,111.268460,108.660292,29.146250,14.223806,137.989118,0.713378,64.647741,55.805007,141.216750,138.480748,139.791894,138.247990,96.002179,135.799050,-0.000727,0.001995,32.000000,-235.792914,138.303841,-0.213150,24.707990,0.682877,463763.190777,0.990080,20.140566,2.577670,2.534455,0.048791,0.032043,165.036934,32.000000,178.080698,166.767578,168.930939,148.666428,32.000000,144.884926,67.616235,64.504576,89.838152,3.152144,55.051929,87.135970,74.775643,31.186884,49.934451,59.571792,36.874114
54.789583,65.083740,138.679072,142.523399,111.225339,108.660436,29.181000,14.227088,137.997140,0.713269,64.637293,55.870503,141.178433,138.489250,139.741980,138.223077,95.975934,135.856202,-0.000727,0.001997,32.000000,-235.783567,138.363739,-0.212986,24.709773,0.681605,463772.301973,0.989712,20.104992,2.598246,2.532401,0.053179,0.044439,164.154765,32.000000,178.840174,166.911034,165.859971,148.454759,32.000000,145.429459,67.577558,64.498335,89.822260,3.152144,54.993003,87.135970,74.836338,31.186884,49.935139,59.570749,36.812485
54.687686,65.083740,138.697824,142.523399,111.219708,108.660397,29.189505,14.234651,137.950605,0.713227,64.590200,55.836969,141.157175,138.497629,139.822473,138.213201,96.029653,135.939999,-0.000726,0.002000,32.000000,-235.773872,138.477356,-0.212825,24.714677,0.681289,463735.460805,0.989486,20.084635,2.532126,2.533960,0.043254,0.041187,163.912830,32.000000,179.089248,166.307753,164.021938,149.146197,32.000000,144.372913,67.591521,64.514019,89.842308,3.152144,55.035741,87.135970,74.812249,31.186884,49.944450,59.553578,36.884825
55.028185,65.038637,138.673926,142.514755,111.272995,108.668517,29.195850,14.231654,137.968855,0.713349,64.416268,55.868572,141.156588,138.504746,139.833024,138.264802,96.015423,136.018459,-0.000726,0.002022,32.000000,-235.775886,138.415785,-0.212626,24.726558,0.680346,463767.417099,0.987412,20.044959,2.586041,2.531121,0.045587,0.034654,164.152926,32.000000,178.865094,165.891937,166.770673,149.410983,32.000000,144.121093,67.610859,64.512127,89.801213,3.152144,54.990346,87.135970,74.911937,31.186884,49.851016,59.570995,36.933321
54.734858,65.001786,138.719625,142.503601,111.335132,108.668533,29.143750,14.226945,137.965780,0.713241,64.406890,55.943782,141.186376,138.554032,139.817158,138.249337,95.989816,135.946658,-0.000725,0.002036,32.000000,-235.781251,138.411565,-0.212266,24.710953,0.681862,463725.164779,0.989159,20.143081,2.572873,2.536180,0.046798,0.042633,164.825484,32.000000,178.324869,165.800350,169.087383,149.836091,32.000000,144.044316,67.593670,64.477333,89.821240,3.152144,55.042169,87.135970,74.789235,31.186884,49.774522,59.563884,36.762595
54.737872,65.019387,138.671928,142.503879,111.338321,108.668381,29.153274,14.221665,137.896760,0.713137,64.542157,55.821059,141.186046,138.519715,139.800695,138.145454,95.978189,135.938113,-0.000725,0.002027,32.000000,-235.785547,138.390948,-0.212286,24.739540,0.676193,463499.526423,0.982126,19.770641,2.625056,2.520053,0.050475,0.048198,165.056930,32.000000,178.018585,166.513387,170.160703,148.816738,32.000000,144.427174,67.595809,64.474467,89.826559,3.152144,54.998994,87.135970,74.793017,31.186884,49.774538,59.556912,36.889301
54.782967,65.019387,138.719577,142.503879,111.383506,108.668213,29.160247,14.228372,138.087661,0.713128,64.629717,55.925229,141.169641,138.512067,139.733171,138.189158,96.004408,136.065129,-0.000724,0.002036,32.000000,-235.783430,138.433387,-0.212347,24.775732,0.681253,463694.138562,0.989624,20.015684,2.615931,2.534393,0.058726,0.037594,164.590002,32.000000,178.405058,167.029337,167.115653,148.321749,32.000000,144.741434,67.588406,64.490845,89.793362,3.152144,55.036301,87.135970,74.770285,31.186884,49.811348,59.581036,36.882698
54.572921,65.038912,138.674464,142.506389,111.499985,108.660287,29.144800,14.226660,137.995241,0.713156,64.658472,55.866988,141.145508,138.436295,139.800414,138.207003,96.015011,135.990121,-0.000722,0.002053,32.000000,-235.782519,138.411117,-0.212551,24.777515,0.680200,463740.907211,0.989286,20.030383,2.623426,2.533382,0.043755,0.047331,163.992148,32.000000,179.007519,166.693867,165.158278,148.595187,32.000000,145.149165,67.598833,64.497551,89.792688,3.152144,55.004473,87.135970,74.869138,31.186884,49.852278,59.559026,36.801627
54.619155,65.048538,138.739833,142.507226,111.583049,108.660213,29.165287,14.226374,138.016366,0.713322,64.641238,55.792144,141.112053,138.480544,139.807614,138.215681,96.006333,135.952127,-0.000721,0.002071,32.000000,-235.785755,138.490126,-0.212854,24.817300,0.678772,463657.536936,0.988147,19.986973,2.658637,2.532166,0.045594,0.041075,163.820648,32.000000,179.202347,165.991426,164.857042,149.483975,32.000000,144.202890,67.601223,64.479067,89.758806,3.152144,55.039764,87.135970,74.864648,31.186884,49.872681,59.573936,36.874994
54.889888,65.081814,138.641646,142.518101,111.593222,108.660405,29.168628,14.224947,137.962148,0.713543,64.588032,55.790230,141.158269,138.420065,139.810509,138.121845,96.017485,135.956413,-0.000720,0.002068,32.000000,-235.786527,138.373509,-0.213245,24.844496,0.681672,463767.958154,0.992862,20.208932,2.611762,2.541086,0.054178,0.037047,164.457579,32.000000,178.403372,165.971452,168.052866,149.468234,32.000000,143.947724,67.621837,64.496834,89.752197,3.152144,54.976690,87.135970,74.837230,31.186884,49.873100,59.569146,36.832147
54.568513,65.081814,138.679301,142.518101,111.588006,108.668465,29.136128,14.230513,137.937805,0.713532,64.717599,55.870679,141.205070,138.429545,139.863926,138.162451,95.982238,135.954470,-0.000718,0.002082,32.000000,-235.776863,138.431938,-0.213654,24.849768,0.680245,463768.585774,0.991260,20.173948,2.602060,2.540131,0.044305,0.035231,164.942380,32.000000,178.105207,166.148908,170.021837,149.313254,32.000000,144.459382,67.655572,64.483499,89.773057,3.152144,55.007937,87.135970,74.896867,31.186884,49.943085,59.566796,36.764283
54.790806,65.118941,138.597608,142.523678,111.572870,108.676642,29.224474,14.229228,137.936520,0.713799,64.768391,55.753739,141.187806,138.514555,139.753292,138.234344,95.978009,135.915967,-0.000720,0.002105,32.000000,-235.781262,138.361475,-0.213598,24.865372,0.674929,463612.965797,0.985827,19.946581,2.592982,2.525814,0.074011,0.057049,165.030929,32.000000,178.177793,166.764445,168.761819,148.671991,32.000000,144.888218,67.609370,64.484738,89.787856,3.152144,55.018731,87.135970,74.903243,31.186884,50.021300,59.566530,36.883211
54.610536,65.154969,138.703010,142.532601,111.582660,108.676721,29.186435,14.222378,137.986056,0.713827,64.885708,55.770118,141.169484,138.507379,139.711502,138.100697,95.987655,135.945683,-0.000718,0.002113,32.000000,-235.785653,138.387909,-0.213368,24.864140,0.679913,463935.202461,0.993435,20.256089,2.627290,2.541379,0.049623,0.039672,164.111714,32.000000,178.791703,167.024569,165.854290,148.432611,32.000000,145.016194,67.594894,64.462690,89.772432,3.152144,55.017714,87.135970,74.881089,31.186884,50.097435,59.589996,36.782258
54.688231,65.166519,138.588512,142.537900,111.597293,108.668509,29.136615,14.224804,137.896304,0.713805,64.804066,55.888524,141.095573,138.411766,139.783422,138.206614,96.003790,135.878568,-0.000719,0.002116,32.000000,-235.782736,138.355093,-0.213027,24.850686,0.675805,463882.800073,0.986158,20.078984,2.612889,2.529578,0.048836,0.038198,163.754553,32.000000,179.141131,166.260060,164.199364,149.158924,32.000000,144.508383,67.623701,64.488681,89.764759,3.152144,55.015847,87.135970,74.760871,31.186884,50.098774,59.567582,36.877268
54.614964,65.166519,138.647833,142.537900,111.605327,108.668564,29.133041,14.225233,137.983517,0.713797,64.761586,55.859713,141.129256,138.508928,139.821390,138.140547,96.014074,135.928132,-0.000718,0.002101,32.000000,-235.782144,138.371184,-0.212874,24.862986,0.679206,464034.876569,0.991148,20.288693,2.617621,2.539858,0.062532,0.046985,164.098083,32.000000,179.063433,165.881043,166.639052,149.701031,32.000000,143.950522,67.605745,64.479011,89.734973,3.152144,54.985819,87.135970,74.889310,31.186884,50.124259,59.575981,36.789081
54.999081,65.178895,138.632829,142.547102,111.588897,108.668457,29.159556,14.226089,137.932400,0.713735,64.809645,55.897930,141.173514,138.468513,139.797743,138.169110,95.967340,135.926866,-0.000718,0.002109,32.000000,-235.780632,138.288666,-0.212538,24.877331,0.677758,463929.972917,0.991238,20.225335,2.569011,2.534156,0.066234,0.048681,164.778361,32.000000,178.315486,165.897849,169.037640,149.641698,32.000000,143.822770,67.625484,64.457891,89.717905,3.152144,54.988473,87.135970,74.983030,31.186884,50.151533,59.575440,36.830900
54.614289,65.210522,138.607519,142.548217,111.591798,108.668454,29.145258,14.230655,137.968674,0.713903,64.796060,55.844507,141.171340,138.473406,139.787883,138.102944,95.934423,135.900580,-0.000717,0.002122,32.000000,-235.781146,138.397165,-0.212386,24.886065,0.678842,463958.593222,0.992831,20.295972,2.582712,2.538642,0.051125,0.039240,164.930858,32.000000,177.985046,166.563220,170.155970,148.701556,32.000000,144.597729,67.623125,64.460953,89.727327,3.152144,54.961546,87.135970,74.900385,31.186884,50.219014,59.562370,36.908596
54.589897,65.189896,138.578813,142.549054,111.715838,108.668575,29.117108,14.230227,137.949777,0.713641,64.811148,55.850739,141.229200,138.567917,139.727927,138.320907,95.974033,135.933126,-0.000716,0.002166,32.000000,-235.774854,138.338979,-0.212109,24.856062,0.672581,463816.830256,0.984295,19.938817,2.628831,2.520639,0.047154,0.045039,164.592079,32.000000,178.582399,166.744491,167.237389,148.509720,32.000000,145.131763,67.626003,64.452565,89.728297,3.152144,54.989068,87.135970,74.832874,31.186884,50.220832,59.562193,36.881377
54.949115,65.189896,138.685731,142.549054,111.699380,108.668732,29.166727,14.227230,137.916544,0.713673,64.836014,55.835072,141.192456,138.523976,139.745659,138.135537,96.007839,135.875444,-0.000716,0.002192,32.000000,-235.786210,138.394230,-0.211838,24.844890,0.678092,464186.125491,0.992544,20.340627,2.649030,2.537935,0.042573,0.041049,163.991092,32.000000,179.116446,166.823148,164.879298,148.597425,32.000000,144.771339,67.619828,64.493564,89.726259,3.152144,54.993825,87.135970,74.734682,31.186884,50.179529,59.564179,36.988126
54.618084,65.157994,138.590684,142.549333,111.657861,108.668850,29.185681,14.228943,137.893414,0.713666,64.743366,55.865698,141.153113,138.483112,139.772695,138.141487,95.984307,135.920252,-0.000715,0.002190,32.000000,-235.781875,138.307184,-0.212063,24.806259,0.679095,464091.855578,0.993941,20.343534,2.625168,2.538543,0.051313,0.038723,163.838373,32.000000,179.126814,165.950842,165.273180,149.415343,32.000000,143.965659,67.594187,64.452374,89.648211,3.152144,54.966463,87.135970,74.914595,31.186884,50.114569,59.559882,36.902727
54.587284,65.168444,138.648272,142.546544,111.634775,108.660895,29.115495,14.227516,137.902284,0.713677,64.621565,55.810017,141.221160,138.446124,139.812829,138.191398,96.026687,135.970899,-0.000714,0.002190,32.000000,-235.777729,138.389620,-0.212066,24.820631,0.674515,463782.043808,0.985075,19.997775,2.563450,2.523894,0.047846,0.036120,164.503977,32.000000,178.556999,165.709823,168.081857,149.740697,32.000000,144.006479,67.573167,64.460931,89.608982,3.152144,54.971733,87.135970,74.924540,31.186884,50.137720,59.572136,36.884385
54.857465,65.147818,138.577342,142.545150,111.613342,108.648754,29.173502,14.229371,137.883056,0.713943,64.684437,55.794004,141.202462,138.426120,139.880901,138.186245,95.988690,135.858485,-0.000712,0.002184,32.000000,-235.778825,138.371407,-0.211963,24.790707,0.680037,464006.831225,0.990958,20.284437,2.608664,2.537450,0.045510,0.034772,164.914682,32.000000,178.253937,166.119847,169.916870,149.250616,32.000000,144.188112,67.605304,64.475227,89.601524,3.152144,54.992332,87.135970,74.935336,31.186884,50.139175,59.584183,36.872353
54.589168,65.147818,138.639804,142.545150,111.586353,108.636587,29.167487,14.228515,138.011151,0.713948,64.716265,55.893859,141.237774,138.506990,139.777236,138.127206,95.993824,135.931251,-0.000711,0.002215,32.000000,-235.779681,138.401551,-0.211929,24.782865,0.680388,463921.128232,0.993922,20.324602,2.590788,2.539937,0.045036,0.068746,165.004828,32.000000,178.115209,166.763595,168.886307,148.547821,32.000000,144.861371,67.599107,64.461071,89.562083,3.152144,54.962289,87.135970,74.932992,31.186884,50.097509,59.586750,36.838310
55.045690,65.141218,138.635263,142.539015,111.541918,108.628509,29.161418,14.226802,138.009112,0.713958,64.655621,55.860309,141.208969,138.505441,139.761051,138.201441,96.026333,135.960227,-0.000710,0.002205,32.000000,-235.784999,138.401796,-0.211957,24.755433,0.676598,463737.007442,0.986376,20.043748,2.574390,2.526135,0.039628,0.031776,164.155588,32.000000,178.960833,166.798011,165.932765,148.580963,32.000000,145.344921,67.597386,64.460597,89.551437,3.152144,54.979262,87.135970,74.956721,31.186884,50.085006,59.568389,36.929653
54.769765,65.098865,138.610852,142.529255,111.564867,108.636587,29.230172,14.228087,137.928514,0.713875,64.560814,55.862243,141.142359,138.469369,139.819154,138.262050,96.025283,135.914662,-0.000711,0.002200,32.000000,-235.779289,138.488086,-0.212253,24.750896,0.681154,463854.216189,0.991836,20.302158,2.604469,2.539694,0.048669,0.026488,163.808680,32.000000,179.345759,166.034558,164.040119,149.146391,32.000000,144.292076,67.619134,64.472402,89.521986,3.152144,54.943144,87.135970,74.848374,31.186884,49.997931,59.573129,36.873453
54.578743,65.043863,138.662426,142.513918,111.630901,108.649030,29.137312,14.228515,137.978464,0.713868,64.424059,55.937067,141.173323,138.473712,139.817526,138.292140,96.027814,136.027726,-0.000711,0.002194,32.000000,-235.778861,138.429614,-0.212480,24.745021,0.674883,463439.919160,0.982848,19.856435,2.585979,2.518549,0.054502,0.039794,164.025429,32.000000,179.075056,165.806770,166.612685,149.584876,32.000000,143.648958,67.634847,64.501957,89.502227,3.152144,54.983671,87.135970,74.820914,31.186884,49.998784,59.563186,36.874554
55.072448,65.043863,138.614911,142.513918,111.672381,108.669414,29.111796,14.223663,137.979169,0.713870,64.440070,55.864154,141.193810,138.491372,139.822686,138.272131,95.990617,135.975208,-0.000710,0.002178,32.000000,-235.785025,138.463268,-0.212464,24.740222,0.679032,463599.082525,0.985969,20.079158,2.564985,2.530791,0.054445,0.034849,164.774924,32.000000,178.379549,165.687706,169.061997,149.540685,32.000000,144.148662,67.657082,64.467890,89.452982,3.152144,54.940279,87.135970,74.699662,31.186884,49.884653,59.574880,36.944546
54.634215,65.014436,138.717166,142.500533,111.713753,108.693814,29.191418,14.226945,137.946822,0.713850,64.473307,55.872959,141.217601,138.677845,139.834231,138.363096,95.970139,136.056192,-0.000709,0.002190,32.000000,-235.782398,138.447787,-0.212459,24.700909,0.682358,463697.178261,0.992910,20.208262,2.617147,2.540594,0.040151,0.044965,165.012377,32.000000,178.198574,166.311411,169.832369,148.855856,32.000000,144.589520,67.642958,64.444523,89.473724,3.152144,54.988855,87.135970,74.942667,31.186884,49.823601,59.575853,36.885926
54.715246,65.002611,138.624652,142.494956,111.805986,108.710125,29.182993,14.230085,137.928061,0.713867,64.537822,55.846697,141.215164,138.571527,139.782623,138.358575,95.979618,135.950614,-0.000708,0.002199,32.000000,-235.780570,138.434121,-0.212552,24.694641,0.674851,463532.454782,0.984107,19.733428,2.628942,2.516956,0.047498,0.059195,164.594279,32.000000,178.561233,166.786625,167.130805,148.401899,32.000000,144.713372,67.634903,64.469435,89.488143,3.152144,54.938233,87.135970,74.884699,31.186884,49.799072,59.562360,36.859954
54.834201,64.994361,138.656630,142.483523,111.840575,108.710154,29.147260,14.231940,138.010654,0.713950,64.525300,55.811517,141.170574,138.587084,139.792108,138.308277,96.027445,136.014174,-0.000707,0.002181,32.000000,-235.776420,138.454413,-0.212578,24.702220,0.683237,463930.323531,0.990287,20.125322,2.688586,2.539016,0.045719,0.035943,164.015342,32.000000,179.181219,166.603495,164.976040,148.880668,32.000000,145.173318,67.653500,64.492279,89.505912,3.152144,54.987071,87.135970,74.902100,31.186884,49.799094,59.582875,36.887907
54.839997,64.994361,138.640010,142.483523,111.912744,108.718308,29.181412,14.228229,137.941895,0.713960,64.441354,55.906406,141.114888,138.486314,139.811606,138.256488,96.005148,135.964430,-0.000707,0.002139,32.000000,-235.779802,138.484639,-0.212331,24.707832,0.681760,463907.074806,0.989066,20.035398,2.628044,2.533565,0.047559,0.039540,163.911003,32.000000,179.356539,165.758552,165.041826,149.665140,32.000000,144.082657,67.635925,64.473802,89.474521,3.152144,54.940538,87.135970,74.824294,31.186884,49.781869,59.571241,36.820922
54.803867,64.980885,138.687439,142.473485,111.886545,108.730391,29.147097,14.229799,138.015051,0.714219,64.382280,55.855346,141.180234,138.461783,139.838276,138.324390,96.033966,136.023950,-0.000706,0.002142,32.000000,-235.775774,138.461083,-0.212119,24.712474,0.679893,463717.958338,0.987879,19.912659,2.610962,2.528652,0.049839,0.032892,164.516369,32.000000,178.560075,165.702834,168.024115,149.595219,32.000000,143.572151,67.629448,64.479413,89.484900,3.152144,54.975003,87.135970,74.838410,31.186884,49.753689,59.572165,36.893189
54.805215,64.985835,138.671550,142.472927,111.939009,108.742663,29.116530,14.223377,137.975942,0.714241,64.465689,55.858670,141.174835,138.562373,139.837476,138.187260,95.967978,136.062256,-0.000706,0.002129,32.000000,-235.783179,138.497245,-0.212065,24.695506,0.679613,463794.455978,0.986682,19.907084,2.609198,2.528082,0.044075,0.031439,165.012988,32.000000,178.171419,165.968659,170.045715,149.177893,32.000000,144.386417,67.637320,64.482720,89.510487,3.152144,54.953348,87.135970,74.834474,31.186884,49.763843,59.562901,36.883798
54.785268,65.016912,138.697411,142.478504,111.927374,108.742910,29.200630,14.227230,138.015914,0.714508,64.604204,55.883965,141.173607,138.610759,139.734840,138.233161,96.034793,135.951677,-0.000705,0.002119,32.000000,-235.780965,138.560325,-0.212025,24.705682,0.680335,463791.921860,0.988639,19.928362,2.609168,2.530614,0.040437,0.042021,165.080745,32.000000,178.228536,166.508101,168.696256,148.652300,32.000000,144.861574,67.613101,64.488901,89.543332,3.152144,54.978158,87.135970,74.889018,31.186884,49.763721,59.571221,36.920629
54.556092,65.016912,138.624224,142.478504,111.855756,108.749430,29.144003,14.221665,137.993024,0.714480,64.675625,55.827557,141.184006,138.646954,139.725284,138.267525,96.040921,135.888325,-0.000704,0.002116,32.000000,-235.790301,138.462575,-0.212035,24.698207,0.680783,463988.757689,0.989774,19.932014,2.693679,2.530262,0.046602,0.037020,164.187903,32.000000,178.900442,166.890899,165.687542,148.416361,32.000000,144.900571,67.608992,64.491041,89.573031,3.152144,54.928482,87.135970,74.963985,31.186884,49.828565,59.573926,37.003754
54.898911,65.049363,138.620982,142.488264,111.846789,108.761689,29.124474,14.226660,138.032341,0.714466,64.657961,55.801039,141.095685,138.668425,139.785839,138.311798,96.012502,136.004649,-0.000703,0.002105,32.000000,-235.778913,138.577702,-0.211999,24.715569,0.681003,463905.955311,0.987406,19.982284,2.573383,2.531655,0.055090,0.048321,163.944462,32.000000,179.254089,166.150048,164.065146,149.156578,32.000000,144.537362,67.592198,64.474602,89.571573,3.152144,54.980255,87.135970,74.947058,31.186884,49.896458,59.575883,36.792382
54.819217,65.058438,138.760003,142.495793,111.872185,108.765739,29.180502,14.229086,137.976910,0.714235,64.506178,55.885333,141.143753,138.665304,139.797504,138.246425,96.058399,135.987160,-0.000701,0.002075,32.000000,-235.778618,138.498222,-0.211957,24.748929,0.684371,464073.307969,0.993984,20.203176,2.536601,2.540949,0.052027,0.042357,164.122858,32.000000,179.101475,165.623629,166.539981,149.748924,32.000000,143.812086,67.631466,64.482692,89.590642,3.152144,54.980621,87.135970,74.837663,31.186884,49.915804,59.571831,36.897224
54.550556,65.017462,138.628859,142.484639,111.842212,108.777958,29.171942,14.224947,137.984539,0.714230,64.481368,55.860728,141.199572,138.551871,139.793889,138.379514,95.999700,135.943844,-0.000700,0.002077,32.000000,-235.784232,138.476952,-0.211868,24.772873,0.678781,464003.805880,0.987976,19.905460,2.621298,2.525022,0.047345,0.035014,164.803971,32.000000,178.337603,165.705861,169.040188,149.735531,32.000000,143.898806,67.603000,64.471661,89.627218,3.152144,54.966698,87.135970,74.846116,31.186884,49.916309,59.570729,37.057312
54.861910,65.017462,138.679120,142.484639,111.854308,108.790472,29.144676,14.233652,137.982130,0.714497,64.580650,55.858224,141.180133,138.605762,139.795155,138.228500,96.008709,136.008540,-0.000700,0.002089,32.000000,-235.775855,138.531831,-0.211832,24.795375,0.679855,463991.214067,0.987727,19.991148,2.566942,2.531229,0.046095,0.042923,165.069216,32.000000,178.013479,166.419988,170.209949,148.794742,32.000000,144.491835,67.621016,64.489745,89.674011,3.152144,54.936735,87.135970,74.828735,31.186884,49.831150,59.583249,36.768465
54.656363,65.015261,138.674301,142.485196,111.955191,108.798749,29.150017,14.226374,137.998551,0.714473,64.741668,55.850946,141.203442,138.499466,139.702503,138.226927,96.016071,136.009588,-0.000699,0.002087,32.000000,-235.782313,138.453416,-0.211790,24.802561,0.682592,464285.966724,0.993406,20.209070,2.604686,2.541291,0.049835,0.042469,164.632317,32.000000,178.493870,166.592149,167.263712,148.666691,32.000000,145.049823,67.563090,64.471283,89.673722,3.152144,54.946709,87.135970,74.719455,31.186884,49.826708,59.561327,36.878736
54.900851,65.061463,138.683773,142.491610,111.873261,108.798760,29.151486,14.225518,137.870377,0.714475,64.825735,55.807532,141.121118,138.568591,139.741024,138.250191,95.992624,135.955841,-0.000699,0.002078,32.000000,-235.785628,138.412096,-0.211469,24.808881,0.677577,464114.375971,0.988205,19.909118,2.626972,2.527785,0.056145,0.046278,164.032769,32.000000,179.032768,166.622600,164.874231,148.724326,32.000000,144.818892,67.541150,64.463881,89.702011,3.152144,54.939183,87.135970,74.797415,31.186884,49.923160,59.575371,36.890915
54.594327,65.123617,138.645881,142.496629,111.832411,108.798857,29.153687,14.226232,137.946272,0.714095,64.819113,55.760001,141.126190,138.469145,139.773762,138.190114,96.028463,135.889626,-0.000700,0.002068,32.000000,-235.781800,138.424068,-0.211027,24.852390,0.680528,464267.914321,0.992208,20.104792,2.620118,2.537203,0.047334,0.037099,163.946579,32.000000,179.165248,166.017070,165.059443,149.503579,32.000000,144.097589,67.564966,64.483607,89.722704,3.152144,54.966076,87.135970,74.902979,31.186884,49.923691,59.561642,36.817767
54.867785,65.123617,138.678998,142.496629,111.800326,108.798671,29.138441,14.225661,137.862184,0.713718,64.807122,55.786720,141.157757,138.468248,139.800778,138.197855,96.031313,135.976389,-0.000700,0.002057,32.000000,-235.782699,138.323644,-0.210568,24.865949,0.676781,464218.832682,0.987390,19.915696,2.617567,2.526077,0.044318,0.040269,164.543868,32.000000,178.508762,165.561452,168.076437,149.704387,32.000000,143.835353,67.568433,64.471216,89.723142,3.152144,54.928953,87.135970,74.823692,31.186884,50.054155,59.561849,36.832881
54.644856,65.195396,138.603549,142.511966,111.803266,108.794707,29.164634,14.221522,137.860824,0.713705,64.889369,55.819942,141.199376,138.518757,139.855149,138.195346,95.958199,135.957396,-0.000699,0.002036,32.000000,-235.786018,138.491638,-0.210298,24.862041,0.680171,464436.804739,0.993619,20.272979,2.549689,2.539566,0.162139,0.043915,164.954844,32.000000,178.217397,165.971414,169.937424,149.317991,32.000000,144.351776,67.564502,64.485231,89.757359,3.152144,54.927165,87.135970,74.923621,31.186884,50.205073,59.558800,36.850269
54.564552,65.227849,138.645857,142.523399,111.790029,108.782504,29.150433,14.226945,137.800055,0.713708,64.921587,55.845020,141.207443,138.369536,139.749919,138.119280,95.995926,135.899318,-0.000697,0.002017,32.000000,-235.781578,138.454476,-0.210328,24.880347,0.675817,464248.963375,0.988655,20.009627,2.588818,2.527512,0.045014,0.036144,165.042351,32.000000,178.095419,166.664716,168.820833,148.626400,32.000000,144.654856,67.554532,64.481907,89.784007,3.152144,54.913074,87.135970,74.978558,31.186884,50.274416,59.571044,36.877635
54.710296,65.221248,138.657168,142.532322,111.772705,108.794744,29.151041,14.234937,138.013324,0.713709,64.877175,55.763021,141.159024,138.485680,139.737515,138.216909,96.026871,135.834667,-0.000698,0.001987,32.000000,-235.771784,138.526915,-0.210386,24.875338,0.679028,464634.746564,0.992383,20.296020,2.652743,2.536443,0.052569,0.039541,164.172577,32.000000,178.797981,166.804818,165.829969,148.457729,32.000000,145.101363,67.537349,64.496822,89.796525,3.152144,54.926622,87.135970,74.771811,31.186884,50.276384,59.569382,37.026791
54.693251,65.221248,138.662244,142.532322,111.792982,108.798796,29.147930,14.228087,137.933254,0.713733,64.722621,55.823420,141.156144,138.488781,139.773426,138.269221,96.020123,135.927231,-0.000697,0.001989,32.000000,-235.782404,138.472097,-0.210823,24.881160,0.679962,464603.056334,0.994458,20.405946,2.586916,2.540951,0.045777,0.036754,163.945935,32.000000,179.227575,166.116093,163.913812,149.266195,32.000000,144.328004,67.545875,64.501202,89.806353,3.152144,54.912710,87.135970,74.919022,31.186884,50.264553,59.568025,36.873453
54.892437,65.163219,138.650384,142.531207,111.786661,108.798964,29.177975,14.223235,137.928075,0.713740,64.440242,55.883706,141.132685,138.551300,139.802163,138.217920,96.016548,135.965312,-0.000697,0.001982,32.000000,-235.787256,138.399697,-0.210849,24.877567,0.678003,464483.513933,0.991600,20.258804,2.524678,2.534389,0.049998,0.038621,164.154723,32.000000,178.953272,165.870491,166.445693,149.486147,32.000000,143.690392,67.509592,64.494024,89.793020,3.152144,54.944158,87.135970,74.820006,31.186884,50.145319,59.576168,36.817988
55.104010,65.052663,138.646730,142.513918,111.760643,108.805626,29.204581,14.224376,137.907153,0.713731,64.389906,55.878025,141.194678,138.501057,139.828549,138.300225,95.972529,136.008243,-0.000697,0.002005,32.000000,-235.783655,138.517171,-0.210854,24.840825,0.678150,464527.901401,0.992085,20.275225,2.576227,2.535272,0.048849,0.038283,164.865948,32.000000,178.339222,165.722840,169.016088,149.605662,32.000000,143.949427,67.547751,64.480948,89.802611,3.152144,54.904085,87.135970,74.705365,31.186884,49.916244,59.570661,36.763402
54.846122,65.001236,138.666389,142.498860,111.769563,108.818071,29.194145,14.226945,137.957118,0.713600,64.492808,55.866462,141.196180,138.582416,139.826981,138.317462,95.962094,135.970001,-0.000697,0.001984,32.000000,-235.779775,138.523982,-0.211012,24.849217,0.675063,464320.990064,0.986932,20.025536,2.598224,2.525856,0.050451,0.031939,165.000028,32.000000,178.209455,166.247628,170.021454,148.929070,32.000000,144.838419,67.521499,64.480496,89.810347,3.152144,54.939198,87.135970,74.956981,31.186884,49.916699,59.579315,36.827525
55.002666,65.001236,138.587112,142.498860,111.752177,108.830155,29.174475,14.226232,138.014915,0.713707,64.696598,55.808083,141.206732,138.551361,139.743445,138.196796,95.959031,135.983653,-0.000696,0.001967,32.000000,-235.783275,138.497815,-0.211173,24.829967,0.672676,464142.806720,0.981610,19.711983,2.663009,2.516091,0.054649,0.050524,164.667639,32.000000,178.531747,166.740732,167.163018,148.439283,32.000000,144.725681,67.515891,64.498675,89.796314,3.152144,54.873896,87.135970,74.752994,31.186884,49.809644,59.575253,36.758340
54.751415,65.035062,138.713111,142.496350,111.775889,108.838209,29.163758,14.222521,138.003523,0.713697,64.755969,55.788616,141.181741,138.560048,139.755666,138.200909,95.999764,135.947458,-0.000695,0.001948,32.000000,-235.788461,138.523637,-0.211175,24.789946,0.676423,464315.442972,0.987053,19.908072,2.654947,2.528281,0.046926,0.032753,163.991820,32.000000,179.063546,166.620849,164.829788,148.670792,32.000000,144.966850,67.505409,64.485649,89.799227,3.152144,54.935533,87.135970,74.877738,31.186884,49.880272,59.552447,36.899939
54.542816,65.086490,138.660485,142.504995,111.838514,108.838233,29.163514,14.231369,137.992268,0.713684,64.688150,55.864388,141.133937,138.507723,139.819934,138.232573,96.026512,135.962509,-0.000693,0.001919,32.000000,-235.783219,138.507521,-0.210905,24.774263,0.674230,464269.777141,0.984715,19.757718,2.664614,2.519644,0.045850,0.037511,164.023093,32.000000,179.405287,165.846474,164.935869,149.557552,32.000000,144.218376,67.534256,64.503741,89.799001,3.152144,54.896140,87.135970,74.986761,31.186884,49.987789,59.589356,36.833688
54.946564,65.109041,138.747170,142.512245,111.828804,108.847098,29.152247,14.226089,137.983393,0.713682,64.633941,55.859433,141.156322,138.600646,139.826996,138.165524,96.010923,135.998692,-0.000693,0.001919,32.000000,-235.783254,138.522799,-0.210945,24.760966,0.679926,464434.152286,0.990246,20.033020,2.606370,2.533507,0.052282,0.037415,164.575088,32.000000,178.521600,165.724122,167.781391,149.681097,32.000000,143.417940,67.525260,64.490954,89.756130,3.152144,54.933954,87.135970,74.712516,31.186884,49.988536,59.562311,36.804488
54.783843,65.109041,138.659552,142.512245,111.878595,108.847890,29.137764,14.233509,137.922497,0.713406,64.651854,55.774426,141.193539,138.604804,139.832017,138.270080,95.966720,136.021620,-0.000693,0.001902,32.000000,-235.774030,138.451577,-0.210934,24.732091,0.683361,464591.044375,0.994583,20.285572,2.586904,2.542232,0.047664,0.047654,165.041396,32.000000,178.191540,165.995376,169.971727,149.288730,32.000000,144.180167,67.531117,64.475530,89.763103,3.152144,54.890755,87.135970,74.860838,31.186884,50.036427,59.570975,36.874847
54.774795,65.131867,139.072107,142.521168,111.835304,108.860018,29.157408,14.228658,137.901791,0.713408,64.753173,55.868661,141.231383,138.513168,139.788502,138.216172,95.989803,135.962572,-0.000693,0.001873,32.000000,-235.782325,138.509705,-0.210944,24.711373,0.678126,464424.796568,0.987019,19.919370,2.619995,2.525129,0.047963,0.037202,165.155709,32.000000,178.379985,166.456767,168.758818,148.799828,32.000000,145.172375,67.546810,64.485016,89.757970,3.152144,54.936995,87.135970,74.831357,31.186884,50.085022,59.557305,36.880203
54.953319,65.134617,138.603782,142.530649,111.767321,108.872303,29.139663,14.224091,137.949525,0.713397,64.763265,55.814389,141.190872,138.497346,139.757516,138.253979,95.997186,136.006978,-0.000693,0.001863,32.000000,-235.791153,138.427311,-0.210917,24.705131,0.680936,464629.447511,0.990765,20.075784,2.675287,2.531030,0.054725,0.037023,164.169676,32.000000,178.912580,166.710692,165.741740,148.467311,32.000000,144.987227,67.518650,64.487661,89.744726,3.152144,54.872005,87.135970,74.767547,31.186884,50.091894,59.570464,36.908083
55.131073,65.124992,138.722820,142.527861,111.755825,108.870737,29.153224,14.223377,137.925603,0.713456,64.722200,55.884498,141.140899,138.536272,139.782352,138.289284,96.026961,135.931500,-0.000692,0.001863,32.000000,-235.782360,138.420398,-0.210689,24.674656,0.683965,464671.056138,0.990449,20.107317,2.623645,2.538980,0.050567,0.035582,163.900578,32.000000,179.169518,166.199797,164.195561,149.066057,32.000000,144.444122,67.540980,64.490024,89.744305,3.152144,54.895014,87.135970,74.974362,31.186884,50.093057,59.564612,36.818428
54.744106,65.124992,138.644599,142.527861,111.769624,108.870850,29.156711,14.220523,138.009371,0.713429,64.617535,55.790841,141.155326,138.519552,139.811018,138.300120,96.049745,136.021040,-0.000690,0.001885,32.000000,-235.789311,138.417217,-0.210223,24.678433,0.678999,464593.493972,0.987607,19.938459,2.637739,2.522209,0.050284,0.032427,164.250448,32.000000,179.122207,165.638644,166.658907,149.805610,32.000000,144.149763,67.567043,64.527876,89.725895,3.152144,54.883769,87.135970,74.866799,31.186884,50.074097,59.570965,36.866263
54.591102,65.096665,138.702138,142.520611,111.728404,108.870897,29.150640,14.228515,137.985328,0.713435,64.578762,55.801432,141.206041,138.487904,139.827642,138.234120,96.007682,136.005688,-0.000690,0.001891,32.000000,-235.777222,138.349666,-0.210230,24.661543,0.677735,464390.956654,0.983584,19.758388,2.571453,2.516237,0.045461,0.038388,164.887788,32.000000,178.411770,165.769334,168.808056,149.734638,32.000000,143.790830,67.546352,64.477455,89.694875,3.152144,54.903806,87.135970,74.826443,31.186884,50.016040,59.571034,36.869565
55.072188,65.108491,138.622437,142.519495,111.692534,108.870808,29.182029,14.226517,137.972544,0.713726,64.674937,55.846703,141.210590,138.462579,139.816835,138.222017,95.997180,136.008914,-0.000689,0.001885,32.000000,-235.780531,138.520943,-0.210027,24.687114,0.683124,464603.633917,0.991168,20.129985,2.591983,2.532594,0.043285,0.033927,165.087321,32.000000,178.147117,166.356962,169.958254,148.954705,32.000000,144.542448,67.572097,64.494524,89.728498,3.152144,54.868239,87.135970,74.708153,31.186884,50.041528,59.570139,36.768538
54.761766,65.130217,138.688923,142.521447,111.575351,108.866596,29.160639,14.228087,137.913151,0.713741,64.827687,55.861431,141.244613,138.434297,139.754896,138.198162,96.032360,135.980121,-0.000691,0.001883,32.000000,-235.778634,138.392965,-0.209937,24.700437,0.686186,464752.852929,0.994374,20.249138,2.626621,2.540746,0.044886,0.038653,164.668072,32.000000,178.617008,166.688292,167.050441,148.670189,32.000000,145.267200,67.576569,64.496507,89.718925,3.152144,54.888208,87.135970,74.937076,31.186884,50.042465,59.569746,36.856139
54.606362,65.130217,138.631647,142.521447,111.525185,108.862436,29.144522,14.224662,137.901064,0.713624,64.832346,55.789457,141.174727,138.493023,139.757089,138.246238,96.030442,135.884628,-0.000691,0.001885,32.000000,-235.782387,138.382198,-0.209893,24.714179,0.677720,464470.640388,0.983734,19.798304,2.638683,2.517104,0.052308,0.040969,164.032749,32.000000,179.128895,166.545676,164.813654,148.787580,32.000000,144.893094,67.556890,64.496386,89.717804,3.152144,54.867223,87.135970,74.941941,31.186884,50.088821,59.561170,37.062888
54.829960,65.155519,138.685848,142.520889,111.499046,108.862425,29.145729,14.224519,137.850583,0.713629,64.769007,55.830086,141.165633,138.472163,139.812509,138.229146,96.037380,135.911421,-0.000690,0.001911,32.000000,-235.782037,138.370471,-0.209667,24.732406,0.682461,464616.559575,0.990656,20.118208,2.589577,2.532587,0.050142,0.033595,163.956756,32.000000,179.241270,165.978479,164.622368,149.463209,32.000000,144.101729,67.544522,64.506109,89.695595,3.152144,54.889642,87.135970,74.837084,31.186884,50.142767,59.576434,36.851957
54.809546,65.164319,138.633948,142.525351,111.572678,108.862425,29.148375,14.231512,138.007938,0.713378,64.569988,55.861607,141.200808,138.440984,139.829313,138.200120,96.026137,135.987301,-0.000691,0.001872,32.000000,-235.772914,138.435711,-0.209944,24.747670,0.684132,464704.872807,0.994288,20.267968,2.545290,2.538745,0.044632,0.036429,164.600106,32.000000,178.465280,165.649145,167.945532,149.676389,32.000000,143.979267,67.563560,64.503915,89.698462,3.152144,54.858977,87.135970,74.847291,31.186884,50.162457,59.565478,36.881230
54.678427,65.112066,138.661976,142.520053,111.595384,108.854316,29.176228,14.224376,138.016492,0.713354,64.413001,55.914086,141.229774,138.542654,139.845658,138.219062,95.967567,135.959597,-0.000691,0.001888,32.000000,-235.784967,138.434123,-0.210021,24.787953,0.680542,464577.610509,0.989827,20.077896,2.551317,2.529381,0.046567,0.047219,165.002123,32.000000,178.121230,165.968752,169.577733,149.327073,32.000000,144.159838,67.554220,64.473657,89.710023,3.152144,54.911936,87.135970,74.706920,31.186884,50.163876,59.555810,37.064869
54.819217,65.112066,138.633399,142.520053,111.571246,108.862326,29.199659,14.226660,137.983310,0.713062,64.499941,55.880146,141.178633,138.532051,139.800567,138.206188,96.005247,136.003180,-0.000692,0.001916,32.000000,-235.782847,138.423843,-0.210204,24.803059,0.680171,464628.962746,0.990169,20.106331,2.599272,2.529376,0.045836,0.046461,165.031926,32.000000,178.195433,166.658929,168.556888,148.719830,32.000000,144.831188,67.549478,64.492706,89.739058,3.152144,54.859161,87.135970,74.831440,31.186884,50.056058,59.576778,36.743593
54.888563,65.027637,138.674730,142.504995,111.698787,108.871183,29.173182,14.226802,137.997345,0.713078,64.625682,55.838380,141.210780,138.591082,139.765555,138.231755,96.002504,135.924641,-0.000693,0.001878,32.000000,-235.782377,138.452539,-0.210216,24.838727,0.681063,464729.131153,0.991637,20.180330,2.644441,2.535954,0.047459,0.048971,164.162634,32.000000,178.809804,166.682592,165.890947,148.604258,32.000000,145.195312,67.552329,64.503503,89.759409,3.152144,54.911485,87.135970,74.866997,31.186884,49.880767,59.560914,37.003240
54.579435,65.029562,138.645767,142.491610,111.791660,108.864114,29.150544,14.224519,138.026932,0.713120,64.663883,55.780055,141.099318,138.648014,139.783717,138.258482,96.013421,135.940477,-0.000693,0.001879,32.000000,-235.783841,138.500508,-0.210328,24.875863,0.678407,464591.548975,0.988097,20.044775,2.627842,2.528920,0.048300,0.038340,163.914583,32.000000,179.234108,166.067354,164.083846,149.152736,32.000000,144.632091,67.576166,64.486078,89.748509,3.152144,54.860478,87.135970,74.949869,31.186884,49.885019,59.576325,36.849609
54.795320,65.071639,138.618402,142.488543,111.824319,108.851884,29.194967,14.222236,138.082832,0.713168,64.648945,55.832351,141.133709,138.519797,139.808567,138.206164,96.026293,135.931011,-0.000693,0.001877,32.000000,-235.790222,138.487293,-0.210327,24.873869,0.676488,464466.476541,0.987468,19.893676,2.592591,2.526478,0.054868,0.045446,164.204264,32.000000,178.993593,165.741100,166.520522,149.662233,32.000000,143.771530,67.573126,64.492633,89.746472,3.152144,54.900007,87.135970,74.740276,31.186884,49.885274,59.561583,36.867877
54.617592,65.071639,138.634765,142.488543,111.848779,108.839743,29.205653,14.224091,137.995450,0.713226,64.670041,55.836968,141.185172,138.567001,139.790985,138.222362,95.984376,135.901524,-0.000695,0.001875,32.000000,-235.786236,138.466469,-0.210311,24.854069,0.679978,464623.356689,0.994372,20.193294,2.589336,2.540257,0.062765,0.045471,164.904678,32.000000,178.194465,165.814659,168.972233,149.618366,32.000000,143.773294,67.594444,64.480616,89.735876,3.152144,54.851784,87.135970,74.929410,31.186884,49.973493,59.575165,36.931707
54.592361,65.121417,138.594089,142.496908,111.880691,108.827359,29.186986,14.224234,137.975817,0.713075,64.740653,55.817780,141.208752,138.515270,139.792715,138.313935,95.937793,135.991613,-0.000694,0.001874,32.000000,-235.787568,138.527797,-0.210394,24.856560,0.676617,464459.576654,0.988531,20.027338,2.571885,2.529749,0.051457,0.052727,165.153765,32.000000,178.143807,166.287054,170.055892,148.978689,32.000000,144.637614,67.579673,64.455348,89.781005,3.152144,54.899920,87.135970,74.775382,31.186884,50.078030,59.568949,36.824811
55.053317,65.154694,138.635891,142.508620,111.804098,108.815194,29.124032,14.224234,138.006870,0.713041,64.869255,55.829801,141.176067,138.454097,139.747292,138.277917,95.986172,135.888771,-0.000694,0.001867,32.000000,-235.787076,138.412280,-0.210683,24.870067,0.679868,464613.655012,0.991618,20.198556,2.599534,2.538280,0.048263,0.048448,164.602624,32.000000,178.561006,166.752382,167.033424,148.500628,32.000000,144.860608,67.575822,64.457748,89.774587,3.152144,54.845516,87.135970,74.716701,31.186884,50.148453,59.561799,36.885486
54.779964,65.174770,138.612880,142.527024,111.770699,108.815176,29.182409,14.224091,138.009179,0.713059,64.874134,55.854673,141.157811,138.460153,139.773176,138.273700,96.002986,135.915890,-0.000693,0.001856,32.000000,-235.787547,138.377385,-0.210721,24.864323,0.679987,464746.912025,0.992779,20.272675,2.689702,2.538708,0.049284,0.037989,163.993695,32.000000,178.999893,166.717176,164.851766,148.723187,32.000000,144.922803,67.607608,64.468769,89.792740,3.152144,54.874426,87.135970,74.853162,31.186884,50.149789,59.566176,36.872720
54.756203,65.174770,138.713318,142.527024,111.768658,108.815241,29.147967,14.230227,137.955824,0.713059,64.773219,55.871043,141.116788,138.454871,139.788927,138.217415,96.002825,136.017685,-0.000692,0.001865,32.000000,-235.781083,138.516659,-0.210775,24.841192,0.672841,464333.160370,0.985686,19.862597,2.591566,2.518211,0.044264,0.033691,163.962438,32.000000,179.239552,165.836082,164.748341,149.381587,32.000000,144.363714,67.612188,64.456658,89.768248,3.152144,54.869267,87.135970,74.864822,31.186884,50.193095,59.564819,36.847628
54.711474,65.150293,138.648322,142.530649,111.727541,108.819283,29.196860,14.229656,138.015725,0.713037,64.631900,55.917579,141.143252,138.454463,139.800843,138.228416,96.026252,135.945615,-0.000692,0.001879,32.000000,-235.778047,138.467303,-0.210769,24.837573,0.677047,464509.111691,0.989203,20.145245,2.587875,2.530357,0.052403,0.033666,164.554516,32.000000,178.441133,165.836842,167.737435,149.575897,32.000000,143.862895,67.634251,64.482981,89.769139,3.152144,54.865464,87.135970,74.844462,31.186884,50.143505,59.570503,37.038456
54.856620,65.148093,138.693773,142.532880,111.698478,108.831461,29.209285,14.221380,137.968714,0.713034,64.627458,55.927171,141.214995,138.567715,139.862730,138.247683,95.981282,135.878734,-0.000693,0.001899,32.000000,-235.789111,138.401268,-0.210773,24.838123,0.678569,464526.797958,0.990848,20.168116,2.637279,2.533290,0.050923,0.040291,164.998029,32.000000,178.043618,166.174498,169.687723,149.247622,32.000000,144.135022,67.628062,64.460061,89.806561,3.152144,54.861136,87.135970,74.811403,31.186884,50.140216,59.577899,36.762155
54.668816,65.123617,138.635634,142.536784,111.743034,108.843602,29.143781,14.230370,138.003037,0.712994,64.717606,55.790779,141.188953,138.529236,139.787091,138.225707,96.004788,135.992525,-0.000693,0.001900,32.000000,-235.778481,138.456922,-0.210472,24.801538,0.678986,464489.404636,0.990056,20.186715,2.578991,2.534173,0.045184,0.042603,165.123224,32.000000,178.236914,166.537509,168.905776,148.748827,32.000000,145.052437,67.623099,64.455080,89.795772,3.152144,54.850985,87.135970,74.848295,31.186884,50.141495,59.561141,36.884825
54.882534,65.123617,138.750492,142.536784,111.782145,108.847586,29.183214,14.229656,138.056421,0.712870,64.712616,55.850330,141.170683,138.485783,139.703484,138.199895,96.005177,135.973202,-0.000692,0.001883,32.000000,-235.778867,138.483945,-0.210490,24.769909,0.677073,464533.529694,0.986842,20.044837,2.591600,2.528296,0.055849,0.043512,164.195474,32.000000,178.871188,166.807860,165.668391,148.466155,32.000000,145.117839,67.584544,64.474438,89.757235,3.152144,54.875599,87.135970,74.804848,31.186884,50.091605,59.571388,36.932000
54.792057,65.108766,138.635195,142.531207,111.726969,108.843499,29.167986,14.228087,138.001571,0.712856,64.762455,55.873451,141.123058,138.525321,139.770241,138.133949,96.040278,135.934414,-0.000692,0.001883,32.000000,-235.779289,138.467691,-0.210364,24.754593,0.680657,464629.212754,0.992867,20.201143,2.623148,2.535918,0.048697,0.040913,163.952332,32.000000,179.142268,166.187539,163.926194,148.952780,32.000000,144.248128,67.598603,64.484372,89.772319,3.152144,54.839170,87.135970,74.860417,31.186884,50.061669,59.555348,36.816814
