OSU 80 Ton Compressor Load Stand
54.773005,65.115641,138.729933,142.532322,111.719596,108.847544,29.138959,14.226802,137.984433,0.712871,64.677344,55.906116,141.142217,138.593366,139.815938,138.262884,96.042993,135.949943,-0.000691,0.001891,32.000000,-235.782377,138.458086,-0.210216,24.740772,0.678900,464502.149435,0.987289,19.995452,2.613412,2.528136,0.038579,0.067673,164.191331,32.000000,179.094649,165.569565,166.407448,149.741139,32.000000,143.989717,67.607745,64.488537,89.723959,3.152144,54.863005,87.135970,74.857946,31.186884,50.076942,59.575430,36.775801
54.902585,65.119767,138.673998,142.534832,111.744542,108.848273,29.128301,14.229514,138.112664,0.713165,64.609195,55.909640,141.219248,138.488903,139.812066,138.180521,96.004615,135.974366,-0.000690,0.001892,32.000000,-235.777698,138.497182,-0.210227,24.717877,0.680035,464449.867074,0.989533,20.067604,2.559546,2.530206,0.060151,0.040265,164.853481,32.000000,178.431078,165.714423,168.744727,149.704697,32.000000,143.976003,67.591066,64.447987,89.713279,3.152144,54.817605,87.135970,74.936537,31.186884,50.077941,59.576984,36.965456
54.817076,65.119767,138.747780,142.534832,111.734814,108.848860,29.173295,14.226945,138.057305,0.713153,64.540163,55.902035,141.204906,138.588778,139.806916,138.350383,95.971826,136.057825,-0.000690,0.001870,32.000000,-235.780103,138.452681,-0.210242,24.704397,0.681246,464484.137983,0.990955,20.092814,2.564344,2.532816,0.050629,0.032968,165.025553,32.000000,178.178161,166.366672,169.986187,148.665520,32.000000,144.460270,67.594225,64.457424,89.723640,3.152144,54.869861,87.135970,74.832548,31.186884,50.087563,59.563206,36.877268
54.808300,65.089515,138.737257,142.532322,111.734746,108.844758,29.151606,14.229086,138.128744,0.712996,64.583873,55.928704,141.220051,138.540349,139.764472,138.333781,95.987282,136.020135,-0.000691,0.001877,32.000000,-235.781405,138.435732,-0.209949,24.726505,0.679622,464487.796515,0.988746,19.972334,2.614537,2.525819,0.048536,0.040425,164.659091,32.000000,178.609940,166.604136,167.095233,148.696779,32.000000,145.169772,67.591938,64.457216,89.718122,3.152144,54.821260,87.135970,74.817231,31.186884,50.025443,59.563521,36.895684
54.844834,65.037262,138.757533,142.513918,111.717687,108.840625,29.130466,14.227230,138.113486,0.712948,64.613136,55.840432,141.132387,138.570467,139.730034,138.332089,96.002402,136.017463,-0.000692,0.001861,32.000000,-235.776703,138.423761,-0.210238,24.689972,0.681685,464616.520461,0.988931,20.054535,2.687688,2.531105,0.047931,0.039215,164.111951,32.000000,179.190594,166.609245,164.747010,148.670775,32.000000,144.905334,67.617882,64.477828,89.723215,3.152144,54.868747,87.135970,74.817075,31.186884,49.917281,59.561622,37.014319
54.739937,65.039462,138.695033,142.495793,111.672929,108.852907,29.146420,14.231369,138.014169,0.712932,64.650509,55.870723,141.159063,138.531540,139.787106,138.219861,96.005269,136.002829,-0.000693,0.001872,32.000000,-235.777810,138.576048,-0.210207,24.734688,0.681070,464529.422821,0.989725,20.032725,2.654007,2.531318,0.045629,0.038607,163.922360,32.000000,179.365462,165.874964,164.610488,149.323758,32.000000,143.982163,67.618538,64.461362,89.711099,3.152144,54.811526,87.135970,74.753874,31.186884,49.917603,59.578686,36.747555
54.787846,65.039462,138.711563,142.495793,111.644196,108.856959,29.170064,14.224662,138.078394,0.713010,64.519969,55.871163,141.158734,138.516024,139.819810,138.351197,96.031530,136.001346,-0.000695,0.001867,32.000000,-235.785665,138.530346,-0.210176,24.733350,0.681500,464380.577925,0.989537,19.945337,2.637596,2.530002,0.050960,0.039060,164.602877,32.000000,178.507329,165.579459,167.945447,149.832534,32.000000,143.893144,67.602784,64.463091,89.695784,3.152144,54.846224,87.135970,74.840000,31.186884,49.922524,59.564583,36.820702
55.026329,65.078239,138.735455,142.495793,111.626382,108.867527,29.167111,14.224947,138.035041,0.712968,64.642088,55.804524,141.184160,138.585475,139.844898,138.290854,95.995081,136.040482,-0.000696,0.001867,32.000000,-235.781118,138.544173,-0.210173,24.799650,0.681618,464500.586914,0.991211,20.048470,2.627652,2.533708,0.051181,0.042100,165.122807,32.000000,178.197988,165.938683,169.712891,149.391574,32.000000,144.446370,67.635790,64.450276,89.745444,3.152144,54.800468,87.135970,74.911135,31.186884,50.003817,59.578578,36.976828
54.601647,65.096115,138.729446,142.497466,111.641012,108.863553,29.202112,14.225946,138.074612,0.712938,64.725013,55.875534,141.196840,138.519266,139.775403,138.305054,95.978969,135.975206,-0.000696,0.001859,32.000000,-235.784216,138.459840,-0.210506,24.820919,0.681041,464430.841531,0.989486,20.002354,2.600672,2.531794,0.044105,0.038106,165.086858,32.000000,178.238411,166.605193,168.890874,148.593203,32.000000,144.887059,67.632491,64.442788,89.745029,3.152144,54.846266,87.135970,74.935077,31.186884,50.041760,59.564396,36.865089
54.721691,65.117291,138.800299,142.504437,111.706162,108.855265,29.154145,14.227088,138.119391,0.712957,64.721988,55.888208,141.172575,138.580438,139.745330,138.305218,96.007030,135.988917,-0.000697,0.001865,32.000000,-235.782583,138.502751,-0.210476,24.865451,0.675869,464448.675768,0.985036,19.812021,2.656048,2.521256,0.052039,0.044358,164.289374,32.000000,178.835033,166.725684,165.900031,148.484098,32.000000,145.161049,67.616559,64.456451,89.764779,3.152144,54.829084,87.135970,74.795421,31.186884,50.042590,59.561032,37.024737
54.739497,65.117291,138.668374,142.504437,111.754852,108.856650,29.171113,14.223520,137.966115,0.712874,64.737294,55.894225,141.077048,138.670342,139.742969,138.267425,96.011020,135.965434,-0.000695,0.001848,32.000000,-235.781725,138.540952,-0.210469,24.881763,0.681718,464773.450949,0.992341,20.238415,2.640590,2.540756,0.050738,0.042947,163.991805,32.000000,179.255387,166.085538,164.049974,149.003479,32.000000,144.429788,67.653531,64.452630,89.759878,3.152144,54.818222,87.135970,74.868843,31.186884,50.087689,59.557266,37.051076
55.101677,65.117566,138.730091,142.504716,111.683738,108.856666,29.190431,14.227944,138.043922,0.712874,64.636632,55.939908,141.128958,138.544101,139.757329,138.235667,96.015146,136.088534,-0.000697,0.001845,32.000000,-235.775990,138.525144,-0.210473,24.884150,0.679037,464629.979054,0.991542,20.143871,2.619160,2.536477,0.045850,0.036535,164.116694,32.000000,179.095679,165.712798,166.137003,149.646021,32.000000,143.869950,67.647865,64.462397,89.727537,3.152144,54.820791,87.135970,74.875765,31.186884,50.089276,59.565478,36.888494
54.841443,65.123067,138.635735,142.503043,111.660232,108.856598,29.147788,14.226660,138.122558,0.712882,64.539507,55.820044,141.176733,138.605295,139.791365,138.340971,95.973202,136.040073,-0.000698,0.001832,32.000000,-235.781700,138.539360,-0.210469,24.864087,0.677630,464614.574085,0.990621,20.126722,2.603812,2.533242,0.050693,0.038325,164.794675,32.000000,178.256720,165.705186,168.957463,149.510161,32.000000,143.831959,67.659769,64.443855,89.711239,3.152144,54.800663,87.135970,74.811431,31.186884,50.101759,59.578283,36.895684
55.088622,65.069989,138.776295,142.493283,111.688700,108.856574,29.147846,14.228658,138.103800,0.712745,64.391727,56.003647,141.212853,138.683309,139.784149,138.366438,95.963426,136.119447,-0.000698,0.001836,32.000000,-235.780522,138.553105,-0.210506,24.830360,0.672412,464367.436284,0.982764,19.779122,2.659214,2.517711,0.051510,0.040655,164.958957,32.000000,178.208422,166.172161,170.021530,148.816148,32.000000,144.988241,67.684823,64.457728,89.731805,3.152144,54.839152,87.135970,74.790518,31.186884,50.102821,59.564671,36.862081
54.871831,65.069989,138.649233,142.493283,111.702081,108.856629,29.136216,14.223806,138.073125,0.712572,64.364248,55.935119,141.191761,138.599667,139.735359,138.344473,95.967757,136.056154,-0.000697,0.001847,32.000000,-235.782095,138.632769,-0.210489,24.816775,0.676405,464634.872035,0.989389,20.034401,2.677729,2.527937,0.052247,0.029565,164.538669,32.000000,178.588563,166.614661,167.068387,148.480671,32.000000,144.880690,67.657771,64.461063,89.719541,3.152144,54.800739,87.135970,74.786478,31.186884,49.992923,59.569235,36.921949
54.857175,64.946784,138.805498,142.469581,111.760911,108.868613,29.150697,14.228229,138.173159,0.712581,64.398275,56.003056,141.169678,138.691527,139.747805,138.379374,96.009233,136.181376,-0.000697,0.001854,32.000000,-235.781605,138.584329,-0.210491,24.768703,0.674222,464416.387996,0.984332,19.744052,2.725877,2.519146,0.041288,0.043962,164.054602,32.000000,179.147648,166.666337,164.842028,148.448409,32.000000,145.023262,67.682903,64.484620,89.753211,3.152144,54.857577,87.135970,74.775219,31.186884,49.736319,59.570484,36.939557
54.753895,64.909658,138.678444,142.449782,111.807759,108.872654,29.153448,14.229656,138.183412,0.712598,64.315034,55.873721,141.102320,138.657556,139.741013,138.479566,95.967101,136.086655,-0.000698,0.001841,32.000000,-235.780342,138.683978,-0.210714,24.744575,0.677198,464550.769732,0.989035,19.952109,2.690950,2.526783,0.047267,0.036950,163.874454,32.000000,179.379245,165.707102,164.771656,149.426174,32.000000,144.324443,67.693437,64.445073,89.707931,3.152144,54.808978,87.135970,74.840670,31.186884,49.658460,59.558869,36.974040
54.819741,64.928634,138.776208,142.449225,111.760137,108.864581,29.133709,14.221808,138.221816,0.712571,64.324809,55.997122,141.141800,138.638940,139.835878,138.395932,96.015634,136.108679,-0.000699,0.001853,32.000000,-235.787371,138.597160,-0.210850,24.722047,0.679406,464351.532277,0.988618,19.842993,2.709999,2.530307,0.045848,0.037767,164.432255,32.000000,178.643814,165.564608,167.821605,149.640685,32.000000,143.907029,67.683439,64.490171,89.691126,3.152144,54.851321,87.135970,74.942027,31.186884,49.657680,59.572283,36.937356
54.880304,64.928634,138.682133,142.449225,111.690987,108.872644,29.169709,14.229656,138.147783,0.712579,64.352961,55.913031,141.179032,138.682025,139.830543,138.375260,95.972906,136.094490,-0.000699,0.001845,32.000000,-235.781981,138.616430,-0.210693,24.716303,0.680919,464471.249628,0.990527,19.905227,2.706352,2.532759,0.046293,0.038228,164.953921,32.000000,178.216703,166.046644,169.745549,149.150313,32.000000,144.140815,67.671835,64.436753,89.706885,3.152144,54.810576,87.135970,74.778790,31.186884,49.696569,59.564573,36.866997
55.115471,64.959434,138.743411,142.452850,111.754144,108.872610,29.149891,14.223806,138.175927,0.712641,64.435042,55.960947,141.184190,138.662634,139.780014,138.337465,95.988556,136.090435,-0.000699,0.001823,32.000000,-235.781276,138.665727,-0.210467,24.786904,0.681047,464318.453106,0.989857,19.860839,2.668466,2.531501,0.070489,0.041889,164.999553,32.000000,178.292263,166.428983,169.105208,148.688980,32.000000,144.927810,67.647889,64.456156,89.733193,3.152144,54.862219,87.135970,74.643631,31.186884,49.760254,59.584606,36.889667
54.679989,64.943759,138.753765,142.447551,111.679074,108.872486,29.132396,14.226660,138.197413,0.712693,64.492882,55.990116,141.163878,138.681964,139.752366,138.415941,95.989137,136.162666,-0.000699,0.001829,32.000000,-235.779897,138.677881,-0.210510,24.781108,0.679824,464401.351865,0.987501,19.802611,2.704333,2.526993,0.044411,0.039070,164.102601,32.000000,178.952465,166.660588,165.837128,148.584140,32.000000,145.093012,67.644986,64.468278,89.752433,3.152144,54.835061,87.135970,74.862565,31.186884,49.727224,59.569589,36.847848
54.922582,64.960535,138.802446,142.448667,111.591258,108.876499,29.201723,14.231940,138.221815,0.712696,64.523219,55.933020,141.097477,138.642711,139.755368,138.328812,95.997649,136.135788,-0.000699,0.001855,32.000000,-235.775600,138.630135,-0.210386,24.848351,0.674712,464256.185434,0.983584,19.607776,2.686724,2.517322,0.044438,0.030474,163.961742,32.000000,179.201095,166.150615,164.163896,149.020597,32.000000,144.445457,67.650734,64.452328,89.764251,3.152144,54.882641,87.135970,74.763966,31.186884,49.726738,59.561858,36.999058
54.829721,64.960535,138.657699,142.448667,111.577703,108.888538,29.154448,14.227230,138.180659,0.712696,64.420097,55.902970,141.089348,138.682861,139.784868,138.401681,96.005452,136.124059,-0.000699,0.001840,32.000000,-235.781949,138.652347,-0.210362,24.861097,0.681512,464523.728581,0.992815,20.010516,2.721053,2.537560,0.047039,0.039746,164.099425,32.000000,179.038870,165.531769,166.193927,149.514934,32.000000,143.960274,67.648154,64.452663,89.738859,3.152144,54.791347,87.135970,74.786317,31.186884,49.761322,59.573857,36.753131
54.565987,64.981985,138.740322,142.455917,111.604566,108.900700,29.141962,14.222807,138.107101,0.712579,64.513721,55.858100,141.142288,138.555603,139.771453,138.377211,95.992053,136.133348,-0.000699,0.001831,32.000000,-235.784733,138.570586,-0.210414,24.887743,0.676292,464384.792310,0.985697,19.793893,2.699553,2.527238,0.050981,0.034710,164.781503,32.000000,178.477278,165.503752,168.824930,149.828996,32.000000,143.859374,67.670238,64.443922,89.776456,3.152144,54.847288,87.135970,74.893617,31.186884,49.805763,59.566314,36.899352
54.864090,65.014436,138.698663,142.458705,111.620156,108.913014,29.155990,14.222949,138.126857,0.712581,64.632803,55.908598,141.152490,138.718872,139.770918,138.341172,95.955875,136.099863,-0.000699,0.001808,32.000000,-235.787705,138.614781,-0.210335,24.908619,0.676660,464481.565634,0.989256,19.883142,2.686082,2.528878,0.052354,0.037846,165.006600,32.000000,178.136310,166.302656,170.065476,148.681427,32.000000,144.528602,67.667994,64.424126,89.790297,3.152144,54.807417,87.135970,74.775000,31.186884,49.873261,59.560875,37.041978
54.948214,65.071089,138.786098,142.473206,111.655621,108.925073,29.159354,14.231083,138.116032,0.712549,64.784205,55.827067,141.161998,138.608250,139.688636,138.347351,95.996986,136.101304,-0.000698,0.001822,32.000000,-235.779079,138.565647,-0.210189,24.902980,0.680500,464767.783725,0.995144,20.158699,2.703970,2.542615,0.048981,0.037592,164.599577,32.000000,178.409192,166.704255,167.582672,148.254055,32.000000,144.873691,67.648354,64.443674,89.809810,3.152144,54.788639,87.135970,74.796809,31.186884,49.873386,59.569156,36.919161
54.683913,65.071089,138.632029,142.473206,111.635006,108.937301,29.149832,14.222093,138.107859,0.712496,64.839188,55.878828,141.124830,138.597465,139.711707,138.265509,95.984351,136.027181,-0.000698,0.001843,32.000000,-235.789545,138.569383,-0.209994,24.857347,0.675325,464743.171010,0.988883,19.903998,2.723962,2.528041,0.050975,0.047422,164.083905,32.000000,179.123055,166.661260,164.746315,148.633917,32.000000,145.010435,67.673761,64.465419,89.829927,3.152144,54.777635,87.135970,74.857319,31.186884,49.991944,59.565320,36.908596
54.700365,65.104916,138.736012,142.483802,111.626944,108.937175,29.201010,14.228087,138.127254,0.712498,64.720461,55.937451,141.102904,138.512271,139.742751,138.350547,95.994678,136.112999,-0.000700,0.001834,32.000000,-235.779945,138.554329,-0.209962,24.848325,0.674855,464733.660864,0.987352,19.879832,2.683548,2.525762,0.041517,0.029255,163.913249,32.000000,179.297765,165.883826,164.640335,149.286371,32.000000,143.971338,67.645805,64.439862,89.804646,3.152144,54.825817,87.135970,74.804331,31.186884,50.063176,59.562930,36.873600
54.638616,65.109041,138.672995,142.482687,111.655737,108.937175,29.203845,14.221380,138.052557,0.712523,64.563956,55.963881,141.148903,138.668528,139.740819,138.343351,96.020684,136.041322,-0.000700,0.001786,32.000000,-235.786488,138.536853,-0.209956,24.842293,0.679358,464987.384442,0.993072,20.134064,2.660345,2.535152,0.047821,0.059972,164.352287,32.000000,178.496141,165.633242,167.900917,149.451121,32.000000,143.808526,67.639968,64.450292,89.828003,3.152144,54.790785,87.135970,74.884696,31.186884,50.072682,59.578489,36.837577
54.842207,65.093640,138.761348,142.481014,111.678552,108.929991,29.145972,14.226374,138.121292,0.712522,64.525548,55.917383,141.131374,138.642855,139.794704,138.365132,95.952406,135.992447,-0.000700,0.001785,32.000000,-235.783133,138.607111,-0.209938,24.791231,0.679975,465003.708555,0.991090,20.152040,2.691510,2.536290,0.049300,0.036692,164.934853,32.000000,178.184848,165.832612,169.672809,149.390608,32.000000,144.165219,67.635091,64.440803,89.835461,3.152144,54.838382,87.135970,74.696228,31.186884,50.073624,59.557039,37.025250
54.736003,65.093640,138.678657,142.481014,111.701441,108.929810,29.155253,14.224091,138.183240,0.712409,64.514582,55.973415,141.169439,138.644160,139.736810,138.341336,95.988461,136.046645,-0.000701,0.001780,32.000000,-235.785580,138.548049,-0.209947,24.786038,0.680753,464994.953503,0.992244,20.215682,2.630850,2.538003,0.036145,0.032553,165.082207,32.000000,178.254169,166.601315,168.883648,148.492965,32.000000,144.749001,67.638537,64.464729,89.900967,3.152144,54.789348,87.135970,74.832526,31.186884,50.042370,59.577309,36.822096
55.094247,65.034512,138.759741,142.472927,111.729398,108.929781,29.162351,14.228087,138.104373,0.712410,64.504769,55.865167,141.140084,138.621403,139.724686,138.299209,95.980949,136.005913,-0.000703,0.001797,32.000000,-235.783223,138.508807,-0.209955,24.756980,0.679448,464948.103033,0.990024,20.004240,2.675492,2.530193,0.047462,0.038956,164.037641,32.000000,178.882868,166.778562,165.781240,148.292048,32.000000,144.833883,67.636223,64.469924,89.894213,3.152144,54.804913,87.135970,74.937363,31.186884,49.919740,59.564091,36.877122
54.751768,64.986935,138.671498,142.467350,111.761776,108.937920,29.159299,14.225661,138.095410,0.712409,64.553329,55.951432,141.111357,138.635616,139.736622,138.324163,96.011577,136.112042,-0.000703,0.001799,32.000000,-235.782535,138.598240,-0.209687,24.751945,0.680763,464944.185941,0.991833,20.106437,2.665647,2.533591,0.051013,0.037071,163.852144,32.000000,179.250464,166.008737,164.080580,148.814648,32.000000,144.697540,67.664132,64.482067,89.911274,3.152144,54.780684,87.135970,74.826783,31.186884,49.820851,59.577191,37.043886
54.827040,64.979785,138.746057,142.467629,111.733156,108.941938,29.113480,14.231369,138.219446,0.712400,64.411509,56.018216,141.100709,138.713916,139.760527,138.390499,95.985040,136.136850,-0.000703,0.001788,32.000000,-235.778138,138.683570,-0.209702,24.714625,0.676430,464635.646429,0.984299,19.703187,2.653461,2.518589,0.036978,0.029501,163.958997,32.000000,179.109986,165.680894,166.095014,149.489278,32.000000,143.859905,67.651329,64.459609,89.889413,3.152144,54.826096,87.135970,74.763801,31.186884,49.820738,59.581764,36.915566
54.993832,64.979785,138.764288,142.467629,111.691008,108.954008,29.184935,14.232511,138.195092,0.712070,64.355887,55.918647,141.154739,138.691241,139.766641,138.434178,95.957228,136.165416,-0.000703,0.001817,32.000000,-235.774538,138.505073,-0.209718,24.699283,0.681269,464768.607505,0.991170,19.984553,2.674148,2.532731,0.051643,0.035497,164.673078,32.000000,178.239381,165.733284,168.802328,149.346309,32.000000,143.716880,67.660449,64.432007,89.918975,3.152144,54.813212,87.135970,74.704919,31.186884,49.805678,59.576689,36.863182
54.750539,64.971810,138.652671,142.461494,111.691514,108.962097,29.156508,14.224662,138.210451,0.712050,64.429171,55.928666,141.160010,138.745217,139.775379,138.394060,95.954275,136.099780,-0.000703,0.001824,32.000000,-235.784026,138.540788,-0.209854,24.737992,0.681558,464781.170359,0.991239,19.904970,2.712675,2.530614,0.051303,0.042471,165.044799,32.000000,178.091740,166.230651,170.044034,148.718891,32.000000,144.762623,67.660761,64.446939,89.934651,3.152144,54.829638,87.135970,74.778638,31.186884,49.788854,59.559547,37.017767
54.776198,64.952559,138.781125,142.456475,111.682589,108.962071,29.208967,14.229799,138.197610,0.712045,64.488778,55.947123,141.182784,138.641712,139.726365,138.324716,96.002062,136.087614,-0.000703,0.001844,32.000000,-235.778888,138.632400,-0.210013,24.751210,0.679616,464779.657815,0.985601,19.744743,2.754291,2.523270,0.053209,0.033461,164.557104,32.000000,178.619076,166.628331,167.348061,148.373167,32.000000,144.935915,67.657182,64.448777,89.919531,3.152144,54.816527,87.135970,74.810078,31.186884,49.748477,59.566353,37.010797
55.036266,64.942384,138.720451,142.446436,111.688721,108.970372,29.184876,14.225803,138.270267,0.712166,64.455958,55.923635,141.109576,138.672625,139.700266,138.379882,95.979065,136.172584,-0.000703,0.001856,32.000000,-235.786326,138.601319,-0.209881,24.787140,0.681695,464970.652373,0.991469,19.970610,2.725523,2.532444,0.054108,0.052958,163.972549,32.000000,178.962108,166.778744,164.968863,148.304035,32.000000,144.818023,67.634737,64.445878,89.908938,3.152144,54.826874,87.135970,74.782182,31.186884,49.748067,59.562232,37.045353
54.855023,64.942384,138.779117,142.446436,111.742803,108.970364,29.147066,14.225946,138.157638,0.712307,64.322942,55.957727,141.063071,138.667059,139.734344,138.446519,95.993695,136.194928,-0.000703,0.001869,32.000000,-235.785364,138.531304,-0.209731,24.815228,0.681582,464825.883366,0.989124,19.926659,2.671853,2.533603,0.050859,0.043069,163.909710,32.000000,179.200183,165.830997,164.608792,149.325460,32.000000,144.189182,67.635866,64.460794,89.893264,3.152144,54.816434,87.135970,74.758799,31.186884,49.726386,59.574545,36.804855
54.860077,64.903333,138.710018,142.434167,111.854083,108.970217,29.120190,14.222378,138.215359,0.712257,64.230895,55.887235,141.072157,138.678988,139.769567,138.460391,96.008241,136.102394,-0.000703,0.001861,32.000000,-235.785162,138.594305,-0.209751,24.864507,0.676360,464722.767396,0.984810,19.666637,2.735917,2.520528,0.041131,0.036905,164.358690,32.000000,178.587078,165.605199,167.638059,149.542016,32.000000,143.745445,67.609940,64.445631,89.855206,3.152144,54.819865,87.135970,74.774685,31.186884,49.644364,59.572677,36.926938
54.742245,64.894533,138.738276,142.423570,111.929661,108.970122,29.147352,14.222236,138.169617,0.712215,64.309319,55.896189,141.148327,138.713754,139.800933,138.365883,96.009460,136.187463,-0.000703,0.001861,32.000000,-235.784976,138.578173,-0.209756,24.858527,0.678646,464812.970937,0.989696,19.840661,2.732084,2.529925,0.059613,0.057464,164.846753,32.000000,178.031663,166.092842,169.728225,149.226198,32.000000,143.871834,67.627276,64.430034,89.843864,3.152144,54.797752,87.135970,74.809876,31.186884,49.625183,59.568635,37.033027
54.699474,64.911308,138.786678,142.421897,111.911611,108.974138,29.190101,14.221950,138.145143,0.712254,64.319024,55.926929,141.148211,138.741527,139.744351,138.462081,95.971778,136.088743,-0.000703,0.001899,32.000000,-235.789032,138.631077,-0.209542,24.904239,0.676790,464721.641207,0.990404,19.796752,2.672820,2.528433,0.042880,0.037974,164.926286,32.000000,178.208287,166.456217,169.230071,148.566379,32.000000,144.969386,67.631310,64.434084,89.854972,3.152144,54.846063,87.135970,74.667160,31.186884,49.624272,59.568182,36.903534
54.952783,64.911308,138.762299,142.421897,111.859858,108.986305,29.204260,14.228800,138.183700,0.712228,64.411626,56.050734,141.147836,138.801393,139.704794,138.430631,95.999243,136.129710,-0.000702,0.001895,32.000000,-235.779395,138.646085,-0.209396,24.865766,0.678872,464785.828683,0.991815,19.901317,2.712711,2.534391,0.049073,0.034428,164.103764,32.000000,178.876781,166.741755,165.857757,148.456312,32.000000,144.925003,67.679587,64.482127,89.832357,3.152144,54.803584,87.135970,74.703041,31.186884,49.658430,59.564534,36.785559
54.839856,64.890133,138.758235,142.420782,111.847054,108.986531,29.149698,14.226089,138.220867,0.712221,64.384066,55.920672,141.050455,138.705373,139.741296,138.384241,96.019194,136.155403,-0.000703,0.001915,32.000000,-235.780632,138.745185,-0.209538,24.836524,0.678590,464932.697025,0.991301,19.959291,2.702685,2.537258,0.044487,0.032729,163.718665,32.000000,179.149573,166.224854,164.120992,148.790997,32.000000,144.259511,67.657128,64.451646,89.798119,3.152144,54.821423,87.135970,74.727927,31.186884,49.613458,59.569058,36.998398
54.992924,64.883258,138.773749,142.417157,111.846540,108.978395,29.146770,14.229799,138.254814,0.712233,64.320936,55.924869,141.055039,138.726538,139.775850,138.418103,96.037640,136.084022,-0.000703,0.001898,32.000000,-235.779380,138.622284,-0.209729,24.834557,0.675740,464758.648873,0.985874,19.715665,2.695021,2.525119,0.053446,0.045853,164.078425,32.000000,179.073027,165.760567,166.136507,149.388871,32.000000,143.867149,67.657942,64.452881,89.770067,3.152144,54.804682,87.135970,74.675695,31.186884,49.598176,59.565566,36.960760
54.866902,64.899208,138.717785,142.420782,111.817183,108.966104,29.183864,14.226089,138.236557,0.712271,64.337823,56.000428,141.089054,138.704394,139.771130,138.515439,96.013771,136.233922,-0.000704,0.001884,32.000000,-235.783418,138.640763,-0.209718,24.755301,0.678187,464763.793614,0.989918,19.802993,2.687486,2.530244,0.044688,0.043638,164.627555,32.000000,178.479414,165.504418,168.695773,149.647969,32.000000,143.898678,67.683619,64.432711,89.750889,3.152144,54.823318,87.135970,74.669086,31.186884,49.597168,59.566776,37.016373
54.652070,64.899208,138.750834,142.420782,111.770846,108.962207,29.192228,14.226802,138.256066,0.712377,64.364714,55.945426,141.096652,138.684880,139.758383,138.387889,95.964183,136.211945,-0.000705,0.001912,32.000000,-235.780738,138.761072,-0.209660,24.728971,0.675942,464576.852623,0.986874,19.649087,2.634540,2.523484,0.067335,0.040831,164.894508,32.000000,178.117042,166.317944,169.890678,148.774231,32.000000,144.263309,67.644846,64.409660,89.751627,3.152144,54.794686,87.135970,74.833031,31.186884,49.629504,59.565969,36.858706
54.809582,64.906358,138.739475,142.418830,111.787522,108.962149,29.149114,14.220238,138.239532,0.712408,64.443999,55.965339,141.168379,138.687940,139.714620,138.492312,95.992015,136.236396,-0.000706,0.001919,32.000000,-235.789761,138.578949,-0.209723,24.725666,0.679671,464684.194870,0.988058,19.786066,2.730845,2.528260,0.050449,0.045064,164.532772,32.000000,178.505967,166.637656,167.650580,148.520830,32.000000,144.800277,67.655279,64.434335,89.795881,3.152144,54.824450,87.135970,74.549833,31.186884,49.643561,59.570307,36.996637
54.909357,64.906083,138.810703,142.411301,111.836515,108.962228,29.158613,14.224091,138.239626,0.712382,64.508124,55.920623,141.084982,138.741384,139.693296,138.479053,96.031305,136.211519,-0.000705,0.001930,32.000000,-235.780990,138.711208,-0.210047,24.712501,0.683832,464914.305442,0.992039,19.992877,2.769816,2.538803,0.049223,0.039265,164.053039,32.000000,179.092512,166.572033,164.931797,148.503877,32.000000,144.896723,67.638006,64.443729,89.763280,3.152144,54.815881,87.135970,74.695784,31.186884,49.642179,59.575499,37.040731
55.009066,64.916533,138.714420,142.412974,111.835941,108.966409,29.136897,14.223092,138.222120,0.712397,64.396229,55.902568,141.033928,138.756697,139.724739,138.429323,96.008052,136.211989,-0.000704,0.001939,32.000000,-235.786579,138.728646,-0.209869,24.744916,0.681468,464761.515645,0.990365,19.848335,2.753796,2.531300,0.045255,0.040679,163.818501,32.000000,179.313450,165.806562,164.368179,149.194511,32.000000,143.911101,67.645435,64.429884,89.776758,3.152144,54.843013,87.135970,74.765133,31.186884,49.641368,59.567651,37.023783
54.668014,64.916533,138.787091,142.412974,111.845784,108.978641,29.164042,14.229371,138.306195,0.712397,64.330391,55.923142,141.079268,138.788750,139.780916,138.466405,96.035945,136.275076,-0.000704,0.001954,32.000000,-235.778005,138.672924,-0.209423,24.763143,0.680695,464612.116102,0.988050,19.752144,2.702489,2.527997,0.038828,0.031287,164.441417,32.000000,178.442823,165.647364,167.480330,149.463190,32.000000,143.759475,67.660932,64.440846,89.776470,3.152144,54.801658,87.135970,74.812544,31.186884,49.662403,59.572106,36.851957
54.885353,64.903333,138.748737,142.418272,111.872642,108.978615,29.158198,14.232082,138.214767,0.712399,64.273679,55.944046,141.130590,138.810874,139.755123,138.499594,95.989772,136.284806,-0.000704,0.001980,32.000000,-235.779228,138.694399,-0.209416,24.814939,0.677814,464627.164870,0.986868,19.666876,2.725968,2.521665,0.053781,0.031424,164.934785,32.000000,178.174266,165.775139,169.538016,149.447410,32.000000,144.072844,67.658791,64.394837,89.801732,3.152144,54.814378,87.135970,74.697814,31.186884,49.634125,59.567218,37.048875
54.938732,64.885733,138.876752,142.409907,111.859307,108.978898,29.146396,14.226945,138.310143,0.712392,64.383752,55.971396,141.111507,138.765118,139.752522,138.509450,96.026941,136.186948,-0.000704,0.002015,32.000000,-235.780923,138.669193,-0.209393,24.835081,0.682976,464849.694476,0.992873,19.994832,2.728548,2.538726,0.045214,0.044158,164.949512,32.000000,178.263350,166.508166,168.990261,148.735703,32.000000,144.617117,67.670121,64.438792,89.842414,3.152144,54.835577,87.135970,74.674415,31.186884,49.596598,59.572303,37.029432
54.834065,64.881883,138.781492,142.404887,111.904480,108.979061,29.156331,14.226232,138.286058,0.712279,64.453016,56.015840,141.101646,138.742872,139.653137,138.534161,96.003584,136.202885,-0.000704,0.002007,32.000000,-235.781308,138.701274,-0.209344,24.880373,0.678007,464782.321702,0.988684,19.772457,2.779419,2.527974,0.043366,0.034714,164.152398,32.000000,178.778038,166.689330,165.895446,148.313471,32.000000,144.772861,67.627380,64.403405,89.816455,3.152144,54.811112,87.135970,74.720366,31.186884,49.595611,59.569126,36.821656
54.998939,64.881883,138.878302,142.404887,112.016339,108.979050,29.162741,14.228372,138.294246,0.712244,64.448336,55.938874,141.055075,138.862626,139.700212,138.477956,96.009106,136.233267,-0.000704,0.002013,32.000000,-235.782446,138.691831,-0.209646,24.884307,0.677299,464643.150909,0.987976,19.703580,2.694982,2.527848,0.047399,0.038397,163.763252,32.000000,179.143124,166.042168,164.273326,148.948715,32.000000,144.658711,67.625941,64.409897,89.860537,3.152144,54.834868,87.135970,74.637447,31.186884,49.586576,59.577840,36.873453
55.151746,64.908008,138.717601,142.405166,112.049103,108.978867,29.144002,14.230085,138.282230,0.712284,64.298595,55.967388,141.043850,138.818500,139.745819,138.500855,96.020792,136.269260,-0.000704,0.002021,32.000000,-235.779095,138.790786,-0.209788,24.921129,0.677145,464757.102550,0.989719,19.800311,2.726040,2.530936,0.045178,0.037783,163.959301,32.000000,179.154197,165.648600,165.809484,149.495624,32.000000,143.807013,67.654122,64.430250,89.857710,3.152144,54.810700,87.135970,74.828703,31.186884,49.640097,59.565842,36.835816
54.977879,64.893983,138.821299,142.399032,111.974338,108.978841,29.148978,14.227801,138.274553,0.712402,64.196694,56.009288,141.093501,138.848679,139.757915,138.624228,96.010886,136.194497,-0.000705,0.002068,32.000000,-235.780394,138.744613,-0.209876,24.902849,0.675054,464635.911865,0.986217,19.641941,2.735195,2.525109,0.045183,0.034451,164.758952,32.000000,178.248417,165.709503,168.667819,149.441924,32.000000,143.545306,67.664312,64.416670,89.880576,3.152144,54.811979,87.135970,74.634496,31.186884,49.610063,59.566933,36.941832
54.907816,64.842557,138.757188,142.383695,111.954040,108.978846,29.196457,14.226517,138.266404,0.712981,64.268350,56.059334,141.086549,138.775945,139.734432,138.451491,95.974537,136.247246,-0.000706,0.002072,32.000000,-235.781679,138.753444,-0.209853,24.939120,0.670950,464546.907427,0.983890,19.521610,2.740892,2.515199,0.061554,0.034535,165.041553,32.000000,178.114087,166.183696,170.146283,148.840440,32.000000,144.539644,67.685893,64.416197,89.876402,3.152144,54.844229,87.135970,74.645133,31.186884,49.609147,59.559675,37.042712
54.710720,64.842557,138.834342,142.383695,111.967760,108.978835,29.192415,14.229656,138.269871,0.713516,64.345026,56.029986,141.144996,138.847924,139.664686,138.501405,96.013917,136.263934,-0.000708,0.002097,32.000000,-235.780998,138.722320,-0.209767,24.942555,0.674587,464662.438543,0.987131,19.674250,2.714685,2.525039,0.052626,0.041576,164.599973,32.000000,178.560480,166.599338,167.572712,148.501228,32.000000,144.804670,67.676922,64.432670,89.845109,3.152144,54.813048,87.135970,74.761148,31.186884,49.500725,59.579404,36.938090
54.759944,64.834307,138.770886,142.371147,112.064315,108.990971,29.192070,14.228658,138.360887,0.714066,64.287550,55.963038,141.071647,138.826372,139.704137,138.579451,96.019736,136.156502,-0.000709,0.002077,32.000000,-235.779702,138.762438,-0.209778,24.931462,0.674231,464712.134922,0.986783,19.690099,2.776515,2.527094,0.036688,0.033770,163.995048,32.000000,179.058843,166.841483,164.912271,148.287993,32.000000,144.897813,67.691359,64.447163,89.837996,3.152144,54.819298,87.135970,74.625067,31.186884,49.482142,59.571231,37.006909
54.977460,64.806257,138.862477,142.364455,112.085890,109.011348,29.158896,14.229514,138.331834,0.714617,64.177242,55.946675,141.018555,138.815156,139.700120,138.628549,96.060447,136.272606,-0.000709,0.002055,32.000000,-235.779338,138.723646,-0.209795,24.937940,0.677521,464761.921497,0.990857,19.879704,2.745196,2.537608,0.052817,0.040852,163.780700,32.000000,179.248707,165.826277,164.508174,149.261714,32.000000,144.063931,67.704066,64.441960,89.821426,3.152144,54.822480,87.135970,74.624741,31.186884,49.422233,59.563727,37.060100
54.763031,64.780407,138.803252,142.359993,112.139689,109.026916,29.132461,14.222664,138.323023,0.714742,64.099703,55.900028,141.046093,138.786448,139.720024,138.588777,96.017026,136.294161,-0.000708,0.002074,32.000000,-235.787499,138.718428,-0.209773,24.950974,0.676803,464755.566218,0.989971,19.824053,2.687475,2.534168,0.058192,0.038173,164.312915,32.000000,178.680241,165.601121,167.208159,149.450040,32.000000,143.595549,67.698997,64.441465,89.779715,3.152144,54.810895,87.135970,74.704337,31.186884,49.420560,59.567209,36.902213
54.867720,64.780407,138.824166,142.359993,112.169426,109.049630,29.154936,14.228087,138.303440,0.715177,64.240722,55.843400,141.107875,138.860547,139.738896,138.579043,96.027437,136.281300,-0.000708,0.002083,32.000000,-235.782076,138.768067,-0.209780,24.916356,0.673900,464573.372646,0.986866,19.586925,2.702852,2.525807,0.043214,0.028091,164.913279,32.000000,178.204882,165.941918,169.477929,149.233237,32.000000,143.813901,67.688647,64.427316,89.784525,3.152144,54.808109,87.135970,74.672145,31.186884,49.364846,59.574457,36.923490
54.938131,64.808732,138.765867,142.364176,112.159455,109.062009,29.145483,14.224376,138.303979,0.715421,64.500462,56.004564,141.103487,138.865808,139.664585,138.546159,95.985625,136.263551,-0.000709,0.002083,32.000000,-235.783983,138.661240,-0.209798,24.894378,0.676518,464837.590150,0.992118,19.767181,2.756683,2.534616,0.050305,0.036364,164.895355,32.000000,178.278534,166.425565,169.206213,148.637933,32.000000,144.619437,67.667658,64.425460,89.782146,3.152144,54.810374,87.135970,74.704453,31.186884,49.422083,59.572962,36.753865
54.885582,64.894258,138.831826,142.374772,112.194364,109.066327,29.167376,14.224804,138.274988,0.716009,64.601235,55.867895,141.064300,138.820561,139.628012,138.520511,96.019431,136.295811,-0.000708,0.002097,32.000000,-235.782572,138.697400,-0.209875,24.876099,0.676119,464842.302008,0.989465,19.666480,2.740062,2.530161,0.050149,0.039425,164.100073,32.000000,178.893610,166.526641,165.871805,148.418078,32.000000,144.839643,67.673817,64.440832,89.758213,3.152144,54.811480,87.135970,74.654153,31.186884,49.598734,59.557689,37.040804
54.959208,64.978410,138.752094,142.392897,112.189813,109.066447,29.182524,14.228800,138.246950,0.716600,64.685888,55.866530,141.022732,138.759469,139.678950,138.488814,96.065375,136.287238,-0.000708,0.002118,32.000000,-235.782674,138.752954,-0.209843,24.838831,0.675479,464975.231260,0.988568,19.627157,2.773302,2.525857,0.040448,0.026435,163.873002,32.000000,179.175731,166.261435,164.151279,148.652798,32.000000,144.293463,67.672399,64.444003,89.764350,3.152144,54.807659,87.135970,74.715701,31.186884,49.597821,59.563737,36.907716
54.559623,64.978410,138.833299,142.392897,112.266328,109.066542,29.176092,14.229228,138.332693,0.716880,64.632730,55.810917,141.024076,138.829226,139.710260,138.529172,96.066506,136.183192,-0.000709,0.002133,32.000000,-235.777164,138.687140,-0.209858,24.857635,0.677308,465080.981955,0.989140,19.763162,2.755075,2.529477,0.054552,0.034870,163.964385,32.000000,179.191214,165.657662,165.641573,149.301773,32.000000,143.880139,67.678851,64.458415,89.731832,3.152144,54.808143,87.135970,74.815231,31.186884,49.772830,59.577014,37.014612
54.750373,65.025437,138.722201,142.404887,112.275615,109.066555,29.178958,14.224234,138.200707,0.717504,64.633291,55.872684,141.072095,138.802209,139.730708,138.492071,96.030017,136.182441,-0.000709,0.002130,32.000000,-235.785601,138.694219,-0.209796,24.802010,0.676947,465056.515758,0.987384,19.776598,2.704991,2.524638,0.041076,0.033937,164.739674,32.000000,178.464465,165.460090,168.476962,149.615864,32.000000,143.703847,67.686020,64.423008,89.708049,3.152144,54.805523,87.135970,74.610130,31.186884,49.870819,59.572313,37.053423
55.018323,65.053488,138.787806,142.418830,112.198172,109.058390,29.167936,14.225661,138.196741,0.717815,64.711764,56.003087,141.150421,138.798579,139.707384,138.424558,96.011193,136.237901,-0.000708,0.002126,32.000000,-235.780404,138.659424,-0.209814,24.797473,0.682947,465320.281047,0.995613,20.161265,2.653602,2.544616,0.046978,0.036654,164.970436,32.000000,178.166730,166.180475,169.882255,148.808245,32.000000,144.327295,67.689882,64.417695,89.745048,3.152144,54.787257,87.135970,74.584882,31.186884,49.929519,59.570336,37.015419
54.884875,65.069164,138.811832,142.431936,112.192528,109.058387,29.139882,14.227801,138.211139,0.718416,64.736133,55.911988,141.117920,138.662062,139.653306,138.458316,96.016736,136.164624,-0.000708,0.002107,32.000000,-235.781870,138.684081,-0.209503,24.798024,0.681064,465336.363883,0.991802,20.024397,2.689728,2.533722,0.048642,0.033818,164.698480,32.000000,178.394962,166.570989,167.853220,148.350179,32.000000,144.691643,67.649617,64.425310,89.724273,3.152144,54.801320,87.135970,74.814342,31.186884,49.929981,59.562596,36.809624
54.857840,65.069164,138.731108,142.431936,112.168131,109.058353,29.137200,14.225518,138.278644,0.718725,64.761499,56.011391,141.094136,138.734817,139.667510,138.507697,96.057866,136.214252,-0.000707,0.002102,32.000000,-235.782022,138.632197,-0.209458,24.750450,0.677467,465202.886779,0.986828,19.794951,2.735345,2.522574,0.058642,0.040384,164.069898,32.000000,179.109069,166.550284,165.001000,148.415885,32.000000,145.117049,67.699120,64.443677,89.733671,3.152144,54.762338,87.135970,74.663101,31.186884,49.963214,59.580908,36.892969
54.891234,65.063939,138.753096,142.436676,112.120957,109.058340,29.211087,14.225375,138.226528,0.718722,64.457441,55.937826,141.016227,138.766974,139.692409,138.499895,96.022773,136.168401,-0.000707,0.002099,32.000000,-235.782165,138.596160,-0.209449,24.749401,0.679635,465301.773278,0.990480,19.938749,2.694401,2.529145,0.040150,0.067588,163.871566,32.000000,179.164055,165.867355,164.119946,149.066137,32.000000,143.973621,67.679904,64.404336,89.722244,3.152144,54.828321,87.135970,74.686878,31.186884,49.952902,59.569746,36.857606
54.611619,64.993811,138.785376,142.425801,112.046192,109.058322,29.176295,14.232082,138.291419,0.719228,64.262671,56.010970,141.059296,138.761610,139.725184,138.506113,96.049135,136.124667,-0.000706,0.002104,32.000000,-235.772999,138.658504,-0.209435,24.753623,0.680917,465234.548197,0.991111,19.964734,2.677249,2.528920,0.045641,0.034290,164.315449,32.000000,178.570124,165.643413,167.237682,149.301742,32.000000,143.605120,67.689607,64.445405,89.710276,3.152144,54.779828,87.135970,74.786210,31.186884,49.807254,59.559665,37.008963
54.782971,64.904433,138.750834,142.406839,111.922755,109.062589,29.104138,14.226802,138.291042,0.719821,64.360206,55.963944,141.130767,138.754372,139.740703,138.492195,96.018583,136.273323,-0.000706,0.002116,32.000000,-235.781393,138.726808,-0.209629,24.729705,0.680552,465277.236770,0.987925,19.927413,2.690189,2.527782,0.047470,0.042353,164.932003,32.000000,178.314095,165.670467,169.268559,149.355859,32.000000,144.191451,67.693102,64.448914,89.731000,3.152144,54.814404,87.135970,74.477861,31.186884,49.807200,59.563403,37.073159
54.830936,64.904433,138.831139,142.406839,111.916364,109.066610,29.163341,14.234937,138.254394,0.720410,64.424861,56.074089,141.086881,138.752555,139.717863,138.535369,96.020138,136.168984,-0.000706,0.002076,32.000000,-235.773259,138.640637,-0.209775,24.747407,0.684748,465307.868936,0.994523,20.126491,2.642692,2.541316,0.058905,0.048904,164.966400,32.000000,178.232583,166.408254,169.024489,148.472263,32.000000,144.659826,67.675020,64.429090,89.750004,3.152144,54.799396,87.135970,74.665529,31.186884,49.620300,59.564386,37.042125
54.664902,64.908833,138.793084,142.396522,111.932148,109.066639,29.132099,14.227373,138.264155,0.720913,64.498005,55.976535,141.105599,138.756737,139.640577,138.566595,96.007797,136.189009,-0.000708,0.002061,32.000000,-235.782462,138.676474,-0.209836,24.736025,0.682444,465149.794803,0.993338,19.872015,2.745064,2.532737,0.048319,0.035871,164.179927,32.000000,178.658424,166.559724,166.079218,148.189093,32.000000,144.874213,67.681184,64.447810,89.749737,3.152144,54.803587,87.135970,74.564543,31.186884,49.628661,59.579443,37.081083
55.123583,64.909933,138.795098,142.389830,111.893760,109.066542,29.141446,14.222378,138.214378,0.721531,64.530831,55.901367,141.020529,138.757941,139.674054,138.510914,96.041267,136.210296,-0.000709,0.002032,32.000000,-235.789751,138.692690,-0.209884,24.718008,0.681682,465130.135586,0.990398,19.825871,2.693105,2.531986,0.051270,0.037515,163.883913,32.000000,179.148989,166.019681,164.283023,148.654548,32.000000,144.762208,67.692061,64.444527,89.784669,3.152144,54.781893,87.135970,74.514464,31.186884,49.630167,59.570798,36.981157
54.924684,64.940734,138.739558,142.393734,111.820246,109.078766,29.152760,14.227944,138.266524,0.722107,64.444696,55.997248,141.052524,138.845233,139.704570,138.471008,96.050659,136.169175,-0.000710,0.002047,32.000000,-235.780907,138.735945,-0.209583,24.723227,0.684336,465273.651722,0.994807,19.990132,2.715121,2.538980,0.049117,0.039005,163.968744,32.000000,179.118766,165.625429,165.460400,149.372453,32.000000,143.687334,67.713464,64.464759,89.784804,3.152144,54.806426,87.135970,74.766190,31.186884,49.629389,59.567150,37.039997
54.819373,64.940734,138.782241,142.393734,111.836667,109.092046,29.141153,14.220095,138.234159,0.722705,64.507798,55.804545,141.089402,138.748154,139.728072,138.520528,96.051921,136.143206,-0.000709,0.002021,32.000000,-235.787117,138.622532,-0.209620,24.739172,0.677854,464898.811358,0.985330,19.550502,2.691936,2.517890,0.052667,0.038995,164.644698,32.000000,178.278273,165.626349,168.511397,149.415977,32.000000,143.419737,67.694815,64.423065,89.780398,3.152144,54.776377,87.135970,74.658470,31.186884,49.693001,59.565674,36.851296
54.862276,64.971260,138.723478,142.395964,111.818061,109.100043,29.145614,14.222807,138.199607,0.723136,64.551010,55.831460,141.122590,138.859345,139.746340,138.453648,96.012546,136.138572,-0.000707,0.002019,32.000000,-235.784078,138.659833,-0.209606,24.766579,0.680577,465107.374696,0.989092,19.772073,2.662676,2.525996,0.057036,0.045568,165.076528,32.000000,178.184015,166.011702,170.008483,148.771624,32.000000,144.629115,67.703784,64.417032,89.805208,3.152144,54.818727,87.135970,74.629970,31.186884,49.756217,59.575686,36.797445
54.879053,65.014986,138.809239,142.405166,111.855856,109.099961,29.155944,14.225946,138.278908,0.723567,64.695404,55.874397,141.128768,138.712571,139.689146,138.494109,96.038384,136.171747,-0.000707,0.001990,32.000000,-235.780774,138.651062,-0.209544,24.791179,0.682050,465231.265709,0.991712,19.873294,2.648865,2.531628,0.054932,0.032642,164.771426,32.000000,178.485584,166.570309,167.751724,148.450739,32.000000,144.802511,67.700502,64.425851,89.832451,3.152144,54.782217,87.135970,74.627066,31.186884,49.847129,59.567730,36.948068
54.675253,65.038912,138.783224,142.416041,111.754480,109.100064,29.146086,14.228087,138.203580,0.723946,64.752773,55.935502,141.077866,138.715527,139.669264,138.499020,96.076365,136.157890,-0.000707,0.001988,32.000000,-235.780765,138.631013,-0.209360,24.803374,0.680441,465362.372621,0.990855,19.862565,2.686000,2.528577,0.042714,0.042954,164.006171,32.000000,178.979184,166.661831,165.095869,148.339141,32.000000,144.671394,67.718079,64.456445,89.845164,3.152144,54.767540,87.135970,74.546185,31.186884,49.847258,59.569628,37.006542
54.851606,65.038912,138.826337,142.416041,111.664937,109.100124,29.142557,14.224234,138.172923,0.724388,64.762473,55.902085,141.049899,138.784102,139.720379,138.434865,96.086184,136.144080,-0.000707,0.001973,32.000000,-235.782323,138.636134,-0.209221,24.848928,0.680047,465359.764881,0.990284,19.890166,2.676195,2.529367,0.047456,0.039500,163.897627,32.000000,179.089082,165.785808,164.474771,149.114075,32.000000,144.359746,67.758046,64.450205,89.827483,3.152144,54.792265,87.135970,74.628918,31.186884,49.897406,59.564602,36.852544
55.116292,65.062839,138.762093,142.430820,111.576258,109.100027,29.162185,14.229086,138.122206,0.724511,64.705199,55.885008,141.049141,138.611472,139.740748,138.537341,96.092171,136.199699,-0.000708,0.001964,32.000000,-235.779110,138.586328,-0.209200,24.882445,0.682736,465451.110921,0.994772,20.110234,2.631518,2.538319,0.049654,0.030892,164.306051,32.000000,178.672695,165.468864,167.109364,149.453682,32.000000,143.669593,67.745574,64.462328,89.791749,3.152144,54.745284,87.135970,74.724273,31.186884,49.947691,59.565369,36.899792
54.692964,65.114541,138.814411,142.436676,111.525908,109.100150,29.145673,14.232225,138.194643,0.724946,64.731594,55.944026,141.147914,138.706942,139.719854,138.455080,96.046144,136.218184,-0.000707,0.001981,32.000000,-235.777282,138.561567,-0.209177,24.877148,0.679021,465312.891714,0.991353,19.940474,2.615024,2.530944,0.048687,0.039572,164.822086,32.000000,178.096278,165.805839,169.233813,149.223443,32.000000,143.726415,67.759973,64.419559,89.787555,3.152144,54.776857,87.135970,74.711582,31.186884,50.056022,59.572451,36.965970
55.024457,65.136267,138.750090,142.447830,111.555779,109.100192,29.184226,14.224091,138.135843,0.725512,64.820886,55.789861,141.126288,138.712021,139.681283,138.357145,96.020926,136.090720,-0.000708,0.001935,32.000000,-235.782793,138.596181,-0.209166,24.889894,0.673809,465158.084871,0.985481,19.710392,2.635913,2.517624,0.043662,0.038400,165.004200,32.000000,178.030048,166.297271,169.438085,148.583852,32.000000,144.863156,67.746906,64.409782,89.784859,3.152144,54.740367,87.135970,74.734107,31.186884,50.057011,59.563835,37.052396
54.761479,65.136267,138.817461,142.447830,111.521649,109.100045,29.200767,14.224947,138.096003,0.726107,64.943716,55.872748,141.154893,138.647463,139.626581,138.405917,96.088262,136.039503,-0.000707,0.001938,32.000000,-235.783904,138.568647,-0.209147,24.863982,0.680752,465612.453635,0.994632,20.168795,2.690870,2.538067,0.051897,0.036843,164.133422,32.000000,178.672184,166.505602,166.359036,148.386380,32.000000,144.877359,67.713043,64.400847,89.766320,3.152144,54.779385,87.135970,74.671940,31.186884,50.103420,59.568526,36.771693
54.587452,65.159644,138.667357,142.454802,111.456168,109.100166,29.152845,14.225946,138.037675,0.726703,65.005455,55.873422,141.080698,138.585332,139.689388,138.469010,96.080991,136.114450,-0.000708,0.001926,32.000000,-235.785200,138.455272,-0.208984,24.844522,0.675077,465472.741586,0.986753,19.871846,2.654492,2.521608,0.060485,0.034707,163.762345,32.000000,178.995139,166.360941,164.286584,148.608312,32.000000,144.288915,67.751940,64.453264,89.793463,3.152144,54.717079,87.135970,74.639156,31.186884,50.153398,59.558033,37.031340
54.853735,65.192646,138.770796,142.465119,111.427076,109.100286,29.154047,14.226232,138.106113,0.727293,64.910948,55.859250,141.075180,138.592958,139.703067,138.396282,96.093075,136.014179,-0.000709,0.001900,32.000000,-235.781800,138.483947,-0.208866,24.843264,0.680124,465505.815204,0.991437,20.124535,2.562394,2.534947,0.047887,0.044863,163.952393,32.000000,179.049296,165.671802,165.651971,149.383835,32.000000,144.032626,67.742624,64.402559,89.758598,3.152144,54.754832,87.135970,74.631935,31.186884,50.223579,59.569136,37.052690
