OSU 80 Ton Compressor Load Stand
54.765423,65.203922,138.679654,142.471533,111.433389,109.100355,29.205065,14.229514,138.089783,0.727742,64.778118,55.850675,141.108641,138.599340,139.755413,138.413091,96.071988,136.080309,-0.000708,0.001882,32.000000,-235.780649,138.498977,-0.208591,24.779403,0.682560,465672.736458,0.996635,20.315640,2.605897,2.540279,0.053015,0.051474,164.585463,32.000000,178.250173,165.514830,168.415490,149.419394,32.000000,143.873371,67.742736,64.420215,89.751142,3.152144,54.736123,87.135970,74.702532,31.186884,50.225242,59.571860,37.042272
54.856986,65.203922,138.727237,142.471533,111.386072,109.100260,29.156569,14.225090,138.139457,0.727584,64.825570,55.857459,141.137188,138.583823,139.741758,138.346083,96.032719,136.068376,-0.000708,0.001886,32.000000,-235.781303,138.531427,-0.208689,24.773424,0.679153,465515.601678,0.991330,20.092162,2.545334,2.529833,0.041752,0.041454,164.918567,32.000000,177.969053,166.152936,169.820902,148.870783,32.000000,144.263217,67.745005,64.398683,89.748890,3.152144,54.736700,87.135970,74.626862,31.186884,50.250478,59.566579,36.871692
54.970994,65.197871,138.676991,142.473763,111.325829,109.100297,29.149554,14.225375,138.049198,0.727528,64.855869,55.838252,141.151164,138.624238,139.705055,138.222179,96.048452,136.048093,-0.000707,0.001897,32.000000,-235.782165,138.450622,-0.208709,24.733822,0.681787,465635.981102,0.991395,20.188394,2.598397,2.532248,0.046113,0.035209,164.809253,32.000000,178.248306,166.560619,168.057535,148.424125,32.000000,144.993545,67.723974,64.420593,89.765955,3.152144,54.731611,87.135970,74.667863,31.186884,50.239608,59.569510,36.859440
54.759549,65.186046,138.765294,142.477667,111.241272,109.092266,29.155145,14.228229,138.034565,0.727514,64.859441,55.852152,141.174839,138.677172,139.703038,138.312227,96.094989,135.968347,-0.000708,0.001893,32.000000,-235.774229,138.594772,-0.208678,24.729600,0.680801,465656.418667,0.991209,20.100312,2.631895,2.528889,0.059226,0.048203,163.978163,32.000000,178.900465,166.495817,165.190928,148.570153,32.000000,144.944907,67.728863,64.435526,89.773503,3.152144,54.744571,87.135970,74.674580,31.186884,50.216663,59.561377,36.986659
54.692144,65.167619,138.633588,142.476831,111.280517,109.080075,29.154354,14.229799,138.088107,0.727344,64.792529,55.900341,141.063458,138.590816,139.705921,138.321294,96.081148,136.028194,-0.000707,0.001908,32.000000,-235.778233,138.580026,-0.208703,24.703898,0.679877,465538.683256,0.989155,19.984746,2.606357,2.522730,0.046793,0.034490,163.799228,32.000000,179.027056,165.721489,164.212171,149.145680,32.000000,144.044783,67.708685,64.409004,89.749016,3.152144,54.731564,87.135970,74.625930,31.186884,50.218269,59.575362,36.937356
54.824886,65.167619,138.742641,142.476831,111.259013,109.076110,29.188486,14.226232,138.060188,0.727468,64.718861,55.887190,141.096258,138.625584,139.753762,138.344454,96.128779,135.997528,-0.000706,0.001939,32.000000,-235.783112,138.430268,-0.208748,24.723830,0.683623,465530.143367,0.993089,20.176171,2.521252,2.534084,0.049561,0.033783,164.297039,32.000000,178.535250,165.505195,167.070907,149.505425,32.000000,143.765623,67.696429,64.420508,89.730902,3.152144,54.733792,87.135970,74.640063,31.186884,50.181355,59.569933,36.846161
54.893124,65.168169,138.682168,142.475436,111.250185,109.065028,29.138790,14.222807,138.019335,0.727778,64.734307,55.924049,141.156483,138.541411,139.769156,138.312019,96.060853,136.026425,-0.000706,0.001961,32.000000,-235.783094,138.496675,-0.209036,24.781895,0.684546,465526.781919,0.994311,20.222664,2.564039,2.534799,0.044976,0.036769,164.903174,32.000000,178.146628,165.535009,169.220831,149.521267,32.000000,144.197186,67.713935,64.406338,89.735464,3.152144,54.717426,87.135970,74.757626,31.186884,50.183951,59.570267,36.788934
54.709739,65.178620,138.801238,142.484081,111.270412,109.052788,29.186953,14.227659,138.068479,0.727774,64.807359,55.860515,141.145617,138.562739,139.716016,138.255428,96.050865,136.067517,-0.000706,0.001977,32.000000,-235.781029,138.546558,-0.209010,24.829102,0.682521,465321.012636,0.990451,20.094876,2.501577,2.530651,0.051715,0.033434,164.984496,32.000000,178.152382,166.349200,169.223279,148.777879,32.000000,144.574639,67.700480,64.409538,89.747705,3.152144,54.752273,87.135970,74.701845,31.186884,50.207190,59.572746,37.024737
54.975350,65.178895,138.720765,142.486033,111.287730,109.044576,29.189783,14.224519,138.014020,0.727793,64.848547,55.881091,141.198370,138.534151,139.678213,138.321066,96.088036,136.048379,-0.000706,0.001973,32.000000,-235.781710,138.513724,-0.208929,24.896135,0.679491,465371.642493,0.990676,20.029827,2.583477,2.526403,0.045809,0.037611,164.293584,32.000000,178.619446,166.641415,166.645153,148.502583,32.000000,144.820929,67.688661,64.422317,89.776230,3.152144,54.688486,87.135970,74.649402,31.186884,50.208733,59.561249,37.040731
54.864374,65.178895,138.816238,142.486033,111.266965,109.044694,29.128112,14.227659,138.022716,0.727730,64.779735,55.921592,141.105391,138.573342,139.705292,138.360712,96.106564,135.980673,-0.000705,0.001984,32.000000,-235.779226,138.546395,-0.208889,24.913445,0.681573,465478.124035,0.992627,20.216714,2.613335,2.537048,0.059526,0.038051,163.899363,32.000000,179.034131,166.402651,164.121170,148.801831,32.000000,144.803491,67.663900,64.377826,89.765699,3.152144,54.753485,87.135970,74.621644,31.186884,50.210850,59.578135,36.875361
54.607413,65.147543,138.726433,142.477388,111.263469,109.044513,29.192931,14.229942,138.053928,0.727815,64.648106,55.890575,141.070230,138.692424,139.743052,138.425254,96.082237,136.046130,-0.000707,0.001993,32.000000,-235.775631,138.521431,-0.208841,24.886117,0.675224,465188.085062,0.987151,19.961589,2.566911,2.523327,0.046729,0.040101,163.894701,32.000000,179.216243,165.622776,165.136590,149.503984,32.000000,144.011971,67.642386,64.408444,89.790257,3.152144,54.690830,87.135970,74.623813,31.186884,50.146943,59.576198,36.851003
55.035063,65.105741,138.763500,142.471533,111.209484,109.044515,29.194036,14.230370,138.082304,0.727955,64.557270,55.908222,141.163892,138.571812,139.751996,138.308989,96.087054,136.041008,-0.000708,0.001987,32.000000,-235.776350,138.605070,-0.208852,24.852233,0.676940,465223.249843,0.991457,20.068183,2.515639,2.530171,0.051502,0.047071,164.599482,32.000000,178.249483,165.604316,168.189745,149.399671,32.000000,143.838622,67.670799,64.398537,89.794299,3.152144,54.728238,87.135970,74.536343,31.186884,50.061068,59.571664,36.845647
55.075382,65.095565,138.674982,142.469581,111.246009,109.044581,29.188966,14.229514,138.091254,0.728087,64.608864,55.865619,141.193323,138.503258,139.758820,138.392230,96.092047,136.055660,-0.000709,0.001993,32.000000,-235.780321,138.545640,-0.208848,24.795375,0.681061,465400.604165,0.994324,20.284281,2.571623,2.540432,0.063559,0.037277,164.906729,32.000000,178.021902,165.958038,169.958753,149.010376,32.000000,144.481432,67.675694,64.409299,89.816765,3.152144,54.689897,87.135970,74.721026,31.186884,50.061981,59.567297,37.011824
54.728336,65.095565,138.812477,142.469581,111.205922,109.044552,29.169215,14.229799,138.124064,0.727933,64.620968,55.933154,141.211510,138.532580,139.707514,138.326835,96.041404,136.084186,-0.000709,0.001990,32.000000,-235.780691,138.437098,-0.208845,24.795060,0.675601,465045.675104,0.985627,19.831148,2.564329,2.521365,0.044120,0.034661,164.900808,32.000000,178.289373,166.458588,168.154624,148.468694,32.000000,144.967988,67.661729,64.377736,89.837925,3.152144,54.744808,87.135970,74.680719,31.186884,50.041622,59.581085,37.018134
54.663847,65.075214,138.780177,142.456753,111.140311,109.044576,29.189397,14.230941,138.123081,0.728082,64.574247,55.894660,141.149594,138.578092,139.683891,138.340689,96.081795,136.094142,-0.000710,0.001971,32.000000,-235.779714,138.500240,-0.208866,24.729574,0.676052,464994.241133,0.984973,19.782319,2.566420,2.517912,0.039924,0.052468,164.099670,32.000000,178.856141,166.716388,165.244470,148.396222,32.000000,144.649596,67.637389,64.409276,89.804815,3.152144,54.694526,87.135970,74.579003,31.186884,49.999962,59.578892,36.932587
54.875007,65.033137,138.754268,142.446994,111.195132,109.036390,29.172678,14.220523,138.036665,0.728501,64.490744,55.921766,141.047513,138.602095,139.732971,138.291156,96.077635,136.023815,-0.000709,0.001952,32.000000,-235.780952,138.500591,-0.208835,24.751105,0.682066,465331.491767,0.992562,20.115745,2.630855,2.536391,0.051159,0.042271,163.828943,32.000000,179.181815,165.784707,164.198295,149.203861,32.000000,144.297083,67.666834,64.384532,89.806302,3.152144,54.720893,87.135970,74.603881,31.186884,49.912890,59.570297,37.014025
54.689328,64.999586,138.792990,142.437513,111.166368,109.028105,29.165844,14.225803,138.140171,0.728545,64.404437,55.909990,141.077305,138.650929,139.712111,138.338485,96.077606,136.085577,-0.000709,0.001965,32.000000,-235.778131,138.459534,-0.208838,24.752076,0.684653,465262.095752,0.993117,20.157530,2.595277,2.538793,0.047834,0.038220,164.270387,32.000000,178.791214,165.408514,166.773678,149.642929,32.000000,143.919610,67.633421,64.385659,89.767344,3.152144,54.690106,87.135970,74.665058,31.186884,49.913176,59.576080,36.798912
54.945547,64.999586,138.773292,142.437513,111.223060,109.027824,29.126059,14.230941,138.129781,0.728589,64.365607,55.971006,141.133135,138.659982,139.768813,138.330095,96.049990,136.123036,-0.000709,0.001972,32.000000,-235.780369,138.520798,-0.208796,24.756324,0.680561,465032.935579,0.989268,19.912205,2.565433,2.528551,0.052774,0.040628,164.769116,32.000000,178.211946,165.687932,169.151725,149.362961,32.000000,143.849125,67.679445,64.371711,89.802783,3.152144,54.721542,87.135970,74.574226,31.186884,49.843322,59.571772,36.817694
54.689414,64.999586,138.790443,142.437513,111.289521,109.019685,29.115050,14.234937,138.104522,0.728549,64.411972,55.983449,141.151284,138.643261,139.746278,138.313556,96.036211,136.048186,-0.000709,0.001980,32.000000,-235.776046,138.532299,-0.208474,24.853885,0.683455,465075.333221,0.993055,20.057343,2.595325,2.537844,0.054492,0.043164,164.897101,32.000000,178.144025,166.285779,169.465772,148.758243,32.000000,144.784177,67.631733,64.388560,89.811610,3.152144,54.681041,87.135970,74.592901,31.186884,49.843319,59.562173,36.885779
54.696965,64.966860,138.799873,142.430542,111.268072,109.019746,29.180612,14.230227,138.167312,0.728590,64.458157,55.844566,141.162895,138.708859,139.648813,138.408426,96.046413,136.149420,-0.000708,0.002014,32.000000,-235.783377,138.583717,-0.208442,24.878905,0.679325,464961.195256,0.989277,19.810890,2.641048,2.525651,0.056665,0.049577,164.321908,32.000000,178.667328,166.535833,166.589667,148.511174,32.000000,145.018259,67.615206,64.387843,89.798368,3.152144,54.730541,87.135970,74.694544,31.186884,49.775089,59.573995,36.880497
54.704659,64.945409,138.778249,142.419666,111.319471,109.019696,29.154903,14.223235,138.107203,0.728553,64.429705,55.964924,141.069594,138.688164,139.712836,138.479174,96.057847,136.008407,-0.000707,0.002067,32.000000,-235.784141,138.557961,-0.208424,24.844470,0.680590,465124.440405,0.994709,20.057262,2.618642,2.537794,0.047198,0.038471,163.831508,32.000000,178.963002,166.519847,164.379128,148.619732,32.000000,144.572120,67.624220,64.379764,89.796506,3.152144,54.677896,87.135970,74.479386,31.186884,49.774803,59.560875,37.025104
54.945715,64.945409,138.756354,142.419666,111.428157,109.011515,29.155746,14.229371,138.241474,0.728230,64.288167,55.932725,141.089681,138.618446,139.752167,138.392087,96.089571,136.098776,-0.000705,0.002081,32.000000,-235.784889,138.576171,-0.208408,24.850659,0.679784,465053.960767,0.992236,20.017258,2.657377,2.537616,0.044056,0.035388,163.925144,32.000000,179.079824,165.768201,165.136091,149.415642,32.000000,144.020637,67.677642,64.404154,89.772505,3.152144,54.710488,87.135970,74.563182,31.186884,49.729673,59.553066,37.043812
54.613823,64.912683,138.805440,142.402936,111.492394,109.010975,29.182925,14.231369,138.202939,0.728200,64.352833,55.921079,141.135362,138.670034,139.751069,138.313900,96.059734,136.059310,-0.000705,0.002098,32.000000,-235.781744,138.626790,-0.208398,24.795086,0.680442,464991.151882,0.992899,19.988395,2.577769,2.536863,0.041107,0.040360,164.525739,32.000000,178.408541,165.452117,168.049873,149.714971,32.000000,143.924393,67.622775,64.375808,89.726226,3.152144,54.695816,87.135970,74.641207,31.186884,49.660882,59.556046,36.874701
55.169471,64.951459,138.744476,142.400984,111.525069,109.018649,29.197828,14.227944,138.023329,0.728144,64.540332,55.906445,141.131696,138.667915,139.766219,138.339322,96.017077,136.161012,-0.000704,0.002135,32.000000,-235.780743,138.527591,-0.208385,24.716644,0.676448,464730.508029,0.987974,19.756552,2.589740,2.525335,0.045495,0.062475,164.944830,32.000000,178.008371,166.018787,169.752453,148.976673,32.000000,144.040082,67.624206,64.374320,89.755841,3.152144,54.699585,87.135970,74.454199,31.186884,49.740967,59.574181,36.786880
54.781376,65.016086,138.839835,142.408234,111.525232,109.018773,29.168469,14.229371,138.164495,0.728221,64.693415,55.918106,141.116164,138.585821,139.688811,138.336511,96.040479,136.068576,-0.000704,0.002170,32.000000,-235.781939,138.474034,-0.208389,24.696581,0.683219,464964.824295,0.993605,20.043238,2.600498,2.541581,0.050753,0.039111,164.764012,32.000000,178.116934,166.508150,168.358245,148.502783,32.000000,144.717975,67.591537,64.376614,89.724265,3.152144,54.666255,87.135970,74.666950,31.186884,49.740548,59.569559,36.878662
54.640714,65.016086,138.651815,142.408234,111.461246,109.018754,29.195709,14.223806,138.077211,0.728307,64.809899,55.867383,141.080859,138.576503,139.670725,138.288408,96.057356,136.014038,-0.000705,0.002174,32.000000,-235.790947,138.549558,-0.208694,24.681449,0.676703,464773.164401,0.982199,19.548092,2.692315,2.514878,0.047552,0.036010,164.068298,32.000000,178.907065,166.642687,165.424443,148.443359,32.000000,145.070521,67.597746,64.397049,89.700715,3.152144,54.660616,87.135970,74.710854,31.186884,49.875234,59.571900,36.867511
55.056456,65.086765,138.729889,142.426638,111.484746,109.014823,29.182129,14.227373,138.023575,0.728266,64.807579,55.860555,141.001653,138.676316,139.720065,138.303059,96.047053,136.008301,-0.000706,0.002182,32.000000,-235.780495,138.456699,-0.208702,24.760573,0.683802,465074.776862,0.991078,19.985202,2.624233,2.534435,0.046205,0.041917,163.769351,32.000000,179.226544,165.944487,163.686728,149.053276,32.000000,144.117835,67.575873,64.372169,89.655053,3.152144,54.684444,87.135970,74.578633,31.186884,50.022924,59.569785,36.820189
54.593731,65.146993,138.638818,142.444484,111.547363,109.010666,29.143151,14.224947,138.064950,0.728568,64.733826,55.873885,141.083641,138.553013,139.692720,138.320353,96.078501,135.999346,-0.000706,0.002203,32.000000,-235.780298,138.486415,-0.208710,24.798810,0.685379,465132.514481,0.992975,20.120705,2.580984,2.537518,0.054677,0.044730,164.140073,32.000000,178.858805,165.595981,166.674602,149.526947,32.000000,143.677122,67.597020,64.391308,89.654697,3.152144,54.651850,87.135970,74.727388,31.186884,50.149236,59.570444,37.039190
54.618536,65.164044,138.754057,142.448109,111.532085,109.010642,29.123406,14.229656,138.048576,0.728884,64.801403,55.826939,141.103509,138.588553,139.745277,138.163551,96.022137,135.948880,-0.000705,0.002195,32.000000,-235.778375,138.445114,-0.208732,24.855852,0.677374,464960.394547,0.985286,19.791659,2.588513,2.519775,0.036069,0.027617,164.734215,32.000000,178.203725,165.573342,169.196384,149.611541,32.000000,144.105984,67.593614,64.366168,89.642117,3.152144,54.682271,87.135970,74.624602,31.186884,50.150505,59.566628,36.994730
54.923550,65.164044,138.674319,142.448109,111.454589,109.010681,29.208172,14.230941,138.041362,0.728883,64.911389,55.817990,141.096352,138.561290,139.681638,138.347371,96.020644,135.944777,-0.000704,0.002203,32.000000,-235.780041,138.486698,-0.208735,24.878983,0.682985,465271.596076,0.995988,20.296932,2.552735,2.539464,0.045326,0.036840,164.984468,32.000000,177.954321,166.235646,169.595474,148.755936,32.000000,144.476936,67.591673,64.369650,89.643046,3.152144,54.659110,87.135970,74.573412,31.186884,50.187420,59.572146,36.870372
54.594492,65.198697,138.757298,142.455638,111.368022,109.010566,29.185628,14.229086,138.052582,0.728729,64.955345,55.863079,141.146205,138.557314,139.644768,138.216600,96.060106,135.995649,-0.000705,0.002227,32.000000,-235.780585,138.477175,-0.208731,24.859996,0.681681,465396.624158,0.996207,20.290052,2.584685,2.540421,0.053003,0.043907,164.296062,32.000000,178.448828,166.651264,166.878891,148.337897,32.000000,144.622764,67.605416,64.408090,89.642653,3.152144,54.676583,87.135970,74.657615,31.186884,50.261179,59.560393,36.917474
54.851380,65.217398,138.613822,142.465956,111.341883,109.010487,29.197333,14.220238,137.996501,0.728503,64.959745,55.780810,141.045533,138.536232,139.692189,138.282722,96.028552,135.944032,-0.000704,0.002236,32.000000,-235.785991,138.511401,-0.208763,24.811687,0.675993,465196.293135,0.987213,19.996472,2.584194,2.524861,0.042015,0.043573,163.870575,32.000000,179.058770,166.426842,164.461262,148.666252,32.000000,144.760969,67.599773,64.390729,89.638846,3.152144,54.634703,87.135970,74.607236,31.186884,50.301883,59.569598,36.913879
54.710683,65.222623,138.768479,142.465677,111.347574,109.010435,29.206493,14.226374,138.083211,0.728486,64.938443,55.836489,141.079932,138.454117,139.745858,138.284132,96.089180,136.069497,-0.000703,0.002277,32.000000,-235.783788,138.552616,-0.209052,24.808488,0.682025,465383.127099,0.994659,20.347899,2.569341,2.541599,0.061074,0.037901,163.734733,32.000000,179.213901,165.650338,164.975473,149.464691,32.000000,144.030193,67.638768,64.421103,89.670323,3.152144,54.679404,87.135970,74.630184,31.186884,50.303760,59.574604,37.019528
54.809720,65.222623,138.637720,142.465677,111.338741,109.010508,29.178112,14.231226,138.071066,0.728440,64.728599,55.939129,141.117213,138.547384,139.739417,138.334292,96.031965,135.971671,-0.000704,0.002271,32.000000,-235.779592,138.487799,-0.209114,24.730990,0.678697,465303.352627,0.989158,20.119178,2.575924,2.527080,0.044371,0.038234,164.362412,32.000000,178.252992,165.512070,167.839382,149.573624,32.000000,143.574905,67.613065,64.381516,89.645529,3.152144,54.636819,87.135970,74.632712,31.186884,50.316561,59.572451,36.817621
54.817906,65.220698,138.752749,142.472090,111.385505,109.010634,29.123188,14.229086,138.033296,0.728587,64.723485,55.918470,141.158148,138.569060,139.764295,138.256692,96.080135,136.031072,-0.000704,0.002268,32.000000,-235.780749,138.502791,-0.209022,24.698496,0.681771,465280.046258,0.991676,20.259806,2.575979,2.536406,0.051740,0.073032,164.845470,32.000000,178.020979,165.899122,169.842304,149.096537,32.000000,144.373846,67.632109,64.380165,89.679055,3.152144,54.687474,87.135970,74.560419,31.186884,50.314464,59.573208,37.053130
54.708111,65.181370,138.674679,142.467908,111.375953,109.010744,29.179080,14.232653,138.200465,0.728502,64.709503,55.877205,141.153761,138.626459,139.681150,138.309480,96.004168,135.982402,-0.000704,0.002269,32.000000,-235.774395,138.574885,-0.208987,24.716985,0.681692,465331.621640,0.990656,20.164467,2.585884,2.529437,0.036131,0.031216,164.879277,32.000000,178.139831,166.460268,168.369042,148.712069,32.000000,144.690056,67.609870,64.390005,89.695796,3.152144,54.646343,87.135970,74.681242,31.186884,50.234381,59.577663,36.939264
54.992642,65.133517,138.722100,142.467629,111.394722,109.002603,29.147751,14.227944,138.105865,0.728512,64.660982,55.865349,141.096985,138.591898,139.678431,138.230941,96.039186,136.057028,-0.000703,0.002267,32.000000,-235.782710,138.528244,-0.208973,24.736419,0.683076,465224.667334,0.992357,20.154669,2.566443,2.531157,0.048569,0.042389,163.930701,32.000000,178.773175,166.721790,165.576987,148.333205,32.000000,144.826667,67.621072,64.402503,89.705119,3.152144,54.669051,87.135970,74.705743,31.186884,50.235947,59.577309,36.850930
54.690703,65.133517,138.709572,142.467629,111.416837,109.002593,29.181947,14.225375,138.041353,0.728535,64.616795,55.777825,141.075238,138.535497,139.728479,138.166767,96.066738,136.031769,-0.000703,0.002272,32.000000,-235.780526,138.538075,-0.208950,24.796844,0.683755,465399.789177,0.992552,20.221030,2.618872,2.534810,0.048967,0.039165,163.858529,32.000000,179.091101,166.081502,163.984842,149.033230,32.000000,144.450124,67.670291,64.400116,89.704084,3.152144,54.660871,87.135970,74.685298,31.186884,50.137475,59.572185,36.806322
54.836898,65.064214,138.759129,142.459263,111.412604,109.002637,29.201455,14.231654,138.107287,0.728842,64.572740,55.909668,141.109173,138.623503,139.774768,138.309947,96.077112,136.012909,-0.000703,0.002272,32.000000,-235.776869,138.490838,-0.208920,24.868152,0.678979,465035.042645,0.987729,19.899617,2.619943,2.522557,0.044054,0.034728,164.107677,32.000000,179.022248,165.544868,166.397728,149.659788,32.000000,143.854353,67.695050,64.428313,89.689797,3.152144,54.679588,87.135970,74.506996,31.186884,49.993946,59.570248,36.823637
54.869611,65.077964,138.635325,142.455080,111.403141,109.002813,29.206019,14.230798,138.003955,0.728851,64.578887,55.808751,141.136320,138.597525,139.775461,138.385854,96.016659,136.036049,-0.000703,0.002261,32.000000,-235.777725,138.580861,-0.208895,24.880033,0.681854,465178.261829,0.992603,20.189950,2.580177,2.536255,0.049203,0.040715,164.738856,32.000000,178.201990,165.629586,169.006305,149.516988,32.000000,143.570712,67.696632,64.363067,89.669854,3.152144,54.623011,87.135970,74.593963,31.186884,50.023167,59.564937,36.900232
54.562848,65.090615,138.678594,142.462609,111.398430,108.997824,29.159709,14.224519,138.091163,0.728659,64.537578,55.891975,141.144605,138.602501,139.759946,138.382509,95.999911,136.026995,-0.000700,0.002244,32.000000,-235.780071,138.632993,-0.208922,24.884491,0.677814,464959.657797,0.988830,19.979918,2.560683,2.530397,0.046293,0.043401,165.070767,32.000000,178.019845,166.326217,169.777435,148.767428,32.000000,144.715841,67.710200,64.375018,89.697591,3.152144,54.686520,87.135970,74.682408,31.186884,50.023841,59.567356,36.864649
55.172578,65.090615,138.705789,142.462609,111.368892,108.997872,29.146394,14.223806,138.125915,0.728800,64.593014,55.951850,141.163760,138.584333,139.715370,138.280423,96.024736,136.076396,-0.000699,0.002240,32.000000,-235.786029,138.543848,-0.208952,24.869463,0.676356,465085.072066,0.988061,19.962217,2.632326,2.526632,0.047881,0.038837,164.390150,32.000000,178.549293,166.410435,167.086600,148.647269,32.000000,144.801511,67.664413,64.385444,89.675151,3.152144,54.651537,87.135970,74.442722,31.186884,50.050960,59.561593,37.033247
54.809932,65.051563,138.729520,142.465677,111.374012,108.997746,29.144954,14.227373,138.149422,0.728832,64.578926,55.928616,141.091065,138.695565,139.712451,138.326365,96.036824,136.062171,-0.000699,0.002221,32.000000,-235.781970,138.555247,-0.208943,24.789343,0.681131,465321.469044,0.995778,20.270358,2.644694,2.541630,0.050632,0.041078,163.972729,32.000000,179.006412,166.632189,164.553886,148.585673,32.000000,144.673192,67.678728,64.394801,89.699496,3.152144,54.682422,87.135970,74.589814,31.186884,49.970216,59.564475,37.028552
54.687643,65.021312,138.724420,142.452292,111.362965,108.997772,29.153320,14.234937,138.149631,0.728860,64.455341,55.974839,141.056605,138.724008,139.721720,138.327572,96.054146,136.037086,-0.000698,0.002197,32.000000,-235.772767,138.509784,-0.208952,24.773450,0.672438,464864.294325,0.984052,19.684274,2.643758,2.514035,0.041691,0.038794,163.882412,32.000000,179.244435,165.863101,164.866012,149.311698,32.000000,143.977302,67.667546,64.389007,89.640704,3.152144,54.650364,87.135970,74.682635,31.186884,49.907594,59.572106,36.968171
55.067793,65.007011,138.665656,142.442253,111.421975,108.997845,29.190906,14.226089,138.128035,0.728839,64.381255,56.012124,141.096835,138.679925,139.785454,138.457908,96.055916,136.088964,-0.000697,0.002177,32.000000,-235.783254,138.627873,-0.208628,24.742503,0.680163,465023.801542,0.991209,19.993204,2.624791,2.531102,0.061707,0.051063,164.499336,32.000000,178.374880,165.519455,167.688424,149.614963,32.000000,143.697968,67.665017,64.401923,89.643704,3.152144,54.700232,87.135970,74.699294,31.186884,49.907778,59.559734,36.864209
54.681302,65.007011,138.704555,142.442253,111.476075,108.997971,29.131336,14.224662,138.091469,0.728563,64.470779,55.916646,141.085117,138.622383,139.785239,138.324794,96.036522,136.102065,-0.000696,0.002194,32.000000,-235.785009,138.557920,-0.208626,24.721391,0.682376,465026.161014,0.993297,20.080692,2.595339,2.536668,0.041874,0.040810,164.935959,32.000000,178.141373,165.851469,169.745266,149.269450,32.000000,144.204367,67.653965,64.362840,89.668776,3.152144,54.641757,87.135970,74.681290,31.186884,49.878066,59.568556,36.799426
54.662213,65.010036,138.663497,142.431378,111.516180,108.998005,29.128241,14.227373,138.078490,0.728691,64.669055,55.899864,141.162576,138.649563,139.777182,138.351789,96.038166,136.087473,-0.000697,0.002202,32.000000,-235.777380,138.566505,-0.208641,24.769175,0.677104,464748.991372,0.984401,19.701037,2.618653,2.518090,0.048995,0.035232,165.112335,32.000000,178.142998,166.625724,168.740886,148.514771,32.000000,144.826669,67.645653,64.397104,89.682193,3.152144,54.684438,87.135970,74.598774,31.186884,49.884442,59.573886,36.864796
55.052185,65.067239,138.746682,142.433888,111.560875,108.998134,29.193025,14.225233,138.117863,0.728766,64.767255,55.947430,141.146483,138.696687,139.698444,138.326995,96.048963,136.165157,-0.000697,0.002233,32.000000,-235.784766,138.559143,-0.208684,24.812605,0.683776,465048.619103,0.994138,20.072503,2.644379,2.536599,0.050965,0.035068,164.205507,32.000000,178.935950,166.578458,165.823023,148.630682,32.000000,144.953329,67.630684,64.433872,89.664277,3.152144,54.656061,87.135970,74.497527,31.186884,50.003783,59.570434,36.753644
54.864765,65.091165,138.622323,142.440580,111.596223,109.002168,29.172112,14.224804,138.080171,0.728773,64.685625,55.901194,141.066263,138.699195,139.675694,138.270176,96.059886,136.105146,-0.000697,0.002243,32.000000,-235.785030,138.516457,-0.208697,24.880373,0.682539,465061.915728,0.994636,20.093927,2.635682,2.536734,0.052304,0.038772,163.903125,32.000000,179.209739,166.058759,163.995408,149.097590,32.000000,144.295784,67.611034,64.391591,89.627020,3.152144,54.678259,87.135970,74.711848,31.186884,50.004364,59.569844,37.073820
54.767017,65.091165,138.787312,142.440580,111.625207,109.014400,29.151435,14.222093,138.165225,0.728774,64.660256,55.881427,141.076415,138.579848,139.766151,138.300712,96.079942,136.059339,-0.000698,0.002232,32.000000,-235.781513,138.498082,-0.208732,24.885855,0.675967,464862.555679,0.984801,19.776228,2.662431,2.520276,0.070592,0.044298,164.164647,32.000000,179.049229,165.721871,166.190577,149.463619,32.000000,143.509751,67.647435,64.414347,89.609103,3.152144,54.674083,87.135970,74.631647,31.186884,50.054963,59.569284,36.814906
54.793770,65.095015,138.648654,142.440301,111.657615,109.014513,29.191448,14.224947,138.042723,0.728715,64.664066,55.848220,141.122759,138.505217,139.767637,138.335347,96.054658,136.040482,-0.000699,0.002221,32.000000,-235.784724,138.552005,-0.208738,24.866762,0.676381,465015.394907,0.989335,19.980077,2.622505,2.526618,0.064532,0.043506,164.807537,32.000000,178.324951,165.571818,168.822278,149.568552,32.000000,143.880364,67.636145,64.405521,89.633108,3.152144,54.643630,87.135970,74.647970,31.186884,50.063788,59.572873,36.840365
55.024276,65.126642,138.752588,142.453407,111.566682,109.014605,29.157422,14.232368,138.013534,0.728731,64.766106,55.938646,141.133564,138.547057,139.748115,138.222490,96.008801,136.048719,-0.000699,0.002223,32.000000,-235.777467,138.615879,-0.208765,24.839461,0.678665,465090.329923,0.992105,20.074101,2.580304,2.534140,0.045859,0.033729,165.072670,32.000000,178.272259,166.195230,169.672976,148.929026,32.000000,144.675617,67.628314,64.399330,89.642470,3.152144,54.648332,87.135970,74.512021,31.186884,50.130543,59.573090,36.876241
54.551316,65.154419,138.638045,142.464004,111.524141,109.006511,29.153207,14.223806,138.089795,0.728790,64.857291,55.874530,141.208077,138.623973,139.714830,138.261028,96.022861,135.974534,-0.000700,0.002209,32.000000,-235.780128,138.541726,-0.208761,24.790471,0.678053,465130.439099,0.990221,20.052206,2.596471,2.530373,0.041441,0.032396,164.578330,32.000000,178.526124,166.634493,167.206652,148.453285,32.000000,144.869631,67.620969,64.392375,89.682185,3.152144,54.657333,87.135970,74.612283,31.186884,50.131637,59.571231,36.912925
54.841613,65.154419,138.788434,142.464004,111.500079,109.006385,29.152709,14.223092,138.020928,0.728842,64.911026,55.834507,141.081284,138.642672,139.681523,138.259337,96.023511,136.040586,-0.000701,0.002171,32.000000,-235.785759,138.557818,-0.208757,24.720657,0.675908,465118.374474,0.986864,19.862395,2.646310,2.521661,0.039702,0.034215,163.955461,32.000000,179.037148,166.586285,164.783554,148.564439,32.000000,144.873467,67.576984,64.409208,89.686084,3.152144,54.665230,87.135970,74.597133,31.186884,50.190798,59.576916,36.859587
54.926780,65.169820,138.673968,142.470138,111.411751,109.002349,29.183017,14.227516,138.102168,0.728954,64.836103,55.753326,141.055637,138.529155,139.731122,138.222364,96.020806,136.074393,-0.000702,0.002144,32.000000,-235.780188,138.542337,-0.208726,24.716933,0.683849,465408.596759,0.996482,20.345295,2.596372,2.541424,0.050451,0.045602,164.010286,32.000000,179.310695,165.720339,164.464287,149.497043,32.000000,144.195385,67.605745,64.401319,89.701608,3.152144,54.677300,87.135970,74.660464,31.186884,50.224284,59.554512,37.065162
54.737465,65.196771,138.693299,142.475436,111.372433,108.990161,29.154497,14.225946,138.015447,0.728815,64.809737,55.787168,141.083921,138.569183,139.722965,138.295275,96.026203,135.977817,-0.000704,0.002148,32.000000,-235.780447,138.495409,-0.208755,24.720342,0.682135,465214.137221,0.990663,20.065589,2.627668,2.530714,0.038909,0.029255,164.417366,32.000000,178.401800,165.550826,167.612550,149.605394,32.000000,143.404883,67.552382,64.390360,89.676224,3.152144,54.619831,87.135970,74.650467,31.186884,50.281938,59.564878,36.898325
54.952312,65.235549,138.637118,142.494398,111.370676,108.973907,29.149515,14.228658,138.006064,0.728875,64.890751,55.778021,141.170284,138.592285,139.778374,138.151632,96.001006,136.013340,-0.000704,0.002162,32.000000,-235.777407,138.426820,-0.208704,24.778066,0.680333,465168.415635,0.987939,19.999146,2.646719,2.524706,0.044150,0.035194,164.992037,32.000000,178.047167,165.825733,169.807581,149.106740,32.000000,144.261403,67.580365,64.381273,89.746140,3.152144,54.651588,87.135970,74.637721,31.186884,50.283638,59.559193,36.912852
54.635336,65.235549,138.728163,142.494398,111.320816,108.957738,29.170708,14.228229,137.981938,0.728871,64.870337,55.840781,141.165264,138.562983,139.718798,138.218188,96.004533,136.006382,-0.000706,0.002166,32.000000,-235.779966,138.563445,-0.208701,24.856534,0.683204,465267.850605,0.992653,20.208160,2.594619,2.533791,0.051526,0.035213,165.058966,32.000000,178.325949,166.513153,168.788965,148.692072,32.000000,144.953069,67.542041,64.391260,89.785377,3.152144,54.629472,87.135970,74.700626,31.186884,50.366403,59.571870,36.930240
54.897295,65.232249,138.655012,142.504158,111.329970,108.949169,29.194444,14.231797,137.972757,0.728928,64.869154,55.917283,141.155444,138.490860,139.689752,138.254515,96.022706,136.023336,-0.000707,0.002138,32.000000,-235.777710,138.432896,-0.208547,24.877095,0.678018,465164.173006,0.988482,20.040358,2.636998,2.522862,0.043044,0.034406,164.109867,32.000000,178.749051,166.812883,165.848142,148.326243,32.000000,144.910219,67.550526,64.404789,89.796790,3.152144,54.633186,87.135970,74.517857,31.186884,50.361547,59.571497,36.787834
54.838620,65.192921,138.733294,142.495514,111.401567,108.937238,29.209751,14.230655,137.960175,0.729219,64.791831,55.859126,141.085090,138.513698,139.724904,138.247832,96.047865,136.047986,-0.000707,0.002137,32.000000,-235.781802,138.538460,-0.208384,24.854777,0.681080,465299.457405,0.993961,20.345353,2.630105,2.539166,0.047806,0.032784,163.939908,32.000000,179.132327,166.212255,163.869629,148.926562,32.000000,144.377357,67.564053,64.386203,89.833081,3.152144,54.628616,87.135970,74.592115,31.186884,50.281563,59.561200,36.898472
54.623784,65.156619,138.681858,142.481014,111.398485,108.945361,29.194657,14.223235,137.978741,0.729249,64.712842,55.818568,141.100839,138.485887,139.731079,138.222483,96.041626,136.011672,-0.000707,0.002123,32.000000,-235.784469,138.469203,-0.208432,24.796057,0.676088,465045.621714,0.987823,20.089898,2.620130,2.525717,0.049167,0.045164,164.098250,32.000000,179.071799,165.599554,166.072804,149.625246,32.000000,144.046359,67.590301,64.421740,89.842204,3.152144,54.631342,87.135970,74.711578,31.186884,50.283229,59.567897,36.866777
54.939401,65.156619,138.661091,142.481014,111.411020,108.945390,29.141507,14.225090,137.996286,0.729220,64.722284,55.881337,141.136990,138.533580,139.764608,138.178216,96.001681,136.065438,-0.000707,0.002113,32.000000,-235.783598,138.461268,-0.208474,24.737887,0.677851,464925.647842,0.988263,20.106970,2.606892,2.529847,0.049767,0.045630,164.700578,32.000000,178.285651,165.614359,168.669953,149.560068,32.000000,143.605256,67.559626,64.395961,89.844139,3.152144,54.595363,87.135970,74.548313,31.186884,50.209004,59.573995,36.854231
54.684382,65.178895,138.615014,142.482687,111.481966,108.945308,29.104284,14.231512,137.884379,0.729222,64.730046,55.818723,141.131855,138.614388,139.709142,138.305893,95.964532,135.973752,-0.000708,0.002129,32.000000,-235.778487,138.386763,-0.208482,24.702771,0.682436,465063.667297,0.993056,20.277563,2.595571,2.538855,0.039089,0.039794,165.028878,32.000000,177.949406,166.227683,170.114102,148.733374,32.000000,144.567777,67.542401,64.362797,89.844430,3.152144,54.611345,87.135970,74.630238,31.186884,50.256862,59.562380,36.872206
54.627672,65.178345,138.787080,142.486591,111.529166,108.945195,29.198248,14.227516,138.037120,0.728934,64.758385,55.802057,141.216660,138.515289,139.710753,138.177545,96.029886,135.954411,-0.000709,0.002118,32.000000,-235.783138,138.382931,-0.208497,24.702876,0.679116,464937.441981,0.988543,19.973824,2.661513,2.523892,0.053199,0.042301,164.666519,32.000000,178.469518,166.523403,167.420651,148.562079,32.000000,145.063998,67.587841,64.411334,89.884305,3.152144,54.644729,87.135970,74.702740,31.186884,50.257260,59.566373,36.798105
54.726874,65.151943,138.642954,142.482129,111.535327,108.933065,29.182468,14.225518,137.963700,0.729307,64.819675,55.842618,141.170499,138.555867,139.706373,138.199505,96.008479,135.899850,-0.000709,0.002111,32.000000,-235.782350,138.489923,-0.208488,24.673817,0.683767,465215.382117,0.994977,20.241419,2.654323,2.534819,0.057816,0.043125,163.997310,32.000000,178.987974,166.632970,164.783136,148.509589,32.000000,144.900164,67.538152,64.386102,89.858689,3.152144,54.623688,87.135970,74.466861,31.186884,50.258800,59.562911,36.910504
54.681443,65.151943,138.749572,142.482129,111.508068,108.920940,29.209219,14.229228,138.035727,0.729370,64.821718,55.803120,141.083692,138.548159,139.741174,138.209408,96.041861,135.965918,-0.000709,0.002102,32.000000,-235.778312,138.596423,-0.208196,24.733875,0.685561,465115.007513,0.992912,20.295540,2.579613,2.540600,0.047687,0.036790,163.783259,32.000000,179.171180,165.840902,164.351242,149.262130,32.000000,144.039497,67.545058,64.387187,89.861498,3.152144,54.623569,87.135970,74.675484,31.186884,50.205146,59.578745,37.019748
54.993275,65.182745,138.653914,142.482129,111.512818,108.908844,29.205626,14.230085,137.937377,0.729347,64.803748,55.832240,141.143620,138.407911,139.805052,138.286539,96.074731,135.945716,-0.000708,0.002125,32.000000,-235.774833,138.462347,-0.208111,24.781606,0.683940,465003.362952,0.991276,20.173531,2.574621,2.533361,0.049063,0.036979,164.473392,32.000000,178.512755,165.579715,167.438575,149.523726,32.000000,143.962998,67.521877,64.396083,89.847168,3.152144,54.608608,87.135970,74.671930,31.186884,50.270762,59.559311,36.859000
54.628686,65.233899,138.737136,142.493283,111.521271,108.904610,29.191476,14.224662,137.995531,0.729062,64.802711,55.844036,141.169238,138.501343,139.767723,138.334084,95.975905,135.998897,-0.000708,0.002148,32.000000,-235.786976,138.483519,-0.208111,24.806993,0.683471,464913.455994,0.991168,20.217300,2.573205,2.537416,0.041701,0.037147,164.857106,32.000000,178.080147,165.799992,169.291001,149.433124,32.000000,144.028657,67.509732,64.347968,89.853047,3.152144,54.614643,87.135970,74.701806,31.186884,50.378984,59.566205,36.808670
54.770575,65.236649,138.721880,142.503043,111.586364,108.904592,29.180769,14.230798,138.001014,0.728913,64.861844,55.791532,141.163655,138.598340,139.745997,138.195495,96.012388,135.957857,-0.000707,0.002149,32.000000,-235.773300,138.550024,-0.208119,24.878957,0.676883,464628.587526,0.985042,19.948238,2.530561,2.521289,0.051939,0.032360,164.979410,32.000000,178.040323,166.561536,169.198637,148.657982,32.000000,144.740822,67.500760,64.375722,89.904793,3.152144,54.634675,87.135970,74.597919,31.186884,50.381004,59.574368,36.762669
54.633423,65.236649,138.776249,142.503043,111.681173,108.905051,29.159957,14.225661,138.074326,0.729092,64.921577,55.816446,141.181585,138.527463,139.726700,138.223931,96.061129,136.000712,-0.000708,0.002161,32.000000,-235.784010,138.477665,-0.208152,24.853728,0.682255,465133.675330,0.992899,20.350116,2.655112,2.539639,0.054667,0.039245,164.227698,32.000000,178.826778,166.749479,166.141535,148.432965,32.000000,145.072696,67.480685,64.398181,89.918206,3.152144,54.628491,87.135970,74.701708,31.186884,50.388773,59.565743,36.857899
54.838489,65.225648,138.686853,142.497466,111.647160,108.896818,29.181779,14.228229,137.969843,0.729123,64.891370,55.898609,141.108971,138.561189,139.733848,138.185430,96.037434,135.989732,-0.000710,0.002159,32.000000,-235.778655,138.478603,-0.208152,24.781449,0.678046,464966.553991,0.990424,20.216160,2.598778,2.532781,0.050226,0.039569,163.869475,32.000000,179.169668,166.289699,164.052190,148.948283,32.000000,144.557015,67.479274,64.399271,89.931235,3.152144,54.610561,87.135970,74.556641,31.186884,50.367851,59.559724,36.759294
54.799418,65.230874,138.754898,142.496350,111.586332,108.888548,29.194771,14.229514,138.032744,0.729092,64.719318,55.993133,141.140745,138.539309,139.761840,138.252557,96.040265,135.960327,-0.000710,0.002153,32.000000,-235.776387,138.440892,-0.208161,24.778826,0.681108,464958.492366,0.993888,20.348298,2.570767,2.540135,0.054203,0.035596,163.976307,32.000000,179.225236,165.816718,165.805494,149.474839,32.000000,143.955132,67.461740,64.400052,89.910977,3.152144,54.614869,87.135970,74.618240,31.186884,50.380693,59.576620,37.054744
55.076739,65.202272,138.662397,142.494120,111.539484,108.880318,29.162022,14.230085,138.047043,0.729035,64.605924,55.841337,141.149348,138.605946,139.757399,138.310170,95.994999,136.024072,-0.000711,0.002182,32.000000,-235.778767,138.535116,-0.208134,24.699309,0.679419,464820.437343,0.988932,20.139823,2.589150,2.529006,0.042543,0.035264,164.684248,32.000000,178.397534,165.704040,168.453796,149.599866,32.000000,143.998276,67.431124,64.363894,89.921336,3.152144,54.608569,87.135970,74.723549,31.186884,50.382686,59.571329,36.790988
54.809230,65.202272,138.796349,142.494120,111.526931,108.885364,29.193582,14.234080,138.084544,0.729315,64.645230,55.860277,141.180050,138.617120,139.787006,138.306832,95.998534,136.032638,-0.000713,0.002196,32.000000,-235.771001,138.508438,-0.208110,24.693828,0.680412,464812.346395,0.989211,20.182629,2.572096,2.532051,0.055230,0.067096,164.844453,32.000000,178.298440,166.122609,169.752296,149.040423,32.000000,144.537222,67.449053,64.400686,89.949628,3.152144,54.624838,87.135970,74.614729,31.186884,50.324887,59.555102,36.878075
54.655005,65.152218,138.687132,142.483244,111.465707,108.873250,29.184841,14.225803,138.028706,0.729369,64.673658,55.874091,141.211761,138.568877,139.750404,138.288614,96.025728,136.083781,-0.000715,0.002195,32.000000,-235.781245,138.540951,-0.208075,24.715412,0.677779,464646.918986,0.984653,19.887724,2.648194,2.517622,0.053453,0.034528,164.650665,32.000000,178.571874,166.712540,167.748916,148.558253,32.000000,144.774041,67.419383,64.390958,89.932824,3.152144,54.609917,87.135970,74.575272,31.186884,50.222139,59.574870,36.891722
55.067948,65.130217,138.719702,142.479619,111.418253,108.869124,29.168755,14.223948,137.999721,0.729374,64.697485,55.936724,141.157244,138.681047,139.727281,138.224175,96.044429,136.058746,-0.000717,0.002209,32.000000,-235.785067,138.609254,-0.208076,24.725430,0.682746,464839.511584,0.988951,20.144588,2.648802,2.532354,0.055171,0.040805,164.067881,32.000000,179.083277,166.739874,165.175154,148.471144,32.000000,145.023922,67.435533,64.395889,89.933010,3.152144,54.593541,87.135970,74.479876,31.186884,50.177586,59.568300,36.868097
54.867423,65.113716,138.700544,142.482408,111.354092,108.865242,29.134842,14.227659,138.056548,0.729438,64.640553,55.867175,141.095390,138.645770,139.767874,138.322250,96.046325,136.121876,-0.000719,0.002207,32.000000,-235.780537,138.511642,-0.208079,24.791310,0.683754,464763.333781,0.992093,20.243058,2.646335,2.537501,0.043212,0.055619,163.894245,32.000000,179.304491,165.710685,164.493206,149.364410,32.000000,144.463021,67.430404,64.385728,89.891132,3.152144,54.631081,87.135970,74.622302,31.186884,50.178710,59.571978,36.805148
54.709505,65.113716,138.750465,142.482408,111.300710,108.861460,29.140473,14.226802,138.100474,0.729437,64.593967,55.938604,141.117493,138.613267,139.796163,138.234689,96.044581,136.022259,-0.000720,0.002209,32.000000,-235.782213,138.549455,-0.208374,24.847014,0.677285,464399.703748,0.984308,19.824095,2.615530,2.519064,0.055771,0.039347,164.337437,32.000000,178.686489,165.759734,167.196916,149.487268,32.000000,143.571797,67.428592,64.398948,89.858561,3.152144,54.601648,87.135970,74.654143,31.186884,50.145339,59.561288,36.885045
55.070040,65.114541,138.661124,142.479898,111.224560,108.853225,29.166830,14.222664,138.116438,0.729537,64.546157,55.944861,141.178161,138.598852,139.821603,138.355718,96.023133,136.097945,-0.000722,0.002197,32.000000,-235.787007,138.540259,-0.208689,24.858134,0.678374,464490.016868,0.989363,20.000074,2.644152,2.527922,0.045151,0.050622,164.881940,32.000000,178.219083,165.868751,169.600350,149.408329,32.000000,144.076753,67.417451,64.374817,89.858447,3.152144,54.613476,87.135970,74.632120,31.186884,50.148044,59.569618,37.024590
54.847956,65.103816,138.763851,142.474879,111.218821,108.853246,29.126333,14.233795,138.163035,0.729657,64.577776,55.957779,141.197240,138.667404,139.751220,138.314696,95.977740,136.028598,-0.000723,0.002171,32.000000,-235.774892,138.536216,-0.208687,24.857190,0.679494,464581.567044,0.992299,20.152033,2.597735,2.536131,0.045542,0.042474,164.894761,32.000000,178.251569,166.299203,169.364328,148.945017,32.000000,144.857871,67.387386,64.362605,89.820024,3.152144,54.603214,87.135970,74.580026,31.186884,50.126672,59.570149,37.029799
54.828546,65.068614,138.755710,142.471811,111.283489,108.853277,29.142312,14.230941,138.123898,0.729705,64.559649,55.864122,141.167694,138.613980,139.721617,138.380944,96.010466,136.049251,-0.000724,0.002147,32.000000,-235.779058,138.506767,-0.208656,24.828629,0.673202,464352.961829,0.984146,19.806414,2.655777,2.517905,0.098564,0.036623,164.258475,32.000000,178.814255,166.719615,166.248533,148.441760,32.000000,144.964260,67.377785,64.392654,89.808789,3.152144,54.588004,87.135970,74.553604,31.186884,50.127569,59.574742,36.892089
54.830621,65.068614,138.744426,142.471811,111.210580,108.845026,29.178076,14.225803,137.980656,0.729746,64.604954,55.929158,141.095443,138.689101,139.747952,138.448007,96.041559,136.079374,-0.000724,0.002131,32.000000,-235.783704,138.491677,-0.208620,24.817326,0.677116,464579.298053,0.989906,20.008888,2.667641,2.529973,0.049846,0.045180,163.871816,32.000000,179.103513,166.559614,164.251880,148.809756,32.000000,144.551244,67.407153,64.387874,89.801183,3.152144,54.594998,87.135970,74.579963,31.186884,50.054875,59.565930,37.002360
54.707602,65.057888,138.689760,142.462888,111.165282,108.845086,29.197565,14.228800,138.154281,0.729750,64.422170,55.977637,141.093087,138.536964,139.765567,138.377989,96.033227,136.128731,-0.000725,0.002162,32.000000,-235.780215,138.536442,-0.208619,24.755642,0.678073,464474.449856,0.989658,19.992350,2.644902,2.530720,0.047161,0.027700,164.006109,32.000000,179.352612,165.718282,165.497134,149.582021,32.000000,144.173405,67.397936,64.381966,89.757511,3.152144,54.607530,87.135970,74.567883,31.186884,50.033076,59.571831,36.894730
54.630970,65.030937,138.785402,142.461494,111.174008,108.845173,29.139938,14.226945,138.131016,0.729765,64.274785,55.947843,141.132833,138.648482,139.792325,138.373363,96.009766,136.063212,-0.000725,0.002162,32.000000,-235.783054,138.568035,-0.208637,24.713156,0.678238,464373.345397,0.988328,19.990354,2.628373,2.530419,0.052236,0.041249,164.629072,32.000000,178.421753,165.646614,168.211408,149.607668,32.000000,143.685657,67.414861,64.371382,89.772401,3.152144,54.607803,87.135970,74.681326,31.186884,49.977389,59.568880,36.788567
54.909789,64.964110,138.708343,142.445878,111.209248,108.845246,29.162919,14.225375,138.165893,0.729709,64.345061,55.880973,141.151306,138.699602,139.821202,138.351421,96.005900,136.108166,-0.000725,0.002189,32.000000,-235.782984,138.585881,-0.208914,24.709013,0.681494,464458.453300,0.990099,20.098039,2.660564,2.535109,0.043499,0.029079,164.861416,32.000000,178.144496,166.183789,169.906425,148.879342,32.000000,144.496555,67.429920,64.361849,89.776212,3.152144,54.605570,87.135970,74.417527,31.186884,49.977656,59.573788,37.016446
54.920245,64.964110,138.758716,142.445878,111.311096,108.853324,29.169409,14.232225,138.179770,0.729675,64.399854,55.943864,141.150952,138.674969,139.715599,138.366094,95.982183,136.104242,-0.000726,0.002196,32.000000,-235.777610,138.575109,-0.208895,24.734452,0.684295,464519.495134,0.993527,20.144953,2.652352,2.540416,0.056131,0.037180,164.811268,32.000000,178.343281,166.511616,167.998897,148.636851,32.000000,145.064560,67.399151,64.375667,89.783950,3.152144,54.591135,87.135970,74.529426,31.186884,49.838218,59.572323,37.042198
54.862430,64.948709,138.695633,142.439186,111.402676,108.857565,29.155751,14.230370,138.139344,0.729689,64.505336,55.943308,141.114941,138.658595,139.720238,138.457788,96.004848,136.133729,-0.000724,0.002220,32.000000,-235.777662,138.495427,-0.208895,24.790916,0.679614,464247.026181,0.986989,19.809756,2.677951,2.526113,0.047413,0.030901,164.164442,32.000000,179.045080,166.771120,165.236769,148.602295,32.000000,145.129564,67.409589,64.400344,89.801104,3.152144,54.596674,87.135970,74.679449,31.186884,49.805758,59.570956,36.935889
54.775840,64.963560,138.799537,142.426359,111.441795,108.865835,29.208343,14.227801,138.140207,0.729704,64.438284,55.953247,141.080751,138.554725,139.729008,138.394266,96.016258,136.061619,-0.000723,0.002225,32.000000,-235.782033,138.553880,-0.208921,24.843369,0.679074,464324.083787,0.986635,19.799712,2.699771,2.526549,0.056546,0.040367,163.919099,32.000000,179.159635,166.034202,164.239868,149.144128,32.000000,143.974781,67.399529,64.391919,89.800838,3.152144,54.604861,87.135970,74.601542,31.186884,49.836275,59.570572,37.022829
54.897170,64.968785,138.699640,142.418551,111.434835,108.877889,29.187161,14.228229,138.158123,0.729834,64.383214,55.851827,141.087154,138.597566,139.761160,138.375299,96.026821,136.083759,-0.000723,0.002237,32.000000,-235.785211,138.561487,-0.208936,24.907727,0.678064,464311.528868,0.988246,19.839865,2.691358,2.528062,0.058518,0.046008,164.298053,32.000000,178.794383,165.597717,167.085197,149.728683,32.000000,143.908742,67.419799,64.382186,89.779850,3.152144,54.576631,87.135970,74.627187,31.186884,49.835960,59.569490,36.882624
