OSU 80 Ton Compressor Load Stand
54.804199,64.968785,138.775219,142.418551,111.422214,108.890028,29.171276,14.230655,138.068044,0.729983,64.465251,55.860426,141.103671,138.680903,139.770793,138.335188,95.995330,136.174987,-0.000723,0.002250,32.000000,-235.779179,138.532587,-0.208943,24.908645,0.678579,464401.396433,0.988308,19.938004,2.645091,2.533955,0.047766,0.042311,164.838851,32.000000,178.350550,165.737299,169.243435,149.573211,32.000000,144.138932,67.441058,64.344205,89.796788,3.152144,54.592394,87.135970,74.585174,31.186884,49.846569,59.568113,36.818134
54.608861,65.002336,138.689235,142.421061,111.376758,108.898423,29.200228,14.231226,138.073354,0.730001,64.573563,55.907941,141.146285,138.646891,139.729361,138.287191,95.965599,136.107487,-0.000723,0.002244,32.000000,-235.778117,138.598258,-0.208956,24.878354,0.674546,464357.274923,0.986728,19.826555,2.645231,2.526535,0.047305,0.042001,164.968841,32.000000,178.125426,166.554123,169.353067,148.609716,32.000000,144.555566,67.449858,64.365151,89.805768,3.152144,54.589194,87.135970,74.643765,31.186884,49.916342,59.571969,36.978149
55.143562,65.041938,138.798676,142.431936,111.421227,108.895341,29.157977,14.227801,138.112259,0.729676,64.750599,55.873165,141.115193,138.676254,139.679387,138.369982,96.006225,136.097696,-0.000721,0.002233,32.000000,-235.780558,138.509175,-0.208966,24.831383,0.676402,464538.774826,0.989231,19.915941,2.720815,2.532201,0.046077,0.042998,164.270265,32.000000,178.732152,166.627957,166.578985,148.442824,32.000000,145.045922,67.461889,64.374303,89.810195,3.152144,54.598922,87.135970,74.420278,31.186884,49.998923,59.578961,36.729800
54.710732,65.084840,138.730045,142.440301,111.377068,108.906685,29.156898,14.224947,138.087832,0.729663,64.712249,55.857316,141.114785,138.636207,139.701643,138.317582,96.002405,136.040156,-0.000721,0.002260,32.000000,-235.784560,138.577947,-0.208972,24.776964,0.679862,464813.534992,0.992329,20.137677,2.717923,2.539684,0.057874,0.041023,163.999900,32.000000,179.260804,166.440297,164.251077,148.886938,32.000000,144.682255,67.476012,64.381795,89.855004,3.152144,54.566648,87.135970,74.585894,31.186884,49.999285,59.567336,36.795097
54.637274,65.084840,138.814501,142.440301,111.340299,108.910680,29.199627,14.226660,138.105398,0.729647,64.545725,55.847821,141.085689,138.569896,139.714748,138.407466,96.015468,136.059498,-0.000721,0.002250,32.000000,-235.784323,138.460227,-0.208972,24.764585,0.673674,464415.331833,0.983180,19.663375,2.672565,2.517042,0.041254,0.041484,163.929232,32.000000,179.253273,165.873549,165.173375,149.331067,32.000000,143.848410,67.460661,64.370147,89.836129,3.152144,54.602433,87.135970,74.669146,31.186884,50.089335,59.560255,37.054304
54.722207,65.092265,138.714121,142.449503,111.356862,108.898402,29.182527,14.225375,138.171449,0.729598,64.462893,55.945623,141.125839,138.588513,139.695047,138.430629,95.983783,136.125796,-0.000722,0.002263,32.000000,-235.782820,138.561570,-0.208909,24.739592,0.681512,464820.660429,0.992050,20.121976,2.648566,2.535701,0.060031,0.048475,164.564443,32.000000,178.469049,165.592717,168.250584,149.586363,32.000000,143.843212,67.480936,64.373369,89.854494,3.152144,54.590280,87.135970,74.439659,31.186884,50.105569,59.568959,36.905735
54.709494,65.055413,138.809517,142.451176,111.409997,108.894161,29.143658,14.231512,138.115480,0.729288,64.488143,55.880125,141.139108,138.645545,139.756743,138.374507,95.936631,136.159193,-0.000722,0.002251,32.000000,-235.774881,138.662828,-0.208973,24.770958,0.683448,464860.004238,0.992109,20.192775,2.644856,2.540656,0.054467,0.039399,164.983461,32.000000,178.186706,166.007317,169.919158,148.960062,32.000000,144.668578,67.473698,64.319317,89.843091,3.152144,54.596409,87.135970,74.631958,31.186884,50.029538,59.577574,36.943813
54.860886,65.019662,138.739988,142.445599,111.454036,108.894080,29.138885,14.231940,138.085999,0.729401,64.495229,55.920512,141.167027,138.697032,139.725174,138.344621,95.969677,136.116852,-0.000720,0.002249,32.000000,-235.777731,138.633235,-0.208972,24.837101,0.682243,464828.386600,0.990893,20.118347,2.708589,2.534878,0.049966,0.039669,164.858802,32.000000,178.412990,166.641558,168.059593,148.490930,32.000000,144.601380,67.467795,64.346812,89.879211,3.152144,54.565885,87.135970,74.496580,31.186884,50.030017,59.578617,36.878075
54.876079,65.019662,138.776372,142.445599,111.512474,108.902134,29.184409,14.225661,138.186608,0.729534,64.487561,55.908710,141.164512,138.662858,139.723807,138.394081,96.003698,136.149914,-0.000720,0.002246,32.000000,-235.783191,138.626140,-0.208953,24.857006,0.681984,464865.299868,0.992334,20.093743,2.771882,2.537211,0.044968,0.033603,164.034834,32.000000,178.959261,166.659241,165.676770,148.467827,32.000000,145.011809,67.483794,64.375402,89.898069,3.152144,54.578905,87.135970,74.544038,31.186884,49.955756,59.575027,36.827158
54.806763,64.983910,138.800112,142.438907,111.608744,108.914317,29.152157,14.227516,138.116060,0.729508,64.476747,55.878078,141.060172,138.656394,139.743732,138.331397,96.025810,136.141322,-0.000720,0.002257,32.000000,-235.777729,138.625385,-0.208951,24.882104,0.677428,464642.856639,0.989369,19.912303,2.718372,2.528942,0.043575,0.037291,163.926493,32.000000,179.320377,165.896630,164.126413,149.127476,32.000000,144.368625,67.514120,64.374930,89.911013,3.152144,54.563603,87.135970,74.613177,31.186884,49.881289,59.574486,36.901480
54.925137,64.978685,138.800239,142.431936,111.596897,108.926406,29.137827,14.226660,138.133182,0.729502,64.305526,55.947557,141.091419,138.676744,139.774267,138.475102,96.017856,136.165442,-0.000721,0.002242,32.000000,-235.780225,138.651939,-0.208953,24.876256,0.676897,464597.028915,0.987596,19.897699,2.700331,2.528905,0.046961,0.031920,164.221515,32.000000,178.901846,165.601032,166.719269,149.392911,32.000000,143.784784,67.488939,64.363857,89.878675,3.152144,54.588142,87.135970,74.515423,31.186884,49.870257,59.574772,36.951810
55.045187,64.937984,138.795780,142.423849,111.617719,108.934531,29.160771,14.229086,138.221249,0.729608,64.176420,56.026816,141.127356,138.707880,139.763023,138.456667,95.977126,136.118732,-0.000722,0.002220,32.000000,-235.779274,138.692218,-0.208926,24.776859,0.677402,464597.744542,0.990089,19.928598,2.674067,2.532536,0.055672,0.044733,164.795704,32.000000,178.361468,165.723282,169.179498,149.378735,32.000000,143.968232,67.491322,64.341603,89.894417,3.152144,54.546669,87.135970,74.557320,31.186884,49.870073,59.568143,36.908816
54.748865,64.937984,138.821296,142.423849,111.598434,108.934710,29.185747,14.224234,138.214599,0.729739,64.193553,55.993863,141.124617,138.664367,139.779485,138.414330,95.988918,136.109799,-0.000722,0.002215,32.000000,-235.786912,138.662892,-0.208936,24.738753,0.675829,464580.155763,0.988308,19.809588,2.693676,2.527080,0.053568,0.041045,165.106593,32.000000,178.257102,166.307791,169.567862,148.647837,32.000000,144.917452,67.488766,64.338201,89.921700,3.152144,54.596644,87.135970,74.590068,31.186884,49.784802,59.572116,36.848875
54.783042,64.879133,138.815470,142.403214,111.596753,108.942478,29.139201,14.225661,138.220929,0.729707,64.320349,56.029726,141.162972,138.683901,139.669636,138.393429,95.974674,136.116123,-0.000722,0.002193,32.000000,-235.783846,138.596282,-0.208943,24.724302,0.676671,464560.830629,0.985111,19.653683,2.711832,2.521488,0.043608,0.038718,164.342061,32.000000,178.738227,166.635598,166.627000,148.357727,32.000000,144.669416,67.467140,64.348243,89.906543,3.152144,54.547087,87.135970,74.350027,31.186884,49.661405,59.574142,36.806102
54.863456,64.865932,138.753870,142.388714,111.543764,108.958598,29.178873,14.230085,138.133011,0.729378,64.429463,55.949520,141.077401,138.798273,139.717585,138.430449,96.004879,136.219471,-0.000720,0.002186,32.000000,-235.777783,138.663359,-0.208932,24.759104,0.682360,464734.155633,0.990171,19.938395,2.695721,2.535601,0.051094,0.032184,164.038182,32.000000,179.176446,166.613243,164.309751,148.486459,32.000000,144.791756,67.496613,64.369889,89.946288,3.152144,54.563634,87.135970,74.525102,31.186884,49.632842,59.573906,36.798545
54.984323,64.920658,138.852817,142.392618,111.679683,108.962771,29.155420,14.227230,138.165623,0.729409,64.465891,55.844168,141.068611,138.700642,139.745272,138.412112,96.018898,136.179725,-0.000721,0.002169,32.000000,-235.782768,138.623468,-0.209016,24.867156,0.682140,464690.298941,0.990982,19.846647,2.713024,2.533913,0.041202,0.060675,163.977027,32.000000,179.312000,165.796862,165.206323,149.355411,32.000000,144.169211,67.491651,64.357390,89.911350,3.152144,54.558274,87.135970,74.536650,31.186884,49.631684,59.567189,36.740218
54.742911,64.920658,138.716499,142.392618,111.765815,108.974964,29.128986,14.229228,138.216816,0.729502,64.514217,55.915527,141.079113,138.691547,139.735818,138.358208,96.040841,136.188905,-0.000721,0.002126,32.000000,-235.780770,138.600502,-0.209022,24.886982,0.679706,464625.037243,0.988140,19.756102,2.732756,2.529076,0.051323,0.037782,164.546366,32.000000,178.489634,165.514766,167.927572,149.449368,32.000000,143.754752,67.495975,64.357552,89.916827,3.152144,54.546812,87.135970,74.576530,31.186884,49.744933,59.574575,36.796418
54.836432,65.004536,138.812653,142.402657,111.742847,108.974988,29.154887,14.227516,138.093669,0.729497,64.684722,55.881814,141.134799,138.714630,139.757419,138.375238,95.944280,136.218535,-0.000721,0.002135,32.000000,-235.780844,138.581332,-0.208613,24.910717,0.675573,464610.428884,0.986710,19.694741,2.699535,2.525316,0.051485,0.042406,164.889851,32.000000,178.149195,166.040060,170.052752,148.984994,32.000000,144.278203,67.497737,64.332167,89.936749,3.152144,54.540189,87.135970,74.609312,31.186884,49.919355,59.580564,36.758707
54.803904,65.087865,138.722721,142.427195,111.703781,108.982916,29.174447,14.230655,138.174768,0.729502,64.719935,55.937746,141.132553,138.699499,139.704463,138.365502,96.002621,136.108222,-0.000720,0.002142,32.000000,-235.779343,138.617266,-0.208468,24.891992,0.678047,464778.006063,0.992540,19.926802,2.682029,2.533963,0.057404,0.040833,164.948982,32.000000,178.314421,166.499625,168.441165,148.542820,32.000000,144.949943,67.476155,64.353949,89.940770,3.152144,54.542936,87.135970,74.552187,31.186884,50.093116,59.572854,36.955918
54.722701,65.086490,138.822185,142.441696,111.658186,108.991123,29.142030,14.230655,138.171826,0.729478,64.618731,55.923289,141.084132,138.733103,139.682072,138.495559,95.996561,136.202575,-0.000719,0.002145,32.000000,-235.777212,138.632114,-0.208463,24.770381,0.676652,465037.919822,0.990009,19.920689,2.792903,2.531395,0.052753,0.034343,164.056672,32.000000,178.962008,166.697905,165.521267,148.362174,32.000000,144.877515,67.447734,64.351323,89.922910,3.152144,54.550712,87.135970,74.517003,31.186884,50.093874,59.573178,36.841392
54.823986,65.086490,138.759337,142.441696,111.783991,108.991262,29.123276,14.234937,138.273680,0.729447,64.541359,55.901905,141.024728,138.743257,139.710529,138.410202,96.024515,136.239994,-0.000716,0.002145,32.000000,-235.771784,138.639495,-0.208459,24.764009,0.677393,465088.912524,0.990289,20.035305,2.681258,2.531256,0.052305,0.037893,163.823709,32.000000,179.198821,166.034237,164.074274,148.932659,32.000000,144.209562,67.445269,64.356786,89.931602,3.152144,54.553928,87.135970,74.542924,31.186884,50.091758,59.562635,36.897665
54.649091,65.027087,138.801664,142.440859,111.782958,108.998706,29.191056,14.232511,138.190516,0.729456,64.432836,55.848961,141.041789,138.775903,139.716865,138.471338,96.043577,136.126891,-0.000716,0.002177,32.000000,-235.775521,138.632174,-0.208471,24.765661,0.682532,465190.374900,0.993090,20.112097,2.732913,2.536830,0.036603,0.042329,164.174263,32.000000,178.918381,165.670164,166.585353,149.358593,32.000000,143.851616,67.439648,64.360334,89.928908,3.152144,54.561594,87.135970,74.537178,31.186884,49.968493,59.567661,36.895170
55.043992,65.007836,138.750577,142.434724,111.823595,109.006852,29.132080,14.232939,138.221833,0.729508,64.432370,55.922323,141.087652,138.704882,139.765116,138.427435,96.010116,136.192126,-0.000716,0.002178,32.000000,-235.774601,138.595565,-0.208190,24.741559,0.680829,465065.830718,0.991699,20.014612,2.723035,2.530997,0.055216,0.044133,164.773589,32.000000,178.353072,165.436001,168.837227,149.703162,32.000000,144.045195,67.470700,64.344297,89.949535,3.152144,54.550291,87.135970,74.430378,31.186884,49.928594,59.569067,36.950269
54.722206,64.985010,138.828706,142.436676,111.810534,109.006745,29.113539,14.229799,138.187150,0.729490,64.463557,55.963529,141.115552,138.769603,139.721235,138.444994,96.009386,136.171030,-0.000715,0.002186,32.000000,-235.775938,138.587041,-0.208159,24.828420,0.683613,465087.806621,0.992811,20.123629,2.649325,2.539871,0.052870,0.043626,165.016306,32.000000,178.044990,166.336688,169.873583,148.650226,32.000000,144.482364,67.482256,64.337098,89.962584,3.152144,54.549775,87.135970,74.550225,31.186884,49.928661,59.560246,37.051516
54.791061,64.985010,138.740965,142.436676,111.783572,109.006585,29.168334,14.237220,138.287077,0.729435,64.427769,55.857894,141.125451,138.765768,139.675067,138.486151,96.012092,136.195591,-0.000715,0.002224,32.000000,-235.773598,138.676205,-0.208142,24.859996,0.677995,464902.193170,0.986945,19.724682,2.714309,2.520722,0.057115,0.043182,164.445067,32.000000,178.427782,166.622128,167.167019,148.280055,32.000000,144.838657,67.482180,64.365010,89.964498,3.152144,54.541601,87.135970,74.556004,31.186884,49.881011,59.571261,36.842932
54.870660,64.963835,138.814067,142.428590,111.877837,109.010823,29.189319,14.223520,138.190351,0.729417,64.501398,55.916316,141.066254,138.802311,139.704113,138.500973,96.033633,136.173076,-0.000714,0.002240,32.000000,-235.781397,138.595610,-0.208157,24.881449,0.680883,465084.761198,0.993944,20.011095,2.704845,2.536972,0.047779,0.031345,163.924032,32.000000,179.087100,166.534405,164.478006,148.614761,32.000000,144.971727,67.484099,64.346885,89.966327,3.152144,54.559021,87.135970,74.646096,31.186884,49.836674,59.572637,37.009183
54.776131,64.949534,138.725896,142.423570,111.971883,109.014941,29.197698,14.226945,138.213061,0.729403,64.354286,56.003559,141.038636,138.682576,139.735218,138.530474,96.032564,136.178296,-0.000714,0.002251,32.000000,-235.780595,138.635745,-0.208163,24.884806,0.678507,465033.332675,0.990695,19.944808,2.714007,2.532182,0.040423,0.046040,163.783598,32.000000,179.212466,165.859525,164.803640,149.172287,32.000000,143.991236,67.481591,64.332253,89.933628,3.152144,54.536855,87.135970,74.561088,31.186884,49.806548,59.576335,36.957239
54.914790,64.930284,138.847069,142.415484,111.918108,109.015012,29.209292,14.229228,138.206846,0.729478,64.269733,55.873131,141.074914,138.723357,139.750818,138.393248,96.049949,136.174866,-0.000714,0.002242,32.000000,-235.780934,138.680450,-0.208132,24.851944,0.677084,464922.253160,0.988376,19.847080,2.681587,2.529841,0.050458,0.040620,164.506894,32.000000,178.255777,165.651848,167.941509,149.312217,32.000000,143.814539,67.513474,64.332090,89.930461,3.152144,54.565173,87.135970,74.505569,31.186884,49.806113,59.563166,36.918574
54.909531,64.930284,138.774271,142.415484,111.898628,109.015009,29.200142,14.223806,138.196030,0.729553,64.331583,55.882327,141.116772,138.684330,139.757797,138.482190,95.998457,136.193277,-0.000713,0.002211,32.000000,-235.790455,138.629669,-0.207842,24.782760,0.677955,464984.905819,0.989979,19.923699,2.685179,2.532598,0.037255,0.038943,164.871343,32.000000,178.052235,165.776239,169.896165,149.179279,32.000000,144.452401,67.519370,64.349705,89.910224,3.152144,54.553391,87.135970,74.489543,31.186884,49.765433,59.575037,36.995316
54.908742,64.924234,138.817636,142.409070,111.844234,109.014901,29.143466,14.230655,138.223963,0.729432,64.481543,55.932385,141.114770,138.686123,139.733127,138.475024,96.000273,136.165846,-0.000714,0.002216,32.000000,-235.777868,138.723972,-0.207851,24.722807,0.677351,464828.765974,0.986770,19.771126,2.666136,2.528409,0.051124,0.033142,165.053507,32.000000,178.098311,166.493805,168.614088,148.471813,32.000000,144.673894,67.508874,64.333739,89.882861,3.152144,54.540022,87.135970,74.480775,31.186884,49.752200,59.565497,36.860174
54.770130,64.950359,138.759860,142.411301,111.818371,109.014852,29.177380,14.228943,138.211300,0.729298,64.571341,55.892338,141.076900,138.658147,139.649088,138.454080,96.023022,136.134587,-0.000714,0.002213,32.000000,-235.779744,138.632033,-0.207864,24.708619,0.678934,464940.229649,0.987184,19.776179,2.726524,2.527326,0.048126,0.035096,164.106788,32.000000,178.651182,166.713140,165.780481,148.270338,32.000000,144.663471,67.474429,64.322557,89.870094,3.152144,54.546932,87.135970,74.547983,31.186884,49.806012,59.575529,36.813365
54.631662,65.004811,138.846257,142.417993,111.823286,109.004531,29.135006,14.227801,138.220128,0.729257,64.624327,55.875440,141.038745,138.742321,139.714968,138.442833,96.015680,136.256855,-0.000715,0.002220,32.000000,-235.779903,138.637581,-0.207885,24.687533,0.680812,464926.918495,0.989102,19.770885,2.711455,2.528152,0.046308,0.034491,163.828227,32.000000,179.082650,165.962228,164.075207,148.985725,32.000000,144.517050,67.510009,64.349499,89.879323,3.152144,54.549903,87.135970,74.601735,31.186884,49.805584,59.582836,36.776975
55.132755,65.004811,138.716567,142.417993,111.838141,109.002530,29.148308,14.227944,138.147051,0.729222,64.479993,55.927075,141.064959,138.737080,139.740077,138.435805,96.020105,136.183866,-0.000714,0.002240,32.000000,-235.777957,138.595302,-0.207887,24.741375,0.683065,465008.626045,0.990790,19.930300,2.673598,2.533495,0.049208,0.042405,164.112316,32.000000,178.911600,165.687617,166.272270,149.392303,32.000000,143.922989,67.527639,64.337118,89.858235,3.152144,54.524609,87.135970,74.374486,31.186884,49.918988,59.577024,37.054817
54.842799,65.018287,138.848299,142.425801,111.843335,109.002852,29.174392,14.229228,138.265520,0.729249,64.472039,55.836095,141.089932,138.700356,139.736285,138.419162,96.032513,136.301704,-0.000714,0.002216,32.000000,-235.777820,138.647981,-0.207857,24.834793,0.686271,465152.342916,0.995066,20.118159,2.740012,2.541498,0.040951,0.031658,164.758848,32.000000,178.115176,165.706361,168.690801,149.398803,32.000000,143.734490,67.555992,64.341768,89.857758,3.152144,54.551415,87.135970,74.545947,31.186884,49.947162,59.566323,36.871766
54.640197,65.011136,138.707748,142.416599,111.884796,109.002892,29.183860,14.225518,138.198723,0.729250,64.546619,55.872182,141.107335,138.624707,139.719533,138.484228,95.989767,136.175890,-0.000715,0.002182,32.000000,-235.778908,138.560734,-0.207854,24.865949,0.676438,464798.956881,0.984589,19.636596,2.700330,2.516046,0.052038,0.048607,164.850154,32.000000,178.121394,166.133492,169.723635,148.842632,32.000000,144.787916,67.537011,64.318954,89.867008,3.152144,54.517355,87.135970,74.615319,31.186884,49.932413,59.579000,36.877855
54.928321,65.022687,138.842742,142.418830,111.839495,109.014524,29.198364,14.229942,138.222759,0.729404,64.618449,55.959774,141.139009,138.681494,139.697487,138.369515,96.001521,136.186354,-0.000717,0.002184,32.000000,-235.777598,138.638905,-0.207852,24.885645,0.679015,464989.452254,0.989510,19.928318,2.744839,2.531751,0.046580,0.038739,164.529631,32.000000,178.316140,166.597069,167.259662,148.390819,32.000000,144.924597,67.510630,64.344274,89.867900,3.152144,54.562888,87.135970,74.394358,31.186884,49.932509,59.554345,36.874774
54.766346,65.022687,138.813476,142.418830,111.785596,109.018718,29.172808,14.230798,138.210867,0.729288,64.595654,55.864954,141.093029,138.701436,139.692907,138.398077,95.979394,136.165499,-0.000716,0.002162,32.000000,-235.775758,138.707636,-0.207840,24.879062,0.680486,465201.447095,0.993231,20.116253,2.726813,2.538566,0.063434,0.044131,163.945120,32.000000,178.872553,166.691127,165.034983,148.390292,32.000000,144.757122,67.508582,64.332192,89.852506,3.152144,54.557664,87.135970,74.545722,31.186884,49.956752,59.563865,36.830533
54.631226,65.009211,138.809994,142.421061,111.797824,109.026906,29.143667,14.230513,138.104347,0.729325,64.529137,55.908852,141.061841,138.766728,139.700844,138.435440,96.032779,136.241121,-0.000717,0.002147,32.000000,-235.776863,138.648939,-0.207830,24.824381,0.676384,465050.682694,0.987110,19.850533,2.720115,2.527708,0.044405,0.036585,163.935231,32.000000,179.006048,165.859965,164.847520,149.297102,32.000000,144.156087,67.527585,64.339153,89.860054,3.152144,54.529707,87.135970,74.487830,31.186884,49.928816,59.576611,36.983064
55.037782,64.999586,138.780719,142.419109,111.831427,109.034995,29.207279,14.225090,138.223791,0.729331,64.503893,55.824322,141.059127,138.691813,139.748063,138.439144,96.018745,136.174156,-0.000715,0.002117,32.000000,-235.783434,138.627527,-0.207827,24.819739,0.678896,465223.233488,0.991249,20.006269,2.732165,2.534649,0.032638,0.025517,164.501831,32.000000,178.477547,165.606185,167.519156,149.477239,32.000000,143.739950,67.508409,64.337449,89.848756,3.152144,54.546113,87.135970,74.405411,31.186884,49.908829,59.573611,36.891648
54.813738,65.043038,138.769540,142.426080,111.750265,109.043293,29.178619,14.223377,138.171740,0.729509,64.577295,55.901067,141.114007,138.712286,139.755411,138.409888,95.996194,136.179136,-0.000715,0.002102,32.000000,-235.784654,138.606072,-0.207797,24.740930,0.682456,465218.956829,0.994995,20.122979,2.715314,2.540854,0.047506,0.034999,164.850515,32.000000,177.962976,165.874483,169.585933,149.155165,32.000000,144.009966,67.529687,64.305754,89.875103,3.152144,54.532372,87.135970,74.557301,31.186884,49.908825,59.566815,36.901773
54.781538,65.043038,138.794654,142.426080,111.667450,109.043377,29.200846,14.228943,138.165374,0.729681,64.698137,55.863099,141.106877,138.773967,139.706012,138.410890,96.014469,136.100306,-0.000716,0.002092,32.000000,-235.779908,138.591243,-0.207752,24.714284,0.676279,464996.424015,0.984759,19.722386,2.696997,2.521554,0.055221,0.036466,164.902714,32.000000,178.025437,166.448157,169.043406,148.646847,32.000000,144.801088,67.529439,64.307175,89.875264,3.152144,54.546156,87.135970,74.533155,31.186884,49.999659,59.576139,37.039410
54.699524,65.079064,138.868324,142.431936,111.657486,109.043485,29.168619,14.228229,138.140309,0.729679,64.721657,55.961472,141.120934,138.657107,139.631740,138.457604,96.006305,136.161298,-0.000716,0.002095,32.000000,-235.779638,138.510092,-0.207755,24.729993,0.681920,465290.078564,0.990380,19.981017,2.721954,2.531656,0.047900,0.039882,164.108839,32.000000,178.723870,166.519015,165.918043,148.348266,32.000000,145.228319,67.504744,64.299514,89.845958,3.152144,54.506433,87.135970,74.470419,31.186884,50.075241,59.573591,36.920775
54.733265,65.086490,138.845816,142.440580,111.624305,109.043508,29.133168,14.229942,138.167354,0.729384,64.716936,55.840869,141.079414,138.613471,139.693864,138.357617,96.041978,136.150278,-0.000715,0.002074,32.000000,-235.779893,138.651142,-0.207752,24.750738,0.683278,465272.546944,0.990271,20.011999,2.665582,2.533603,0.044603,0.035299,163.820103,32.000000,178.937691,166.276242,164.002350,148.871057,32.000000,144.384660,67.500464,64.307750,89.854317,3.152144,54.565291,87.135970,74.556800,31.186884,50.091404,59.564366,36.911091
54.721886,65.083190,138.735683,142.439465,111.650336,109.043353,29.190405,14.236364,138.175083,0.729195,64.651539,55.930622,141.078453,138.685306,139.704810,138.385715,96.035252,136.133519,-0.000715,0.002070,32.000000,-235.769537,138.565706,-0.207754,24.820604,0.684560,465397.461215,0.993107,20.126999,2.703225,2.538748,0.044254,0.042194,164.057839,32.000000,178.938754,165.651135,166.093693,149.405802,32.000000,144.026802,67.516900,64.292499,89.779016,3.152144,54.503019,87.135970,74.503505,31.186884,50.092151,59.565242,36.859807
54.795104,65.083190,138.776034,142.439465,111.622191,109.043414,29.179091,14.227659,138.133527,0.729114,64.620040,55.959927,141.088393,138.703028,139.714384,138.410258,96.012727,136.081392,-0.000714,0.002068,32.000000,-235.781357,138.617533,-0.207785,24.847748,0.683369,465310.763551,0.993657,20.101923,2.662226,2.536772,0.045400,0.037235,164.640816,32.000000,178.238219,165.563353,168.461264,149.610136,32.000000,143.868653,67.519780,64.310013,89.771329,3.152144,54.533265,87.135970,74.527627,31.186884,50.085999,59.571093,36.806616
54.862592,65.092265,138.807702,142.439465,111.676331,109.043458,29.182332,14.229942,138.084491,0.729187,64.604969,55.840869,141.127188,138.709715,139.757477,138.353380,95.989241,136.096245,-0.000714,0.002084,32.000000,-235.780221,138.690137,-0.207921,24.870381,0.681026,465327.177882,0.991927,20.109582,2.660853,2.535287,0.057561,0.041760,164.870634,32.000000,177.948653,166.191768,170.114088,148.705202,32.000000,144.393876,67.530260,64.302987,89.765513,3.152144,54.516120,87.135970,74.531372,31.186884,50.105664,59.571300,37.014979
54.673205,65.074389,138.813052,142.441417,111.614302,109.043298,29.147133,14.229514,138.143064,0.729199,64.680128,55.942777,141.167699,138.728536,139.653627,138.550645,96.037242,136.126833,-0.000713,0.002075,32.000000,-235.779338,138.520513,-0.207909,24.898942,0.679378,465324.214308,0.990845,20.039095,2.658181,2.532636,0.062132,0.031880,164.608941,32.000000,178.216024,166.625920,167.760969,148.446841,32.000000,145.104187,67.520132,64.344203,89.762773,3.152144,54.547903,87.135970,74.585029,31.186884,50.069193,59.579532,36.962375
55.138772,65.065864,138.770460,142.443647,111.598035,109.035165,29.162976,14.231797,138.104978,0.729155,64.711747,55.922319,141.108709,138.651377,139.679421,138.392720,96.060288,136.152296,-0.000714,0.002086,32.000000,-235.779677,138.586102,-0.207917,24.827344,0.677928,465341.965494,0.989410,19.983266,2.688847,2.530097,0.051130,0.037252,164.055288,32.000000,178.941763,166.579480,165.106991,148.465786,32.000000,145.110212,67.523104,64.306247,89.736922,3.152144,54.507046,87.135970,74.626371,31.186884,50.069836,59.569884,36.839117
54.761749,65.065864,138.801616,142.443647,111.536305,109.034900,29.179743,14.233938,138.196519,0.728876,64.620902,55.982612,141.062244,138.685001,139.691644,138.535022,96.031276,136.128971,-0.000714,0.002103,32.000000,-235.774750,138.564748,-0.207835,24.793119,0.680022,465342.176521,0.994354,20.147685,2.655631,2.538959,0.046194,0.045005,163.775651,32.000000,179.107409,165.851135,164.234850,149.199129,32.000000,144.019367,67.520115,64.292385,89.725132,3.152144,54.534482,87.135970,74.546015,31.186884,50.052655,59.574073,37.039410
54.615732,65.064489,138.786318,142.440022,111.444376,109.035097,29.197074,14.228229,138.161719,0.728872,64.562505,55.920051,141.086167,138.544713,139.735586,138.457604,96.067983,136.088329,-0.000714,0.002135,32.000000,-235.779638,138.535056,-0.207868,24.720526,0.674618,464937.117415,0.984431,19.691887,2.644892,2.516749,0.052919,0.043590,164.374579,32.000000,178.469293,165.625518,167.405108,149.361515,32.000000,143.830461,67.523607,64.328475,89.721559,3.152144,54.490617,87.135970,74.554784,31.186884,50.050353,59.565320,37.056578
55.113344,65.082089,138.791323,142.442253,111.403309,109.035005,29.172030,14.227088,138.022146,0.728601,64.671872,55.854259,141.115118,138.643568,139.721184,138.344822,95.995412,136.034461,-0.000713,0.002141,32.000000,-235.783075,138.516619,-0.207847,24.683285,0.681440,465247.571285,0.991367,20.053871,2.662630,2.534645,0.078567,0.035095,164.744182,32.000000,178.072278,165.634137,169.297235,149.424652,32.000000,144.005226,67.527147,64.282315,89.695086,3.152144,54.531847,87.135970,74.369027,31.186884,50.087604,59.567356,36.830240
54.793679,65.109591,138.744232,142.449503,111.384141,109.026838,29.148447,14.231512,138.077399,0.728645,64.768064,55.902216,141.141847,138.652396,139.703019,138.355928,95.997820,136.065003,-0.000712,0.002109,32.000000,-235.777340,138.489390,-0.208165,24.732380,0.685593,465266.869544,0.993709,20.193202,2.606279,2.541142,0.049677,0.031440,164.861389,32.000000,178.017841,166.365696,169.171490,148.599070,32.000000,144.689317,67.526196,64.311857,89.727927,3.152144,54.499554,87.135970,74.613943,31.186884,50.088313,59.580407,36.888567
54.647822,65.109591,138.766249,142.449503,111.403539,109.026922,29.164056,14.229799,138.100855,0.728633,64.734669,55.880524,141.122239,138.684777,139.651871,138.352748,96.020146,136.061005,-0.000711,0.002113,32.000000,-235.781675,138.566483,-0.208311,24.776754,0.679077,465109.869532,0.984670,19.732467,2.652804,2.518289,0.049345,0.050103,164.096615,32.000000,178.437602,166.783820,166.227132,148.271135,32.000000,144.972576,67.497421,64.298012,89.706214,3.152144,54.517681,87.135970,74.601537,31.186884,50.146514,59.576050,36.956212
54.967780,65.117566,138.765388,142.452013,111.421624,109.026830,29.178062,14.229799,138.093664,0.728663,64.686431,55.917884,141.076646,138.627194,139.709530,138.418918,96.024440,136.060026,-0.000711,0.002127,32.000000,-235.779872,138.568604,-0.208330,24.873319,0.682348,465323.697735,0.991834,20.066868,2.665166,2.532121,0.044147,0.034432,163.889985,32.000000,179.039624,166.224982,164.261263,148.874834,32.000000,144.701813,67.540324,64.322697,89.725545,3.152144,54.492715,87.135970,74.459272,31.186884,50.164111,59.568959,36.938824
54.606526,65.082364,138.802356,142.444205,111.370707,109.026906,29.143921,14.229514,138.170358,0.728678,64.585673,55.911102,141.050298,138.681393,139.738834,138.388970,96.067928,136.060720,-0.000711,0.002095,32.000000,-235.780977,138.601930,-0.208548,24.918847,0.683470,465374.240849,0.994233,20.207357,2.640907,2.539282,0.043717,0.037658,163.849891,32.000000,179.125861,165.698472,165.670035,149.392687,32.000000,143.935229,67.529206,64.304436,89.723531,3.152144,54.530579,87.135970,74.616302,31.186884,50.091738,59.560757,36.819895
54.918095,65.052938,138.812523,142.437513,111.330232,109.026746,29.162167,14.232796,138.120686,0.728678,64.496887,55.827480,141.090509,138.673093,139.727260,138.389319,96.057433,136.099752,-0.000711,0.002104,32.000000,-235.775891,138.494753,-0.208535,24.902141,0.675974,465162.911285,0.987375,19.907527,2.636139,2.524486,0.041854,0.036452,164.555063,32.000000,178.183397,165.647064,168.374953,149.446154,32.000000,143.776378,67.524575,64.288506,89.758782,3.152144,54.492704,87.135970,74.389092,31.186884,50.092449,59.570336,36.969491
54.818989,65.052938,138.765013,142.437513,111.325280,109.026827,29.149633,14.227088,138.113671,0.728714,64.589653,55.885934,141.111951,138.716649,139.767564,138.362097,96.017850,136.059926,-0.000711,0.002110,32.000000,-235.780780,138.624467,-0.208534,24.876807,0.680347,465263.622456,0.995679,20.219957,2.592986,2.541864,0.059530,0.038189,164.799509,32.000000,177.959347,166.091880,169.919189,148.940311,32.000000,144.571935,67.541605,64.280954,89.759053,3.152144,54.511696,87.135970,74.504091,31.186884,50.031644,59.564002,36.896271
54.710103,65.061463,138.828864,142.430263,111.277858,109.026885,29.130570,14.230941,138.216240,0.728771,64.653769,55.860386,141.179565,138.645137,139.730438,138.401806,96.033391,136.162703,-0.000711,0.002105,32.000000,-235.777255,138.596667,-0.208549,24.835396,0.676062,465034.694025,0.988730,19.890605,2.622350,2.527628,0.042631,0.034001,164.682515,32.000000,178.311897,166.566609,167.731971,148.628135,32.000000,144.911427,67.546328,64.294051,89.773897,3.152144,54.498645,87.135970,74.486346,31.186884,50.049899,59.565792,36.873160
54.846943,65.061188,138.723832,142.430542,111.295512,109.026822,29.159701,14.229799,138.216569,0.728507,64.615850,55.950859,141.096619,138.717566,139.685748,138.368231,96.042877,136.120915,-0.000711,0.002088,32.000000,-235.782822,138.654426,-0.208552,24.778092,0.678005,465183.189864,0.991136,19.985867,2.642680,2.531331,0.044632,0.033786,163.933763,32.000000,178.867943,166.785890,165.289367,148.205096,32.000000,144.993790,67.566995,64.294328,89.793995,3.152144,54.489643,87.135970,74.492591,31.186884,50.049856,59.581105,36.749022
54.885954,65.035337,138.808420,142.426638,111.225751,109.026673,29.142337,14.229799,138.098404,0.728531,64.594126,55.954920,141.069406,138.669933,139.759128,138.301084,96.075730,136.088593,-0.000712,0.002087,32.000000,-235.782003,138.619020,-0.208451,24.742634,0.681155,465237.656421,0.993993,20.099204,2.676817,2.537536,0.049597,0.038602,163.748448,32.000000,179.222677,165.833580,164.230382,149.162264,32.000000,144.301912,67.593223,64.343216,89.815330,3.152144,54.474057,87.135970,74.528576,31.186884,50.050385,59.567297,36.914025
54.766921,65.035337,138.863467,142.426638,111.273722,109.026575,29.156020,14.232225,138.147246,0.728235,64.525250,55.972940,141.064232,138.740056,139.791973,138.488002,96.082947,136.087918,-0.000712,0.002095,32.000000,-235.774495,138.597952,-0.208346,24.722126,0.680075,465125.071862,0.990257,19.967234,2.647136,2.529290,0.051418,0.035504,164.183183,32.000000,178.747517,165.466052,167.192492,149.538278,32.000000,143.869799,67.593850,64.349694,89.816518,3.152144,54.544499,87.135970,74.529118,31.186884,49.996870,59.558810,36.913145
54.672218,65.049363,138.883317,142.427195,111.212264,109.026418,29.161786,14.233509,138.231884,0.728208,64.472826,55.877249,141.112230,138.695992,139.779751,138.434851,96.053001,136.105689,-0.000712,0.002104,32.000000,-235.776817,138.676084,-0.208331,24.707308,0.680859,464992.840213,0.989997,19.903884,2.598659,2.529034,0.058708,0.050374,164.740084,32.000000,178.192195,165.788045,169.063183,149.460146,32.000000,143.939974,67.568541,64.287525,89.868258,3.152144,54.502562,87.135970,74.472676,31.186884,50.026456,59.579158,36.891575
54.689755,65.042763,138.847423,142.424686,111.216723,109.018298,29.186769,14.228229,138.054504,0.728196,64.570882,55.929147,141.127253,138.704414,139.694544,138.328525,95.998422,136.128976,-0.000712,0.002082,32.000000,-235.780130,138.586287,-0.208323,24.757085,0.683538,465056.212495,0.991913,20.018365,2.591116,2.535535,0.050322,0.046970,164.937214,32.000000,178.017072,166.338370,169.467875,148.648894,32.000000,144.689668,67.556549,64.294285,89.850993,3.152144,54.538281,87.135970,74.567592,31.186884,50.013122,59.579738,36.955698
54.791240,65.055413,138.802988,142.429147,111.260028,109.018301,29.147040,14.226089,138.213349,0.728488,64.670028,55.896306,141.114088,138.705210,139.690572,138.475835,96.032267,136.133855,-0.000711,0.002062,32.000000,-235.779484,138.598831,-0.208085,24.839225,0.685530,465201.941774,0.993654,20.123610,2.629653,2.540291,0.060017,0.047458,164.121391,32.000000,178.712417,166.513034,166.484620,148.554568,32.000000,145.093509,67.541843,64.296651,89.881027,3.152144,54.485538,87.135970,74.580283,31.186884,50.013492,59.569962,36.767658
54.869961,65.055413,138.832357,142.429147,111.212784,109.018366,29.205521,14.233081,138.142055,0.728514,64.729930,55.922466,141.056081,138.684471,139.677402,138.414051,96.032452,136.135134,-0.000710,0.002052,32.000000,-235.774786,138.646777,-0.208077,24.847617,0.683628,465260.358355,0.992360,20.100109,2.695487,2.538820,0.043538,0.038845,163.745632,32.000000,179.054508,166.379904,164.480916,148.742154,32.000000,144.591879,67.541308,64.302380,89.894188,3.152144,54.529799,87.135970,74.481812,31.186884,50.040307,59.567002,36.874994
54.917407,65.077689,138.817687,142.433888,111.201508,109.018385,29.132443,14.232796,138.159094,0.728554,64.616823,55.896191,141.057261,138.687774,139.750419,138.351508,96.058715,136.128646,-0.000710,0.002030,32.000000,-235.780481,138.643554,-0.208062,24.883940,0.679604,465140.517531,0.991709,20.015038,2.664000,2.533306,0.050121,0.034707,163.777962,32.000000,178.997710,165.761732,165.517016,149.384350,32.000000,143.940612,67.557154,64.309933,89.850091,3.152144,54.468685,87.135970,74.470501,31.186884,50.087290,59.560255,36.877489
54.725792,65.093090,138.765221,142.443926,111.222184,109.018235,29.146607,14.230370,138.191971,0.728282,64.513153,56.017867,141.097875,138.740974,139.742706,138.382655,96.036186,136.153644,-0.000709,0.002013,32.000000,-235.777990,138.735760,-0.207946,24.859655,0.678334,465087.432597,0.988152,19.939332,2.664433,2.530207,0.042543,0.029400,164.483223,32.000000,178.311727,165.477224,168.213774,149.654179,32.000000,143.854829,67.575849,64.302380,89.852943,3.152144,54.498620,87.135970,74.547936,31.186884,50.120068,59.562665,36.770959
54.991717,65.063114,138.765008,142.445042,111.190500,109.018049,29.202137,14.235935,138.176289,0.728243,64.451651,55.875452,141.164056,138.705595,139.727960,138.523493,96.016751,136.160515,-0.000708,0.002013,32.000000,-235.772752,138.644083,-0.207869,24.853544,0.676595,465033.311646,0.989743,19.916019,2.635035,2.527754,0.041951,0.054006,164.850165,32.000000,177.977108,166.079924,169.826785,148.935378,32.000000,144.200443,67.567780,64.267960,89.854452,3.152144,54.501437,87.135970,74.527559,31.186884,50.120872,59.581174,37.038236
54.883336,65.063114,138.832111,142.445042,111.265764,109.018078,29.173671,14.233081,138.194355,0.728183,64.434355,56.024152,141.168911,138.746133,139.729367,138.486576,96.043441,136.102160,-0.000706,0.002005,32.000000,-235.773639,138.684793,-0.207772,24.872768,0.679918,465229.955318,0.993136,20.115720,2.669645,2.535646,0.044960,0.032414,164.706847,32.000000,178.094626,166.604477,168.228240,148.538051,32.000000,144.779741,67.566391,64.300406,89.867955,3.152144,54.524114,87.135970,74.464362,31.186884,50.059009,59.570493,36.919968
54.684290,65.005086,138.756189,142.429705,111.350071,109.017768,29.178829,14.225518,138.241053,0.728153,64.419916,55.866984,141.102696,138.758634,139.703360,138.440224,96.085381,136.162341,-0.000706,0.002011,32.000000,-235.780875,138.668419,-0.207811,24.869280,0.675984,465049.711799,0.985862,19.830100,2.692401,2.523380,0.056963,0.042570,163.942231,32.000000,178.908982,166.473778,165.576826,148.539725,32.000000,145.306221,67.519906,64.325178,89.873708,3.152144,54.495101,87.135970,74.441944,31.186884,49.938413,59.571241,36.881670
54.868919,64.935509,138.810587,142.414089,111.353455,109.009585,29.178373,14.234794,138.192962,0.728092,64.456280,55.938311,141.043936,138.791563,139.738990,138.441188,96.058278,136.233322,-0.000705,0.002032,32.000000,-235.770943,138.737411,-0.207838,24.852312,0.677457,465064.637907,0.988982,19.934176,2.637506,2.529586,0.041586,0.033069,163.729571,32.000000,179.031705,165.898667,164.280958,149.167963,32.000000,144.177669,67.526463,64.279539,89.866681,3.152144,54.512356,87.135970,74.469102,31.186884,49.793404,59.559862,37.035008
54.738871,64.946784,138.739523,142.402099,111.296257,109.017668,29.161164,14.234794,138.169754,0.728060,64.399250,55.930351,141.103099,138.707553,139.744867,138.515995,96.085856,136.163128,-0.000706,0.002030,32.000000,-235.774877,138.617815,-0.207815,24.842215,0.680059,465027.504399,0.992635,20.067699,2.624653,2.537405,0.044222,0.042049,164.007137,32.000000,178.606778,165.655829,166.892859,149.422740,32.000000,143.661418,67.505779,64.293451,89.837695,3.152144,54.511331,87.135970,74.475983,31.186884,49.792847,59.563245,36.868024
54.904035,64.946784,139.053988,142.402099,111.334020,109.017627,29.181252,14.233652,138.140174,0.728064,64.481873,55.937169,141.104364,138.709837,139.746134,138.483888,96.021527,136.228915,-0.000706,0.002032,32.000000,-235.777494,138.623852,-0.207805,24.821076,0.677825,464827.201124,0.988695,19.820428,2.686048,2.529858,0.044204,0.043425,164.740763,32.000000,178.140292,165.602688,169.035812,149.541746,32.000000,144.041150,67.494250,64.258482,89.848314,3.152144,54.608026,87.135970,74.452467,31.186884,49.815862,59.563235,36.893262
54.856566,64.998486,138.726062,142.409628,111.387115,109.025794,29.210677,14.226374,138.176861,0.728013,64.596815,55.893505,141.096058,138.671239,139.691332,138.312164,95.994611,136.135610,-0.000706,0.002045,32.000000,-235.782313,138.589490,-0.207899,24.803007,0.679777,464905.651540,0.991984,19.956818,2.624558,2.534570,0.047852,0.089170,164.828446,32.000000,178.091835,166.258047,169.532441,148.763509,32.000000,144.625552,67.494807,64.275335,89.851614,3.152144,54.497437,87.135970,74.620878,31.186884,49.923338,59.574821,36.836990
54.711889,65.041938,138.805307,142.418272,111.404819,109.025789,29.158373,14.229514,138.172809,0.728001,64.681211,55.926371,141.136791,138.699663,139.656848,138.341380,95.996830,136.090920,-0.000707,0.002067,32.000000,-235.779501,138.569298,-0.208021,24.803557,0.679511,464930.593805,0.988000,19.797959,2.720672,2.532673,0.044704,0.034483,164.227798,32.000000,178.396835,166.612136,166.724279,148.371521,32.000000,144.721089,67.466188,64.302170,89.828304,3.152144,54.509514,87.135970,74.544330,31.186884,50.013911,59.563334,36.972719
54.658577,65.054863,138.711719,142.427474,111.432946,109.025665,29.121393,14.230227,138.134461,0.728026,64.581480,55.960546,141.067705,138.739690,139.653705,138.344539,96.056210,136.134076,-0.000706,0.002094,32.000000,-235.777641,138.539664,-0.208271,24.792621,0.679128,465126.247049,0.988161,19.895280,2.702505,2.528887,0.043854,0.040017,163.758386,32.000000,179.011613,166.351067,164.754671,148.777496,32.000000,145.055624,67.470690,64.309196,89.862571,3.152144,54.509575,87.135970,74.480769,31.186884,50.014274,59.571516,36.845427
54.632273,65.054863,138.851860,142.427474,111.400350,109.025810,29.188957,14.230085,138.130560,0.727990,64.517844,55.980708,141.060206,138.666793,139.705352,138.327935,96.070526,136.139646,-0.000706,0.002093,32.000000,-235.778603,138.483884,-0.208290,24.799702,0.681827,465279.503706,0.992948,20.077960,2.678684,2.537023,0.045425,0.036998,163.820449,32.000000,179.069037,165.659994,165.202276,149.391608,32.000000,143.968941,67.497510,64.303115,89.835228,3.152144,54.521987,87.135970,74.593792,31.186884,50.041657,59.558593,36.885926
54.930984,65.008111,138.689639,142.418272,111.426825,109.025749,29.147661,14.224376,138.219972,0.728315,64.380277,55.886472,141.082480,138.587188,139.730740,138.271378,96.041683,135.925806,-0.000706,0.002102,32.000000,-235.782016,138.546866,-0.208266,24.826584,0.682464,465209.414253,0.995315,20.142259,2.640163,2.537785,0.044715,0.033086,164.390937,32.000000,178.222826,165.611386,168.020979,149.422446,32.000000,143.521885,67.444276,64.294797,89.831719,3.152144,54.461535,87.135970,74.588457,31.186884,49.944529,59.566579,36.865530
54.815306,64.988035,138.809131,142.404609,111.400523,109.025589,29.148544,14.226945,138.071851,0.728280,64.313635,55.954503,141.083501,138.683718,139.739830,138.388683,96.021296,136.066803,-0.000705,0.002092,32.000000,-235.781251,138.536382,-0.208120,24.828446,0.683427,465197.690230,0.993542,20.167621,2.628541,2.541572,0.048940,0.043878,164.899328,32.000000,177.930918,165.892555,169.710912,149.103933,32.000000,144.445105,67.417082,64.272514,89.844027,3.152144,54.505072,87.135970,74.500286,31.186884,49.902746,59.573650,36.832588
54.662906,64.945959,138.740368,142.397916,111.408053,109.025634,29.197548,14.225803,138.163542,0.728544,64.276047,55.963107,141.089770,138.709981,139.679270,138.522977,96.010185,136.108104,-0.000706,0.002095,32.000000,-235.781081,138.619267,-0.207988,24.839776,0.677186,464987.669043,0.988837,19.833400,2.553977,2.524798,0.044545,0.034233,164.846304,32.000000,178.121009,166.337661,168.275028,148.671767,32.000000,144.734794,67.405574,64.265559,89.866489,3.152144,54.470640,87.135970,74.459833,31.186884,49.902642,59.572785,36.952617
55.116630,64.945959,138.809331,142.397916,111.487170,109.025589,29.136399,14.223948,138.169369,0.728548,64.229969,56.021354,141.067581,138.708615,139.659728,138.408666,96.001707,136.133184,-0.000706,0.002113,32.000000,-235.786706,138.647433,-0.207980,24.853334,0.679486,465080.467514,0.991063,19.924507,2.642559,2.532306,0.040394,0.035851,163.964020,32.000000,178.721321,166.592327,165.673028,148.408068,32.000000,144.726442,67.419363,64.290262,89.843353,3.152144,54.501496,87.135970,74.348230,31.186884,49.814577,59.567376,36.831340
54.779378,64.863457,138.699185,142.385368,111.533003,109.034061,29.149834,14.224947,138.200603,0.729002,64.241704,55.945033,141.046766,138.694607,139.681515,138.381307,96.059788,136.161770,-0.000707,0.002120,32.000000,-235.782429,138.654958,-0.207841,24.851787,0.681048,465146.826369,0.992342,20.029182,2.673636,2.538108,0.044518,0.041296,163.859928,32.000000,179.023245,165.891969,164.205681,148.964871,32.000000,144.498394,67.456703,64.285965,89.836576,3.152144,54.463943,87.135970,74.513448,31.186884,49.641876,59.567661,37.035082
54.731009,64.821107,138.822207,142.370310,111.513497,109.034313,29.181352,14.226374,138.151038,0.728827,64.122617,55.944186,141.025527,138.752313,139.717860,138.475306,96.025166,136.239920,-0.000706,0.002082,32.000000,-235.783297,138.626527,-0.207832,24.874420,0.674158,464861.658043,0.985364,19.593190,2.694237,2.518466,0.047344,0.035661,164.046575,32.000000,178.870816,165.414295,166.453101,149.460220,32.000000,143.873129,67.434899,64.269509,89.791563,3.152144,54.502145,87.135970,74.537186,31.186884,49.552406,59.581892,37.043079
54.795453,64.833207,138.723237,142.363897,111.589272,109.034231,29.168424,14.229942,138.236324,0.728983,64.183389,56.002170,141.016354,138.721787,139.725573,138.481155,96.013677,136.203657,-0.000707,0.002061,32.000000,-235.779401,138.639232,-0.207837,24.896948,0.678623,464883.676609,0.991485,19.834498,2.649969,2.531960,0.046405,0.034928,164.723348,32.000000,178.160951,165.609753,168.658272,149.455009,32.000000,143.639563,67.426607,64.249071,89.795805,3.152144,54.455826,87.135970,74.367197,31.186884,49.550861,59.573336,36.901553
54.802031,64.833207,138.819206,142.363897,111.683355,109.042328,29.158904,14.232225,138.097234,0.729126,64.392018,55.877264,141.114868,138.769909,139.695580,138.449376,96.025704,136.117627,-0.000708,0.002059,32.000000,-235.780888,138.706942,-0.207581,24.911635,0.679310,464930.630095,0.991273,19.838713,2.722348,2.536445,0.041916,0.035253,165.015383,32.000000,177.976640,166.159487,169.882211,148.691764,32.000000,144.760984,67.426575,64.272434,89.835492,3.152144,54.497083,87.135970,74.496248,31.186884,49.574612,59.577850,36.784679
54.877676,64.880508,138.694954,142.365849,111.722867,109.042341,29.212454,14.230798,138.159711,0.728837,64.481672,55.895005,141.093651,138.592142,139.624764,138.403945,95.985906,136.041926,-0.000709,0.002066,32.000000,-235.776578,138.610556,-0.207527,24.900515,0.677213,464928.102521,0.990452,19.788778,2.716319,2.531656,0.049621,0.038347,164.493749,32.000000,178.419103,166.422306,166.923206,148.462588,32.000000,144.837327,67.418111,64.260596,89.821356,3.152144,54.477454,87.135970,74.542813,31.186884,49.671919,59.559016,36.892602
54.687946,64.946784,138.800894,142.382022,111.713632,109.042338,29.190144,14.226945,138.179557,0.728836,64.598406,55.812207,141.048376,138.601502,139.637412,138.362281,96.038423,136.110878,-0.000711,0.002060,32.000000,-235.777808,138.615024,-0.207458,24.874027,0.677279,464931.428869,0.990718,19.782449,2.662719,2.533103,0.051091,0.034655,163.862524,32.000000,178.968404,166.379873,164.712739,148.544995,32.000000,144.664830,67.437640,64.272261,89.833302,3.152144,54.487617,87.135970,74.552119,31.186884,49.809058,59.577712,36.840145
54.843698,64.980885,138.720299,142.395407,111.720575,109.042320,29.180467,14.227373,138.145826,0.728834,64.511671,55.836676,140.990569,138.699969,139.669009,138.327505,96.008582,136.132038,-0.000711,0.002057,32.000000,-235.777380,138.590163,-0.207347,24.875181,0.675862,465030.528126,0.987518,19.757010,2.665920,2.527347,0.050750,0.069696,163.902581,32.000000,179.018523,165.655599,164.607744,149.226275,32.000000,143.972862,67.443986,64.248551,89.818651,3.152144,54.488040,87.135970,74.598409,31.186884,49.808599,59.567091,37.057459
54.690005,64.980885,138.832493,142.395407,111.756058,109.042396,29.171834,14.230513,138.120691,0.728826,64.460650,55.936466,141.042346,138.713386,139.735477,138.390621,96.059299,136.118690,-0.000711,0.002051,32.000000,-235.778175,138.556265,-0.207217,24.858999,0.680160,465143.425054,0.992245,20.005873,2.646738,2.538053,0.044048,0.040636,164.418196,32.000000,178.454840,165.368755,167.731118,149.413572,32.000000,143.868281,67.439835,64.278225,89.844597,3.152144,54.497700,87.135970,74.557563,31.186884,49.879428,59.574093,36.871986
