OSU 80 Ton Compressor Load Stand
54.891522,64.997386,138.720391,142.397637,111.791728,109.042601,29.166887,14.233367,138.141197,0.728831,64.499740,55.902284,141.063953,138.654578,139.728313,138.405699,95.986132,136.021478,-0.000711,0.002058,32.000000,-235.774173,138.561077,-0.207116,24.859025,0.677393,465151.011289,0.989545,19.890052,2.686808,2.529375,0.048200,0.035068,164.903690,32.000000,178.101784,165.732469,169.418705,149.164449,32.000000,144.070149,67.472029,64.252051,89.888891,3.152144,54.518923,87.135970,74.595575,31.186884,49.913711,59.575283,36.978809
54.612631,64.992436,138.759225,142.395128,111.821009,109.034407,29.153087,14.228800,138.136303,0.728819,64.600060,55.757697,141.111733,138.621301,139.674767,138.321761,96.040028,136.079432,-0.000711,0.002050,32.000000,-235.786280,138.563037,-0.207021,24.854908,0.680767,465147.712861,0.992918,20.037991,2.629639,2.538535,0.053371,0.047256,164.898405,32.000000,178.117383,166.391952,168.803079,148.593065,32.000000,144.677556,67.461878,64.265675,89.898170,3.152144,54.465078,87.135970,74.601538,31.186884,49.903368,59.580741,36.911531
54.662956,65.019937,138.763827,142.407676,111.790808,109.034415,29.121300,14.234508,138.097883,0.728932,64.689536,55.886695,141.073520,138.620647,139.611509,138.359576,96.036713,136.065225,-0.000711,0.002048,32.000000,-235.768114,138.515719,-0.207006,24.834950,0.677144,465188.788704,0.989097,19.860583,2.655806,2.527173,0.050884,0.030547,164.075313,32.000000,178.799476,166.317714,165.823627,148.415497,32.000000,144.979157,67.443706,64.290048,89.872125,3.152144,54.476314,87.135970,74.465944,31.186884,49.903303,59.568389,36.870812
54.928167,65.019937,138.761803,142.407676,111.757234,109.034580,29.167067,14.229656,138.104472,0.728988,64.683856,55.862675,141.041420,138.671095,139.665019,138.331093,96.050924,136.068209,-0.000710,0.002041,32.000000,-235.782637,138.619694,-0.206786,24.847801,0.681643,465221.309002,0.995072,20.124138,2.629932,2.540790,0.046979,0.037420,163.868167,32.000000,179.108781,165.941558,164.021519,149.063230,32.000000,144.315917,67.460890,64.276381,89.886439,3.152144,54.462508,87.135970,74.448369,31.186884,49.960729,59.570228,36.766777
54.835498,65.037262,138.709082,142.409907,111.715232,109.034444,29.141944,14.228943,138.089376,0.729120,64.545509,55.879505,141.029225,138.616387,139.703125,138.328423,96.055513,136.069617,-0.000709,0.002023,32.000000,-235.779417,138.480948,-0.206996,24.835684,0.681502,465234.073745,0.995217,20.103111,2.626379,2.538535,0.049355,0.043376,164.002872,32.000000,178.943242,165.575604,166.138255,149.416506,32.000000,143.684981,67.468046,64.265600,89.826998,3.152144,54.457273,87.135970,74.608238,31.186884,49.997072,59.576906,36.935522
54.615618,65.040012,138.756951,142.414926,111.725388,109.034570,29.123260,14.224804,138.127077,0.729253,64.508303,55.892747,141.089097,138.628724,139.715473,138.251433,96.038724,136.130938,-0.000708,0.002014,32.000000,-235.786669,138.560999,-0.207014,24.838386,0.677112,465027.577964,0.988347,19.847931,2.613611,2.526241,0.040133,0.035231,164.657889,32.000000,178.284792,165.378470,168.575439,149.380854,32.000000,144.044922,67.467690,64.239757,89.828334,3.152144,54.458394,87.135970,74.605080,31.186884,50.003127,59.559046,36.909477
54.861314,65.024062,138.726277,142.411301,111.735787,109.030510,29.160841,14.232368,138.054556,0.729248,64.589762,55.906321,141.077061,138.692892,139.725695,138.268939,95.980518,135.978852,-0.000707,0.002028,32.000000,-235.778123,138.616858,-0.207034,24.846306,0.678594,465104.218024,0.991095,19.954313,2.609703,2.529549,0.042177,0.046885,164.949393,32.000000,178.072113,166.012948,169.685139,148.736743,32.000000,144.513838,67.468360,64.221212,89.818767,3.152144,54.444463,87.135970,74.595425,31.186884,50.003472,59.558485,36.868611
54.591224,65.024062,138.832379,142.411301,111.658039,109.034502,29.154155,14.228800,138.036606,0.729260,64.591352,55.834855,141.086229,138.634351,139.619249,138.312472,96.023928,136.005647,-0.000708,0.002040,32.000000,-235.776937,138.529263,-0.207311,24.852338,0.682129,465291.945677,0.996159,20.168835,2.656134,2.540609,0.049308,0.037969,164.674834,32.000000,178.434371,166.510283,167.133328,148.249152,32.000000,144.604761,67.462496,64.229112,89.788289,3.152144,54.485426,87.135970,74.624850,31.186884,49.970472,59.567936,36.864429
54.680462,65.021037,138.717452,142.403493,111.678193,109.034591,29.128776,14.227230,138.113813,0.729240,64.557138,55.888514,141.053956,138.671279,139.659138,138.304546,96.051503,136.019096,-0.000708,0.002036,32.000000,-235.783752,138.538136,-0.207303,24.824853,0.677956,465206.568045,0.989866,19.916293,2.640805,2.528672,0.042558,0.033753,163.957912,32.000000,179.024239,166.352256,165.107087,148.449136,32.000000,144.930407,67.472831,64.258288,89.795792,3.152144,54.442565,87.135970,74.521227,31.186884,49.964365,59.581026,36.873233
54.649224,64.992161,138.802896,142.402657,111.640902,109.034743,29.160204,14.228087,138.091298,0.729208,64.553376,55.838852,141.025711,138.577359,139.682318,138.307521,96.057110,136.001342,-0.000708,0.002056,32.000000,-235.783879,138.567545,-0.207307,24.844208,0.682490,465313.536565,0.995553,20.176418,2.610355,2.543126,0.048027,0.047266,163.858185,32.000000,179.192439,165.606892,164.381047,149.325852,32.000000,144.055768,67.470475,64.237540,89.759268,3.152144,54.473011,87.135970,74.599762,31.186884,49.904346,59.571261,37.062961
54.792875,64.987485,138.755658,142.402378,111.627043,109.034651,29.153973,14.225233,138.046277,0.729228,64.418697,55.900323,141.065569,138.622790,139.721097,138.208020,96.061254,136.014159,-0.000709,0.002055,32.000000,-235.784930,138.468590,-0.207368,24.836996,0.681274,465192.383433,0.994614,20.087338,2.589283,2.536874,0.048171,0.037163,164.311368,32.000000,178.530078,165.571808,167.481108,149.282211,32.000000,143.568262,67.473366,64.254230,89.726135,3.152144,54.420507,87.135970,74.425422,31.186884,49.904279,59.575962,36.868538
54.823801,64.987485,138.775529,142.402378,111.666553,109.034832,29.141854,14.230227,138.070557,0.729389,64.422535,55.902881,141.108394,138.601522,139.733270,138.295808,96.038813,136.002667,-0.000708,0.002049,32.000000,-235.778952,138.498058,-0.207215,24.814258,0.681616,465160.836269,0.994095,20.088574,2.575090,2.539888,0.049660,0.043094,164.774821,32.000000,178.165975,165.644024,169.401787,149.396294,32.000000,144.050888,67.466995,64.226108,89.714477,3.152144,54.455523,87.135970,74.512871,31.186884,49.894437,59.576060,36.849609
55.102277,64.995461,138.706503,142.407676,111.589364,109.034832,29.151832,14.232511,138.002563,0.729122,64.585836,55.831580,141.113130,138.585861,139.676551,138.254250,95.998043,135.990585,-0.000708,0.002081,32.000000,-235.775849,138.500994,-0.207332,24.838936,0.679367,465049.008719,0.991409,19.945537,2.577145,2.532367,0.050839,0.038962,164.884064,32.000000,178.323668,166.221808,169.180147,148.641776,32.000000,144.828470,67.438839,64.245891,89.698142,3.152144,54.410870,87.135970,74.703871,31.186884,49.910979,59.572805,37.049462
54.690543,65.010311,138.730961,142.401262,111.574656,109.034932,29.160639,14.226232,138.146646,0.729099,64.700699,55.784692,141.111283,138.583007,139.618228,138.232814,96.025812,135.993937,-0.000709,0.002075,32.000000,-235.780325,138.560958,-0.207207,24.829652,0.679625,465076.389686,0.991203,19.915786,2.594028,2.531301,0.047703,0.036333,164.094021,32.000000,178.677030,166.474988,166.072990,148.221206,32.000000,144.752475,67.419354,64.249727,89.653525,3.152144,54.434616,87.135970,74.578465,31.186884,49.941900,59.565979,36.988567
54.644727,65.053213,138.751539,142.406003,111.611847,109.031005,29.120295,14.229228,138.083287,0.729431,64.660929,55.836420,141.019452,138.622055,139.658761,138.292202,96.060872,136.072514,-0.000710,0.002073,32.000000,-235.781262,138.463612,-0.207199,24.808016,0.674375,464986.220052,0.985341,19.656440,2.628955,2.517255,0.046432,0.033305,163.702746,32.000000,179.119511,166.134205,164.284220,148.660330,32.000000,144.531492,67.447034,64.256624,89.654374,3.152144,54.393148,87.135970,74.505942,31.186884,49.941989,59.572067,36.875067
54.556779,65.053213,138.766317,142.406003,111.627925,109.010493,29.147375,14.228515,138.047598,0.729530,64.515462,55.833270,141.044935,138.591000,139.679680,138.420567,96.087133,135.976305,-0.000712,0.002080,32.000000,-235.778533,138.468935,-0.207189,24.844627,0.681041,465225.337398,0.993299,20.066898,2.602806,2.536654,0.049373,0.043851,163.887641,32.000000,179.244308,165.550925,165.484687,149.361766,32.000000,143.975259,67.463872,64.246369,89.606616,3.152144,54.444795,87.135970,74.651762,31.186884,50.031765,59.563865,36.922389
54.758515,65.044963,138.738965,142.410186,111.660570,109.008095,29.151452,14.231654,137.962481,0.729127,64.434245,55.828125,141.103770,138.543897,139.690223,138.232207,95.991807,135.928024,-0.000712,0.002069,32.000000,-235.779000,138.454291,-0.207208,24.827056,0.682499,465228.864054,0.995676,20.153963,2.605745,2.539157,0.049012,0.039149,164.519468,32.000000,178.330124,165.564332,168.237575,149.417979,32.000000,143.455800,67.455316,64.243630,89.596959,3.152144,54.381255,87.135970,74.415048,31.186884,50.015001,59.585167,36.768024
54.865225,65.016912,138.755098,142.404330,111.713428,108.999833,29.118486,14.234508,138.066503,0.729062,64.476679,55.928279,141.093632,138.563064,139.723858,138.332848,95.985891,136.050697,-0.000713,0.002076,32.000000,-235.777293,138.572172,-0.207207,24.813550,0.682787,465143.475128,0.996338,20.238815,2.532956,2.543521,0.048291,0.041186,164.752177,32.000000,178.217699,165.980697,169.992130,148.874398,32.000000,144.473626,67.459294,64.236761,89.598705,3.152144,54.434226,87.135970,74.498374,31.186884,49.956909,59.571919,36.869858
54.998520,64.996286,138.768378,142.395407,111.642825,108.999621,29.150366,14.230085,137.975621,0.729054,64.555692,55.845723,141.111041,138.581477,139.671001,138.312452,95.995353,135.972651,-0.000711,0.002048,32.000000,-235.780898,138.463652,-0.206949,24.838517,0.680009,465185.043686,0.992094,20.036084,2.604926,2.533651,0.044955,0.038566,164.579329,32.000000,178.556975,166.358381,168.035916,148.451564,32.000000,145.098233,67.442398,64.226484,89.588363,3.152144,54.388848,87.135970,74.570990,31.186884,49.957055,59.568458,36.879910
54.769669,64.996286,138.662639,142.395407,111.629189,108.999744,29.201971,14.230941,138.013904,0.728980,64.628744,55.906681,141.042481,138.619526,139.642263,138.228234,96.007891,135.966488,-0.000712,0.002009,32.000000,-235.775288,138.425187,-0.206695,24.821548,0.678739,465052.602832,0.990930,19.905382,2.670177,2.529017,0.043424,0.036027,163.877200,32.000000,179.050739,166.631814,165.129451,148.319613,32.000000,144.877971,67.447890,64.238682,89.555164,3.152144,54.392022,87.135970,74.541487,31.186884,49.914082,59.571703,36.815200
54.810308,65.005086,138.730117,142.400984,111.610727,108.987619,29.183783,14.230798,138.014579,0.729266,64.578729,55.875188,141.017686,138.587900,139.673895,138.205600,96.031803,136.004707,-0.000712,0.002025,32.000000,-235.774611,138.473666,-0.206672,24.798312,0.676062,464911.959517,0.987133,19.756746,2.622969,2.523129,0.051528,0.035548,163.655803,32.000000,179.264516,165.837427,164.207256,149.135747,32.000000,143.986239,67.460101,64.235064,89.564655,3.152144,54.391055,87.135970,74.516213,31.186884,49.932422,59.576178,36.740878
54.634190,65.028187,138.662323,142.411580,111.616536,108.975295,29.155748,14.228658,138.076015,0.729274,64.489619,55.852418,141.036630,138.502728,139.692873,138.250560,96.020591,136.021829,-0.000713,0.002005,32.000000,-235.778391,138.491268,-0.206676,24.826558,0.679441,465039.290146,0.989950,19.976670,2.607450,2.531741,0.054313,0.046339,164.069298,32.000000,178.847965,165.461508,166.861734,149.546968,32.000000,143.777962,67.448615,64.219774,89.520098,3.152144,54.388628,87.135970,74.607926,31.186884,49.980626,59.571949,36.886953
54.669877,65.040838,138.711177,142.409907,111.623059,108.967112,29.196041,14.228087,137.965942,0.729178,64.545495,55.833816,141.061321,138.499221,139.733743,138.399441,96.019271,136.002159,-0.000713,0.002015,32.000000,-235.781912,138.400633,-0.206674,24.813550,0.679760,464923.363009,0.989667,19.946365,2.602025,2.531095,0.054912,0.053800,164.625555,32.000000,178.369545,165.552973,169.082111,149.376777,32.000000,143.685181,67.496639,64.229964,89.558923,3.152144,54.380454,87.135970,74.478330,31.186884,49.980869,59.570710,36.862888
54.722298,65.040838,138.700663,142.409907,111.587266,108.967007,29.178069,14.228515,138.009844,0.729169,64.708902,55.855036,141.081673,138.585128,139.650412,138.265574,95.997144,135.935005,-0.000713,0.002024,32.000000,-235.778042,138.404977,-0.206801,24.820001,0.681274,465045.113963,0.994103,20.139096,2.621517,2.538014,0.048752,0.036747,164.801593,32.000000,178.115082,166.391868,169.484679,148.474234,32.000000,144.529590,67.471701,64.217881,89.563399,3.152144,54.399613,87.135970,74.567934,31.186884,50.007559,59.572746,36.879176
54.575019,65.078239,138.627720,142.411859,111.599478,108.963072,29.153232,14.219382,138.021958,0.729199,64.903197,55.779629,141.127998,138.568817,139.631518,138.228246,96.011884,135.873145,-0.000712,0.002014,32.000000,-235.790945,138.433370,-0.206653,24.842136,0.681320,465006.772075,0.991973,20.117342,2.613324,2.537251,0.049687,0.043093,164.095295,32.000000,178.747684,166.482168,166.476560,148.423805,32.000000,145.027601,67.481198,64.250394,89.566082,3.152144,54.358793,87.135970,74.627024,31.186884,50.085994,59.569874,36.895757
54.886967,65.148643,138.626060,142.419666,111.628659,108.948815,29.179349,14.231369,137.949775,0.729229,64.902534,55.778296,141.032294,138.522079,139.638204,138.102353,96.021706,135.856565,-0.000712,0.001995,32.000000,-235.777155,138.385315,-0.206568,24.846883,0.680288,465016.972063,0.991531,20.066832,2.602966,2.534628,0.044463,0.039977,163.683890,32.000000,179.306706,166.333840,164.166127,148.720011,32.000000,144.654472,67.487609,64.250144,89.603964,3.152144,54.362509,87.135970,74.497508,31.186884,50.233446,59.563904,36.883431
54.718902,65.193196,138.660136,142.438907,111.632037,108.948442,29.165928,14.231512,137.938804,0.728973,64.824523,55.860145,141.026573,138.570507,139.672041,138.177303,96.030093,135.899151,-0.000712,0.001993,32.000000,-235.776520,138.348258,-0.206556,24.826400,0.681593,465119.749514,0.995403,20.246234,2.558292,2.540131,0.041764,0.033249,163.712320,32.000000,179.285941,165.856511,165.073963,149.312606,32.000000,143.745326,67.537582,64.248088,89.601869,3.152144,54.351867,87.135970,74.625580,31.186884,50.234729,59.575411,36.774481
54.725224,65.193196,138.632631,142.438907,111.709163,108.948537,29.160458,14.232653,137.898759,0.728904,64.724763,55.776169,141.073891,138.450445,139.687178,138.111787,96.025020,135.976689,-0.000712,0.002001,32.000000,-235.776854,138.437832,-0.206563,24.820237,0.676753,464930.723392,0.988315,20.016218,2.540444,2.525664,0.042378,0.049815,164.371683,32.000000,178.420487,165.508374,168.264996,149.568727,32.000000,143.794113,67.517774,64.237812,89.570395,3.152144,54.360221,87.135970,74.582120,31.186884,50.329152,59.565399,36.896564
54.870948,65.186321,138.567286,142.451734,111.691682,108.944537,29.138636,14.224234,137.883639,0.728870,64.787478,55.813394,141.098601,138.422614,139.710782,138.092773,96.007007,135.830657,-0.000710,0.002005,32.000000,-235.783798,138.408201,-0.206705,24.814835,0.680133,465087.594986,0.992247,20.222461,2.552668,2.534045,0.043149,0.029412,164.766952,32.000000,178.261125,165.958054,169.826854,149.067072,32.000000,144.237977,67.536686,64.220450,89.600916,3.152144,54.315884,87.135970,74.657105,31.186884,50.316467,59.584714,36.774261
54.699699,65.192646,138.660685,142.457311,111.696563,108.932396,29.136665,14.228372,137.981427,0.729115,64.902987,55.763766,141.131734,138.382219,139.690197,138.086155,96.003226,135.861731,-0.000709,0.002007,32.000000,-235.778348,138.338102,-0.206670,24.830098,0.680061,465096.374915,0.992307,20.216373,2.595255,2.533249,0.051204,0.044895,164.680667,32.000000,178.289529,166.569783,168.323858,148.343621,32.000000,144.603290,67.514803,64.221459,89.586967,3.152144,54.363681,87.135970,74.601550,31.186884,50.331263,59.567405,36.810798
54.646262,65.223173,138.624110,142.468465,111.651160,108.924237,29.203667,14.227944,137.910394,0.729085,65.022499,55.847968,141.072657,138.449488,139.631391,138.100884,96.043603,135.883177,-0.000708,0.002004,32.000000,-235.780907,138.303085,-0.206675,24.840720,0.677601,465006.918633,0.990077,20.069290,2.542602,2.525331,0.050484,0.046498,163.863974,32.000000,179.000380,166.667579,165.523464,148.395623,32.000000,145.045156,67.515187,64.229783,89.578168,3.152144,54.300149,87.135970,74.598886,31.186884,50.332926,59.561209,36.884972
54.737311,65.223173,138.608729,142.468465,111.686602,108.916109,29.172593,14.230513,137.790057,0.728783,64.987910,55.720911,141.064780,138.384849,139.661915,138.112091,96.067577,135.872196,-0.000707,0.001997,32.000000,-235.775388,138.362269,-0.206675,24.839041,0.680219,465087.012986,0.993482,20.240411,2.561424,2.534944,0.039068,0.034089,163.619388,32.000000,179.258195,165.755825,163.933642,149.105654,32.000000,144.211764,67.552414,64.234151,89.633957,3.152144,54.337579,87.135970,74.588639,31.186884,50.398408,59.573837,36.890841
54.661741,65.245725,138.598379,142.470417,111.694609,108.903981,29.154642,14.226802,137.854991,0.728752,64.905831,55.794034,141.101699,138.364336,139.728099,138.153037,96.065161,135.857386,-0.000707,0.002001,32.000000,-235.779918,138.350238,-0.206602,24.845073,0.680554,465047.220585,0.992282,20.322442,2.531427,2.536754,0.046613,0.039128,164.067696,32.000000,178.843181,165.670336,166.536924,149.386147,32.000000,143.612370,67.555031,64.254743,89.625035,3.152144,54.310382,87.135970,74.556428,31.186884,50.447415,59.572077,36.773307
54.753287,65.255351,138.578503,142.476552,111.697958,108.891680,29.212590,14.230655,137.890551,0.728755,64.879222,55.790740,141.163140,138.405545,139.761998,138.087624,96.001888,135.889643,-0.000707,0.001992,32.000000,-235.779999,138.335491,-0.206490,24.825404,0.679087,464902.172064,0.991437,20.234710,2.502140,2.532253,0.057251,0.058456,164.607134,32.000000,178.325011,165.567014,168.996527,149.507019,32.000000,143.864364,67.548475,64.200950,89.644022,3.152144,54.317437,87.135970,74.586043,31.186884,50.469604,59.564868,36.898912
54.951255,65.266352,138.548392,142.485754,111.661210,108.883589,29.182773,14.224519,137.821491,0.728655,64.945415,55.757314,141.164420,138.428445,139.710270,138.042699,96.004170,135.731203,-0.000708,0.001999,32.000000,-235.784496,138.298844,-0.206555,24.830911,0.679981,464937.752270,0.993514,20.330072,2.497386,2.535565,0.043858,0.035021,164.800265,32.000000,178.207002,166.101909,169.842355,148.728693,32.000000,144.829771,67.551530,64.216551,89.677549,3.152144,54.278810,87.135970,74.651802,31.186884,50.471809,59.579679,36.797005
54.719949,65.266352,138.584899,142.485754,111.601760,108.883665,29.148428,14.226232,137.908191,0.728621,64.937336,55.743432,141.165198,138.329019,139.666487,138.065272,95.995118,135.808985,-0.000707,0.001987,32.000000,-235.783112,138.188140,-0.206552,24.835763,0.678958,464970.117966,0.989623,20.251505,2.576271,2.530962,0.057762,0.039061,164.243441,32.000000,178.660242,166.605676,166.813505,148.367228,32.000000,144.841328,67.512422,64.207788,89.682218,3.152144,54.313211,87.135970,74.602863,31.186884,50.497012,59.577279,36.881377
54.596243,65.272677,138.570283,142.496908,111.570360,108.871351,29.214835,14.227230,137.857217,0.728378,64.970099,55.785853,141.131692,138.320557,139.705137,138.154606,96.046658,135.792844,-0.000708,0.001980,32.000000,-235.780146,138.290134,-0.206665,24.837992,0.675619,464812.324901,0.986640,20.072175,2.497278,2.521296,0.042810,0.040836,163.900927,32.000000,179.042832,166.546054,164.651868,148.577526,32.000000,144.858334,67.529739,64.242304,89.741034,3.152144,54.280197,87.135970,74.667635,31.186884,50.512517,59.581410,36.893409
54.439063,65.255901,138.567844,142.501649,111.528762,108.867393,29.169714,14.227373,137.889230,0.728128,64.898396,55.761305,141.094919,138.363113,139.747812,138.087601,96.034193,135.797558,-0.000709,0.001974,32.000000,-235.782626,138.337104,-0.206797,24.828761,0.679190,464986.407315,0.992426,20.294608,2.543999,2.532621,0.045225,0.038703,163.744629,32.000000,179.431304,165.632633,164.783631,149.542136,32.000000,144.203642,67.520206,64.228554,89.733343,3.152144,54.301523,87.135970,74.753769,31.186884,50.479897,59.567976,36.874040
54.610300,65.253701,138.601758,142.497466,111.482310,108.855522,29.139219,14.235222,137.862430,0.728098,64.834370,55.698656,141.151168,138.410438,139.717351,138.049327,96.040056,135.781247,-0.000710,0.001967,32.000000,-235.774121,138.269736,-0.206770,24.828079,0.680871,464917.580930,0.992557,20.420191,2.484643,2.538092,0.048222,0.041479,164.305875,32.000000,178.536345,165.480108,167.713765,149.574989,32.000000,143.693706,67.510926,64.231773,89.726678,3.152144,54.245907,87.135970,74.479244,31.186884,50.482107,59.568920,36.887907
54.682188,65.253701,138.511707,142.497466,111.459935,108.851504,29.191081,14.229514,137.846425,0.728123,64.811166,55.650877,141.173783,138.369984,139.779575,138.027321,95.961570,135.799372,-0.000712,0.001957,32.000000,-235.779665,138.361107,-0.206755,24.829023,0.683466,465007.631800,0.997187,20.555239,2.499391,2.545375,0.044092,0.033185,164.777488,32.000000,178.085029,165.929134,169.872201,149.067714,32.000000,144.284874,67.507592,64.206282,89.764405,3.152144,54.266530,87.135970,74.643936,31.186884,50.479717,59.579138,36.795977
54.912913,65.258101,138.607855,142.497745,111.490018,108.839353,29.158053,14.225090,137.895772,0.728022,64.855935,55.784525,141.162476,138.318579,139.711011,138.084666,96.015507,135.845716,-0.000711,0.001970,32.000000,-235.781631,138.283752,-0.206567,24.836943,0.680960,464827.689921,0.994654,20.387653,2.485629,2.538015,0.054188,0.041403,164.881212,32.000000,178.326803,166.395122,168.567845,148.752694,32.000000,144.895889,67.466601,64.200644,89.783050,3.152144,54.257615,87.135970,74.626682,31.186884,50.491094,59.570179,36.851957
54.624477,65.238574,138.540365,142.496629,111.541808,108.827269,29.138295,14.231369,137.834224,0.728000,64.896798,55.758803,141.141639,138.427791,139.673614,138.128756,96.016942,135.748174,-0.000710,0.001974,32.000000,-235.777155,138.236514,-0.206547,24.834530,0.679336,464926.182900,0.991407,20.318339,2.572892,2.533032,0.044925,0.034378,164.055783,32.000000,179.094285,166.543920,165.685195,148.494667,32.000000,145.181583,67.481855,64.239354,89.812475,3.152144,54.269666,87.135970,74.675817,31.186884,50.452615,59.564317,36.873160
54.973388,65.239675,138.551764,142.499139,111.548084,108.814971,29.147716,14.230227,137.822786,0.728052,64.895746,55.790149,141.093259,138.299574,139.727326,138.048244,96.031619,135.815103,-0.000709,0.001971,32.000000,-235.777641,138.368510,-0.206540,24.841847,0.676057,464615.190536,0.987817,20.100747,2.541392,2.524140,0.048907,0.034545,163.697246,32.000000,179.220386,166.102829,164.051185,148.930143,32.000000,144.397389,67.476786,64.222985,89.808201,3.152144,54.264856,87.135970,74.804549,31.186884,50.454675,59.567631,36.865089
54.714604,65.239675,138.487219,142.499139,111.576098,108.802767,29.190139,14.225803,137.752497,0.728068,64.714162,55.735532,141.081184,138.312931,139.736740,138.069571,96.019158,135.823902,-0.000709,0.001996,32.000000,-235.779278,138.287239,-0.206541,24.826715,0.680039,464723.190186,0.994102,20.358851,2.492727,2.536232,0.050182,0.039600,163.976894,32.000000,179.191205,165.492628,166.259151,149.519272,32.000000,144.044167,67.425804,64.202724,89.780645,3.152144,54.243686,87.135970,74.635965,31.186884,50.459035,59.577004,36.880863
54.545460,65.233349,138.564779,142.504437,111.514066,108.790634,29.139198,14.233652,137.831441,0.728128,64.726660,55.791138,141.158669,138.297616,139.782870,138.074323,96.014785,135.744907,-0.000711,0.001994,32.000000,-235.772249,138.276324,-0.206649,24.813995,0.674525,464410.739440,0.986694,20.024253,2.510459,2.520342,0.054867,0.038802,164.635240,32.000000,178.499550,165.522186,168.662748,149.570214,32.000000,144.117185,67.474122,64.217386,89.847201,3.152144,54.226794,87.135970,74.634304,31.186884,50.447899,59.561386,36.890841
54.999995,65.214648,138.536622,142.501927,111.552577,108.778423,29.173554,14.230085,137.882462,0.728421,64.660806,55.797966,141.160980,138.382300,139.749078,138.046145,95.950451,135.841732,-0.000711,0.001983,32.000000,-235.779750,138.246488,-0.206800,24.842031,0.678447,464556.909106,0.990308,20.273081,2.527181,2.531083,0.042981,0.029514,164.832680,32.000000,178.189822,166.191493,169.659188,148.693887,32.000000,144.439840,67.453740,64.202356,89.853360,3.152144,54.254372,87.135970,74.503063,31.186884,50.410926,59.561111,36.905882
54.673502,65.173395,138.628321,142.489658,111.582970,108.766237,29.176390,14.229942,137.919419,0.728413,64.633649,55.882616,141.175300,138.415924,139.679299,138.116572,95.974007,135.789679,-0.000711,0.001981,32.000000,-235.777926,138.268372,-0.206691,24.832695,0.681701,464616.703211,0.995315,20.429879,2.493301,2.540354,0.042081,0.046238,164.386773,32.000000,178.658684,166.516994,167.183375,148.457358,32.000000,144.931783,67.443897,64.197489,89.880328,3.152144,54.231735,87.135970,74.482936,31.186884,50.412779,59.573277,36.886733
54.872510,65.173395,138.524292,142.489658,111.563441,108.761988,29.135401,14.228943,137.861707,0.728465,64.468445,55.879668,141.085144,138.419819,139.708056,138.053479,96.002859,135.874708,-0.000709,0.001990,32.000000,-235.778761,138.366410,-0.206535,24.827135,0.673765,464370.427984,0.984895,19.973691,2.604518,2.518848,0.062841,0.038272,163.886008,32.000000,179.298270,166.483834,164.920221,148.646247,32.000000,145.251576,67.457157,64.211636,89.893574,3.152144,54.241778,87.135970,74.559079,31.186884,50.328393,59.574575,36.900232
54.847187,65.076314,138.617585,142.474321,111.594442,108.770187,29.151044,14.237648,137.970927,0.728398,64.276112,55.843377,141.082157,138.491980,139.738483,138.246023,96.027155,135.892554,-0.000709,0.001963,32.000000,-235.768745,138.445110,-0.206563,24.825482,0.679307,464427.333028,0.991090,20.246403,2.555760,2.535567,0.056309,0.039490,163.726829,32.000000,179.285107,165.758768,164.740606,149.205257,32.000000,143.968556,67.470562,64.205456,89.873446,3.152144,54.249499,87.135970,74.655685,31.186884,50.127219,59.582403,36.917620
54.743885,64.971810,138.577730,142.448946,111.572038,108.772742,29.187435,14.229514,137.976848,0.728526,64.168208,55.880888,141.130434,138.489066,139.784928,138.154607,95.986469,135.840508,-0.000708,0.001950,32.000000,-235.774420,138.417071,-0.206559,24.815071,0.675848,464217.701868,0.988463,20.054863,2.568073,2.524475,0.056011,0.039302,164.306206,32.000000,178.630314,165.539337,167.673908,149.491065,32.000000,143.960743,67.463866,64.204165,89.858415,3.152144,54.255522,87.135970,74.625000,31.186884,49.910011,59.574821,36.860614
54.803069,64.934409,138.608889,142.426080,111.524859,108.772886,29.170517,14.227230,137.999734,0.728747,64.279943,55.890138,141.177080,138.550402,139.805541,138.178400,95.982968,135.936169,-0.000708,0.001960,32.000000,-235.783916,138.412993,-0.206361,24.816172,0.676640,464080.731630,0.988255,19.982126,2.552413,2.527342,0.047254,0.039779,164.780541,32.000000,178.290407,165.749757,169.311407,149.277106,32.000000,144.491848,67.473714,64.200264,89.874757,3.152144,54.253278,87.135970,74.714905,31.186884,49.909767,59.568281,36.895317
54.714689,64.934409,138.632947,142.426080,111.476721,108.773114,29.203301,14.234937,137.952852,0.728723,64.426984,55.787224,141.126446,138.474261,139.746362,138.232881,95.963827,135.866989,-0.000709,0.001961,32.000000,-235.774243,138.433915,-0.206373,24.828026,0.678102,464095.528231,0.988831,19.977016,2.567908,2.531383,0.058514,0.037061,164.800933,32.000000,178.344936,166.460573,168.756647,148.578044,32.000000,144.809572,67.480347,64.203580,89.867642,3.152144,54.269554,87.135970,74.649092,31.186884,49.831336,59.577161,37.042638
54.731273,64.974010,138.612395,142.420503,111.472083,108.769143,29.183995,14.226802,137.972012,0.728717,64.438897,55.825222,141.099597,138.550790,139.678743,138.160534,95.984648,135.946515,-0.000708,0.001996,32.000000,-235.781393,138.448623,-0.206246,24.825351,0.677259,464011.971873,0.988124,19.882652,2.617705,2.529218,0.051583,0.038019,164.017474,32.000000,178.869561,166.602123,166.073015,148.323258,32.000000,145.158550,67.464105,64.211508,89.835092,3.152144,54.243354,87.135970,74.476444,31.186884,49.913443,59.578312,36.769272
54.795588,64.988035,138.557253,142.424407,111.494550,108.771100,29.185281,14.230798,137.959010,0.728756,64.392522,55.748324,141.055394,138.502259,139.721275,138.166974,95.999221,135.855995,-0.000708,0.001977,32.000000,-235.774283,138.469587,-0.206269,24.820421,0.678412,464110.409525,0.988781,19.967733,2.603368,2.533743,0.048457,0.033889,163.709812,32.000000,179.319522,166.090646,164.278051,148.958839,32.000000,144.789614,67.476472,64.185067,89.827469,3.152144,54.233373,87.135970,74.603179,31.186884,49.942458,59.571919,36.904121
54.629001,64.962735,138.672444,142.409349,111.474549,108.783527,29.190246,14.228943,137.910085,0.728727,64.415744,55.841657,141.067355,138.504319,139.741709,138.227051,96.000422,135.911110,-0.000708,0.002021,32.000000,-235.776630,138.374079,-0.206275,24.800830,0.678180,464097.226146,0.989173,19.991361,2.621031,2.532600,0.053572,0.033286,163.834635,32.000000,179.247422,165.728449,165.876602,149.263053,32.000000,143.864914,67.475305,64.224841,89.784886,3.152144,54.256619,87.135970,74.693747,31.186884,49.942355,59.575932,36.833688
54.804168,64.962735,138.583816,142.409349,111.415116,108.787665,29.183097,14.233509,137.893895,0.728558,64.456473,55.774751,141.124800,138.573320,139.733957,138.208963,95.957826,135.808265,-0.000709,0.002018,32.000000,-235.774194,138.436240,-0.206287,24.782419,0.677075,464050.463727,0.987899,19.943475,2.562653,2.528621,0.054329,0.038818,164.571381,32.000000,178.426584,165.692289,168.442449,149.318713,32.000000,143.843636,67.465658,64.197190,89.754550,3.152144,54.238729,87.135970,74.606955,31.186884,49.889360,59.572893,36.771693
54.697420,65.018837,138.656184,142.411301,111.420732,108.775558,29.181901,14.226945,137.920835,0.728535,64.526999,55.749182,141.087619,138.404445,139.730510,138.133133,95.917178,135.835001,-0.000708,0.002014,32.000000,-235.780923,138.395576,-0.206294,24.810297,0.680790,464176.966014,0.991111,20.078648,2.588127,2.538440,0.045071,0.043291,164.778886,32.000000,178.238542,166.063503,169.916257,148.717398,32.000000,144.716804,67.427795,64.157926,89.720501,3.152144,54.255930,87.135970,74.554152,31.186884,50.006159,59.575224,36.859514
54.716945,65.065314,138.570591,142.419109,111.338442,108.763394,29.122620,14.231226,137.921684,0.728455,64.732402,55.769219,141.155957,138.386051,139.672979,138.171640,95.978494,135.837487,-0.000708,0.002002,32.000000,-235.778609,138.433304,-0.206466,24.820840,0.678184,464165.020855,0.987885,19.909921,2.580942,2.528709,0.060662,0.041503,164.645671,32.000000,178.546457,166.600480,167.582070,148.375640,32.000000,144.916624,67.464519,64.224876,89.753066,3.152144,54.229392,87.135970,74.647853,31.186884,50.103216,59.570877,36.865823
54.495614,65.123067,138.591509,142.433888,111.328027,108.764435,29.166407,14.227801,137.902569,0.728439,64.824114,55.681652,141.090144,138.361746,139.682718,138.140997,95.988635,135.919110,-0.000708,0.002003,32.000000,-235.779903,138.347974,-0.206571,24.805760,0.679457,464349.456439,0.990098,20.068798,2.634533,2.534968,0.053053,0.035783,163.890756,32.000000,179.132864,166.713427,165.192841,148.273295,32.000000,145.013703,67.455093,64.206639,89.717457,3.152144,54.256509,87.135970,74.668416,31.186884,50.103780,59.569313,36.846087
54.930718,65.123067,138.552032,142.433888,111.314097,108.765686,29.160827,14.225946,137.861979,0.728703,64.824918,55.756954,141.034312,138.443901,139.685942,138.116325,95.994649,135.774909,-0.000708,0.002016,32.000000,-235.784872,138.356398,-0.206517,24.811583,0.678432,464223.469489,0.991735,20.096465,2.574422,2.532499,0.049763,0.050444,163.735920,32.000000,179.348959,165.829814,164.155415,149.211304,32.000000,144.274365,67.476482,64.204296,89.710539,3.152144,54.217193,87.135970,74.549736,31.186884,50.225078,59.570287,36.821729
54.565841,65.180270,138.659554,142.446436,111.286581,108.761335,29.131910,14.229086,137.826711,0.728778,64.830780,55.696581,141.095394,138.397124,139.713715,138.081491,95.961694,135.813309,-0.000708,0.001993,32.000000,-235.779438,138.346811,-0.206526,24.815123,0.682455,464438.234476,0.994860,20.367741,2.603785,2.543168,0.042485,0.039030,164.114904,32.000000,178.908100,165.444953,167.240173,149.549160,32.000000,143.836003,67.452051,64.209017,89.668419,3.152144,54.200936,87.135970,74.684388,31.186884,50.345562,59.567454,36.879396
54.488015,65.239124,138.429552,142.462052,111.241613,108.749236,29.156922,14.226660,137.859097,0.728796,64.822697,55.659718,141.089494,138.427976,139.734310,138.053477,95.934119,135.751790,-0.000709,0.002001,32.000000,-235.780389,138.338185,-0.206480,24.801250,0.675470,464138.658328,0.986343,19.948611,2.527967,2.522305,0.047783,0.051356,164.732851,32.000000,178.375177,165.808992,169.208989,149.260876,32.000000,144.009178,67.477277,64.166237,89.660918,3.152144,54.157759,87.135970,74.781643,31.186884,50.469816,59.574132,36.764136
54.449846,65.284503,138.589939,142.475994,111.192349,108.749181,29.152912,14.234223,137.813707,0.728822,65.001412,55.763120,141.123649,138.417432,139.696310,138.019970,95.966766,135.866929,-0.000711,0.001990,32.000000,-235.770858,138.295169,-0.206528,24.796476,0.681572,464513.894270,0.994744,20.357124,2.579516,2.541142,0.047832,0.035028,164.811157,32.000000,178.225397,166.284321,169.677909,148.582470,32.000000,144.714680,67.496455,64.164181,89.656496,3.152144,54.191710,87.135970,74.551529,31.186884,50.471881,59.574231,36.776755
54.997014,65.284503,138.472682,142.475994,111.185528,108.749241,29.124021,14.235365,137.778729,0.728792,65.075712,55.766698,141.126144,138.431135,139.634271,138.065768,95.955193,135.860561,-0.000712,0.001987,32.000000,-235.773487,138.316869,-0.206590,24.780583,0.681962,464654.544033,0.995507,20.491143,2.577302,2.540550,0.048655,0.037336,164.124966,32.000000,178.823575,166.460257,166.220569,148.396929,32.000000,145.028133,67.495001,64.183614,89.654570,3.152144,54.165452,87.135970,74.538742,31.186884,50.568812,59.558898,36.843960
54.697827,65.325757,138.529012,142.487148,111.165067,108.741040,29.151160,14.227516,137.823834,0.728938,65.094507,55.768758,141.071948,138.351673,139.684463,138.018804,95.962579,135.757217,-0.000711,0.002026,32.000000,-235.779860,138.281120,-0.206580,24.756219,0.683618,464678.437446,0.996536,20.573414,2.600400,2.545277,0.044109,0.035558,163.782530,32.000000,179.192980,166.309562,164.335514,148.715853,32.000000,144.607118,67.503180,64.201852,89.678639,3.152144,54.164600,87.135970,74.716967,31.186884,50.657392,59.574162,36.785339
54.493233,65.338958,138.488334,142.505831,111.139749,108.741090,29.132952,14.240074,137.780333,0.728752,65.004732,55.722838,141.093515,138.344330,139.721820,137.986869,95.967575,135.771570,-0.000711,0.002034,32.000000,-235.765335,138.240814,-0.206557,24.762120,0.675097,464338.078269,0.986549,20.046407,2.608892,2.517822,0.065287,0.038892,163.827291,32.000000,179.160801,165.762673,165.397825,149.213791,32.000000,143.918631,67.528253,64.215326,89.652849,3.152144,54.160925,87.135970,74.797801,31.186884,50.687726,59.579502,36.762228
54.963289,65.334008,138.544082,142.508341,111.144148,108.741105,29.145438,14.229799,137.896395,0.728566,64.949131,55.723284,141.149808,138.352325,139.712148,138.040156,95.952627,135.747420,-0.000712,0.002058,32.000000,-235.778396,138.197581,-0.206762,24.755118,0.680636,464543.541392,0.991634,20.375326,2.551469,2.532624,0.096442,0.038604,164.497245,32.000000,178.521728,165.452581,168.277281,149.539420,32.000000,144.077809,67.538582,64.198538,89.636979,3.152144,54.170817,87.135970,74.591060,31.186884,50.690653,59.567858,36.895464
54.692615,65.334008,138.436400,142.508341,111.126001,108.741137,29.150649,14.229942,137.822337,0.728259,64.878432,55.748280,141.145526,138.291785,139.727065,138.104675,95.928255,135.802738,-0.000711,0.002053,32.000000,-235.778418,138.296435,-0.206930,24.696555,0.683414,464688.600084,0.996411,20.585933,2.553425,2.541386,0.055313,0.043715,164.849481,32.000000,178.167215,166.074748,169.922989,148.879133,32.000000,144.287661,67.523530,64.167549,89.631488,3.152144,54.134481,87.135970,74.693142,31.186884,50.683231,59.566146,36.909623
54.555811,65.316406,138.547641,142.511687,111.268647,108.724983,29.160737,14.227088,137.845143,0.728040,64.930116,55.805203,141.152433,138.306875,139.662533,138.048527,95.927719,135.787314,-0.000711,0.002051,32.000000,-235.778649,138.266497,-0.206953,24.664350,0.676723,464400.304235,0.986551,20.128279,2.556676,2.520666,0.050004,0.077758,164.729894,32.000000,178.275001,166.502377,168.076280,148.335513,32.000000,144.894310,67.516462,64.185104,89.633787,3.152144,54.147725,87.135970,74.651163,31.186884,50.649369,59.569451,36.808817
54.682558,65.282303,138.389023,142.509735,111.338227,108.716897,29.192140,14.234080,137.862269,0.728245,64.985808,55.781982,141.125829,138.372756,139.642023,138.021294,95.936313,135.790389,-0.000710,0.002052,32.000000,-235.772476,138.229926,-0.206969,24.644418,0.681878,464631.475066,0.991779,20.388598,2.607836,2.531172,0.041193,0.036520,163.949988,32.000000,179.004122,166.529683,165.458395,148.349612,32.000000,145.375154,67.515884,64.193298,89.633117,3.152144,54.107947,87.135970,74.704927,31.186884,50.581005,59.558082,36.906909
55.036372,65.285878,138.537685,142.509735,111.394328,108.712897,29.201113,14.222664,137.859514,0.728295,64.924431,55.839277,141.076423,138.347474,139.714684,138.000751,95.982183,135.762159,-0.000709,0.002062,32.000000,-235.789138,138.215573,-0.206891,24.632275,0.685333,464629.209693,0.993992,20.502942,2.600904,2.539558,0.050723,0.044222,163.719438,32.000000,179.304761,165.828063,163.947541,149.128128,32.000000,144.176244,67.545492,64.197954,89.636337,3.152144,54.124927,87.135970,74.832370,31.186884,50.583442,59.565930,36.867731
54.616164,65.285878,138.459446,142.509735,111.442278,108.708441,29.183121,14.239218,137.844852,0.728240,64.758477,55.767789,141.102307,138.357503,139.743690,138.015023,95.981668,135.802709,-0.000710,0.002085,32.000000,-235.771928,138.234900,-0.206830,24.632039,0.682968,464444.404487,0.990213,20.346585,2.593800,2.530771,0.053643,0.035356,164.046930,32.000000,178.865124,165.583296,166.936270,149.487442,32.000000,143.762833,67.541125,64.208194,89.612296,3.152144,54.122877,87.135970,74.749680,31.186884,50.593354,59.577417,36.829506
54.574491,65.277903,138.546021,142.503879,111.457267,108.708425,29.170534,14.223377,137.846336,0.728054,64.588123,55.755035,141.143751,138.333669,139.748335,138.044979,95.903241,135.729408,-0.000708,0.002102,32.000000,-235.781540,138.308797,-0.206831,24.633009,0.678680,464101.340416,0.982840,20.010030,2.534259,2.517202,0.054929,0.038078,164.689895,32.000000,178.367879,165.645585,168.965187,149.600159,32.000000,144.234840,67.557809,64.191102,89.611562,3.152144,54.127915,87.135970,74.747489,31.186884,50.579173,59.554010,36.918794
54.817136,65.203372,138.500256,142.493283,111.426300,108.708588,29.187527,14.232939,137.860310,0.727914,64.527261,55.858161,141.190512,138.320882,139.717974,138.080617,95.912200,135.780596,-0.000708,0.002116,32.000000,-235.772962,138.284258,-0.206816,24.635422,0.684662,464363.316627,0.991784,20.414174,2.554410,2.535137,0.044823,0.035997,164.851024,32.000000,178.165489,166.251022,169.538485,148.808870,32.000000,144.690973,67.562372,64.190669,89.605175,3.152144,54.131798,87.135970,74.661488,31.186884,50.426193,59.572451,36.881157
54.738252,65.106291,138.581564,142.481292,111.434701,108.708512,29.142818,14.233224,137.986932,0.727862,64.581300,55.871441,141.190767,138.435682,139.693259,138.169563,95.897020,135.820222,-0.000709,0.002135,32.000000,-235.776611,138.293191,-0.206662,24.656403,0.685728,464541.418040,0.993028,20.446406,2.597338,2.538659,0.049632,0.036234,164.259302,32.000000,178.528593,166.659419,166.629139,148.453925,32.000000,144.707137,67.546835,64.208077,89.593128,3.152144,54.132865,87.135970,74.739888,31.186884,50.427949,59.578646,36.877562
54.837442,65.106291,138.485188,142.481292,111.455612,108.708499,29.139681,14.226232,137.923554,0.727609,64.506073,55.835372,141.100617,138.332282,139.700509,138.058753,95.933100,135.872976,-0.000709,0.002148,32.000000,-235.784751,138.275267,-0.206666,24.643028,0.681551,464256.363482,0.987395,20.138083,2.613170,2.526587,0.052725,0.035920,163.848044,32.000000,179.097004,166.430397,164.550232,148.725047,32.000000,145.151168,67.523060,64.208859,89.563770,3.152144,54.124227,87.135970,74.647414,31.186884,50.226754,59.566874,36.889081
54.540502,65.057063,138.493265,142.467350,111.525809,108.708446,29.173911,14.229514,137.821746,0.727672,64.438828,55.890634,141.067533,138.476342,139.734204,138.167482,95.934259,135.813900,-0.000709,0.002127,32.000000,-235.776879,138.325212,-0.206676,24.664087,0.682425,464203.125445,0.990229,20.116922,2.647537,2.531713,0.048375,0.040825,163.769280,32.000000,179.242680,165.670139,164.722300,149.424354,32.000000,144.043162,67.512122,64.194535,89.540195,3.152144,54.133340,87.135970,74.706115,31.186884,50.124902,59.582167,36.837136
55.141171,65.057888,138.542848,142.458427,111.528526,108.716609,29.150739,14.230655,137.898886,0.727441,64.480191,55.871634,141.150686,138.460845,139.803681,138.089417,95.959912,135.848506,-0.000708,0.002104,32.000000,-235.779671,138.360781,-0.206693,24.676597,0.680763,464062.414032,0.988353,20.021472,2.636993,2.525377,0.043067,0.031153,164.446335,32.000000,178.269136,165.622713,167.960975,149.538900,32.000000,143.580134,67.524554,64.239187,89.561174,3.152144,54.136356,87.135970,74.504340,31.186884,50.127115,59.566205,36.897738
54.797314,65.093640,138.464965,142.458148,111.566677,108.728770,29.157144,14.225803,137.801692,0.727350,64.602841,55.780203,141.158953,138.324350,139.794678,138.139977,95.950541,135.828799,-0.000708,0.002108,32.000000,-235.784359,138.274512,-0.206577,24.655223,0.684677,464186.691858,0.993012,20.258381,2.607238,2.539274,0.052797,0.036586,164.922259,32.000000,178.025839,166.023739,169.855401,149.283340,32.000000,144.394923,67.508140,64.182598,89.615816,3.152144,54.152401,87.135970,74.640814,31.186884,50.127615,59.569520,36.878222
54.713432,65.093640,138.505095,142.458148,111.554381,108.732744,29.153668,14.232368,137.927729,0.727143,64.730772,55.747132,141.163908,138.360930,139.753932,138.134644,95.922160,135.733012,-0.000708,0.002110,32.000000,-235.773533,138.203087,-0.206619,24.681659,0.675484,463769.419881,0.981899,19.681615,2.598337,2.512512,0.052039,0.039433,164.866655,32.000000,178.162985,166.425357,168.716659,148.794498,32.000000,144.861456,67.496872,64.194266,89.609531,3.152144,54.112661,87.135970,74.710254,31.186884,50.202855,59.577240,36.853351
55.002830,65.144243,138.479467,142.469581,111.523650,108.728870,29.157552,14.231083,137.896209,0.727109,64.843568,55.781259,141.140954,138.371880,139.671776,138.048285,95.910905,135.853178,-0.000708,0.002078,32.000000,-235.778423,138.328577,-0.206702,24.701066,0.681029,464120.689950,0.988713,20.047420,2.598168,2.526857,0.046735,0.041137,164.020406,32.000000,178.777237,166.786452,165.688866,148.388018,32.000000,144.926753,67.523562,64.229417,89.627394,3.152144,54.140351,87.135970,74.802006,31.186884,50.309304,59.565940,36.893849
54.910009,65.183845,138.504994,142.473485,111.457422,108.725017,29.158165,14.228087,137.855621,0.726929,64.672751,55.842100,141.081236,138.397920,139.703756,138.100212,95.918166,135.860792,-0.000707,0.002106,32.000000,-235.783223,138.325417,-0.206784,24.648037,0.681822,464250.875147,0.990545,20.128175,2.580165,2.531464,0.052602,0.041188,163.762917,32.000000,179.040047,166.052249,164.104313,148.994729,32.000000,144.258169,67.472059,64.187321,89.615647,3.152144,54.104749,87.135970,74.613350,31.186884,50.393112,59.570936,36.743740
54.658648,65.127467,138.487206,142.466234,111.521888,108.724889,29.144786,14.236364,137.835950,0.727063,64.460095,55.854438,141.106976,138.498363,139.751440,138.166998,95.960938,135.870212,-0.000707,0.002124,32.000000,-235.775110,138.329452,-0.206610,24.707124,0.676821,464139.104873,0.984744,19.900567,2.649607,2.517679,0.047644,0.044610,164.035127,32.000000,178.840272,165.593301,166.323852,149.580114,32.000000,143.874402,67.487097,64.224562,89.608039,3.152144,54.156162,87.135970,74.709393,31.186884,50.394700,59.566982,36.893629
54.491361,65.127467,138.471504,142.466234,111.539851,108.724834,29.154878,14.229514,137.841195,0.727128,64.476985,55.777253,141.140100,138.453505,139.751206,138.022106,95.919360,135.762806,-0.000707,0.002124,32.000000,-235.783599,138.329618,-0.206782,24.711530,0.679874,464225.913613,0.986636,20.029280,2.646031,2.522400,0.050991,0.036173,164.649459,32.000000,178.228108,165.575945,168.791700,149.813380,32.000000,143.656643,67.506404,64.212609,89.625772,3.152144,54.081631,87.135970,74.829784,31.186884,50.278426,59.565910,36.892162
54.691874,65.062839,138.450528,142.457869,111.538650,108.712554,29.157355,14.228087,137.835845,0.727024,64.600335,55.736029,141.140618,138.420105,139.715617,138.094671,95.888121,135.800883,-0.000706,0.002113,32.000000,-235.779617,138.304533,-0.206664,24.717300,0.681882,464223.487250,0.991964,20.214794,2.607818,2.533674,0.049532,0.034684,164.915129,32.000000,177.930521,166.298708,170.089114,148.756560,32.000000,144.660223,67.487406,64.193537,89.650677,3.152144,54.146340,87.135970,74.586483,31.186884,50.144606,59.568084,36.846161
54.762910,65.097215,138.522358,142.458148,111.671421,108.700237,29.144296,14.234508,137.931504,0.726835,64.764997,55.803852,141.178426,138.416739,139.702023,138.160906,95.909494,135.905902,-0.000709,0.002100,32.000000,-235.774999,138.332165,-0.206738,24.728158,0.684242,464419.598968,0.994989,20.376253,2.597396,2.541164,0.048743,0.041905,164.351464,32.000000,178.425063,166.524796,167.361901,148.511355,32.000000,144.994759,67.488493,64.205074,89.657201,3.152144,54.093555,87.135970,74.698957,31.186884,50.216816,59.570287,36.893923
54.877653,65.156069,138.467060,142.465956,111.597639,108.697328,29.167631,14.232939,137.882210,0.726689,64.769378,55.760536,141.120483,138.407665,139.709657,138.108324,95.921397,135.883601,-0.000708,0.002084,32.000000,-235.774929,138.447254,-0.206724,24.744208,0.680697,464207.396456,0.990586,20.118144,2.647072,2.531464,0.039046,0.035554,163.891499,32.000000,178.964757,166.719003,164.824762,148.612025,32.000000,144.941096,67.522566,64.212959,89.691902,3.152144,54.102705,87.135970,74.787223,31.186884,50.217655,59.566520,36.824737
54.607742,65.156069,138.481089,142.465956,111.532025,108.686221,29.138770,14.230370,137.964302,0.726604,64.641304,55.735388,141.073073,138.334789,139.750126,138.163775,95.966946,135.776231,-0.000708,0.002067,32.000000,-235.780120,138.379095,-0.206722,24.757583,0.679682,464113.303625,0.989586,20.084104,2.676534,2.529492,0.048121,0.033574,163.791094,32.000000,179.067621,165.993018,164.625315,149.254766,32.000000,143.984682,67.527291,64.226476,89.687092,3.152144,54.070624,87.135970,74.778411,31.186884,50.341530,59.580997,36.881891
54.876515,65.142043,138.490569,142.465119,111.560246,108.678148,29.196145,14.227801,137.884264,0.726655,64.483611,55.739155,141.121212,138.407259,139.769159,138.129100,95.930622,135.784110,-0.000707,0.002090,32.000000,-235.781050,138.375221,-0.206757,24.746227,0.677294,464083.309337,0.986635,20.032594,2.653838,2.523196,0.055835,0.038935,164.251232,32.000000,178.401975,165.587676,167.608619,149.662980,32.000000,143.682402,67.503381,64.233390,89.695112,3.152144,54.099419,87.135970,74.771699,31.186884,50.313596,59.576827,36.770299
