OSU 80 Ton Compressor Load Stand
54.563270,65.090065,138.537847,142.462330,111.563986,108.678200,29.188787,14.230941,137.823336,0.726503,64.556691,55.683329,141.174421,138.421165,139.802492,138.208187,95.904534,135.905109,-0.000708,0.002093,32.000000,-235.776927,138.346708,-0.206746,24.749689,0.681049,464118.914760,0.992915,20.292487,2.556311,2.535924,0.043728,0.035285,164.782853,32.000000,178.141837,165.832860,169.581735,149.465769,32.000000,144.227401,67.532837,64.227866,89.709792,3.152144,54.084225,87.135970,74.809417,31.186884,50.206461,59.563973,36.806689
54.702174,65.090890,138.486786,142.459263,111.561083,108.678300,29.151573,14.234223,137.932199,0.726328,64.713394,55.747363,141.151791,138.375509,139.736030,138.185719,95.906495,135.778615,-0.000708,0.002107,32.000000,-235.773645,138.335959,-0.206715,24.767261,0.677238,463961.755628,0.985483,20.019661,2.596449,2.523676,0.046654,0.047763,164.869309,32.000000,177.909121,166.568334,169.140161,148.550351,32.000000,144.507039,67.507857,64.233288,89.678107,3.152144,54.092994,87.135970,74.649733,31.186884,50.207238,59.561091,36.795024
54.687539,65.090890,138.505305,142.459263,111.489163,108.678332,29.143641,14.231226,137.879517,0.726357,64.813382,55.829159,141.151155,138.347064,139.693905,138.166913,95.927489,135.791943,-0.000708,0.002098,32.000000,-235.772872,138.385336,-0.206727,24.792411,0.682072,464152.180377,0.991859,20.269401,2.681111,2.539031,0.042563,0.041622,164.008111,32.000000,178.646117,166.680356,166.194670,148.539186,32.000000,144.916117,67.499259,64.234683,89.673706,3.152144,54.064239,87.135970,74.750630,31.186884,50.209741,59.577879,36.790035
54.716552,65.150018,138.535461,142.465398,111.417167,108.666038,29.166040,14.228800,137.816619,0.726044,64.858372,55.785636,141.071314,138.378242,139.717249,138.062300,95.932527,135.874402,-0.000708,0.002108,32.000000,-235.781854,138.289257,-0.206840,24.794326,0.679197,464055.764581,0.990338,20.136270,2.617916,2.531651,0.036722,0.033816,163.794283,32.000000,179.096176,166.212677,164.228701,149.129368,32.000000,144.565818,67.518307,64.244614,89.686486,3.152144,54.100974,87.135970,74.750736,31.186884,50.333965,59.567612,36.917107
54.644906,65.192646,138.460348,142.478783,111.401048,108.653919,29.142221,14.235079,137.795114,0.726026,64.731491,55.781681,141.120867,138.417799,139.773039,138.027345,95.966740,135.850318,-0.000708,0.002123,32.000000,-235.775739,138.323762,-0.206925,24.810140,0.678830,464021.665083,0.990901,20.150371,2.603374,2.532667,0.046390,0.038911,163.883863,32.000000,178.861079,165.838116,166.126888,149.417497,32.000000,143.754822,67.519237,64.271451,89.692563,3.152144,54.034151,87.135970,74.784175,31.186884,50.424130,59.572696,36.852837
54.748567,65.187146,138.509808,142.482408,111.430942,108.653850,29.128177,14.228229,137.893355,0.726009,64.679914,55.716192,141.120215,138.377345,139.801579,138.143381,95.921496,135.848365,-0.000708,0.002156,32.000000,-235.778819,138.378586,-0.206925,24.825325,0.678536,464025.473427,0.989604,20.181548,2.638257,2.531875,0.047505,0.032875,164.570542,32.000000,178.112156,165.727999,168.495228,149.427258,32.000000,143.921814,67.503964,64.245673,89.702546,3.152144,54.088804,87.135970,74.725178,31.186884,50.425793,59.571398,36.781231
54.586966,65.187146,138.512654,142.482408,111.493150,108.645783,29.175796,14.224804,137.887968,0.725969,64.704701,55.730797,141.177453,138.406382,139.791318,138.100352,95.878729,135.858816,-0.000705,0.002180,32.000000,-235.785194,138.288198,-0.206950,24.852338,0.678799,464009.894365,0.991852,20.293222,2.592386,2.533820,0.045743,0.079856,164.779822,32.000000,178.100534,166.145677,169.986574,148.943674,32.000000,144.630721,67.479113,64.220308,89.718676,3.152144,54.056797,87.135970,74.808249,31.186884,50.415958,59.568517,37.049021
54.423003,65.172570,138.502120,142.489379,111.490123,108.645798,29.136557,14.233081,137.860453,0.725893,64.783300,55.774810,141.187332,138.371757,139.735916,138.023718,95.920422,135.872970,-0.000704,0.002168,32.000000,-235.779376,138.281954,-0.206969,24.860651,0.677053,464027.006098,0.990237,20.187845,2.636684,2.529926,0.045910,0.040909,164.551563,32.000000,178.183384,166.748418,167.828819,148.437975,32.000000,144.631519,67.461121,64.241937,89.753371,3.152144,54.075402,87.135970,74.729359,31.186884,50.387145,59.582315,36.851663
55.025203,65.171745,138.447884,142.491610,111.523621,108.645898,29.153992,14.232082,137.982195,0.725883,64.874444,55.766502,141.095893,138.376141,139.713831,138.170051,95.892576,135.835568,-0.000704,0.002130,32.000000,-235.771196,138.353887,-0.206808,24.822991,0.678744,464189.564840,0.991786,20.343611,2.684511,2.537468,0.039072,0.034430,163.924263,32.000000,178.854604,166.784730,165.340607,148.305563,32.000000,144.917353,67.457587,64.220424,89.715185,3.152144,54.016823,87.135970,74.608211,31.186884,50.386915,59.565842,36.892749
54.645064,65.202272,138.595692,142.496350,111.522391,108.646016,29.179442,14.231369,137.836676,0.726001,64.783704,55.824428,141.109224,138.441657,139.742936,138.076277,95.931282,135.871257,-0.000704,0.002011,32.000000,-235.778958,138.291988,-0.206827,24.836209,0.680931,464191.760376,0.996393,20.487439,2.649668,2.544919,0.038919,0.030958,163.726022,32.000000,179.092801,165.852426,164.486034,149.283353,32.000000,144.219871,67.476219,64.248319,89.749711,3.152144,54.035611,87.135970,74.793117,31.186884,50.388398,59.577053,36.831267
54.510498,65.202272,138.501757,142.496350,111.478520,108.646066,29.135267,14.227801,137.874948,0.726174,64.659257,55.739479,141.150016,138.437763,139.768055,138.113454,95.919155,135.845815,-0.000703,0.001979,32.000000,-235.782197,138.333779,-0.206852,24.854882,0.672525,463847.759560,0.983742,19.906607,2.659411,2.516081,0.062717,0.042846,164.186977,32.000000,178.630868,165.681342,167.225865,149.532318,32.000000,143.465634,67.469723,64.276893,89.761827,3.152144,54.030652,87.135970,74.870602,31.186884,50.453699,59.576148,36.903974
55.017669,65.201997,138.623239,142.496350,111.459788,108.646079,29.181001,14.226089,137.838914,0.726452,64.649034,55.811514,141.182904,138.396248,139.824051,138.269016,95.902386,135.891932,-0.000704,0.001991,32.000000,-235.783746,138.419520,-0.206852,24.844234,0.678768,464064.325652,0.990538,20.302696,2.637980,2.536289,0.046543,0.034573,164.700710,32.000000,178.109228,165.859347,169.374761,149.405614,32.000000,144.000231,67.466718,64.235857,89.800896,3.152144,54.048583,87.135970,74.863767,31.186884,50.454871,59.555820,36.902580
54.670083,65.181370,138.509929,142.499418,111.382463,108.654107,29.175521,14.232653,137.968220,0.726492,64.806335,55.782017,141.156640,138.417004,139.767009,138.186920,95.898101,135.909434,-0.000704,0.002018,32.000000,-235.774231,138.309915,-0.206836,24.879613,0.679807,464178.461704,0.994749,20.432568,2.637791,2.540827,0.052473,0.036360,165.016146,32.000000,178.087135,166.399126,169.536275,148.735460,32.000000,144.801800,67.486902,64.244421,89.820909,3.152144,54.028671,87.135970,74.795276,31.186884,50.413614,59.563048,36.815933
54.789148,65.195946,138.606843,142.500254,111.336726,108.662401,29.149923,14.234651,137.886048,0.726500,64.901183,55.893335,141.173724,138.444939,139.696543,138.008175,95.907673,135.898699,-0.000703,0.002038,32.000000,-235.776987,138.402629,-0.206762,24.877148,0.673051,463877.026301,0.983062,19.944086,2.676882,2.519613,0.053028,0.045864,164.057498,32.000000,178.641101,166.724997,166.299539,148.363498,32.000000,144.890304,67.485886,64.270140,89.840686,3.152144,54.023070,87.135970,74.729386,31.186884,50.415180,59.576001,36.820555
55.083610,65.195946,138.448021,142.500254,111.337062,108.670489,29.108421,14.229514,137.988615,0.726436,64.849833,55.815101,141.114954,138.431809,139.747909,138.214420,95.936313,135.882951,-0.000702,0.002028,32.000000,-235.780649,138.424413,-0.206757,24.848614,0.676761,464122.338746,0.990187,20.257675,2.689636,2.533560,0.041186,0.038906,163.739704,32.000000,179.145965,166.498276,164.560926,148.935283,32.000000,144.720492,67.493676,64.267933,89.868314,3.152144,53.996831,87.135970,74.586685,31.186884,50.447218,59.583298,36.865530
54.719028,65.198697,138.577370,142.492168,111.283573,108.678657,29.163927,14.227801,137.797316,0.726372,64.727206,55.810140,141.077245,138.381974,139.755458,138.203907,95.911451,135.859691,-0.000701,0.002030,32.000000,-235.780722,138.424822,-0.206895,24.838622,0.675613,464078.917938,0.988788,20.157583,2.674869,2.529823,0.046452,0.043971,163.863123,32.000000,179.170938,165.821952,165.545817,149.356195,32.000000,144.124888,67.481878,64.232693,89.832732,3.152144,54.040717,87.135970,74.834905,31.186884,50.454651,59.568045,36.801333
54.591075,65.185221,138.460970,142.489379,111.267642,108.678678,29.150819,14.229799,137.892800,0.726198,64.698198,55.802879,141.155598,138.454443,139.777873,138.170538,95.898182,135.929923,-0.000700,0.002025,32.000000,-235.784133,138.381461,-0.206885,24.834793,0.671146,463858.124064,0.984412,19.874814,2.638607,2.513416,0.045375,0.039726,164.476929,32.000000,178.495963,165.666738,168.065376,149.700345,32.000000,143.776217,67.499088,64.239525,89.839238,3.152144,53.991696,87.135970,74.838840,31.186884,50.428273,59.572618,36.751003
54.734320,65.194296,138.580639,142.494120,111.313662,108.678749,29.143165,14.233652,137.921005,0.726074,64.757072,55.904519,141.209343,138.485375,139.764499,138.144566,95.859122,135.895251,-0.000700,0.002020,32.000000,-235.776838,138.405546,-0.206972,24.853177,0.677681,464190.265500,0.989870,20.227841,2.652213,2.532526,0.056037,0.056725,164.756342,32.000000,178.147471,166.196521,169.856880,148.999198,32.000000,144.259220,67.493755,64.237513,89.854233,3.152144,54.001685,87.135970,74.753329,31.186884,50.429872,59.576080,36.805002
54.510451,65.194296,138.578152,142.494120,111.289936,108.678835,29.162241,14.227230,137.920630,0.725906,64.779433,55.741670,141.171423,138.493634,139.701152,138.175793,95.907408,135.874791,-0.000699,0.002018,32.000000,-235.780146,138.433551,-0.207195,24.843159,0.679090,464285.370503,0.992848,20.337721,2.699469,2.536330,0.051669,0.038266,164.897120,32.000000,178.303026,166.615583,168.250151,148.501021,32.000000,144.969872,67.487550,64.250503,89.865153,3.152144,54.035058,87.135970,74.883114,31.186884,50.450445,59.572087,37.013952
54.899883,65.190171,138.603404,142.493283,111.212608,108.690979,29.185965,14.233795,137.981946,0.725970,64.737461,55.732316,141.155854,138.561534,139.677870,138.225872,95.906914,135.951875,-0.000699,0.002019,32.000000,-235.775548,138.438647,-0.207222,24.827607,0.677059,464284.165963,0.990258,20.208713,2.721751,2.531878,0.051958,0.040164,163.996829,32.000000,178.978662,166.716999,165.365607,148.550615,32.000000,145.065097,67.479390,64.243565,89.860601,3.152144,54.003222,87.135970,74.603741,31.186884,50.443510,59.570385,36.894877
54.729360,65.164319,138.548778,142.488264,111.207013,108.703337,29.106237,14.229086,137.947655,0.725777,64.731256,55.839851,141.093776,138.563024,139.758959,138.245447,95.915786,135.884971,-0.000697,0.002040,32.000000,-235.775176,138.498712,-0.207180,24.824827,0.680733,464332.257777,0.994109,20.424637,2.663564,2.542231,0.048232,0.051777,163.787692,32.000000,179.215916,166.019008,164.149704,149.205127,32.000000,144.170295,67.508145,64.249870,89.896701,3.152144,54.013063,87.135970,74.772485,31.186884,50.391258,59.576089,36.852544
54.573552,65.141768,138.628251,142.489937,111.159795,108.699227,29.162084,14.235650,138.071894,0.725746,64.479695,55.893684,141.172989,138.505643,139.797217,138.352406,95.955002,136.092322,-0.000699,0.002049,32.000000,-235.771562,138.504134,-0.207151,24.788477,0.675441,464121.472503,0.985606,20.045334,2.701358,2.524658,0.055788,0.041249,164.127411,32.000000,178.842967,165.728114,166.991963,149.442966,32.000000,144.051552,67.493412,64.242601,89.869296,3.152144,54.014583,87.135970,74.805244,31.186884,50.392676,59.577614,36.809770
55.136457,65.141768,138.528308,142.489937,111.099537,108.693738,29.140308,14.225090,138.083071,0.725730,64.365573,55.858434,141.145659,138.532438,139.784433,138.262475,95.917110,136.057929,-0.000698,0.002062,32.000000,-235.782122,138.454416,-0.207164,24.752836,0.677833,464231.167957,0.991759,20.183513,2.660114,2.531526,0.050181,0.034704,164.729013,32.000000,178.314389,165.648687,168.923895,149.771719,32.000000,144.100002,67.505780,64.232873,89.919928,3.152144,53.998790,87.135970,74.575447,31.186884,50.346951,59.562871,36.935962
54.827715,65.079064,138.618112,142.485196,111.104418,108.693701,29.159554,14.230798,138.112968,0.725976,64.346397,55.829705,141.174789,138.584801,139.765986,138.276984,95.871927,136.026581,-0.000697,0.002076,32.000000,-235.779528,138.483456,-0.207324,24.732275,0.681555,464207.491369,0.992890,20.311179,2.721190,2.540209,0.053702,0.036652,164.995174,32.000000,178.093813,166.410741,169.736830,148.801693,32.000000,144.444547,67.489539,64.233281,89.916998,3.152144,54.020627,87.135970,74.735947,31.186884,50.217272,59.579630,36.966410
54.746831,64.987485,138.576226,142.460657,111.106351,108.701921,29.188108,14.231083,138.002280,0.725813,64.469745,55.885869,141.174904,138.631088,139.716933,138.268958,95.926825,136.058698,-0.000696,0.002071,32.000000,-235.773506,138.525183,-0.207371,24.726374,0.673422,463887.425288,0.982358,19.770009,2.742454,2.512463,0.047182,0.034795,164.339868,32.000000,178.605414,166.681424,166.760667,148.382314,32.000000,144.962284,67.478011,64.253461,89.920792,3.152144,54.008184,87.135970,74.766744,31.186884,50.027034,59.569412,36.803608
54.721176,64.986660,138.585961,142.452013,111.196006,108.709915,29.193684,14.226802,138.080861,0.725639,64.577004,55.865831,141.139114,138.647687,139.747146,138.244793,95.939148,135.973613,-0.000696,0.002082,32.000000,-235.782541,138.528571,-0.207388,24.707937,0.679019,464097.315249,0.987667,20.003600,2.772479,2.528249,0.055314,0.037560,163.914022,32.000000,179.188793,166.421238,164.649305,148.735132,32.000000,145.015392,67.504502,64.232426,89.946581,3.152144,54.007980,87.135970,74.609320,31.186884,50.026926,59.571054,36.894216
54.829597,64.986660,138.573561,142.452013,111.224319,108.709821,29.154407,14.231369,137.997498,0.725584,64.582150,55.912145,141.090739,138.552583,139.759758,138.297602,95.928443,135.990260,-0.000696,0.002064,32.000000,-235.778958,138.551411,-0.207543,24.742582,0.680061,463941.788691,0.988147,19.989855,2.733111,2.531219,0.042139,0.040084,163.953156,32.000000,179.159939,165.869172,164.856736,149.315588,32.000000,143.979684,67.526073,64.239876,89.924854,3.152144,54.002409,87.135970,74.718489,31.186884,50.025093,59.558692,37.074406
54.696963,65.055138,138.631375,142.452013,111.195242,108.710023,29.197176,14.229799,138.112133,0.725490,64.532418,55.796056,141.146649,138.564716,139.753927,138.267674,95.920426,136.015625,-0.000694,0.002070,32.000000,-235.782658,138.504320,-0.207569,24.709589,0.681066,463964.333131,0.988541,20.013736,2.679640,2.532584,0.033279,0.027580,164.490134,32.000000,178.347593,165.784067,167.999145,149.448118,32.000000,143.893845,67.512681,64.229774,89.935836,3.152144,53.947065,87.135970,74.702070,31.186884,50.167935,59.571428,36.933028
54.816058,65.091715,138.559725,142.459542,111.230152,108.718219,29.203148,14.236221,138.105970,0.725294,64.631621,55.832529,141.163187,138.682227,139.792006,138.382476,95.877831,136.055021,-0.000691,0.002064,32.000000,-235.774597,138.511721,-0.207575,24.680610,0.678391,463914.488044,0.987706,19.909385,2.698397,2.527350,0.052099,0.044386,164.950866,32.000000,178.244005,165.939235,169.651943,149.363615,32.000000,144.486680,67.541451,64.214371,89.971594,3.152144,53.988207,87.135970,74.726186,31.186884,50.244666,59.567622,36.915640
54.758431,65.138193,138.638743,142.462609,111.193194,108.730483,29.147540,14.239503,138.056298,0.725199,64.762411,55.806897,141.136947,138.622379,139.743438,138.350555,95.899334,136.084585,-0.000689,0.002072,32.000000,-235.766070,138.558566,-0.207709,24.694955,0.681768,464118.596691,0.989090,20.105539,2.718682,2.534535,0.052393,0.039069,165.004936,32.000000,178.226644,166.616098,168.616744,148.675849,32.000000,144.754557,67.520460,64.232988,89.958787,3.152144,53.981620,87.135970,74.800989,31.186884,50.245458,59.566451,36.894583
54.728442,65.138193,138.588490,142.462609,111.143070,108.742511,29.202144,14.229086,138.078895,0.725141,64.886544,55.760581,141.110099,138.637899,139.667752,138.429939,95.946599,136.088043,-0.000687,0.002073,32.000000,-235.776324,138.504748,-0.207544,24.696712,0.680481,464216.009471,0.986681,20.027463,2.780327,2.527721,0.041106,0.030452,164.058506,32.000000,178.796037,166.746787,165.741203,148.385308,32.000000,145.120360,67.517537,64.225040,89.947192,3.152144,53.996316,87.135970,74.770472,31.186884,50.343413,59.558888,36.916153
54.852912,65.169820,138.634295,142.468744,111.138590,108.754476,29.171570,14.227801,138.085292,0.725053,64.798275,55.867318,141.062485,138.632210,139.687659,138.278714,95.928119,135.954860,-0.000687,0.002085,32.000000,-235.781214,138.395290,-0.207435,24.711819,0.681554,464328.211365,0.989950,20.129395,2.773118,2.531825,0.050418,0.038819,163.858025,32.000000,179.155173,166.000508,163.933667,149.212940,32.000000,144.523676,67.545762,64.222459,89.954123,3.152144,53.994189,87.135970,74.821397,31.186884,50.410632,59.571772,37.022462
54.670442,65.177520,138.607154,142.476552,111.089061,108.766468,29.167770,14.229799,138.075032,0.724937,64.569999,55.862981,141.099629,138.603214,139.758676,138.310863,95.926712,135.962735,-0.000687,0.002072,32.000000,-235.779380,138.507909,-0.207269,24.766893,0.681769,464301.314635,0.988807,20.158270,2.727525,2.532294,0.048530,0.044141,164.173401,32.000000,179.000413,165.767462,166.051392,149.459761,32.000000,143.880698,67.523236,64.235775,89.925138,3.152144,53.994208,87.135970,74.808074,31.186884,50.428152,59.569038,36.890695
54.539805,65.108766,138.608935,142.469859,111.106335,108.778598,29.162414,14.230227,138.075460,0.724911,64.409782,55.941054,141.140446,138.665793,139.777289,138.209592,95.910496,136.083471,-0.000687,0.002048,32.000000,-235.775510,138.539174,-0.207268,24.781265,0.679833,464350.802121,0.987550,20.070127,2.681598,2.527383,0.045227,0.030593,164.739714,32.000000,178.314432,165.756863,168.699374,149.641374,32.000000,143.800264,67.529252,64.241815,89.952594,3.152144,53.975253,87.135970,74.620596,31.186884,50.429685,59.572490,36.902800
54.964403,65.108766,138.529697,142.469859,111.158550,108.790645,29.168482,14.229799,138.098567,0.725060,64.415651,55.894818,141.137957,138.697175,139.764809,138.253006,95.858216,136.028521,-0.000687,0.002037,32.000000,-235.781019,138.496815,-0.207298,24.781895,0.681054,464537.618866,0.991457,20.253479,2.686813,2.535322,0.047600,0.036527,164.922140,32.000000,178.169727,166.226513,170.027989,148.879435,32.000000,144.665550,67.519476,64.206932,89.943735,3.152144,53.958304,87.135970,74.659116,31.186884,50.287485,59.557718,36.986733
54.870616,65.020212,138.680214,142.454244,111.226677,108.810937,29.149908,14.228229,138.167766,0.724915,64.495478,55.903157,141.170557,138.654987,139.691449,138.355742,95.894634,136.110530,-0.000687,0.002036,32.000000,-235.782261,138.519392,-0.207310,24.843998,0.682601,464614.636577,0.994196,20.310755,2.761417,2.541427,0.060638,0.033528,164.654922,32.000000,178.539225,166.643632,167.470183,148.535669,32.000000,145.068431,67.510332,64.221985,89.939054,3.152144,53.998155,87.135970,74.735985,31.186884,50.103554,59.573306,36.835963
54.740132,65.004536,138.520667,142.445042,111.304083,108.823162,29.162835,14.228515,138.211362,0.724931,64.551070,55.954448,141.122224,138.653478,139.739059,138.322617,95.912766,136.052865,-0.000686,0.002033,32.000000,-235.778206,138.591794,-0.207323,24.856718,0.675778,464490.982800,0.985603,19.901968,2.787128,2.520353,0.045999,0.033762,164.015768,32.000000,178.970547,166.741682,165.039943,148.578791,32.000000,144.969239,67.554835,64.249115,89.952853,3.152144,53.947166,87.135970,74.767210,31.186884,50.071049,59.562635,36.893042
54.568706,65.005636,138.603971,142.440580,111.310299,108.834936,29.181224,14.227230,138.202887,0.724968,64.533669,55.833610,141.100723,138.654477,139.747481,138.349854,95.939355,136.115244,-0.000686,0.002024,32.000000,-235.782440,138.560162,-0.207236,24.875548,0.676265,464438.913872,0.988047,19.903500,2.790360,2.527404,0.050591,0.032340,163.839999,32.000000,179.193090,165.854490,164.614334,149.420831,32.000000,144.348120,67.555220,64.235714,89.906651,3.152144,53.987371,87.135970,74.788148,31.186884,50.071088,59.565920,36.876095
54.885810,65.005636,138.540282,142.440580,111.290675,108.838689,29.166261,14.231654,138.161712,0.724912,64.443592,55.899760,141.105575,138.721378,139.799972,138.308481,95.989607,136.154275,-0.000686,0.002044,32.000000,-235.778836,138.627728,-0.207110,24.901407,0.677094,464517.145824,0.990286,20.013356,2.744350,2.530514,0.049821,0.046999,164.492323,32.000000,178.506048,165.731575,167.668214,149.584503,32.000000,143.974031,67.560485,64.234734,89.871713,3.152144,53.948854,87.135970,74.702407,31.186884,50.073427,59.582659,36.743740
54.893684,65.041113,138.630211,142.445321,111.281312,108.842933,29.178276,14.232939,138.145345,0.724784,64.519926,55.895359,141.136423,138.641426,139.800531,138.371045,95.917559,136.090427,-0.000687,0.002036,32.000000,-235.777880,138.549554,-0.207128,24.882891,0.679703,464629.110084,0.993213,20.179723,2.747918,2.539990,0.051614,0.029152,164.874358,32.000000,178.109341,165.977297,169.586248,149.355535,32.000000,144.006848,67.563588,64.219466,89.900514,3.152144,54.014593,87.135970,74.744091,31.186884,50.147538,59.573365,37.041538
54.738520,65.069439,138.586569,142.453128,111.374615,108.846872,29.180920,14.232082,138.166062,0.724647,64.575866,55.801101,141.128930,138.679720,139.715431,138.480036,95.898991,136.059861,-0.000687,0.002023,32.000000,-235.776933,138.624404,-0.207137,24.880478,0.673873,464328.956809,0.987404,19.874321,2.716528,2.524155,0.038718,0.032616,165.031201,32.000000,178.074153,166.484332,169.178686,148.728569,32.000000,144.723053,67.541722,64.228013,89.879382,3.152144,53.960932,87.135970,74.773134,31.186884,50.206947,59.572096,36.878956
54.964295,65.074664,138.570711,142.458148,111.397803,108.858948,29.179246,14.227659,138.191057,0.724418,64.599718,55.912333,141.140971,138.634188,139.710208,138.499244,95.938250,136.129385,-0.000686,0.002035,32.000000,-235.783324,138.625854,-0.207191,24.861097,0.674827,464541.957761,0.986973,19.902232,2.757717,2.525431,0.045730,0.037488,164.235475,32.000000,178.804620,166.719213,166.037195,148.514429,32.000000,145.207522,67.566444,64.238209,89.926216,3.152144,54.000258,87.135970,74.826001,31.186884,50.207546,59.554453,36.915860
54.633783,65.074664,138.549903,142.458148,111.377574,108.871044,29.105718,14.225661,138.115839,0.724266,64.647009,55.883208,141.084899,138.607558,139.703200,138.421624,95.943498,136.130489,-0.000686,0.002187,32.000000,-235.781879,138.572134,-0.207218,24.846385,0.677090,464741.167580,0.990092,20.079811,2.761507,2.531792,0.048407,0.038124,163.848730,32.000000,179.025913,166.348715,164.168668,148.790703,32.000000,144.308143,67.560100,64.225991,89.909608,3.152144,53.942654,87.135970,74.823332,31.186884,50.219070,59.569176,36.834862
54.898885,65.073839,138.677985,142.453686,111.368153,108.883180,29.153470,14.235222,138.199111,0.723989,64.508573,55.850860,141.113407,138.760671,139.784003,138.487250,95.945994,136.138254,-0.000687,0.002207,32.000000,-235.771662,138.725602,-0.207063,24.812658,0.674195,464568.697513,0.985770,19.867969,2.755858,2.521104,0.050775,0.041984,164.004350,32.000000,179.027600,165.829042,165.783399,149.351613,32.000000,144.049169,67.586048,64.258727,89.934015,3.152144,53.987804,87.135970,74.678286,31.186884,50.217992,59.561613,36.894436
54.903540,65.047713,138.537243,142.448946,111.431740,108.895168,29.155508,14.232796,138.244245,0.723715,64.375746,55.838688,141.113886,138.804899,139.746839,138.475534,95.890748,136.160151,-0.000687,0.002195,32.000000,-235.774908,138.656117,-0.207039,24.755878,0.679578,464829.665499,0.994991,20.185966,2.751142,2.535975,0.048307,0.046301,164.641194,32.000000,178.316951,165.612366,168.534020,149.640543,32.000000,144.096535,67.547866,64.237523,89.946087,3.152144,53.930738,87.135970,74.685578,31.186884,50.164162,59.573080,36.922756
54.773354,65.014986,138.668496,142.441974,111.504921,108.911361,29.169223,14.231512,138.208966,0.723774,64.492012,55.933891,141.163381,138.774578,139.762624,138.418511,95.921465,136.183516,-0.000687,0.002173,32.000000,-235.777504,138.733639,-0.207036,24.733953,0.677222,464698.769517,0.988161,19.929962,2.752399,2.526062,0.052336,0.042547,164.888102,32.000000,178.061347,166.287418,169.932177,148.927701,32.000000,144.361301,67.565799,64.232130,89.994856,3.152144,53.986062,87.135970,74.795130,31.186884,50.164574,59.582728,36.863475
55.003656,65.014986,138.611321,142.441974,111.517767,108.934846,29.196396,14.232368,138.319979,0.723598,64.490087,55.972596,141.135503,138.745256,139.719328,138.517155,95.925232,136.212286,-0.000686,0.002135,32.000000,-235.775336,138.679837,-0.206921,24.731252,0.677984,464825.226289,0.988039,19.899363,2.818228,2.523284,0.038171,0.043045,164.798362,32.000000,178.279080,166.731545,167.863117,148.339333,32.000000,144.907310,67.557180,64.236429,89.973920,3.152144,53.952053,87.135970,74.639424,31.186884,50.096571,59.566628,36.971986
55.025192,65.009211,138.681219,142.443926,111.540696,108.943024,29.180028,14.231940,138.309254,0.723471,64.523917,55.934644,141.129664,138.783000,139.693117,138.540847,95.948810,136.143460,-0.000688,0.002116,32.000000,-235.776420,138.730477,-0.206905,24.723725,0.681309,464870.643217,0.990234,19.991824,2.798800,2.531678,0.046343,0.036250,164.145631,32.000000,179.022897,166.693354,165.121825,148.544428,32.000000,145.257097,67.552923,64.238004,89.987122,3.152144,53.992305,87.135970,74.792269,31.186884,50.084644,59.576601,36.860981
54.813171,64.992711,138.623607,142.440022,111.542846,108.943150,29.178255,14.226089,138.237865,0.723411,64.481911,55.954296,141.062336,138.811079,139.786232,138.519677,95.922128,136.135651,-0.000689,0.002100,32.000000,-235.785221,138.684816,-0.206887,24.779167,0.677711,464809.426193,0.984939,19.770520,2.808933,2.520038,0.044657,0.042422,163.874937,32.000000,179.137598,165.931463,164.023398,149.230974,32.000000,143.790974,67.536861,64.234413,90.015793,3.152144,53.954389,87.135970,74.724235,31.186884,50.050323,59.568428,37.026718
54.696053,65.000136,138.632350,142.438628,111.599375,108.955325,29.193843,14.231512,138.307518,0.723467,64.444685,55.971739,141.088884,138.764627,139.731009,138.498534,95.946788,136.176986,-0.000690,0.002104,32.000000,-235.777504,138.666907,-0.206882,24.864008,0.678004,464771.296460,0.985123,19.744086,2.752099,2.520322,0.043444,0.035322,164.373431,32.000000,178.598295,165.745271,167.032267,149.335676,32.000000,143.815949,67.525723,64.251641,90.006166,3.152144,54.013689,87.135970,74.735363,31.186884,50.050260,59.562213,36.829506
55.014562,65.000136,138.665089,142.438628,111.622385,108.967500,29.141646,14.232653,138.249659,0.723674,64.471925,55.860637,141.130532,138.825800,139.763132,138.503913,95.895123,136.152173,-0.000691,0.002100,32.000000,-235.777509,138.710796,-0.206834,24.876649,0.679374,464945.562638,0.989361,19.931236,2.775007,2.529020,0.047979,0.033037,164.874460,32.000000,178.173234,165.773719,169.172341,149.501862,32.000000,144.263686,67.525151,64.242293,89.993060,3.152144,53.965849,87.135970,74.625264,31.186884,50.065720,59.580446,37.046233
55.178992,65.030112,138.665368,142.445321,111.655181,108.979530,29.151817,14.238219,138.326320,0.723751,64.574582,55.920131,141.148280,138.790257,139.722525,138.520398,95.933174,136.245562,-0.000692,0.002082,32.000000,-235.772436,138.771999,-0.206857,24.898653,0.678968,465035.152309,0.991307,20.051415,2.770322,2.534595,0.043779,0.044715,165.088822,32.000000,178.106778,166.457502,169.352904,148.745784,32.000000,144.561896,67.573128,64.245756,90.024078,3.152144,54.055309,87.135970,74.814425,31.186884,50.128301,59.566697,36.958853
54.816309,65.033412,138.655727,142.441417,111.749984,108.983577,29.196572,14.236078,138.393313,0.723699,64.633486,55.947067,141.175030,138.883220,139.692473,138.548571,95.960564,136.249135,-0.000692,0.002053,32.000000,-235.769003,138.760558,-0.206875,24.910324,0.674052,464982.490333,0.986829,19.745206,2.809997,2.520516,0.049214,0.041032,164.296709,32.000000,178.709435,166.744405,166.529832,148.489459,32.000000,144.986536,67.536827,64.271562,89.988418,3.152144,53.957556,87.135970,74.714973,31.186884,50.135441,59.567327,36.870739
54.802157,65.025162,138.820873,142.443926,111.719754,108.983496,29.183593,14.230941,138.325580,0.723696,64.645812,55.889462,141.089644,138.791788,139.696046,138.545879,95.953206,136.295255,-0.000693,0.002028,32.000000,-235.777255,138.732252,-0.206858,24.896398,0.671110,464889.133246,0.983416,19.617632,2.817065,2.513010,0.038761,0.035460,163.924487,32.000000,179.083473,166.496712,164.588951,148.867493,32.000000,144.881645,67.527381,64.258319,90.011413,3.152144,53.961337,87.135970,74.733350,31.186884,50.135730,59.578469,36.993849
55.043207,65.025162,138.779316,142.443926,111.699411,108.999660,29.154044,14.230941,138.332117,0.723647,64.516649,55.959960,141.073431,138.837953,139.762009,138.456729,95.998116,136.335575,-0.000694,0.002037,32.000000,-235.777091,138.729152,-0.206901,24.874709,0.676248,465095.413053,0.989152,19.968919,2.791401,2.529461,0.055140,0.042841,163.985038,32.000000,179.262040,165.732782,165.240659,149.518813,32.000000,144.029559,67.530592,64.260707,90.005964,3.152144,54.004812,87.135970,74.599535,31.186884,50.118771,59.569018,36.935009
55.153788,65.027637,138.777224,142.442253,111.790425,109.016669,29.181659,14.227373,138.394742,0.723452,64.385157,55.921469,141.136364,138.840258,139.787412,138.577351,95.959869,136.260998,-0.000693,0.002020,32.000000,-235.778528,138.761969,-0.206893,24.835973,0.677705,465109.263265,0.989852,19.974283,2.821030,2.533128,0.048615,0.039830,164.644074,32.000000,178.340987,165.685339,168.092520,149.492274,32.000000,143.827354,67.511920,64.258674,89.991366,3.152144,53.976244,87.135970,74.722547,31.186884,50.124155,59.566451,36.799792
54.912462,64.994361,138.699589,142.433051,111.836610,109.017380,29.189337,14.234080,138.363204,0.723294,64.441262,55.901698,141.170119,138.944515,139.762076,138.604920,95.939036,136.295619,-0.000695,0.002005,32.000000,-235.775099,138.859882,-0.206902,24.802167,0.674521,464924.416149,0.986198,19.742760,2.795589,2.521280,0.047913,0.035655,164.987195,32.000000,178.017298,166.037916,169.935854,149.138775,32.000000,144.584822,67.511521,64.238219,90.014171,3.152144,53.971176,87.135970,74.646771,31.186884,50.055020,59.563698,37.021582
54.713628,64.991886,138.849717,142.425522,111.926377,109.025503,29.154507,14.232368,138.349234,0.723394,64.510263,56.036758,141.138855,138.876736,139.715003,138.623254,95.939583,136.373732,-0.000695,0.002008,32.000000,-235.776975,138.828148,-0.206699,24.790130,0.673997,465004.830178,0.983237,19.639284,2.797826,2.516187,0.054712,0.040502,164.959247,32.000000,178.291757,166.538016,168.241012,148.703680,32.000000,144.803894,67.490903,64.232561,90.011478,3.152144,54.027367,87.135970,74.617431,31.186884,50.054971,59.572893,36.794290
55.183716,64.991886,138.728232,142.425522,111.920429,109.026282,29.137598,14.226945,138.398726,0.723674,64.554198,55.956289,141.112311,138.894151,139.699932,138.556225,95.955256,136.301054,-0.000696,0.002013,32.000000,-235.781087,138.800373,-0.206560,24.777803,0.678106,465165.338514,0.987682,19.837439,2.835377,2.525831,0.054363,0.042475,164.199220,32.000000,178.919643,166.703634,165.615689,148.504656,32.000000,144.996439,67.483315,64.258785,90.037801,3.152144,53.979682,87.135970,74.505173,31.186884,50.049748,59.570543,36.985999
54.972570,64.993536,138.822923,142.425801,111.935749,109.030552,29.182351,14.230655,138.350790,0.723700,64.566612,55.988264,141.054484,138.906344,139.718826,138.617467,95.949190,136.326638,-0.000697,0.002036,32.000000,-235.779179,138.850257,-0.206514,24.799728,0.682304,465330.047238,0.992909,20.026232,2.872540,2.537754,0.046920,0.038345,163.952606,32.000000,179.062041,166.034123,164.181709,149.110574,32.000000,144.235822,67.493797,64.247582,90.034530,3.152144,54.033770,87.135970,74.740225,31.186884,50.053123,59.555259,36.951369
54.985901,64.995186,138.774741,142.431936,111.918541,109.034664,29.146903,14.228087,138.398070,0.723474,64.366813,56.054081,141.084746,138.924982,139.736468,138.552966,95.956156,136.279178,-0.000698,0.002049,32.000000,-235.781256,138.752240,-0.206502,24.830387,0.674860,464985.755417,0.984124,19.574884,2.821781,2.513934,0.059005,0.041154,164.295979,32.000000,178.978648,165.542988,166.480723,149.560551,32.000000,143.788566,67.492517,64.252982,90.007898,3.152144,53.999553,87.135970,74.589411,31.186884,50.056507,59.571339,36.993702
54.935101,64.977860,138.805401,142.431936,111.900855,109.038242,29.136913,14.231083,138.504359,0.723494,64.309251,56.098337,141.124150,138.979200,139.760195,138.607953,95.921632,136.353348,-0.000700,0.002049,32.000000,-235.778587,138.837632,-0.206470,24.885776,0.677995,465159.747417,0.986839,19.778899,2.840201,2.525313,0.041277,0.044874,164.885262,32.000000,178.216461,165.748625,168.759057,149.571033,32.000000,143.859532,67.498247,64.250797,90.046103,3.152144,54.023205,87.135970,74.604830,31.186884,50.056466,59.569775,36.982697
54.683474,64.977860,138.841690,142.431936,111.873004,109.049798,29.167375,14.231226,138.432916,0.723638,64.277476,56.052835,141.111190,138.960257,139.744522,138.681762,95.929849,136.377324,-0.000702,0.002054,32.000000,-235.778117,138.855559,-0.206477,24.910245,0.676733,465155.781896,0.987816,19.767754,2.810318,2.523824,0.056048,0.032753,165.121296,32.000000,177.996914,166.356125,169.730097,148.554697,32.000000,144.637506,67.481682,64.243359,90.059241,3.152144,54.025076,87.135970,74.729811,31.186884,50.020204,59.575539,37.046454
55.067886,64.924784,138.837563,142.419109,111.929624,109.062146,29.171633,14.236934,138.512825,0.723617,64.339374,56.044899,141.126801,139.045082,139.687176,138.687959,95.956501,136.349894,-0.000705,0.002044,32.000000,-235.774867,138.939421,-0.206541,24.927108,0.676143,465253.470607,0.989153,19.799194,2.880652,2.526716,0.056203,0.036900,164.463390,32.000000,178.615255,166.603531,166.910401,148.574765,32.000000,145.107666,67.496131,64.249090,90.076348,3.152144,54.051186,87.135970,74.420289,31.186884,49.909208,59.571408,36.982477
54.989227,64.883808,138.910859,142.398474,111.970781,109.074567,29.132721,14.229086,138.480624,0.723826,64.315569,56.038512,141.096726,139.031034,139.697379,138.700157,95.954334,136.437704,-0.000705,0.002056,32.000000,-235.782388,138.954088,-0.206454,24.918480,0.679553,465454.334859,0.993260,20.041258,2.884007,2.539006,0.045004,0.036553,163.998997,32.000000,179.063847,166.637228,164.841702,148.688987,32.000000,144.839572,67.451832,64.250160,90.074572,3.152144,54.054983,87.135970,74.554881,31.186884,49.823133,59.566451,37.021068
54.798826,64.862357,138.850762,142.392897,112.102658,109.086640,29.179904,14.236364,138.473847,0.723948,64.215944,56.072430,141.050342,139.070611,139.751170,138.828039,96.006214,136.467346,-0.000706,0.002031,32.000000,-235.771668,138.939013,-0.206619,24.907596,0.673236,465117.538540,0.985413,19.618721,2.844116,2.521207,0.044031,0.032874,163.940856,32.000000,179.183557,165.847453,164.966428,149.233039,32.000000,143.993045,67.487220,64.258528,90.073304,3.152144,54.085207,87.135970,74.552903,31.186884,49.822130,59.572234,37.054524
55.021720,64.862357,138.946848,142.392897,112.147232,109.090781,29.138743,14.227944,138.487328,0.724286,64.169906,56.019502,141.078224,139.005750,139.772572,138.711239,95.970806,136.433461,-0.000706,0.002060,32.000000,-235.781071,138.884583,-0.206612,24.878066,0.675043,465170.687048,0.988297,19.653185,2.888660,2.526147,0.046806,0.042150,164.465837,32.000000,178.511508,165.465810,167.696137,149.522443,32.000000,143.993827,67.435494,64.241698,90.047378,3.152144,54.066724,87.135970,74.532159,31.186884,49.776284,59.571654,36.899279
54.919815,64.852732,138.852406,142.385647,112.265043,109.090884,29.123093,14.231369,138.463459,0.724285,64.284806,56.012531,141.129678,139.025814,139.797999,138.655991,95.947026,136.494510,-0.000705,0.002044,32.000000,-235.773548,138.925697,-0.206536,24.822388,0.677936,465210.735368,0.990549,19.814683,2.851081,2.533827,0.054377,0.039708,164.907757,32.000000,178.106085,165.936969,169.470387,149.197779,32.000000,143.899474,67.494259,64.237602,90.055458,3.152144,54.057330,87.135970,74.622890,31.186884,49.755001,59.561750,36.949609
54.918116,64.881333,138.967696,142.391503,112.332884,109.082861,29.210466,14.230227,138.479314,0.724483,64.454880,56.038516,141.126986,138.952733,139.709641,138.726560,95.965941,136.372570,-0.000705,0.002045,32.000000,-235.777641,139.010867,-0.206443,24.806101,0.675890,465152.715366,0.987536,19.600560,2.870142,2.525309,0.052893,0.048394,165.063511,32.000000,178.102111,166.550362,168.827585,148.432333,32.000000,144.596814,67.455128,64.236339,90.035588,3.152144,54.075955,87.135970,74.573688,31.186884,49.813355,59.571644,37.061494
54.929947,64.931934,138.851704,142.393734,112.310108,109.082858,29.170958,14.224519,138.459877,0.724436,64.540514,56.098433,141.111864,138.971494,139.676436,138.697383,95.996723,136.342213,-0.000705,0.002052,32.000000,-235.786463,138.915095,-0.206341,24.760940,0.678432,465258.734365,0.990073,19.688747,2.923373,2.528275,0.043676,0.028262,164.131022,32.000000,178.841639,166.561160,165.946746,148.490523,32.000000,145.146109,67.451200,64.276263,90.043072,3.152144,54.064004,87.135970,74.549272,31.186884,49.812330,59.563983,37.079029
54.694854,64.931934,138.980551,142.393734,112.368297,109.082876,29.167147,14.236934,138.450882,0.724527,64.617888,56.024269,141.062049,139.047692,139.682613,138.746469,95.980043,136.479834,-0.000705,0.002059,32.000000,-235.769130,138.997016,-0.206228,24.748797,0.679530,465224.792306,0.987148,19.718980,2.845622,2.530453,0.043225,0.044467,163.934105,32.000000,179.135441,166.167164,164.088667,149.035148,32.000000,144.376757,67.430007,64.244963,90.036005,3.152144,54.078145,87.135970,74.679586,31.186884,49.917089,59.569736,37.066630
54.885434,64.982810,138.901856,142.400984,112.409897,109.087474,29.162379,14.230655,138.468956,0.724531,64.542163,55.971533,141.082811,138.981872,139.766411,138.830480,96.023282,136.389812,-0.000705,0.002054,32.000000,-235.779179,138.983394,-0.206362,24.787035,0.680060,465224.629290,0.988384,19.758218,2.800187,2.527796,0.047546,0.041268,163.967616,32.000000,178.975333,165.689680,166.290038,149.456761,32.000000,143.858942,67.468774,64.291398,90.020767,3.152144,54.071429,87.135970,74.459498,31.186884,50.022713,59.575332,37.058633
54.935747,65.006461,138.942806,142.410743,112.432241,109.099626,29.145092,14.228943,138.390428,0.724683,64.494982,56.037882,141.095495,138.969556,139.737633,138.716475,96.001642,136.507429,-0.000706,0.002029,32.000000,-235.779744,138.935998,-0.206309,24.757032,0.684681,465418.968135,0.993218,19.984366,2.883277,2.541017,0.041450,0.040223,164.735372,32.000000,178.314608,165.542637,168.599564,149.746097,32.000000,143.853221,67.468392,64.248400,90.006677,3.152144,54.064422,87.135970,74.547824,31.186884,50.071872,59.582679,36.932807
55.180732,65.021312,138.844382,142.417436,112.363741,109.112026,29.153961,14.233795,138.413748,0.724699,64.562057,56.040947,141.129670,138.987621,139.744983,138.691502,95.950002,136.448454,-0.000708,0.002020,32.000000,-235.775876,138.917355,-0.206073,24.784622,0.680420,465291.675262,0.989740,19.851857,2.796603,2.530760,0.044851,0.034765,165.102224,32.000000,178.094053,166.172032,169.961784,148.847597,32.000000,144.387083,67.471361,64.255976,90.000079,3.152144,54.083725,87.135970,74.636329,31.186884,50.071927,59.570621,37.024297
54.823498,65.021312,138.955680,142.417436,112.268148,109.124432,29.154080,14.235793,138.451539,0.724694,64.683302,56.097849,141.130453,138.965802,139.676621,138.737504,95.960616,136.451268,-0.000708,0.002014,32.000000,-235.772731,138.865021,-0.206099,24.823148,0.680823,465391.054420,0.989495,19.827176,2.874987,2.529188,0.050339,0.045750,164.672485,32.000000,178.287364,166.623669,167.474888,148.364613,32.000000,144.787129,67.454314,64.249309,89.977930,3.152144,54.067759,87.135970,74.594764,31.186884,50.103029,59.560619,36.989447
54.929328,65.040012,138.835716,142.422734,112.241509,109.125468,29.182352,14.225375,138.462205,0.724954,64.766641,56.022456,141.103948,139.049183,139.666200,138.727249,95.999256,136.385348,-0.000708,0.001980,32.000000,-235.783476,138.940914,-0.206038,24.871509,0.675924,465409.007818,0.984482,19.607166,2.898181,2.516175,0.056240,0.037567,163.987224,32.000000,178.907106,166.573570,165.391549,148.677081,32.000000,145.074383,67.471325,64.297718,89.978329,3.152144,54.064871,87.135970,74.519197,31.186884,50.142254,59.547333,37.020408
55.044300,65.067239,138.976052,142.426917,112.298137,109.133460,29.175455,14.231083,138.531817,0.725096,64.632369,56.041159,141.089150,139.025365,139.719368,138.771421,95.993295,136.482798,-0.000709,0.001934,32.000000,-235.775965,138.924433,-0.206019,24.915805,0.680961,465678.341174,0.991698,19.949902,2.888923,2.534601,0.045112,0.030153,163.965184,32.000000,179.177348,165.805997,164.205005,149.351006,32.000000,144.008412,67.491054,64.279088,89.958947,3.152144,54.082648,87.135970,74.466433,31.186884,50.199360,59.566805,36.912998
55.010960,65.055963,138.883014,142.429984,112.316206,109.145842,29.199569,14.228658,138.510759,0.725075,64.467252,56.033048,141.085192,139.020003,139.742676,138.745200,95.996870,136.469761,-0.000707,0.001928,32.000000,-235.779866,139.000812,-0.206048,24.928315,0.677435,465556.775893,0.988683,19.866892,2.818474,2.527534,0.053451,0.035597,164.279918,32.000000,178.593544,165.583307,167.442534,149.560835,32.000000,143.638540,67.475937,64.264748,89.962547,3.152144,54.055359,87.135970,74.552513,31.186884,50.199940,59.570975,37.006028
54.793535,65.055963,138.941418,142.429984,112.305681,109.149973,29.175132,14.235793,138.494196,0.725278,64.519795,56.103859,141.112162,139.054380,139.768544,138.745164,96.001974,136.381237,-0.000707,0.001918,32.000000,-235.770436,138.969605,-0.205951,24.899833,0.675337,465567.277945,0.986774,19.783788,2.871454,2.524804,0.061969,0.044441,164.819942,32.000000,178.146885,165.708144,169.429139,149.580463,32.000000,144.055615,67.479825,64.274082,89.965660,3.152144,54.065783,87.135970,74.582815,31.186884,50.176949,59.565940,37.065823
55.151784,65.022412,138.923593,142.433051,112.307099,109.138280,29.135582,14.231369,138.484705,0.725452,64.662297,55.991576,141.124787,139.052077,139.710895,138.755734,96.003025,136.468718,-0.000708,0.001949,32.000000,-235.781416,139.004666,-0.205939,24.898024,0.675068,465618.320073,0.986703,19.804487,2.861590,2.524643,0.041431,0.028219,165.005897,32.000000,178.190483,166.381378,169.338514,148.649282,32.000000,144.818050,67.472302,64.290344,89.997124,3.152144,54.086539,87.135970,74.602188,31.186884,50.107389,59.563186,36.816080
54.890733,65.044138,138.964818,142.437513,112.338890,109.134656,29.135217,14.228087,138.581774,0.725632,64.739682,56.045797,141.141956,139.027425,139.675853,138.794174,96.009313,136.513918,-0.000707,0.001974,32.000000,-235.779945,138.975931,-0.205769,24.876544,0.679474,465768.622113,0.991906,20.013379,2.813772,2.535726,0.053787,0.035077,164.227427,32.000000,178.605472,166.700173,166.337527,148.318041,32.000000,144.747647,67.463471,64.302785,90.011158,3.152144,54.080493,87.135970,74.520219,31.186884,50.152876,59.576345,36.948141
54.938225,65.070264,138.985816,142.440022,112.384522,109.134522,29.196906,14.233224,138.542783,0.725819,64.692757,56.051747,141.054402,138.984277,139.685708,138.786599,96.010454,136.480368,-0.000707,0.001963,32.000000,-235.774480,139.007011,-0.205782,24.817352,0.673867,465431.370686,0.985916,19.635976,2.854933,2.518932,0.048475,0.043379,163.819237,32.000000,179.014429,166.249962,164.394942,148.703532,32.000000,144.661233,67.455836,64.294703,89.992038,3.152144,54.063690,87.135970,74.531910,31.186884,50.153257,59.570287,37.068390
55.008372,65.070264,139.057839,142.440022,112.476613,109.134467,29.170907,14.233938,138.521269,0.726027,64.606080,56.081861,141.062954,139.050404,139.721550,138.782750,96.043054,136.449086,-0.000708,0.001975,32.000000,-235.772291,138.952740,-0.205783,24.840615,0.678637,465608.732453,0.991148,19.908092,2.870447,2.531663,0.041506,0.033003,163.932054,32.000000,179.136987,165.713483,165.350488,149.437983,32.000000,144.192967,67.473441,64.302766,89.991221,3.152144,54.117512,87.135970,74.455407,31.186884,50.208256,59.580938,37.042859
54.828026,65.063114,139.040576,142.440580,112.458623,109.146681,29.105704,14.231797,138.562603,0.725975,64.485297,56.138036,141.067282,139.102911,139.752776,138.795603,96.038536,136.521710,-0.000707,0.001967,32.000000,-235.777382,139.008194,-0.205811,24.797184,0.679692,465610.679402,0.988175,19.888599,2.853124,2.529856,0.047642,0.036386,164.506013,32.000000,178.242751,165.612470,168.269540,149.584002,32.000000,143.553597,67.424450,64.281581,90.000454,3.152144,54.073647,87.135970,74.510167,31.186884,50.193935,59.562222,37.046013
55.189052,65.035337,139.043625,142.441417,112.411657,109.158958,29.185767,14.232511,138.553020,0.726091,64.450953,56.018708,141.132341,139.105909,139.741896,138.807562,95.978233,136.561928,-0.000708,0.001949,32.000000,-235.776177,139.078413,-0.205848,24.766002,0.678377,465494.945783,0.987659,19.821272,2.805432,2.527940,0.043112,0.036660,164.803474,32.000000,177.981719,166.110394,170.065065,148.964089,32.000000,144.343584,67.420153,64.260975,90.037831,3.152144,54.114329,87.135970,74.354336,31.186884,50.136573,59.570651,37.047554
54.793267,64.994086,139.015099,142.438349,112.351826,109.167021,29.165302,14.236934,138.565779,0.726189,64.485482,56.105975,141.163935,139.054380,139.740131,138.755921,96.027042,136.601285,-0.000707,0.001979,32.000000,-235.770933,139.077616,-0.205746,24.783494,0.682284,465668.379156,0.993569,19.987350,2.844982,2.535940,0.047069,0.034035,164.873593,32.000000,178.318133,166.509735,168.289664,148.517717,32.000000,145.022534,67.409084,64.311694,90.076035,3.152144,54.125670,87.135970,74.526295,31.186884,50.136878,59.548532,36.883358
55.078481,64.994086,139.101742,142.438349,112.293243,109.175151,29.146260,14.235793,138.547640,0.726453,64.486853,56.067635,141.161267,139.126808,139.688287,138.840832,96.066613,136.465633,-0.000707,0.001985,32.000000,-235.770108,139.042701,-0.205544,24.793906,0.677688,465566.105956,0.983705,19.613229,2.924678,2.519406,0.050159,0.030291,164.084787,32.000000,178.806409,166.809980,165.325470,148.410077,32.000000,144.655098,67.388290,64.317142,90.061566,3.152144,54.139857,87.135970,74.400820,31.186884,50.050945,59.564307,36.992675
54.841827,64.965485,138.976799,142.431936,112.303498,109.179673,29.162882,14.229371,138.551188,0.726593,64.416530,56.146493,141.041909,139.155948,139.741954,138.790080,96.069617,136.522059,-0.000707,0.001984,32.000000,-235.785217,139.173332,-0.205608,24.824276,0.683041,465704.826642,0.992237,19.951759,2.894845,2.537084,0.046507,0.045753,163.814354,32.000000,179.144527,165.830367,164.189694,148.975269,32.000000,144.236705,67.397740,64.334565,90.083238,3.152144,54.130239,87.135970,74.420078,31.186884,49.991185,59.585885,37.044839
54.982195,64.929459,139.114410,142.419666,112.314949,109.167976,29.136195,14.234937,138.538448,0.726594,64.312447,56.043713,141.048763,139.106377,139.741906,138.890336,96.034635,136.528767,-0.000709,0.001990,32.000000,-235.772603,139.106455,-0.205520,24.879429,0.678933,465463.544581,0.987266,19.677869,2.789856,2.525519,0.052621,0.044958,164.215776,32.000000,178.766769,165.537569,166.704096,149.544020,32.000000,143.898519,67.378125,64.299003,90.069900,3.152144,54.147564,87.135970,74.435540,31.186884,49.915781,59.572372,36.934348
55.189205,64.926709,139.051966,142.408791,112.328496,109.180156,29.124869,14.232368,138.607465,0.726749,64.411738,56.014829,141.153433,139.112943,139.779161,138.825347,96.034374,136.502365,-0.000708,0.002012,32.000000,-235.776975,139.070113,-0.205476,24.909039,0.681005,465594.595323,0.991385,19.876450,2.814068,2.534139,0.044770,0.042087,164.746348,32.000000,178.104162,165.734501,168.913582,149.470751,32.000000,143.737248,67.383948,64.314456,90.123143,3.152144,54.121102,87.135970,74.559976,31.186884,49.915172,59.569854,37.058926
54.942209,64.926709,139.131370,142.408791,112.293694,109.192310,29.163003,14.232225,138.626935,0.726754,64.529597,56.022809,141.121562,139.156519,139.767205,138.788371,96.003840,136.523281,-0.000708,0.002032,32.000000,-235.774659,139.085796,-0.205649,24.928970,0.677954,465472.605844,0.989286,19.705584,2.852287,2.530172,0.041085,0.049286,164.964345,32.000000,178.011061,166.375292,169.815911,148.598562,32.000000,144.629963,67.384311,64.328606,90.137795,3.152144,54.161354,87.135970,74.438246,31.186884,49.908814,59.559469,37.051663
54.720726,64.973735,139.077344,142.405445,112.264248,109.204183,29.173005,14.226517,138.589847,0.726460,64.590055,56.042928,141.163792,139.121937,139.691202,138.801894,96.055678,136.426321,-0.000709,0.002028,32.000000,-235.780531,139.044356,-0.205710,24.952941,0.673762,465382.250205,0.985662,19.504454,2.839815,2.519550,0.043482,0.032882,164.346641,32.000000,178.547329,166.533323,166.945604,148.508237,32.000000,145.001943,67.380209,64.327831,90.162024,3.152144,54.108724,87.135970,74.415375,31.186884,50.006356,59.568949,37.082770
55.210991,64.988310,139.102361,142.405166,112.233543,109.216009,29.153548,14.226945,138.612339,0.726357,64.613579,55.933711,141.120439,139.048306,139.684258,138.842252,96.097832,136.552934,-0.000708,0.001998,32.000000,-235.785676,139.071706,-0.205861,24.906468,0.677444,465663.898852,0.989387,19.741217,2.880436,2.532322,0.044410,0.034453,163.969566,32.000000,179.011779,166.616687,164.413608,148.624693,32.000000,144.587037,67.388919,64.327800,90.183394,3.152144,54.152412,87.135970,74.295596,31.186884,50.036515,59.573916,36.969858
55.007086,64.999311,138.997267,142.418830,112.248092,109.228292,29.111839,14.229799,138.503729,0.726414,64.598405,56.018433,141.074787,139.132234,139.767208,138.850648,96.087129,136.562971,-0.000708,0.002000,32.000000,-235.777085,139.091202,-0.205624,24.914310,0.680028,465819.661077,0.993714,20.001243,2.781825,2.541584,0.048799,0.039624,163.814543,32.000000,179.120588,165.828568,165.073704,149.272030,32.000000,143.977185,67.388893,64.347826,90.202204,3.152144,54.127449,87.135970,74.510890,31.186884,50.036414,59.571034,36.937796
54.807045,64.999311,139.085263,142.418830,112.309762,109.233183,29.149484,14.236649,138.577261,0.726661,64.554088,56.105040,141.095907,139.082642,139.734588,138.842829,96.108921,136.447390,-0.000709,0.001999,32.000000,-235.771219,139.083694,-0.205403,24.851053,0.674106,465476.933752,0.984748,19.545212,2.800743,2.519469,0.046181,0.036827,164.500341,32.000000,178.386696,165.501854,167.876607,149.585295,32.000000,143.850168,67.377272,64.328226,90.175511,3.152144,54.145323,87.135970,74.487901,31.186884,50.059310,59.576778,36.892676
54.795434,65.041663,139.096216,142.430542,112.302767,109.222283,29.150991,14.230513,138.541052,0.726751,64.578247,56.010050,141.148147,139.111088,139.813813,138.791385,96.047437,136.596985,-0.000708,0.002004,32.000000,-235.779486,139.040847,-0.205378,24.790051,0.676509,465704.270752,0.990350,19.751552,2.816285,2.526897,0.060082,0.039677,164.846132,32.000000,178.159208,165.933859,169.708458,149.192715,32.000000,144.164319,67.377376,64.330001,90.231140,3.152144,54.118341,87.135970,74.354378,31.186884,50.147720,59.570877,37.022536
54.636196,65.060088,139.039212,142.433609,112.259126,109.218307,29.140604,14.229942,138.587715,0.726719,64.655596,55.965134,141.155199,139.093389,139.748280,138.881919,96.046034,136.563603,-0.000707,0.002031,32.000000,-235.777270,138.961470,-0.205123,24.789946,0.681772,465810.862020,0.993114,19.943729,2.738746,2.537726,0.038048,0.028222,164.829099,32.000000,178.185258,166.533873,168.823069,148.613840,32.000000,144.557414,67.384616,64.331001,90.227701,3.152144,54.136451,87.135970,74.558708,31.186884,50.186493,59.566727,37.050415
54.849464,65.058988,139.046541,142.437234,112.270483,109.218110,29.192301,14.231369,138.610879,0.726718,64.739158,56.027313,141.108035,139.089596,139.689886,138.849284,96.049461,136.585109,-0.000707,0.002039,32.000000,-235.775679,139.043171,-0.205107,24.769909,0.683698,465964.647793,0.993309,19.997252,2.872376,2.538464,0.050261,0.038396,164.035839,32.000000,178.841446,166.563207,166.032209,148.494892,32.000000,145.115738,67.406255,64.340187,90.224667,3.152144,54.103389,87.135970,74.231648,31.186884,50.187012,59.560934,36.980643
54.958977,65.058988,139.033495,142.437234,112.214591,109.210239,29.193782,14.225946,138.586334,0.726693,64.773610,56.003047,141.058504,139.200319,139.716708,138.856899,96.079687,136.632739,-0.000705,0.002027,32.000000,-235.779299,139.046886,-0.205204,24.804239,0.685846,466083.085110,0.996882,20.169064,2.857686,2.544819,0.048087,0.037042,163.811362,32.000000,179.116758,166.105984,164.062217,148.864110,32.000000,144.229373,67.392445,64.338441,90.232403,3.152144,54.134059,87.135970,74.387698,31.186884,50.185231,59.564386,37.020188
55.250188,65.090890,139.082916,142.448109,112.186653,109.206142,29.189795,14.226802,138.597323,0.726485,64.703946,56.035254,141.088408,139.146039,139.754733,138.895729,96.110275,136.587235,-0.000706,0.001997,32.000000,-235.780410,139.070747,-0.205276,24.818873,0.680441,465761.571628,0.988523,19.857400,2.857361,2.529769,0.043278,0.032909,164.047488,32.000000,179.090375,165.783376,166.087124,149.429545,32.000000,143.756613,67.404095,64.363501,90.214162,3.152144,54.087709,87.135970,74.473767,31.186884,50.252340,59.566776,36.951590
54.844240,65.109866,139.044431,142.461773,112.151261,109.218317,29.144691,14.231226,138.609919,0.726613,64.628687,56.032855,141.128315,139.107560,139.797786,138.865276,96.057752,136.562112,-0.000707,0.002001,32.000000,-235.777297,139.094913,-0.205286,24.822991,0.680441,465761.571628,0.988523,19.857400,2.857361,2.529769,0.047686,0.040990,164.638513,32.000000,178.258207,165.456723,168.760520,149.597236,32.000000,143.865238,67.398302,64.323432,90.226935,3.152144,54.140070,87.135970,74.430576,31.186884,50.292686,59.560747,37.056431
54.879292,65.091440,139.087610,142.459821,112.131763,109.226459,29.184103,14.230513,138.604303,0.726314,64.672291,56.125219,141.130627,139.200318,139.764379,138.838160,96.057409,136.581641,-0.000706,0.002007,32.000000,-235.780961,139.064015,-0.205452,24.881082,0.675926,465530.523586,0.982935,19.610305,2.804838,2.517329,0.047720,0.045409,164.906335,32.000000,178.090259,166.168195,169.762317,148.740959,32.000000,144.484059,67.418709,64.337230,90.245638,3.152144,54.157737,87.135970,74.408515,31.186884,50.255537,59.578361,37.062961
55.259448,65.100790,139.025236,142.465677,112.176993,109.230526,29.129909,14.230227,138.553515,0.726382,64.705960,56.079938,141.176835,139.152726,139.714258,138.853031,96.067953,136.573520,-0.000707,0.002007,32.000000,-235.779608,139.022288,-0.205510,24.939907,0.681878,465990.668992,0.992691,20.018511,2.845250,2.535260,0.048157,0.040751,164.578337,32.000000,178.351119,166.687019,167.383175,148.442444,32.000000,144.776229,67.418926,64.356246,90.246527,3.152144,54.161557,87.135970,74.450601,31.186884,50.256326,59.580082,36.967510
55.261162,65.097215,139.125153,142.464840,112.135110,109.242741,29.129781,14.229942,138.510409,0.726386,64.764502,56.131470,141.084396,139.234004,139.710763,138.838893,96.061990,136.560828,-0.000707,0.002006,32.000000,-235.781368,138.976970,-0.205522,24.975049,0.679997,465976.346306,0.990674,19.966389,2.855006,2.534428,0.053004,0.035832,163.767141,32.000000,179.163878,165.724260,164.420263,149.224186,32.000000,143.974585,67.424296,64.340331,90.219448,3.152144,54.127562,87.135970,74.507233,31.186884,50.276663,59.607492,37.021362
54.792711,65.097215,139.023618,142.464840,112.196651,109.246956,29.158767,14.230085,138.560237,0.726290,64.754678,56.071186,141.150583,139.158782,139.772848,138.860712,96.103573,136.509223,-0.000707,0.001993,32.000000,-235.778439,139.117266,-0.205508,24.948876,0.672373,465730.983862,0.985019,19.611351,2.840547,2.515864,0.046320,0.047854,164.398712,32.000000,178.485531,165.650938,167.341580,149.384687,32.000000,143.632321,67.450777,64.355213,90.210655,3.152144,54.137105,87.135970,74.426947,31.186884,50.270060,59.573493,36.978075
54.890008,65.139568,139.100491,142.470417,112.236570,109.259136,29.131641,14.232082,138.514674,0.726182,64.838251,56.017793,141.159836,139.026853,139.756383,138.792303,96.075222,136.474166,-0.000706,0.001973,32.000000,-235.779064,139.074559,-0.205589,24.916356,0.671991,465788.643591,0.985090,19.606138,2.840392,2.517594,0.051030,0.044494,164.838277,32.000000,178.097597,165.862542,169.254533,149.336991,32.000000,144.146105,67.440844,64.323938,90.207237,3.152144,54.154828,87.135970,74.298360,31.186884,50.359316,59.582541,36.948802
54.755000,65.191271,139.017082,142.480456,112.283014,109.263067,29.164930,14.229942,138.596377,0.726146,64.904516,55.980241,141.159872,139.070388,139.703408,138.777776,96.066300,136.479697,-0.000705,0.001981,32.000000,-235.781532,138.980397,-0.205707,24.922860,0.679262,466032.100065,0.993471,20.055423,2.773923,2.537265,0.052075,0.050660,164.844956,32.000000,178.176711,166.310986,169.163170,148.846673,32.000000,144.629591,67.437137,64.344864,90.182447,3.152144,54.137745,87.135970,74.437066,31.186884,50.468311,59.563914,37.073746
54.601890,65.228399,139.088802,142.487706,112.393578,109.267036,29.151560,14.233795,138.566889,0.726309,65.033184,55.945596,141.178166,139.082887,139.680250,138.856925,96.105503,136.520116,-0.000706,0.002021,32.000000,-235.779810,139.060934,-0.205671,24.854593,0.679240,466138.068481,0.992669,20.004219,2.785364,2.534168,0.042056,0.036161,164.111625,32.000000,178.591863,166.723039,166.121064,148.518705,32.000000,144.740454,67.439933,64.353101,90.147344,3.152144,54.173543,87.135970,74.382121,31.186884,50.469963,59.560914,37.049168
55.173024,65.228399,138.964965,142.487706,112.462361,109.270026,29.139272,14.235365,138.532993,0.726095,65.025940,55.920689,141.124605,139.135515,139.723006,138.890276,96.087198,136.510259,-0.000706,0.002014,32.000000,-235.772011,138.962977,-0.205724,24.844575,0.680791,466338.234185,0.994416,20.185776,2.796954,2.538893,0.054965,0.038387,163.814983,32.000000,179.095370,166.376396,164.415589,148.877463,32.000000,144.736930,67.462533,64.366595,90.146745,3.152144,54.119621,87.135970,74.229408,31.186884,50.549231,59.559665,36.780497
54.930654,65.246825,139.072742,142.504158,112.481631,109.261911,29.206809,14.228800,138.574969,0.726016,64.900506,56.039851,141.142741,139.063700,139.764992,138.814608,96.153374,136.517081,-0.000707,0.002034,32.000000,-235.781690,138.994103,-0.205859,24.816251,0.685481,466429.574844,0.998094,20.370464,2.777246,2.547326,0.039657,0.034147,163.912218,32.000000,179.118442,165.678235,165.592921,149.610523,32.000000,143.984140,67.472647,64.383430,90.078814,3.152144,54.139426,87.135970,74.350738,31.186884,50.589671,59.574693,37.003680
54.718754,65.243250,138.894211,142.510293,112.440285,109.251674,29.194074,14.234937,138.554138,0.726008,64.800146,55.984261,141.153104,139.082724,139.769229,138.778207,96.125574,136.545254,-0.000707,0.002065,32.000000,-235.773095,139.065176,-0.205680,24.780400,0.676431,466098.276306,0.987106,19.821631,2.790798,2.518712,0.045251,0.045611,164.593752,32.000000,178.235924,165.706214,168.238761,149.571658,32.000000,143.651725,67.451850,64.347935,90.037439,3.152144,54.092015,87.135970,74.443574,31.186884,50.584349,59.560590,37.056945
