OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, June 3, 2019
4:02:06 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
55.108961,65.186046,161.126978,150.689078,120.739573,107.388757,29.764278,14.224376,160.782999,2.838156,60.923500,55.986696,149.287965,161.493101,147.975151,161.151762,106.731718,158.912223,-0.000721,0.002023,32.000000,-235.782344,160.873186,-0.256459,27.884068,0.689673,436472.151050,0.980833,19.850593,2.273286,2.923043,0.370712,0.429835,176.066690,32.000000,193.339948,173.852161,174.531659,158.831350,32.000000,152.584509,67.117611,63.171199,97.869194,3.620253,44.545693,61.744080,55.237853,24.746835,47.528688,59.596890,40.131624
54.681150,65.095015,161.280542,150.680980,120.769135,107.388636,28.907819,14.219952,160.668418,2.838047,60.822601,55.832017,149.325008,161.483457,148.035493,161.125662,106.722885,158.891802,-0.000721,0.002027,32.000000,-235.789227,160.838415,-0.256408,27.912996,0.693226,436666.086793,0.953277,20.100199,2.303273,2.938368,0.304422,0.233138,176.684334,32.000000,192.885420,173.473578,177.274998,159.123384,32.000000,152.379565,67.123616,63.176395,97.849825,3.620253,44.609119,61.744080,54.960699,24.746835,47.215070,59.590940,40.097142
54.676655,65.074114,161.158190,150.665622,120.818257,107.388507,30.088775,14.211818,160.742003,2.837867,60.721908,56.076798,149.343839,161.515941,148.069973,161.129262,106.736933,158.857386,-0.000722,0.002034,32.000000,-235.804737,160.796833,-0.256396,27.955062,0.688783,436506.841743,0.950855,19.840622,2.342720,2.923789,0.319505,0.653245,177.277019,32.000000,192.218079,173.794991,179.669506,159.060730,32.000000,152.637195,67.143821,63.180381,97.889731,3.620253,44.557186,61.744080,54.950430,24.746835,47.216437,59.593428,39.975278
55.446210,65.074114,161.266761,150.665622,120.866341,107.388620,29.524370,14.218097,160.811859,2.837311,60.548669,55.996660,149.347820,161.570343,147.995500,161.149069,106.687715,158.979403,-0.000723,0.002035,32.000000,-235.790426,160.847491,-0.256160,27.984803,0.694334,436694.807321,0.987268,20.160654,2.342765,2.949472,0.249184,0.525556,177.277487,32.000000,192.218098,174.458963,179.398141,158.083359,32.000000,153.698679,67.110709,63.158407,97.887426,3.620253,44.603199,61.744080,54.299432,24.746835,47.144981,59.578499,40.081881
54.832761,64.925884,161.336123,150.636581,120.863810,107.388557,29.720319,14.218240,161.027739,2.837209,60.266043,56.200987,149.351423,161.676192,147.935496,161.302574,106.724289,159.049412,-0.000723,0.002048,32.000000,-235.790939,160.960540,-0.256180,28.042815,0.692817,436638.515268,0.948551,20.144086,2.313903,2.947477,0.250285,0.321056,176.798924,32.000000,192.747177,174.868208,176.544306,157.873087,32.000000,153.969457,67.121315,63.183705,97.873342,3.620253,44.569616,61.744080,55.043108,24.746835,46.630291,59.583515,40.115263
55.343151,64.735032,161.331335,150.597210,120.860030,107.388772,29.684133,14.212960,161.005625,2.836939,59.996403,56.039280,149.256406,161.748397,147.960296,161.280018,106.750667,159.012463,-0.000722,0.002033,32.000000,-235.793597,160.987565,-0.256183,28.017821,0.682092,436205.927044,0.951835,19.406361,2.415627,2.908526,0.252419,0.657099,176.068409,32.000000,193.522065,174.698084,173.726543,158.199679,32.000000,153.798472,67.120943,63.196717,97.882711,3.620253,44.628387,61.744080,54.362404,24.746835,45.966087,59.591766,40.112695
54.614642,64.604409,161.346343,150.553091,120.848285,107.388846,30.080488,14.219239,161.009126,2.837062,60.021427,55.909436,149.244660,161.764953,148.020901,161.268859,106.751068,159.101179,-0.000722,0.002036,32.000000,-235.787481,161.010323,-0.256259,28.024483,0.688945,436351.001915,0.956905,19.845566,2.409165,2.942331,0.225988,0.333647,175.960236,32.000000,193.555463,173.818109,174.506161,159.029950,32.000000,152.902201,67.116408,63.190906,97.824854,3.620253,44.611195,61.744080,54.500468,24.746835,45.962274,59.588501,40.091199
54.758170,64.604409,161.383954,150.553091,120.863739,107.388867,28.777129,14.225375,161.055794,2.836703,60.011813,56.006862,149.271997,161.799310,148.075327,161.374249,106.768150,159.120864,-0.000723,0.002033,32.000000,-235.782820,161.030654,-0.256325,28.031406,0.682264,435670.256851,0.947802,19.165618,2.366896,2.915109,0.202397,0.507138,176.643164,32.000000,192.939797,173.476591,177.304271,159.320361,32.000000,152.389086,67.119695,63.212614,97.819208,3.620253,44.642777,61.744080,54.861309,24.746835,45.503342,59.595680,40.234705
54.492116,64.654458,161.312146,150.524331,120.877831,107.388704,28.995706,14.222664,161.066321,2.836669,60.090781,55.877612,149.255907,161.755654,148.056543,161.368604,106.740852,159.099380,-0.000723,0.001995,32.000000,-235.787827,160.997269,-0.256072,27.994900,0.691771,435997.995066,0.948813,19.734173,2.404647,2.954269,0.175755,0.465230,177.317297,32.000000,192.193845,173.760683,179.579270,159.137024,32.000000,152.688965,67.142046,63.176925,97.825786,3.620253,44.609608,61.744080,54.235874,24.746835,45.671790,59.594480,40.181881
54.843724,64.682507,161.401890,150.515675,120.825430,107.388699,29.032824,14.216385,161.112669,2.836956,59.960256,56.019801,149.294792,161.851655,148.009415,161.349286,106.728124,159.166723,-0.000723,0.002001,32.000000,-235.792466,161.156433,-0.256011,27.973132,0.689796,435862.448343,0.988908,19.595863,2.396029,2.947212,0.267102,0.322574,177.299536,32.000000,192.360617,174.488862,179.266149,158.245666,32.000000,153.320208,67.142574,63.181638,97.860341,3.620253,44.655139,61.744080,54.760348,24.746835,45.764278,59.582423,40.073371
55.215160,64.552986,161.350302,150.515396,120.819080,107.384715,29.134976,14.218525,161.102062,2.836850,59.869423,56.025840,149.260611,161.843355,147.938987,161.368703,106.760426,159.235792,-0.000721,0.002054,32.000000,-235.790326,161.144052,-0.255855,27.916589,0.694143,436174.853996,0.986891,19.902513,2.414088,2.960284,0.255855,0.321849,176.769255,32.000000,192.784575,174.635476,176.545986,157.835960,32.000000,153.719427,67.142618,63.190467,97.866855,3.620253,44.643319,61.744080,54.712956,24.746835,45.759709,59.584646,40.050700
54.646154,64.552986,161.364564,150.515396,120.853966,107.388877,28.821788,14.218525,161.085881,2.836813,60.243075,55.910997,149.199569,161.843029,147.924692,161.382882,106.763232,159.220447,-0.000723,0.002079,32.000000,-235.788523,160.988236,-0.255697,27.861724,0.690291,435994.857730,0.978710,19.591647,2.455766,2.942942,0.307409,0.525837,175.998981,32.000000,193.362650,174.687194,173.729752,158.081936,32.000000,153.277269,67.099096,63.204469,97.872903,3.620253,44.644758,61.744080,54.910696,24.746835,45.303858,59.589071,39.969776
54.738036,64.545561,161.271279,150.511207,120.880818,107.393058,30.087184,14.224091,160.939940,2.836800,60.587367,55.784825,149.178115,161.697703,147.972909,161.291638,106.761643,159.155656,-0.000723,0.002088,32.000000,-235.785744,160.926906,-0.255876,27.756610,0.686154,435470.929693,0.967638,19.105899,2.453146,2.922210,0.302337,0.266806,176.023434,32.000000,193.480194,173.621512,174.370548,158.994353,32.000000,152.648094,67.106000,63.197600,97.847592,3.620253,44.623250,61.744080,54.465990,24.746835,45.271591,59.585000,40.085329
54.661010,64.785082,161.299792,150.539968,120.859957,107.405144,28.469415,14.222236,160.925827,2.836897,60.931141,55.774686,149.226289,161.638101,147.959457,161.196070,106.776800,159.025494,-0.000724,0.002076,32.000000,-235.786616,160.931904,-0.255864,27.769487,0.695351,435880.319602,0.989481,19.652359,2.443747,2.952899,0.277419,0.383136,176.580128,32.000000,192.768972,173.466783,177.296349,159.344303,32.000000,152.063593,67.103787,63.217130,97.842411,3.620253,44.623893,61.744080,54.892529,24.746835,46.097294,59.589111,40.061045
54.544476,65.043863,161.213294,150.572637,120.795966,107.413327,29.431100,14.219096,160.827894,2.836975,61.141825,55.818328,149.277862,161.578682,147.952841,161.194398,106.721847,158.948243,-0.000723,0.002063,32.000000,-235.788772,160.801174,-0.255669,27.778718,0.696352,435824.667494,0.946122,19.556399,2.417490,2.946238,0.337348,0.366109,177.233013,32.000000,192.096682,173.608733,179.585454,159.077051,32.000000,152.660444,67.110712,63.180163,97.846366,3.620253,44.584237,61.744080,55.331443,24.746835,46.094201,59.585226,40.127662
55.246514,65.043863,161.191745,150.572637,120.765158,107.405107,30.120029,14.221522,160.831301,2.837141,61.270170,55.841059,149.306340,161.547831,147.919661,161.085509,106.718749,159.045349,-0.000722,0.002091,32.000000,-235.786182,160.852221,-0.255692,27.797601,0.697768,436230.951077,1.002202,19.870132,2.346369,2.950911,0.361084,0.370968,177.433631,32.000000,191.989611,174.595823,179.281409,158.183594,32.000000,152.978244,67.096929,63.189323,97.862925,3.620253,44.587753,61.744080,54.418788,24.746835,46.992757,59.588088,40.076085
54.404286,65.129117,161.291469,150.599723,120.733284,107.396945,29.503557,14.218954,160.794737,2.837300,61.379652,55.861881,149.296555,161.536453,147.850430,161.015468,106.748164,158.900434,-0.000722,0.002069,32.000000,-235.792520,160.765463,-0.255813,27.912314,0.699363,436822.782921,0.972494,20.241343,2.368091,2.955630,0.306082,0.346629,176.879261,32.000000,192.776114,174.593114,176.443711,158.041365,32.000000,153.935139,67.084131,63.206585,97.863709,3.620253,44.581350,61.744080,55.185066,24.746835,47.290024,59.588825,40.093400
54.777957,65.151668,161.236650,150.615360,120.684366,107.396961,30.094835,14.219952,160.730851,2.837465,61.428557,55.833966,149.237818,161.519508,147.862060,160.984197,106.752727,158.848706,-0.000722,0.002067,32.000000,-235.789063,160.679009,-0.255851,27.959259,0.689138,436306.407403,0.936818,19.566789,2.412959,2.917682,0.447098,0.513177,176.041803,32.000000,193.292261,174.554358,174.081253,157.988785,32.000000,153.448429,67.115578,63.203459,97.859880,3.620253,44.604573,61.744080,54.847035,24.746835,47.370239,59.587262,40.118785
55.272620,65.167894,161.259542,150.628484,120.663704,107.397123,29.202439,14.219239,160.735858,2.837364,61.100182,55.941923,149.205776,161.396286,147.926338,160.989839,106.784694,158.939081,-0.000721,0.002069,32.000000,-235.792399,160.702606,-0.255713,27.991543,0.698323,436918.541838,0.972945,20.462092,2.321201,2.964683,0.403079,0.297422,176.133068,32.000000,193.436018,173.623295,174.128525,159.052278,32.000000,152.798479,67.128376,63.209205,97.833109,3.620253,44.569345,61.744080,54.703121,24.746835,47.372422,59.593015,40.081148
54.513805,65.167894,161.247856,150.628484,120.638105,107.397234,29.494226,14.224519,160.827270,2.837572,60.754461,56.060423,149.265356,161.638263,147.924314,161.146201,106.795453,158.880044,-0.000721,0.002067,32.000000,-235.781874,160.769070,-0.255880,27.996290,0.691861,436678.635548,0.946690,20.124077,2.294374,2.943459,0.541836,0.484037,176.675615,32.000000,192.702344,173.496241,177.199522,159.059373,32.000000,152.412180,67.149063,63.200289,97.815450,3.620253,44.606647,61.744080,55.057849,24.746835,47.431140,59.584292,40.068015
55.318202,65.057613,161.285317,150.623178,120.645417,107.397299,29.471907,14.219810,160.818311,2.837712,60.552190,55.922839,149.323432,161.574502,147.991636,161.106288,106.745968,158.958098,-0.000721,0.002098,32.000000,-235.786911,160.870251,-0.255909,27.888448,0.684473,436292.408801,0.965999,19.665864,2.301302,2.917530,0.408788,0.331711,177.340555,32.000000,192.204781,173.437624,179.513535,159.253744,32.000000,152.737085,67.178514,63.208128,97.830149,3.620253,44.586977,61.744080,54.859150,24.746835,47.049842,59.592091,39.983422
54.713701,64.912133,161.169338,150.596651,120.593366,107.397275,29.317433,14.219524,160.852348,2.837891,60.518499,55.957478,149.336019,161.627559,147.965393,161.137457,106.752395,158.948018,-0.000722,0.002110,32.000000,-235.793425,160.890687,-0.255917,27.827210,0.694630,436799.785464,0.971193,20.394995,2.265135,2.957927,0.208870,0.348892,177.467515,32.000000,191.965587,174.455656,179.354228,158.140313,32.000000,153.541571,67.176059,63.184745,97.842669,3.620253,44.583887,61.744080,54.862813,24.746835,46.545183,59.587773,40.091346
54.568714,64.832382,161.310164,150.565098,120.622531,107.397320,28.951153,14.221665,160.802678,2.837908,60.233844,56.011761,149.311545,161.671460,147.877258,161.252868,106.772722,159.026229,-0.000723,0.002107,32.000000,-235.784236,160.915507,-0.255618,27.759993,0.686272,436186.618354,0.956011,19.512028,2.348209,2.915592,0.183449,0.343641,176.896193,32.000000,192.801378,174.555746,176.314565,157.960412,32.000000,153.745958,67.165498,63.204671,97.824630,3.620253,44.617864,61.744080,54.842450,24.746835,46.543919,59.586062,40.074838
54.891979,64.832382,161.279644,150.565098,120.647269,107.405354,30.070735,14.223235,160.934671,2.837935,60.161893,55.945269,149.221828,161.665689,147.916515,161.266661,106.797550,159.068446,-0.000722,0.002120,32.000000,-235.787747,161.018235,-0.255621,27.743576,0.695274,436389.867247,0.972435,19.946409,2.337445,2.945685,0.306267,0.287707,176.098738,32.000000,193.342551,174.425603,173.944274,158.116942,32.000000,153.401070,67.163855,63.207621,97.850516,3.620253,44.618017,61.744080,54.731239,24.746835,46.264783,59.594805,40.242262
54.154525,64.648408,161.355183,150.534104,120.620307,107.405697,30.083938,14.213816,160.909726,2.837928,60.245893,55.884683,149.197572,161.593467,147.925738,161.146091,106.783023,158.996832,-0.000720,0.002115,32.000000,-235.788643,160.866215,-0.255238,27.841713,0.699365,436339.038503,0.987424,20.006462,2.350762,2.956092,0.348210,0.351660,176.081874,32.000000,193.420673,173.540825,174.161147,159.013072,32.000000,152.497499,67.186008,63.215239,97.804499,3.620253,44.631793,61.744080,54.257412,24.746835,45.622249,59.582216,40.111962
54.553157,64.664358,161.265435,150.523493,120.665896,107.405600,28.968053,14.212960,160.856407,2.837951,60.511767,55.803583,149.239501,161.637634,148.019161,161.167726,106.821142,158.995650,-0.000718,0.002090,32.000000,-235.795400,160.940086,-0.254943,27.919710,0.695258,436094.674981,0.944535,19.695140,2.344091,2.938128,0.376163,0.302151,176.819102,32.000000,192.725538,173.331937,177.158664,159.236209,32.000000,152.375250,67.189865,63.235846,97.807650,3.620253,44.618916,61.744080,55.018553,24.746835,45.672608,59.591648,40.037200
54.927175,64.838432,161.269117,150.544715,120.670158,107.405477,29.596759,14.218240,160.905815,2.838122,60.674006,55.855645,149.272042,161.629537,148.018240,161.183600,106.727402,158.955222,-0.000718,0.002109,32.000000,-235.790611,160.793628,-0.254789,27.981157,0.702898,436383.640906,0.957889,20.223444,2.327817,2.979533,0.270177,0.406006,177.397283,32.000000,192.104968,173.445603,179.423616,159.107067,32.000000,152.368446,67.175535,63.182963,97.802554,3.620253,44.621873,61.744080,54.570325,24.746835,45.667777,59.587045,40.043657
54.662761,64.838432,161.178924,150.544715,120.624472,107.405244,30.108065,14.220381,160.859905,2.838240,60.961885,55.847552,149.308244,161.626784,147.932616,161.133587,106.748085,158.934836,-0.000716,0.002130,32.000000,-235.789782,160.823016,-0.254970,27.970352,0.695112,436046.954420,0.986791,19.853455,2.289189,2.956116,0.148717,0.347340,177.511970,32.000000,191.940405,174.350656,179.393375,158.210803,32.000000,153.516202,67.197272,63.217772,97.810189,3.620253,44.587090,61.744080,54.922993,24.746835,46.269459,59.591717,40.006239
54.829859,64.943209,161.198617,150.566494,120.598018,107.404918,30.097303,14.224091,160.629573,2.838374,61.363465,55.775079,149.303042,161.490369,147.814261,161.033969,106.735086,158.824441,-0.000716,0.002125,32.000000,-235.786399,160.795890,-0.254930,27.900512,0.688842,436221.930663,0.958997,19.667378,2.365538,2.936053,0.225757,0.404550,176.878935,32.000000,192.666604,174.552958,176.344002,157.881040,32.000000,153.431472,67.169926,63.214558,97.780983,3.620253,44.608532,61.744080,55.495233,24.746835,46.631697,59.592661,40.120106
54.903859,65.130767,161.024976,150.594697,120.598018,107.405002,30.094313,14.223806,160.579439,2.838552,61.526678,55.745067,149.215405,161.380136,147.884177,160.936060,106.769316,158.805872,-0.000717,0.002140,32.000000,-235.787504,160.664588,-0.254579,27.836022,0.692358,436362.684197,0.947759,19.921794,2.336083,2.948606,0.276936,0.372341,176.212460,32.000000,193.207191,174.471868,174.015799,158.083277,32.000000,153.730022,67.194708,63.228163,97.808331,3.620253,44.536634,61.744080,54.743735,24.746835,47.282573,59.582148,39.929497
54.692662,65.253151,161.098979,150.615918,120.636668,107.405023,30.102346,14.213959,160.513697,2.838550,61.349618,55.854612,149.242724,161.441249,147.893260,160.889380,106.782315,158.701836,-0.000715,0.002137,32.000000,-235.794892,160.705320,-0.254660,27.739668,0.692090,436416.750495,0.945163,19.865682,2.301570,2.939979,0.235334,0.271922,176.152336,32.000000,193.329855,173.702291,174.277247,158.850679,32.000000,152.429207,67.221704,63.213876,97.747928,3.620253,44.568738,61.744080,55.218305,24.746835,47.284455,59.594825,40.015190
55.190658,65.253151,160.913759,150.615918,120.573438,107.405086,30.097440,14.217955,160.513606,2.838644,61.433453,55.768130,149.287813,161.266621,147.927384,160.858009,106.795985,158.671061,-0.000715,0.002155,32.000000,-235.790733,160.530820,-0.254753,27.717533,0.692352,436558.945061,0.944322,19.982111,2.259344,2.932853,0.289257,0.323165,176.787913,32.000000,192.703101,173.211029,177.188077,159.273292,32.000000,152.410312,67.208207,63.229178,97.720751,3.620253,44.498334,61.744080,54.504082,24.746835,47.712747,59.586544,40.027663
54.519491,65.284778,161.004411,150.626250,120.556014,107.405094,30.093277,14.218240,160.461592,2.838622,61.697873,55.763705,149.329677,161.207039,147.956754,160.858458,106.723701,158.657961,-0.000715,0.002152,32.000000,-235.787661,160.432068,-0.254662,27.698467,0.698205,436850.339543,0.948417,20.307696,2.201543,2.945532,0.336380,0.302127,177.370531,32.000000,191.991122,173.614586,179.416992,159.075079,32.000000,152.594782,67.228650,63.212907,97.742558,3.620253,44.532105,61.744080,55.178519,24.746835,47.826436,59.585206,40.095087
54.452021,65.395063,160.847156,150.640770,120.469785,107.405023,29.281558,14.227088,160.481063,2.838610,61.755063,55.874726,149.336963,161.280975,147.880629,160.797062,106.716312,158.687377,-0.000713,0.002150,32.000000,-235.782419,160.538159,-0.254580,27.695372,0.691181,436474.146328,0.939100,19.829507,2.174616,2.915598,0.429937,0.306283,177.598575,32.000000,191.950246,174.253422,179.256349,158.227749,32.000000,153.649477,67.208734,63.221758,97.739915,3.620253,44.467774,61.744080,55.180625,24.746835,48.213734,59.593389,40.076819
55.392707,65.429167,160.923030,150.649985,120.360766,107.392924,28.593385,14.220095,160.477339,2.838604,61.939657,55.741195,149.336602,161.212483,147.849412,160.797566,106.760318,158.636310,-0.000715,0.002163,32.000000,-235.786134,160.450403,-0.254740,27.777328,0.701322,437136.591148,0.952118,20.506386,2.241255,2.953153,0.277119,0.402331,176.990509,32.000000,192.519753,174.623599,176.286753,158.042186,32.000000,153.736837,67.202927,63.220944,97.737357,3.620253,44.526594,61.744080,55.163645,24.746835,48.219420,59.588294,39.942997
54.294480,65.429167,160.844996,150.649985,120.294341,107.380804,28.975472,14.224804,160.425826,2.838632,61.902824,55.782777,149.250270,161.164666,147.856249,160.756804,106.763289,158.504550,-0.000715,0.002193,32.000000,-235.782572,160.541260,-0.254621,27.810977,0.701917,437354.243603,0.980140,20.681872,2.261316,2.953924,0.344817,0.378101,176.286479,32.000000,193.252171,174.383704,173.979935,158.221759,32.000000,153.914909,67.205403,63.231798,97.749602,3.620253,44.463594,61.744080,55.318936,24.746835,48.343930,59.586298,40.044684
54.747240,65.465746,160.835226,150.668973,120.121578,107.376574,30.077644,14.219952,160.334352,2.838750,61.929364,55.646838,149.276908,161.094237,147.939314,160.664107,106.759227,158.563035,-0.000715,0.002193,32.000000,-235.788407,160.408654,-0.254571,27.897680,0.687255,436605.322009,0.984858,19.812450,2.195309,2.905130,0.410332,0.453848,176.131946,32.000000,193.288723,173.616583,174.304026,159.080870,32.000000,152.613498,67.224160,63.243533,97.745096,3.620253,44.497981,61.744080,54.723575,24.746835,48.477381,59.591156,40.079533
54.571980,65.532579,160.818296,150.689357,120.067448,107.364386,28.867153,14.216670,160.355749,2.838865,61.719583,55.810867,149.305025,161.139566,147.967863,160.786155,106.743257,158.517473,-0.000714,0.002200,32.000000,-235.790706,160.421199,-0.254506,27.910609,0.701081,437313.850144,0.993538,20.868457,2.135546,2.962456,0.368186,0.319902,176.843230,32.000000,192.583483,173.230370,177.195873,159.432952,32.000000,152.696525,67.224971,63.225943,97.718111,3.620253,44.451056,61.744080,55.083346,24.746835,48.716303,59.583515,40.018785
54.895982,65.525153,160.846192,150.708903,119.988437,107.351972,29.140595,14.219239,160.383977,2.838578,61.572338,55.922106,149.386770,161.100049,148.011667,160.673987,106.759251,158.487720,-0.000715,0.002200,32.000000,-235.786826,160.384936,-0.254160,27.830436,0.692685,437040.795862,0.948436,20.467723,2.164822,2.937778,0.425829,0.334346,177.425057,32.000000,191.892981,173.614259,179.459132,159.141780,32.000000,152.536453,67.277424,63.241420,97.788921,3.620253,44.461584,61.744080,55.452130,24.746835,48.723968,59.601807,40.098976
54.850075,65.525153,160.736626,150.708903,119.897497,107.339448,30.101336,14.219096,160.409985,2.838307,61.349383,55.991812,149.370082,161.203002,147.945810,160.632448,106.706120,158.524960,-0.000715,0.002212,32.000000,-235.787296,160.435698,-0.253856,27.766130,0.694755,437239.429294,0.991783,20.703508,2.161151,2.946902,0.248782,0.306467,177.469239,32.000000,191.945946,174.249050,179.349496,158.513872,32.000000,153.728314,67.222101,63.198797,97.780251,3.620253,44.418185,61.744080,54.866993,24.746835,48.705759,59.578823,40.105505
54.615656,65.407440,160.882280,150.704994,119.788034,107.339522,29.097351,14.218811,160.371782,2.838302,61.098816,55.925089,149.361598,161.145133,147.859218,160.762056,106.728898,158.477824,-0.000716,0.002211,32.000000,-235.792171,160.511608,-0.254001,27.696500,0.692319,436919.004707,0.975931,20.384064,2.132328,2.930018,0.233075,0.446032,176.753607,32.000000,192.369125,174.675578,176.518995,157.878608,32.000000,153.889073,67.209480,63.206613,97.796431,3.620253,44.464587,61.744080,55.277691,24.746835,48.303743,59.592435,39.935587
54.759830,65.235549,160.802368,150.691032,119.674234,107.339485,28.694045,14.217955,160.383674,2.838212,61.004622,55.928456,149.264401,161.207896,147.920690,160.706113,106.753893,158.558425,-0.000715,0.002215,32.000000,-235.794011,160.396378,-0.253860,27.694507,0.694035,437010.204002,0.945547,20.428188,2.201515,2.930472,0.270028,0.543797,176.194023,32.000000,193.093465,174.394722,173.825399,158.510323,32.000000,153.659247,67.213381,63.218899,97.805609,3.620253,44.433679,61.744080,54.971379,24.746835,47.712352,59.594156,40.066694
55.380344,65.132692,160.843430,150.662550,119.728670,107.339661,28.912405,14.214387,160.523114,2.838053,60.656013,56.010006,149.265763,161.262401,148.024900,160.829669,106.801708,158.592403,-0.000715,0.002237,32.000000,-235.796103,160.528395,-0.253902,27.757161,0.699363,436961.089258,0.982510,20.536225,2.158414,2.945717,0.351010,0.260663,176.196326,32.000000,193.197816,173.700734,174.602931,159.157182,32.000000,152.829010,67.257751,63.241311,97.849092,3.620253,44.472494,61.744080,55.110187,24.746835,47.715742,59.592464,40.002644
54.697994,65.132692,160.937676,150.662550,119.719881,107.339469,30.062252,14.221094,160.530311,2.837903,60.191268,56.102480,149.284815,161.343168,148.000563,160.874676,106.736479,158.582296,-0.000715,0.002220,32.000000,-235.788577,160.570997,-0.253747,27.846251,0.696754,436567.915380,0.992961,20.225405,2.168169,2.936502,0.335533,0.365919,176.740672,32.000000,192.613091,173.286890,177.182613,159.422097,32.000000,152.553315,67.249053,63.218767,97.823778,3.620253,44.472841,61.744080,55.010687,24.746835,47.360756,59.587635,40.028763
54.513296,64.944584,160.909831,150.621224,119.895393,107.331045,29.480835,14.220666,160.561427,2.837317,60.140468,55.851248,149.316614,161.310441,148.051462,160.900324,106.713870,158.654184,-0.000713,0.002189,32.000000,-235.785563,160.614785,-0.254036,27.951732,0.686679,435893.168964,0.972973,19.527774,2.134999,2.904341,0.341319,0.285219,177.351397,32.000000,191.894696,173.644593,179.515145,159.168779,32.000000,153.043396,67.266801,63.222797,97.875675,3.620253,44.477654,61.744080,54.897638,24.746835,46.708159,59.584429,40.015630
54.563838,64.793057,160.960404,150.570962,120.015669,107.330966,30.096825,14.216528,160.526235,2.836927,60.500922,55.894542,149.295121,161.295862,148.015077,160.908898,106.706981,158.687591,-0.000712,0.002190,32.000000,-235.795602,160.602652,-0.254040,27.955167,0.694149,436502.761406,0.948694,20.182099,2.195872,2.942296,0.279044,0.602288,177.535150,32.000000,191.894850,174.262043,179.369074,158.269297,32.000000,153.829025,67.246183,63.195386,97.897645,3.620253,44.477558,61.744080,55.140559,24.746835,46.180861,59.582521,40.109541
54.555637,64.878858,161.029077,150.557838,119.975118,107.330879,30.094106,14.215243,160.536555,2.836894,60.749022,55.681114,149.295342,161.305018,147.923879,160.972805,106.700369,158.793719,-0.000712,0.002192,32.000000,-235.794264,160.638568,-0.253965,27.897418,0.693521,436381.205850,0.970466,20.172176,2.249459,2.951754,0.192354,0.382709,176.850699,32.000000,192.523411,174.524189,176.615969,158.084418,32.000000,154.124466,67.268904,63.219891,97.889359,3.620253,44.487080,61.744080,54.661702,24.746835,46.177883,59.582807,40.092373
54.283799,64.878858,160.810289,150.557838,120.053212,107.330856,30.090342,14.223663,160.646632,2.836835,60.737289,55.855545,149.211687,161.405930,147.969971,160.995404,106.763152,158.705826,-0.000712,0.002212,32.000000,-235.784205,160.669340,-0.253792,27.847483,0.692645,436147.033209,0.949243,19.971844,2.270741,2.949946,0.281528,0.373543,176.202645,32.000000,193.193253,174.467701,173.907698,158.221906,32.000000,153.760223,67.313030,63.239133,97.921839,3.620253,44.419842,61.744080,55.403686,24.746835,46.473853,59.590468,39.971830
54.641009,64.942109,160.972330,150.558397,120.100018,107.322967,30.095507,14.216528,160.631816,2.836703,60.648077,55.712124,149.244970,161.360787,148.017784,160.908246,106.758734,158.707016,-0.000713,0.002204,32.000000,-235.789046,160.609341,-0.253652,27.736783,0.694634,436288.644627,0.949705,20.065561,2.323058,2.951649,0.471687,0.451051,176.212236,32.000000,193.276567,173.593805,174.538758,159.229863,32.000000,153.046131,67.331981,63.253994,97.923404,3.620253,44.478558,61.744080,55.039722,24.746835,46.692188,59.592415,40.058917
55.027764,64.934959,160.908096,150.552812,120.119049,107.323281,29.415746,14.223235,160.576416,2.836616,60.660163,55.844233,149.223656,161.364231,147.999481,160.951298,106.748793,158.678953,-0.000713,0.002207,32.000000,-235.784305,160.644927,-0.253530,27.736022,0.698749,436348.235975,0.955086,20.328498,2.222425,2.962399,0.279120,0.376786,176.867261,32.000000,192.650377,173.352341,177.051317,159.447779,32.000000,152.407071,67.350274,63.258573,97.900907,3.620253,44.447286,61.744080,54.779930,24.746835,46.666511,59.595739,40.083862
54.440933,65.018287,160.922106,150.560351,120.173947,107.311025,28.563685,14.220523,160.586944,2.836379,60.841711,55.798476,149.267245,161.322696,148.008483,160.920717,106.701752,158.704646,-0.000712,0.002224,32.000000,-235.787017,160.506794,-0.253601,27.773054,0.697323,436163.935471,0.948109,20.046443,2.227354,2.945999,0.251187,0.412413,177.342715,32.000000,191.890282,173.464091,179.656519,159.308064,32.000000,152.735291,67.348040,63.198602,97.894774,3.620253,44.483652,61.744080,55.295329,24.746835,46.665575,59.589366,40.109687
55.169797,65.018287,160.928403,150.560351,120.128072,107.298821,30.097850,14.215386,160.469198,2.836411,61.193445,55.794476,149.291942,161.304182,147.960470,160.836535,106.710295,158.691673,-0.000712,0.002228,32.000000,-235.790679,160.589599,-0.253760,27.808406,0.691767,435904.094484,0.962458,19.667366,2.225206,2.924126,0.452885,0.490627,177.583732,32.000000,192.003449,174.245172,179.271406,158.433062,32.000000,153.378625,67.353431,63.227863,97.917465,3.620253,44.456720,61.744080,54.657351,24.746835,46.954970,59.583564,40.112769
54.297289,65.114266,160.903345,150.575988,120.055462,107.286515,28.918455,14.222664,160.501809,2.836209,61.492168,55.716311,149.298945,161.234790,147.886729,160.798016,106.717249,158.637899,-0.000711,0.002257,32.000000,-235.786024,160.402555,-0.253825,27.900591,0.699049,436479.724365,1.003110,20.315816,2.283316,2.955903,0.336188,0.329578,176.878993,32.000000,192.507920,174.449074,176.434729,158.253867,32.000000,153.895674,67.351940,63.232640,97.911633,3.620253,44.440150,61.744080,55.260347,24.746835,47.289187,59.590783,40.107486
54.310485,65.259751,160.750014,150.598327,119.952806,107.274424,28.803850,14.221665,160.353552,2.836128,61.828380,55.631007,149.206826,161.095623,147.849297,160.768496,106.702863,158.600660,-0.000711,0.002235,32.000000,-235.788334,160.380998,-0.253405,27.888002,0.688124,435902.942469,0.937959,19.614608,2.269186,2.916966,0.454175,0.313684,176.070935,32.000000,193.209203,174.382643,173.907976,158.206735,32.000000,153.610570,67.357659,63.243406,97.887058,3.620253,44.385076,61.744080,55.453997,24.746835,47.796336,59.587960,40.098829
54.305167,65.445394,160.827267,150.639932,119.889780,107.262170,30.079836,14.217526,160.326860,2.835809,61.893182,55.759905,149.197540,160.974523,147.931801,160.661518,106.686452,158.515881,-0.000710,0.002239,32.000000,-235.787883,160.277333,-0.253321,27.856872,0.697784,436582.254215,0.993731,20.550835,2.239064,2.963377,0.353517,0.540425,176.180855,32.000000,193.187002,173.392280,174.677989,159.186682,32.000000,152.694222,67.360398,63.237793,97.837131,3.620253,44.417104,61.744080,55.270384,24.746835,47.800075,59.581577,39.996261
54.321161,65.445394,160.763609,150.639932,119.841285,107.249728,30.109549,14.223948,160.364825,2.835728,61.680936,55.707687,149.278634,161.043748,147.898380,160.590688,106.716264,158.366571,-0.000710,0.002230,32.000000,-235.784411,160.305292,-0.253211,27.821887,0.697519,436757.645678,0.997692,20.683535,2.237402,2.959834,0.415733,0.341755,176.695202,32.000000,192.547879,173.256147,177.218593,159.332203,32.000000,152.122701,67.395472,63.236230,97.798937,3.620253,44.381495,61.744080,55.503747,24.746835,48.450632,59.593399,39.812623
54.648202,65.540280,160.843125,150.680142,119.786482,107.233479,29.660492,14.221950,160.280781,2.835760,61.620018,55.823781,149.347635,161.086937,147.964461,160.580867,106.657245,158.350698,-0.000710,0.002236,32.000000,-235.788048,160.329399,-0.253069,27.698257,0.698968,437004.019152,0.955837,20.874331,2.217270,2.961546,0.259645,0.418290,177.460409,32.000000,191.869268,173.359149,179.607945,159.122211,32.000000,152.642598,67.411070,63.204219,97.810441,3.620253,44.370300,61.744080,54.902234,24.746835,48.787192,59.593458,40.132505
54.771998,65.508376,160.731236,150.688798,119.774372,107.217037,30.103639,14.219239,160.292943,2.835629,61.660915,55.825618,149.324862,161.104779,147.923361,160.614663,106.676444,158.423893,-0.000710,0.002242,32.000000,-235.786990,160.317225,-0.253416,27.655981,0.699284,436877.866054,0.954472,20.858836,2.123062,2.959502,0.304629,0.327173,177.452368,32.000000,191.896589,174.264924,179.248222,158.368705,32.000000,153.241596,67.364079,63.197151,97.788447,3.620253,44.367452,61.744080,55.111188,24.746835,48.684113,59.590291,39.989732
54.706105,65.463546,160.868503,150.689357,119.733496,107.204836,30.093302,14.224091,160.310870,2.835260,61.666505,55.779952,149.332567,161.094624,147.857559,160.628479,106.681389,158.459598,-0.000709,0.002260,32.000000,-235.784924,160.404146,-0.253258,27.708957,0.698291,436838.307899,0.962611,20.637679,2.175233,2.943246,0.313859,0.336901,176.859688,32.000000,192.531121,174.466733,176.366069,157.973256,32.000000,154.111270,67.379174,63.212740,97.781788,3.620253,44.383484,61.744080,55.582942,24.746835,48.691430,59.587232,39.813577
55.351623,65.463546,160.733724,150.689357,119.663617,107.192462,30.097139,14.225661,160.296423,2.835202,61.614174,55.853807,149.234887,161.080370,147.875504,160.658570,106.716100,158.382486,-0.000709,0.002252,32.000000,-235.782535,160.270294,-0.253478,27.745254,0.697021,436602.276457,0.945844,20.486519,2.187609,2.934551,0.325936,0.503548,176.173645,32.000000,193.230525,174.450350,173.911496,158.182040,32.000000,153.638773,67.372558,63.240392,97.803192,3.620253,44.359704,61.744080,54.630732,24.746835,48.542548,59.589140,40.071977
54.517419,65.417341,160.773671,150.689915,119.701280,107.180517,30.095048,14.223806,160.284434,2.834915,61.556823,55.825149,149.272452,161.031371,147.966086,160.613036,106.708627,158.432541,-0.000708,0.002240,32.000000,-235.788488,160.278065,-0.253337,27.863429,0.696978,436525.409249,0.947209,20.505139,2.198064,2.940595,0.419850,0.440929,176.265581,32.000000,193.274330,173.526914,174.644432,159.138307,32.000000,153.189281,67.383293,63.229429,97.791222,3.620253,44.382091,61.744080,55.628663,24.746835,48.388453,59.590419,40.102351
54.883690,65.443469,160.691526,150.697455,119.708975,107.168416,28.699694,14.214815,160.325456,2.834965,61.465179,55.860017,149.301250,160.992365,147.967509,160.616269,106.685095,158.397595,-0.000708,0.002237,32.000000,-235.791578,160.278701,-0.253204,27.921100,0.686630,435953.333172,0.934759,19.886043,2.130092,2.903867,0.276350,0.483536,176.729129,32.000000,192.624853,173.359036,177.222299,159.204565,32.000000,152.456744,67.365702,63.233502,97.765441,3.620253,44.340721,61.744080,55.051771,24.746835,48.485243,59.580948,40.103451
54.622112,65.465746,160.785739,150.694662,119.795313,107.156236,30.101951,14.215957,160.216441,2.834648,61.527313,55.756386,149.345956,161.039835,148.015724,160.646584,106.639057,158.308465,-0.000705,0.002217,32.000000,-235.796337,160.308069,-0.253132,27.892540,0.695076,436436.523125,0.950447,20.640952,2.159156,2.949033,0.194805,0.365036,177.471610,32.000000,192.038552,173.453036,179.603072,159.297233,32.000000,152.843006,67.407566,63.225378,97.802516,3.620253,44.337306,61.744080,54.875935,24.746835,48.491626,59.580761,39.883716
54.229821,65.465746,160.617834,150.694662,119.701081,107.144045,29.597421,14.219810,160.296782,2.834620,61.581645,55.897337,149.346576,161.072888,147.958828,160.606922,106.643246,158.353128,-0.000705,0.002238,32.000000,-235.791008,160.239153,-0.253182,27.838199,0.688278,436216.733592,0.989259,20.314191,2.167615,2.927856,0.240808,0.428039,177.417792,32.000000,191.996254,174.441195,179.121557,158.124490,32.000000,153.637760,67.368703,63.234426,97.815989,3.620253,44.304858,61.744080,55.628586,24.746835,48.575628,59.587173,40.060164
54.667152,65.476747,160.784940,150.700805,119.699347,107.131888,30.093204,14.219952,160.263093,2.834629,61.465137,55.892606,149.356742,161.110713,147.880257,160.583270,106.652039,158.370901,-0.000706,0.002241,32.000000,-235.785621,160.318428,-0.252855,27.720234,0.692898,436473.513779,0.948123,20.588303,2.175196,2.943602,0.238687,0.209780,176.710211,32.000000,192.633129,174.428015,176.386305,158.165380,32.000000,154.038467,67.358605,63.194578,97.810406,3.620253,44.317776,61.744080,54.744893,24.746835,48.620609,59.581341,40.028616
54.658966,65.408265,160.729361,150.701364,119.630454,107.119611,29.388871,14.217241,160.298790,2.834597,61.480366,55.909712,149.271393,161.075376,147.912076,160.571106,106.692049,158.390390,-0.000706,0.002233,32.000000,-235.791118,160.264321,-0.253022,27.681499,0.698906,436689.813966,0.971889,20.967718,2.190280,2.961799,0.334109,0.320052,176.192364,32.000000,193.182041,174.549040,173.796049,158.307556,32.000000,153.793632,67.372977,63.244995,97.833142,3.620253,44.334768,61.744080,55.256052,24.746835,48.389519,59.588442,40.093987
54.983544,65.394238,160.765997,150.682934,119.698330,107.111402,29.005078,14.221665,160.227869,2.834518,61.250242,55.827394,149.281439,161.167236,147.981945,160.560209,106.677835,158.397915,-0.000706,0.002211,32.000000,-235.785055,160.333356,-0.252897,27.700224,0.696452,436332.876125,0.947347,20.555878,2.189154,2.941162,0.300632,0.318006,176.195425,32.000000,193.397566,173.475321,174.653360,159.202348,32.000000,152.777070,67.421434,63.226349,97.845704,3.620253,44.319112,61.744080,55.235375,24.746835,48.395395,59.586868,40.124361
54.673544,65.394238,160.722606,150.682934,119.828496,107.111417,29.119847,14.219952,160.275351,2.834548,61.312239,55.777438,149.311958,161.054597,148.005281,160.654817,106.686942,158.401427,-0.000706,0.002212,32.000000,-235.790702,160.314022,-0.252947,27.750919,0.697096,436110.367079,0.969923,20.495286,2.157552,2.940585,0.279764,0.562816,176.771940,32.000000,192.574077,173.347078,177.266999,159.478208,32.000000,152.370232,67.429869,63.219348,97.823964,3.620253,44.325006,61.744080,55.242952,24.746835,48.352399,59.589120,40.119299
54.986624,65.351884,160.824338,150.668135,119.872179,107.111493,30.096527,14.221237,160.343645,2.834432,61.478199,55.778235,149.343937,161.137608,148.023223,160.587488,106.648211,158.384918,-0.000704,0.002201,32.000000,-235.783844,160.366702,-0.252915,27.840271,0.692239,435860.770550,0.976227,20.169068,2.175014,2.923893,0.307764,0.354303,177.416491,32.000000,192.108993,173.555163,179.241562,159.345055,32.000000,152.774799,67.426167,63.213117,97.833863,3.620253,44.295576,61.744080,55.892861,24.746835,48.210705,59.587537,39.958697
54.662185,65.464096,160.692523,150.683772,119.948547,107.095376,30.089445,14.228229,160.214984,2.834475,61.722018,55.742019,149.354663,161.053739,147.968073,160.636692,106.596813,158.436802,-0.000703,0.002202,32.000000,-235.782425,160.235988,-0.252858,27.875965,0.695046,436057.992177,0.978483,20.467207,2.167421,2.939678,0.505947,0.699091,177.380157,32.000000,191.955746,174.319128,179.309187,158.412825,32.000000,153.565442,67.405860,63.202748,97.845031,3.620253,44.300624,61.744080,55.302704,24.746835,48.605663,59.578951,39.940576
54.352557,65.546056,160.685798,150.707228,119.934853,107.095479,28.717256,14.216956,160.215478,2.834393,61.915748,55.780939,149.351321,160.976725,147.877873,160.478085,106.642790,158.305709,-0.000703,0.002197,32.000000,-235.792715,160.188330,-0.253067,27.873526,0.688864,435860.658186,0.940660,20.123760,2.199030,2.924790,0.377433,0.392982,176.695309,32.000000,192.599346,174.555782,176.295712,158.063369,32.000000,153.938686,67.408861,63.210366,97.854906,3.620253,44.309962,61.744080,55.340460,24.746835,48.612342,59.589779,40.101764
55.101845,65.546056,160.629416,150.707228,119.934824,107.095654,28.599244,14.219096,160.137861,2.834649,61.973689,55.705597,149.298871,160.870387,147.911797,160.560737,106.656420,158.317971,-0.000702,0.002196,32.000000,-235.789755,160.195039,-0.253106,27.819343,0.691993,436285.164339,0.947205,20.548014,2.272808,2.939738,0.367862,0.325589,176.065839,32.000000,193.180049,174.546272,174.025655,158.186771,32.000000,153.808600,67.421370,63.235068,97.908048,3.620253,44.276292,61.744080,54.932000,24.746835,48.904588,59.592209,39.855983
54.616211,65.597488,160.792624,150.727612,119.905242,107.095851,30.070417,14.215957,160.235563,2.834511,61.555431,55.967068,149.291587,161.022707,147.962400,160.551405,106.652005,158.340623,-0.000702,0.002175,32.000000,-235.794042,160.275437,-0.253098,27.683203,0.696447,436518.848924,0.998938,20.929094,2.170274,2.956361,0.271627,0.446983,176.076915,32.000000,193.384390,173.619717,174.421069,159.297934,32.000000,152.779289,67.412564,63.243787,97.862204,3.620253,44.289584,61.744080,55.444717,24.746835,49.091399,59.588678,40.095161
54.868936,65.533129,160.704892,150.737944,119.970520,107.087686,30.081317,14.221665,160.267748,2.834292,61.208803,55.982035,149.314221,161.022706,147.984694,160.593783,106.659729,158.385999,-0.000701,0.002160,32.000000,-235.786203,160.348530,-0.252916,27.670693,0.687311,435970.474924,0.987984,20.207451,2.161935,2.915137,0.259052,0.487377,176.721070,32.000000,192.558087,173.455956,177.375842,159.364199,32.000000,152.728505,67.397800,63.191719,97.857149,3.620253,44.290574,61.744080,55.151359,24.746835,48.876377,59.593694,40.048499
54.687124,65.377737,160.764243,150.715605,120.095397,107.087799,30.064076,14.224091,160.402231,2.834232,61.189143,55.864582,149.394925,161.081900,148.014885,160.606803,106.583663,158.387445,-0.000701,0.002177,32.000000,-235.785580,160.323219,-0.253015,27.686167,0.698118,436391.051135,0.949029,20.725738,2.176126,2.944046,0.451142,0.467247,177.319829,32.000000,192.048317,173.527960,179.428333,159.268149,32.000000,152.941435,67.411228,63.198103,97.896037,3.620253,44.295769,61.744080,55.204115,24.746835,48.884050,59.581184,39.927956
55.290963,65.377737,160.763310,150.715605,120.123597,107.079692,29.090465,14.218240,160.348166,2.834266,61.466287,55.867015,149.410393,161.108511,147.971723,160.641533,106.595058,158.455053,-0.000700,0.002184,32.000000,-235.788808,160.326994,-0.253028,27.732141,0.694423,436076.185205,0.943618,20.418032,2.187979,2.928887,0.292147,0.305479,177.502093,32.000000,191.970196,174.491876,179.296110,158.417946,32.000000,153.803822,67.367809,63.194207,97.883840,3.620253,44.304873,61.744080,54.770993,24.746835,48.350302,59.592513,40.028983
54.537487,65.396714,160.715301,150.689357,120.102444,107.067562,30.115362,14.217812,160.329760,2.834268,61.785472,55.767988,149.426481,161.081656,147.950132,160.707763,106.631216,158.374473,-0.000700,0.002183,32.000000,-235.789564,160.250697,-0.253274,27.856374,0.696463,436142.009658,0.947241,20.437618,2.264667,2.939709,0.362940,0.465101,176.698236,32.000000,192.629221,174.636987,176.373449,158.203935,32.000000,153.974986,67.396245,63.232406,97.923975,3.620253,44.254489,61.744080,55.517145,24.746835,48.421767,59.587832,39.831625
54.352133,65.541380,160.792051,150.703877,120.097485,107.055568,29.529457,14.219810,160.275535,2.834560,61.940543,55.725478,149.281883,160.995892,147.947346,160.656304,106.627114,158.290933,-0.000701,0.002182,32.000000,-235.788878,160.305559,-0.253046,27.881498,0.687005,435667.083392,0.967041,19.858176,2.282435,2.907587,0.262430,0.388113,176.164495,32.000000,193.191086,174.487756,173.853149,158.408108,32.000000,153.762137,67.379881,63.215960,97.940322,3.620253,44.304828,61.744080,55.610827,24.746835,48.930138,59.594244,39.883202
54.127181,65.644244,160.662434,150.733476,119.953894,107.043385,28.620061,14.217812,160.056493,2.834146,61.849093,55.616596,149.271997,161.100253,147.964106,160.545274,106.643904,158.402224,-0.000700,0.002156,32.000000,-235.790056,160.342393,-0.252832,27.825847,0.693971,436092.190754,0.948367,20.600942,2.211518,2.946878,0.160391,0.396297,176.189018,32.000000,193.221042,173.709907,174.635837,159.159331,32.000000,152.662145,67.382379,63.210522,97.922727,3.620253,44.258788,61.744080,55.330137,24.746835,48.937930,59.589612,40.093620
54.738815,65.644244,160.792653,150.733476,119.955209,107.031128,29.052906,14.222378,160.208480,2.834019,61.882402,55.807803,149.368213,160.983942,147.992694,160.600853,106.605736,158.278973,-0.000700,0.002151,32.000000,-235.787456,160.269296,-0.252393,27.806623,0.696406,436382.378474,0.971097,20.924831,2.179573,2.958339,0.291134,0.346677,176.777812,32.000000,192.682075,173.358619,177.542658,159.333668,32.000000,152.977815,67.414034,63.223094,97.954890,3.620253,44.294691,61.744080,55.327331,24.746835,49.304121,59.581469,39.938962
54.788482,65.718780,160.649913,150.765868,119.965500,107.019084,28.902727,14.217955,160.164994,2.833924,61.871237,55.874040,149.410295,160.913126,148.034092,160.536942,106.605801,158.328746,-0.000699,0.002149,32.000000,-235.794667,160.173176,-0.252294,27.684488,0.700520,436601.324365,1.006716,21.245832,2.210802,2.968239,0.247480,0.381893,177.509864,32.000000,192.045325,173.684210,179.542357,159.211216,32.000000,152.724979,67.437211,63.221289,98.015217,3.620253,44.217746,61.744080,55.357294,24.746835,49.572736,59.581459,39.927443
54.499097,65.739684,160.747667,150.788207,119.914067,107.014862,29.572339,14.219810,160.125336,2.833884,61.903296,56.064160,149.391145,160.980721,147.976055,160.510276,106.554105,158.285873,-0.000698,0.002124,32.000000,-235.783632,160.124942,-0.252503,27.645018,0.693013,436201.278414,0.979364,20.654334,2.195790,2.937452,0.277572,0.242703,177.413325,32.000000,192.085279,174.313530,179.452068,158.429374,32.000000,154.228624,67.407090,63.208167,98.033316,3.620253,44.270665,61.744080,55.545066,24.746835,49.655711,59.593625,39.962146
55.270615,65.689076,160.633036,150.781226,119.877532,107.014655,30.115857,14.220381,160.171997,2.834035,61.806435,56.055634,149.392806,160.966774,147.944961,160.516388,106.626195,158.282036,-0.000698,0.002112,32.000000,-235.790438,160.191429,-0.252429,27.683702,0.694877,436223.070147,0.983551,20.681058,2.217203,2.932184,0.400001,0.340764,176.795370,32.000000,192.636616,174.744657,176.239850,158.136565,32.000000,153.839571,67.401000,63.218361,98.040632,3.620253,44.223633,61.744080,55.632537,24.746835,49.666357,59.592012,39.790246
55.007984,65.689076,160.659509,150.781226,119.871447,107.014678,30.085796,14.220666,160.225236,2.834475,61.711641,56.036915,149.322568,160.992670,147.926396,160.494997,106.647758,158.292769,-0.000699,0.002133,32.000000,-235.781629,160.214556,-0.252086,27.697759,0.700282,436542.101754,0.966942,20.980994,2.250397,2.949547,0.308617,0.365890,176.098150,32.000000,193.342994,174.473545,173.929878,158.638977,32.000000,154.096646,67.418175,63.240223,98.059997,3.620253,44.233589,61.744080,55.096737,24.746835,49.500674,59.574103,39.939475
54.814328,65.599688,160.595034,150.765309,119.887572,107.018591,28.939837,14.218525,160.311842,2.834699,61.341284,55.930976,149.327491,161.066873,147.998368,160.615905,106.624393,158.277732,-0.000699,0.002124,32.000000,-235.789834,160.294158,-0.251932,27.832613,0.688155,435786.667775,0.934708,20.188962,2.176651,2.906301,0.338427,0.394758,176.176777,32.000000,193.260301,173.783302,174.744404,159.256364,32.000000,152.695380,67.427310,63.230162,98.066129,3.620253,44.265106,61.744080,55.508507,24.746835,49.199573,59.589474,40.071170
55.384426,65.501225,160.726852,150.752185,119.914015,107.030803,28.774736,14.223092,160.352201,2.834788,61.183103,56.005066,149.352965,161.015650,148.060834,160.626339,106.593011,158.434766,-0.000698,0.002105,32.000000,-235.784612,160.394662,-0.251570,27.889078,0.691497,435924.532614,0.940590,20.440455,2.159722,2.920658,0.425580,0.454729,176.822609,32.000000,192.644757,173.391186,177.374953,159.670091,32.000000,152.623746,67.416072,63.222632,98.031627,3.620253,44.243975,61.744080,54.771810,24.746835,48.866084,59.585708,40.106459
54.559505,65.441818,160.694716,150.742132,119.924637,107.038918,28.710152,14.220095,160.396928,2.835026,61.341482,55.919551,149.419600,161.103678,148.123396,160.707928,106.541438,158.346231,-0.000697,0.002104,32.000000,-235.791215,160.417608,-0.251589,27.918818,0.690373,435997.324813,0.981460,20.537101,2.176596,2.929800,0.392364,0.356636,177.415974,32.000000,191.977559,173.739280,179.655455,159.299448,32.000000,152.820225,67.447397,63.209775,98.082790,3.620253,44.241628,61.744080,55.843294,24.746835,48.873297,59.584823,39.984669
55.360915,65.441818,160.732641,150.742132,120.014699,107.038934,30.119066,14.216956,160.315012,2.835170,61.493174,56.057570,149.399331,161.100375,148.039867,160.705277,106.571025,158.376882,-0.000697,0.002096,32.000000,-235.788781,160.374168,-0.251558,27.889969,0.681665,435580.893497,0.975702,19.892410,2.275732,2.902022,0.394487,0.450914,177.387253,32.000000,192.078464,174.299179,179.335866,158.637869,32.000000,153.820347,67.428537,63.204206,98.080127,3.620253,44.240576,61.744080,54.797349,24.746835,48.673525,59.591746,40.080194
