OSU 80 Ton Compressor Load Stand
54.717189,65.462996,160.692971,150.733755,120.075393,107.051229,28.620517,14.212817,160.354674,2.835270,61.482659,56.062203,149.426483,161.105372,147.963466,160.652245,106.581266,158.432490,-0.000698,0.002128,32.000000,-235.793903,160.379003,-0.251921,27.774339,0.691934,436207.493436,0.994194,20.624787,2.289113,2.945311,0.357254,0.321698,176.770959,32.000000,192.534748,174.767929,176.456777,158.081054,32.000000,153.946981,67.431209,63.218604,98.085647,3.620253,44.228099,61.744080,55.351805,24.746835,48.753568,59.585678,39.942116
54.572192,65.463271,160.739379,150.718956,120.149815,107.063598,30.100630,14.217669,160.405289,2.835355,61.141417,56.008902,149.336778,161.113650,147.984437,160.724733,106.588197,158.394573,-0.000697,0.002159,32.000000,-235.792493,160.531677,-0.252303,27.737255,0.681921,435590.887249,0.932513,19.855445,2.272750,2.903360,0.232183,0.382270,176.151594,32.000000,193.296817,174.420610,173.806752,158.484237,32.000000,153.915465,67.393773,63.219045,98.107911,3.620253,44.233151,61.744080,55.480436,24.746835,48.761187,59.592110,40.086210
55.017971,65.285328,160.806289,150.685447,120.172887,107.075947,28.728138,14.220523,160.523857,2.835350,60.518108,56.226012,149.274701,161.292028,148.006429,160.882743,106.590521,158.583848,-0.000699,0.002149,32.000000,-235.785705,160.610890,-0.251940,27.720916,0.693481,436097.231388,0.994300,20.493911,2.286496,2.936791,0.219180,0.363449,176.184872,32.000000,193.217266,173.740961,174.858993,159.234508,32.000000,152.842026,67.433620,63.230229,98.090976,3.620253,44.296781,61.744080,55.148172,24.746835,48.767855,59.580033,40.082835
54.423138,65.285328,160.953725,150.685447,120.163846,107.088085,30.082898,14.224234,160.706694,2.835671,59.918167,56.196910,149.334577,161.291823,148.059172,161.007872,106.574210,158.679299,-0.000699,0.002145,32.000000,-235.781175,160.557494,-0.251914,27.743313,0.696670,436234.202560,0.948297,20.633994,2.263210,2.945445,0.306729,0.420454,176.747734,32.000000,192.729381,173.385618,177.449320,159.486027,32.000000,152.784444,67.422164,63.207003,98.083745,3.620253,44.297435,61.744080,55.609696,24.746835,48.154532,59.584941,40.068895
55.353782,64.952834,160.976861,150.633510,120.236165,107.104417,28.948601,14.219952,160.696693,2.835764,59.667911,56.106699,149.367494,161.527828,148.107000,161.074976,106.530867,158.684649,-0.000698,0.002152,32.000000,-235.787915,160.674603,-0.252138,27.828155,0.690964,435723.042953,0.984342,20.027128,2.342498,2.922796,0.299807,0.312807,177.464228,32.000000,192.004780,173.735041,179.905950,159.238293,32.000000,152.932231,67.464441,63.194695,98.137592,3.620253,44.315987,61.744080,55.177368,24.746835,47.001753,59.585590,40.121279
55.208652,64.680857,161.062005,150.570962,120.212667,107.128880,30.078330,14.219524,160.703783,2.836074,59.943259,56.041458,149.363593,161.484497,148.063482,161.040159,106.550008,158.731071,-0.000698,0.002160,32.000000,-235.787524,160.805355,-0.251953,27.882390,0.699246,436222.221901,0.951496,20.600068,2.399939,2.957450,0.358646,0.400824,177.581908,32.000000,192.153085,174.428109,179.034281,158.514086,32.000000,153.794405,67.420631,63.221776,98.163746,3.620253,44.331865,61.744080,54.894385,24.746835,46.056057,59.589258,40.044244
55.539029,64.664908,161.022271,150.524889,120.239603,107.161366,29.136636,14.215814,160.764140,2.836634,59.918214,56.181830,149.326192,161.529725,147.982974,161.096262,106.579824,158.865136,-0.000698,0.002178,32.000000,-235.790579,160.813555,-0.251893,27.975388,0.683966,435262.784914,0.969673,19.373271,2.445588,2.908146,0.398395,0.332401,176.854390,32.000000,192.748656,174.710226,176.502854,158.133992,32.000000,154.072429,67.417147,63.215765,98.144846,3.620253,44.319523,61.744080,54.571187,24.746835,45.994514,59.594952,39.982689
54.590450,64.619259,161.130908,150.500038,120.231082,107.185789,30.102982,14.217241,160.854967,2.836694,59.972408,55.938626,149.188844,161.527889,147.982894,161.076502,106.558320,158.820203,-0.000698,0.002196,32.000000,-235.788168,160.845982,-0.251839,28.010767,0.684550,435041.734438,0.935501,19.239996,2.446441,2.917333,0.331183,0.504188,176.181560,32.000000,193.384268,174.535214,173.828990,158.473272,32.000000,153.761729,67.419558,63.210240,98.153260,3.620253,44.362602,61.744080,55.001732,24.746835,45.989691,59.585393,40.228322
54.761878,64.619259,161.002911,150.500038,120.315092,107.210134,29.265479,14.218954,160.755349,2.836836,60.248837,55.854896,149.213501,161.506438,148.035778,161.100868,106.589330,158.910228,-0.000699,0.002204,32.000000,-235.788423,160.824689,-0.251490,27.957187,0.677851,434862.348014,0.959618,18.908705,2.474349,2.899263,0.251310,0.407321,176.267101,32.000000,193.319537,173.731508,174.804302,159.169943,32.000000,152.867997,67.430729,63.219376,98.141590,3.620253,44.310108,61.744080,55.227534,24.746835,45.825818,59.585993,40.154148
55.393592,64.757582,161.028150,150.493616,120.265634,107.222367,29.726635,14.220095,160.670522,2.837197,60.583057,55.887388,149.223609,161.408398,148.021145,161.021499,106.588471,158.807386,-0.000698,0.002192,32.000000,-235.788100,160.710967,-0.251451,27.898650,0.690301,435602.461350,0.946813,19.772362,2.476510,2.951632,0.215617,0.305818,176.809871,32.000000,192.758926,173.250424,177.449692,159.507110,32.000000,152.443316,67.429306,63.235096,98.144338,3.620253,44.336493,61.744080,55.266004,24.746835,46.301622,59.587508,40.116217
54.452642,65.013611,161.118172,150.515675,120.196642,107.234652,30.085314,14.219382,160.691382,2.837313,60.796244,55.949863,149.229152,161.442920,147.969562,161.060063,106.505575,158.800469,-0.000697,0.002196,32.000000,-235.791928,160.731791,-0.251125,27.862957,0.688937,435519.459425,0.970754,19.607141,2.484249,2.940055,0.276941,0.495358,177.523578,32.000000,191.886256,173.597020,179.677183,159.126557,32.000000,152.597698,67.380016,63.159623,98.153029,3.620253,44.344620,61.744080,55.482978,24.746835,47.187739,59.589563,40.070509
55.107851,65.079889,160.991521,150.538851,120.141752,107.243034,30.088624,14.218383,160.769978,2.837864,60.819290,56.072154,149.310585,161.513534,147.954387,161.123114,106.571744,158.896435,-0.000696,0.002218,32.000000,-235.789321,160.735523,-0.251378,27.792068,0.682271,435323.044250,0.944084,19.140020,2.440841,2.906982,0.216554,0.410420,177.589172,32.000000,192.031964,174.469334,179.218640,158.309122,32.000000,153.385113,67.380083,63.211980,98.172436,3.620253,44.344082,61.744080,55.517825,24.746835,47.187935,59.589465,39.979094
55.026157,65.079889,161.062183,150.538851,120.106927,107.251170,28.760386,14.220809,160.763905,2.838298,60.743858,55.965910,149.286270,161.560004,147.882030,161.169382,106.559788,158.845155,-0.000694,0.002222,32.000000,-235.792960,160.677581,-0.251310,27.761672,0.696910,436560.163984,0.951460,20.299819,2.520759,2.958868,0.253691,0.337815,176.782810,32.000000,192.511483,174.471248,176.431679,157.996694,32.000000,153.887257,67.362207,63.188577,98.121001,3.620253,44.324928,61.744080,54.988033,24.746835,47.419057,59.586878,40.068675
54.683890,65.002611,161.027248,150.552533,120.147879,107.263099,29.232836,14.224234,160.791518,2.838833,60.937514,56.159386,149.201555,161.494263,147.933156,161.087569,106.598714,158.724354,-0.000694,0.002227,32.000000,-235.785273,160.730606,-0.251317,27.809665,0.689388,436096.242730,0.939082,19.735528,2.495901,2.921390,0.205083,0.504602,176.279911,32.000000,193.102925,174.506749,173.780458,158.243484,32.000000,153.107778,67.364792,63.200378,98.139015,3.620253,44.319051,61.744080,55.066185,24.746835,47.151323,59.580712,40.114236
54.919549,65.013061,161.083297,150.561468,120.182988,107.283368,30.077929,14.223235,160.834974,2.839019,60.517589,56.117291,149.216345,161.503868,147.953305,161.154043,106.612303,158.881698,-0.000694,0.002227,32.000000,-235.787911,160.913160,-0.251462,27.811239,0.691592,436209.487537,0.984142,19.813837,2.485785,2.927011,0.355969,0.504383,176.293304,32.000000,193.322743,173.508274,174.738576,159.195848,32.000000,152.667063,67.395966,63.217485,98.139079,3.620253,44.329429,61.744080,55.070526,24.746835,47.187672,59.580702,40.101397
54.608110,64.847507,161.076728,150.551137,120.245549,107.307822,29.700431,14.217526,160.804751,2.839100,60.030841,56.143745,149.210200,161.583964,147.960101,161.249055,106.570700,159.018009,-0.000691,0.002245,32.000000,-235.791161,160.897826,-0.251170,27.893929,0.694863,436305.891052,0.974855,20.065610,2.394842,2.944693,0.298993,0.513606,176.898833,32.000000,192.449063,173.320824,177.436202,159.146994,32.000000,152.000254,67.361353,63.194829,98.089440,3.620253,44.397522,61.744080,55.174435,24.746835,47.187860,59.588275,40.115850
54.982472,64.847507,161.234913,150.551137,120.310025,107.332188,29.383428,14.218954,160.870899,2.839433,60.143951,56.032928,149.272542,161.683919,148.001980,161.225547,106.562847,158.949733,-0.000692,0.002245,32.000000,-235.791865,160.882284,-0.251110,27.965920,0.691973,436212.888836,0.943170,19.849334,2.448998,2.933078,0.309284,0.392046,177.565732,32.000000,191.941471,173.608261,179.441351,158.999366,32.000000,152.735004,67.358833,63.161760,98.110834,3.620253,44.381577,61.744080,55.012511,24.746835,46.611221,59.591373,40.017611
55.211074,64.745757,161.119729,150.525448,120.363168,107.349743,30.081260,14.223520,160.863698,2.839594,60.460843,55.949941,149.294116,161.601866,147.954648,161.277540,106.539838,158.879045,-0.000690,0.002278,32.000000,-235.787954,160.859440,-0.250973,28.017375,0.693980,436385.414174,0.960982,19.983571,2.549248,2.949685,0.654876,0.407088,177.579850,32.000000,192.057860,174.504562,179.122221,158.060706,32.000000,153.374112,67.349567,63.164579,98.135001,3.620253,44.376499,61.744080,55.050657,24.746835,46.254994,59.591215,40.027663
54.538394,64.844757,161.176179,150.516792,120.350936,107.366017,28.602090,14.220095,160.853899,2.839818,60.688731,55.978516,149.286331,161.646237,147.884758,161.245268,106.564441,158.967035,-0.000690,0.002323,32.000000,-235.790723,160.950811,-0.250904,28.007357,0.687881,436238.290858,0.964249,19.623366,2.527732,2.932478,0.412053,0.389175,176.868578,32.000000,192.608307,174.498860,176.175546,157.987429,32.000000,153.999084,67.323563,63.159361,98.108426,3.620253,44.360772,61.744080,55.373605,24.746835,46.595324,59.584587,39.988705
55.018471,64.980610,161.112945,150.523493,120.217913,107.373998,29.062107,14.219810,160.680370,2.840072,60.948391,56.030860,149.186645,161.522465,147.915173,161.119163,106.582846,158.866683,-0.000689,0.002330,32.000000,-235.790353,160.764198,-0.250817,27.975125,0.682982,436052.504750,0.937457,19.302579,2.520322,2.918250,0.460016,0.457371,176.272916,32.000000,193.224871,174.522878,173.703040,158.017115,32.000000,153.418186,67.334736,63.179375,98.118976,3.620253,44.334381,61.744080,55.521577,24.746835,46.593090,59.590025,39.953415
54.939779,64.980610,161.210609,150.523493,120.184383,107.382063,29.240757,14.219239,160.734551,2.840260,61.018106,55.948259,149.213284,161.508191,147.952143,161.113540,106.585778,158.846360,-0.000688,0.002335,32.000000,-235.787809,160.769174,-0.250552,27.922385,0.692885,436679.443243,0.999831,20.048111,2.533581,2.955279,0.300234,0.368964,176.254535,32.000000,193.319387,173.497429,174.743693,159.098238,32.000000,152.571848,67.325600,63.171867,98.079358,3.620253,44.371006,61.744080,55.037598,24.746835,47.064197,59.582659,40.101690
54.742118,65.103541,161.104949,150.538292,120.204203,107.394354,29.407341,14.220666,160.744803,2.840559,61.078958,56.099453,149.244786,161.584493,147.942180,161.151311,106.600540,158.981645,-0.000688,0.002338,32.000000,-235.780481,160.857891,-0.249950,27.824326,0.687210,436527.160410,0.974931,19.721931,2.471993,2.928343,0.238956,0.383611,176.913642,32.000000,192.593796,173.445517,177.281821,159.219950,32.000000,152.316795,67.355922,63.191463,98.073375,3.620253,44.325036,61.744080,55.292340,24.746835,47.491644,59.589140,39.956276
54.572915,65.176970,161.225664,150.555046,120.143357,107.406576,29.256151,14.220523,160.752506,2.840528,60.876416,56.103859,149.265659,161.573911,147.972613,161.146768,106.569805,158.926653,-0.000688,0.002345,32.000000,-235.787836,160.810596,-0.249843,27.792172,0.690024,436608.676411,0.970585,19.797453,2.460313,2.934315,0.274753,0.334377,177.512644,32.000000,192.021327,173.549515,179.522879,159.018874,32.000000,152.569295,67.362121,63.142474,98.080100,3.620253,44.375733,61.744080,55.362373,24.746835,47.748274,59.592622,40.062072
54.753252,65.082915,161.095618,150.560631,120.227641,107.425549,29.288934,14.218097,160.826241,2.840977,60.898098,56.018589,149.273984,161.512433,147.873150,161.248811,106.537996,158.907577,-0.000689,0.002365,32.000000,-235.793049,160.875718,-0.249843,27.742317,0.695061,436941.970290,0.969376,20.110449,2.503767,2.942980,0.331661,0.371009,177.552613,32.000000,192.043516,174.462526,179.038996,158.194787,32.000000,153.453151,67.337935,63.146195,98.044367,3.620253,44.314965,61.744080,55.219219,24.746835,47.750821,59.587783,39.984596
54.434766,65.082915,161.215619,150.560631,120.254464,107.445928,30.087187,14.217241,160.793678,2.841133,61.044216,56.102363,149.301402,161.551543,147.841191,161.133055,106.604352,158.927615,-0.000688,0.002362,32.000000,-235.790627,160.877798,-0.249854,27.786508,0.698907,437275.486037,0.978032,20.346995,2.510843,2.954316,0.296635,0.350726,176.805769,32.000000,192.717161,174.595846,176.041980,158.007573,32.000000,153.909537,67.366285,63.174687,98.030224,3.620253,44.369895,61.744080,55.501188,24.746835,47.425658,59.592936,39.988338
55.436668,65.095565,161.147599,150.554767,120.373636,107.470202,30.071936,14.215243,160.877158,2.841284,60.947276,56.003552,149.202977,161.684614,147.914392,161.223629,106.635884,158.926923,-0.000688,0.002366,32.000000,-235.792625,160.944001,-0.249968,27.878456,0.697089,437160.147596,0.973305,20.079103,2.534442,2.942211,0.307958,0.352382,176.254888,32.000000,193.197415,174.542054,173.743765,158.131221,32.000000,153.575228,67.391740,63.202361,98.017476,3.620253,44.325774,61.744080,55.041290,24.746835,47.470868,59.577161,40.130670
54.774763,65.042488,161.210785,150.545552,120.375931,107.494628,30.104500,14.216956,160.892436,2.841320,60.531347,56.203439,149.188748,161.655658,147.925279,161.205295,106.586848,159.046332,-0.000688,0.002367,32.000000,-235.790584,160.916997,-0.249651,27.922962,0.700983,437329.386541,0.953798,20.386408,2.476710,2.961630,0.370635,0.561914,176.191823,32.000000,193.310505,173.485039,174.571440,159.014871,32.000000,152.526223,67.354936,63.125212,97.943850,3.620253,44.366794,61.744080,55.179610,24.746835,47.287819,59.587576,40.071170
55.007300,64.894258,161.178533,150.523772,120.355281,107.519102,30.107402,14.216670,160.834784,2.841230,60.386018,56.142402,149.230837,161.687019,147.983820,161.274928,106.651021,158.968834,-0.000688,0.002357,32.000000,-235.791198,160.928296,-0.249658,27.993221,0.684903,436680.782266,0.935446,19.436911,2.444879,2.906877,0.438551,0.333076,176.914345,32.000000,192.479694,173.411060,177.317793,159.081830,32.000000,152.400287,67.414742,63.181556,97.935139,3.620253,44.371564,61.744080,54.386953,24.746835,47.288431,59.592592,39.969996
54.741105,64.894258,161.274678,150.523772,120.369195,107.543643,29.047076,14.216670,160.863549,2.840763,60.412300,56.066056,149.275607,161.679189,147.997433,161.338978,106.626379,159.059106,-0.000689,0.002329,32.000000,-235.792837,160.986707,-0.249634,28.039510,0.693107,437270.563854,0.947031,20.017968,2.545283,2.943158,0.305245,0.316021,177.430963,32.000000,191.995472,173.517268,179.499306,158.996336,32.000000,152.454875,67.422125,63.150490,97.943597,3.620253,44.389992,61.744080,55.156982,24.746835,46.772578,59.589976,40.059064
55.031786,64.864832,161.322044,150.501993,120.339353,107.564098,30.096714,14.218668,161.018198,2.840680,60.545147,56.030206,149.277968,161.791950,147.924378,161.374387,106.594451,159.113831,-0.000688,0.002363,32.000000,-235.790839,161.011058,-0.249647,28.037753,0.687943,436863.890364,0.942348,19.646294,2.447774,2.930130,0.264433,0.541830,177.606956,32.000000,191.847245,174.519016,179.169485,158.074639,32.000000,153.577841,67.413473,63.132589,97.952332,3.620253,44.379239,61.744080,55.103389,24.746835,46.668672,59.599880,40.268528
55.477917,64.851082,161.321249,150.491941,120.314814,107.576391,30.092042,14.221808,160.973123,2.840694,60.470324,55.962035,149.240024,161.793132,147.842936,161.476780,106.636408,159.163167,-0.000687,0.002390,32.000000,-235.785405,161.023334,-0.249651,28.049765,0.690966,437202.864087,0.982232,19.902140,2.511244,2.946135,0.177367,0.518791,176.833748,32.000000,192.614474,174.689130,175.909897,157.873909,32.000000,153.579574,67.371938,63.144391,97.909532,3.620253,44.404654,61.744080,54.500611,24.746835,46.618950,59.586652,40.293399
54.687783,64.773532,161.399150,150.485798,120.312139,107.592582,29.703444,14.215243,161.027030,2.840444,60.277616,56.117421,149.153283,161.771071,147.880229,161.436479,106.660948,159.097836,-0.000686,0.002382,32.000000,-235.790658,161.177644,-0.249655,28.041477,0.687319,437107.820923,0.942538,19.593382,2.566703,2.931434,0.200609,0.343714,176.217481,32.000000,193.257091,174.317470,173.723601,158.235138,32.000000,153.672423,67.376889,63.144347,97.931906,3.620253,44.392103,61.744080,55.240451,24.746835,46.616807,59.596260,40.102351
55.255745,64.773532,161.414325,150.485798,120.270369,107.616819,29.797617,14.220951,161.091740,2.840555,59.864620,56.114033,149.153884,161.880201,147.930734,161.508846,106.636911,159.198387,-0.000685,0.002369,32.000000,-235.787244,161.097694,-0.249425,28.004472,0.681055,436741.047189,0.934358,19.153102,2.545954,2.907846,0.250283,0.419016,176.296585,32.000000,193.176158,173.600333,174.717773,158.962701,32.000000,152.508211,67.406266,63.137060,97.893567,3.620253,44.438834,61.744080,54.678281,24.746835,46.344461,59.587901,40.089585
54.497976,64.616234,161.443127,150.467648,120.289581,107.629230,28.910303,14.218525,161.031784,2.840488,59.789081,56.009109,149.193813,161.814971,147.943685,161.516035,106.644032,159.281989,-0.000684,0.002350,32.000000,-235.792129,161.223511,-0.249023,27.932377,0.692216,437198.144199,0.961691,19.832777,2.493329,2.951283,0.272423,0.308207,176.950408,32.000000,192.621137,173.219309,177.366164,159.177759,32.000000,152.602992,67.406682,63.144172,97.888304,3.620253,44.420070,61.744080,54.864064,24.746835,45.793897,59.592277,39.987678
54.787352,64.590109,161.497958,150.440842,120.318812,107.641242,28.975768,14.219382,161.081181,2.840468,60.142863,55.947914,149.228196,161.797231,147.946131,161.434750,106.624266,159.211346,-0.000683,0.002328,32.000000,-235.785864,161.204625,-0.248578,27.895477,0.685625,436949.988533,0.947956,19.287633,2.560587,2.921222,0.277212,0.323470,177.511497,32.000000,192.011957,173.543323,179.378618,158.932369,32.000000,152.266510,67.428916,63.125940,97.882804,3.620253,44.472379,61.744080,55.070854,24.746835,45.697602,59.593389,40.048719
54.624317,64.771607,161.424780,150.445589,120.279286,107.649279,30.080603,14.220095,161.012760,2.840809,60.613491,56.034719,149.197576,161.757652,147.926124,161.369621,106.633834,159.084895,-0.000681,0.002321,32.000000,-235.786134,161.046585,-0.248611,27.833164,0.697622,437297.429946,0.991803,19.858626,2.589387,2.962369,0.290237,0.485276,177.506708,32.000000,192.035832,174.175304,179.198546,158.163481,32.000000,153.589081,67.415380,63.120283,97.879611,3.620253,44.421339,61.744080,54.494065,24.746835,45.691702,59.583839,39.970143
54.781364,64.771607,161.449380,150.445589,120.245442,107.649462,28.825602,14.221950,161.007751,2.840831,60.872167,55.972412,149.219151,161.821006,147.832310,161.449216,106.675144,159.128377,-0.000683,0.002326,32.000000,-235.788540,161.018256,-0.248501,27.829413,0.694812,437144.801794,0.983819,19.553476,2.578801,2.947723,0.256341,0.269416,176.762812,32.000000,192.666677,174.596435,176.018490,157.681637,32.000000,153.210727,67.409027,63.152385,97.863076,3.620253,44.459029,61.744080,55.056690,24.746835,46.318179,59.576591,40.125828
55.360152,64.918183,161.320953,150.471836,120.208334,107.645439,28.845924,14.219667,160.980298,2.840876,60.889534,55.997743,149.119037,161.806325,147.817352,161.393802,106.658313,159.177351,-0.000684,0.002326,32.000000,-235.787873,161.063615,-0.248147,27.788239,0.698729,437526.399435,0.951350,19.892038,2.514879,2.955182,0.236589,0.573496,176.188360,32.000000,193.377811,174.192473,173.688760,158.241228,32.000000,153.391499,67.417242,63.150601,97.826387,3.620253,44.422076,61.744080,54.812985,24.746835,46.824893,59.589327,39.966548
54.883679,64.966035,161.357448,150.503110,120.186764,107.633374,29.358442,14.219524,161.045204,2.840591,60.732906,55.917681,149.131428,161.727393,147.864812,161.380784,106.682596,159.173943,-0.000685,0.002306,32.000000,-235.790966,161.072446,-0.248107,27.767546,0.696771,437332.066512,0.989621,19.740735,2.492264,2.947159,0.254451,0.703495,176.221342,32.000000,193.150021,173.555890,174.609574,158.838141,32.000000,152.275929,67.452028,63.152099,97.810333,3.620253,44.430632,61.744080,54.928652,24.746835,46.989981,59.585796,40.113723
55.058014,64.992986,161.324070,150.517629,120.171862,107.621404,29.086963,14.219096,160.958154,2.840303,60.792267,56.033233,149.232200,161.705595,147.891098,161.365199,106.703470,159.126012,-0.000685,0.002290,32.000000,-235.792705,161.045096,-0.248078,27.749240,0.689635,437153.331680,0.977824,19.332539,2.530146,2.914027,0.303892,0.418675,176.818789,32.000000,192.662974,173.144160,177.370492,159.325246,32.000000,152.212012,67.455358,63.143732,97.778780,3.620253,44.419150,61.744080,55.410147,24.746835,46.989492,59.578676,40.102718
54.943293,64.992986,161.359398,150.517629,120.144501,107.609145,28.805955,14.222949,160.959392,2.840325,60.782489,55.991279,149.204261,161.831467,147.900059,161.380950,106.652765,159.070446,-0.000686,0.002293,32.000000,-235.784263,160.978628,-0.248096,27.783360,0.696826,437454.677187,0.970016,19.836768,2.504397,2.939990,0.289346,0.273316,177.466231,32.000000,191.908512,173.567305,179.328241,158.875336,32.000000,152.466911,67.453912,63.100861,97.757695,3.620253,44.433235,61.744080,54.880572,24.746835,47.082906,59.595503,39.985330
54.836813,64.991336,161.360445,150.531032,120.093548,107.597012,29.042467,14.222521,160.978086,2.840244,60.858489,56.026262,149.240686,161.766277,147.904170,161.388833,106.647762,159.149679,-0.000685,0.002278,32.000000,-235.787314,161.000879,-0.248127,27.801378,0.694740,437278.449851,0.975598,19.696386,2.462920,2.930074,0.289799,0.307164,177.542966,32.000000,192.003911,174.171050,178.998540,158.126743,32.000000,153.516199,67.465478,63.120856,97.767108,3.620253,44.426145,61.744080,54.970809,24.746835,47.077064,59.590291,39.961705
54.503901,64.986935,161.312687,150.534942,120.085157,107.592973,30.106412,14.221237,160.941499,2.839945,60.934393,55.975434,149.239045,161.697622,147.817192,161.369621,106.675294,159.126357,-0.000684,0.002297,32.000000,-235.785156,160.953584,-0.248164,27.836547,0.695520,437412.404707,0.987282,19.806454,2.489734,2.936835,0.363259,0.440630,176.787384,32.000000,192.585679,174.599754,176.028102,157.748366,32.000000,153.811693,67.425391,63.115284,97.726606,3.620253,44.419836,61.744080,55.259563,24.746835,47.061650,59.590812,40.095528
55.577978,65.002886,161.445084,150.532429,120.197515,107.592938,29.786233,14.216670,161.001817,2.839896,60.866009,56.106341,149.163652,161.766299,147.838426,161.289433,106.732908,159.157704,-0.000686,0.002317,32.000000,-235.790214,161.005797,-0.248194,27.900381,0.696454,437446.977477,0.981232,19.907121,2.528802,2.942557,0.246679,0.296803,176.214854,32.000000,193.290325,174.273374,173.512386,158.120989,32.000000,153.572901,67.454416,63.151152,97.741813,3.620253,44.416630,61.744080,54.747384,24.746835,47.061462,59.598660,40.112622
54.624750,65.002886,161.336929,150.532429,120.271486,107.592931,30.093619,14.216956,160.931334,2.839591,60.474917,56.032230,149.154025,161.848800,147.885925,161.407389,106.692902,159.121423,-0.000687,0.002297,32.000000,-235.787962,161.100877,-0.247906,27.916405,0.699921,437601.053281,0.952910,20.223605,2.491244,2.959654,0.358436,0.499727,176.250568,32.000000,193.150541,173.489576,174.793711,158.845081,32.000000,152.687396,67.457615,63.122155,97.687731,3.620253,44.432392,61.744080,55.111417,24.746835,47.116849,59.594933,40.201837
55.147946,64.888758,161.384275,150.514279,120.326953,107.593224,30.090750,14.218811,160.990719,2.839208,60.310403,56.182553,149.225217,161.831733,147.888292,161.484540,106.714110,159.233139,-0.000688,0.002295,32.000000,-235.788565,161.070264,-0.248046,27.969801,0.684248,436752.946532,0.942597,19.209601,2.447105,2.904839,0.275095,0.559375,176.887177,32.000000,192.662396,173.190378,177.373606,159.184203,32.000000,152.322128,67.488502,63.137305,97.689065,3.620253,44.412731,61.744080,55.074667,24.746835,46.719791,59.599978,40.007413
55.142769,64.772707,161.378220,150.477142,120.307649,107.601859,30.110703,14.216813,160.973849,2.838818,60.151646,56.082930,149.268124,161.787974,147.909945,161.496558,106.654525,159.261667,-0.000689,0.002299,32.000000,-235.792858,161.098613,-0.247945,28.005207,0.696387,437502.027048,0.951022,20.122900,2.471516,2.953550,0.357348,0.388618,177.502643,32.000000,191.931894,173.520168,179.476343,158.925832,32.000000,152.491953,67.479695,63.090800,97.691157,3.620253,44.449081,61.744080,54.647273,24.746835,46.314957,59.592277,40.090612
54.372581,64.713307,161.440453,150.454804,120.315958,107.614055,30.094443,14.220523,161.026754,2.838636,60.262528,55.908284,149.210326,161.840133,147.857755,161.439641,106.629047,159.209386,-0.000690,0.002260,32.000000,-235.787017,161.101671,-0.247973,27.997575,0.687894,436933.609414,0.940840,19.505997,2.498323,2.926388,0.330595,0.350066,177.472660,32.000000,191.988966,174.217458,178.866669,158.097737,32.000000,153.269282,67.465960,63.088708,97.685110,3.620253,44.473357,61.744080,54.329107,24.746835,46.311685,59.581892,40.222380
54.578500,64.713307,161.325919,150.454804,120.340602,107.618078,28.633334,14.218240,161.009924,2.838998,60.593168,56.025392,149.205043,161.857262,147.793413,161.431816,106.667341,159.250851,-0.000692,0.002232,32.000000,-235.788808,161.122883,-0.247966,28.020837,0.686895,436932.093307,0.940096,19.394903,2.570164,2.926553,0.385399,0.453076,176.747035,32.000000,192.524493,174.498207,176.066359,157.915885,32.000000,153.727748,67.466422,63.103396,97.695263,3.620253,44.435757,61.744080,55.117927,24.746835,46.101453,59.595395,39.984229
55.106043,64.795532,161.441209,150.456758,120.383928,107.614026,30.086105,14.217098,160.970702,2.838895,60.797184,55.928412,149.128887,161.826431,147.862648,161.344785,106.736406,159.109486,-0.000691,0.002211,32.000000,-235.793720,161.178520,-0.247957,27.989917,0.697809,437490.432021,0.955323,20.076961,2.573178,2.969152,0.428686,0.440460,176.145512,32.000000,193.240997,174.330774,173.451739,158.219252,32.000000,153.356161,67.475884,63.139264,97.695516,3.620253,44.465640,61.744080,54.373718,24.746835,46.383421,59.591127,40.122307
54.846164,64.899208,161.411681,150.474629,120.394951,107.616793,29.690746,14.216956,160.984778,2.838739,60.793456,55.946138,149.135873,161.773109,147.874599,161.397447,106.681535,159.164029,-0.000693,0.002187,32.000000,-235.789273,160.990908,-0.247939,27.937701,0.693966,437283.441862,0.999918,19.877943,2.552702,2.955851,0.321116,0.530311,176.133308,32.000000,193.151502,173.372086,174.697139,159.071685,32.000000,152.467790,67.487691,63.122685,97.634853,3.620253,44.468503,61.744080,54.846287,24.746835,46.740714,59.596978,40.002644
54.854917,64.972360,161.296135,150.485239,120.432087,107.616819,30.100337,14.224234,160.797566,2.838718,60.882193,55.902735,149.157390,161.685611,147.893105,161.368707,106.687899,159.138332,-0.000694,0.002142,32.000000,-235.782815,160.892949,-0.247929,27.852781,0.688136,436867.463096,0.941724,19.452904,2.422880,2.929646,0.458867,0.403112,176.829100,32.000000,192.440221,173.315536,177.207822,159.118662,32.000000,152.047193,67.508325,63.106612,97.611140,3.620253,44.470253,61.744080,55.115489,24.746835,46.739263,59.600578,40.011228
55.160774,64.972360,161.345753,150.485239,120.462116,107.608793,30.091091,14.218525,160.871125,2.838747,60.906335,55.964438,149.196317,161.791971,147.843340,161.346701,106.666003,159.058023,-0.000694,0.002115,32.000000,-235.792785,160.904372,-0.248224,27.806492,0.693074,437321.569938,0.959566,19.806003,2.501198,2.942989,0.394989,0.278614,177.383091,32.000000,191.785655,173.414466,179.421460,158.858924,32.000000,152.533413,67.488085,63.087520,97.605896,3.620253,44.448668,61.744080,54.574230,24.746835,46.992690,59.594559,40.086210
54.351068,65.026262,161.353751,150.500317,120.519235,107.608911,28.724346,14.221237,160.895083,2.838257,61.151480,55.909160,149.223436,161.774617,147.854128,161.313557,106.710783,159.023189,-0.000695,0.002093,32.000000,-235.787451,160.957337,-0.248200,27.738304,0.694749,437404.803968,0.946527,19.870739,2.483787,2.940413,0.233566,0.451848,177.560511,32.000000,191.843235,174.360225,178.757946,158.104425,32.000000,153.075607,67.531083,63.146223,97.637075,3.620253,44.418776,61.744080,54.689601,24.746835,47.179840,59.602437,40.004992
54.789284,65.104916,161.294420,150.515675,120.569178,107.609056,28.951291,14.218954,160.870245,2.837718,61.301453,55.876501,149.221375,161.765320,147.772820,161.202567,106.710846,159.021232,-0.000697,0.002084,32.000000,-235.789406,160.900558,-0.248490,27.760098,0.691863,437202.474019,0.940935,19.577318,2.471156,2.925009,0.228495,0.351694,176.737917,32.000000,192.520538,174.363584,176.025298,157.802452,32.000000,153.931858,67.527994,63.108394,97.591321,3.620253,44.431272,61.744080,54.902005,24.746835,47.453510,59.583161,40.130670
55.179133,65.146168,161.304377,150.527682,120.594981,107.608940,30.095491,14.223377,160.828743,2.837740,61.236125,55.943300,149.123884,161.630270,147.816874,161.213510,106.734754,158.933262,-0.000697,0.002073,32.000000,-235.782523,160.851629,-0.248521,27.772660,0.704878,437753.319000,1.002119,20.410742,2.411394,2.968732,0.240399,0.448106,176.211388,32.000000,192.988807,174.346848,173.696190,157.959263,32.000000,153.193783,67.524928,63.130832,97.588550,3.620253,44.412704,61.744080,54.638300,24.746835,47.455020,59.589278,39.959358
54.611622,65.146168,161.216023,150.527682,120.625972,107.602242,28.513085,14.218383,160.850389,2.837737,61.047079,55.966895,149.140877,161.636205,147.867421,161.196944,106.721649,159.019845,-0.000696,0.002089,32.000000,-235.786043,160.872740,-0.248808,27.772188,0.698176,437557.318930,0.985678,20.066423,2.410489,2.943904,0.296972,0.351300,176.280298,32.000000,193.171999,173.354340,174.643434,159.126373,32.000000,152.733958,67.523548,63.128608,97.569681,3.620253,44.406724,61.744080,55.026854,24.746835,47.600262,59.584508,40.014310
55.249638,65.099965,161.306080,150.531032,120.635973,107.598213,28.697326,14.218811,160.771386,2.837719,60.982345,55.892602,149.158571,161.653925,147.877907,161.262889,106.716710,159.051779,-0.000696,0.002099,32.000000,-235.787418,160.846084,-0.248773,27.845936,0.692638,437291.021085,0.940891,19.733554,2.348738,2.923286,0.283982,0.472327,176.886635,32.000000,192.293494,173.296166,177.224788,159.014285,32.000000,152.118811,67.477572,63.109166,97.510829,3.620253,44.446347,61.744080,55.002034,24.746835,47.441607,59.596546,40.099343
54.726614,65.108216,161.183908,150.532987,120.609024,107.586122,30.098293,14.223520,160.745696,2.837623,61.093794,55.897798,149.199960,161.550481,147.893085,161.247226,106.684722,158.979438,-0.000696,0.002128,32.000000,-235.783528,160.806251,-0.248665,27.880187,0.700045,437689.781454,1.004478,20.278845,2.399090,2.952046,0.260372,0.420615,177.474495,32.000000,191.862888,173.370485,179.462661,159.125420,32.000000,152.609062,67.487078,63.095712,97.554474,3.620253,44.395912,61.744080,54.921977,24.746835,47.471713,59.598808,39.938155
54.620014,65.192921,161.239227,150.538572,120.648945,107.574057,30.092709,14.220809,160.721574,2.837650,61.375698,55.953077,149.234004,161.514492,147.829667,161.188287,106.675971,158.975748,-0.000696,0.002147,32.000000,-235.787387,160.774334,-0.248640,27.944205,0.689706,437172.608182,0.985117,19.619906,2.417763,2.919586,0.392949,0.597297,177.370534,32.000000,191.775395,174.264549,178.827099,158.007601,32.000000,153.439683,67.448176,63.104300,97.540406,3.620253,44.432671,61.744080,55.041386,24.746835,47.473271,59.583426,40.085256
55.152233,65.192921,161.171854,150.538572,120.717990,107.561819,28.817712,14.224376,160.742957,2.837581,61.411896,55.832217,149.244090,161.564387,147.749480,161.149480,106.729251,158.881534,-0.000696,0.002178,32.000000,-235.783000,160.737438,-0.248639,27.968097,0.695450,437565.494735,0.949123,20.130054,2.418636,2.945256,0.275939,0.383887,176.894974,32.000000,192.513320,174.416350,175.836796,157.971448,32.000000,153.719180,67.435076,63.117489,97.536767,3.620253,44.392897,61.744080,54.563201,24.746835,47.769959,59.589966,40.094647
54.263527,65.259476,161.296135,150.545273,120.720130,107.549628,28.643403,14.216242,160.798890,2.837571,61.292472,55.956632,149.154709,161.607801,147.812704,161.204093,106.732496,158.991096,-0.000695,0.002188,32.000000,-235.794576,160.784125,-0.248937,28.012497,0.695629,437728.445546,0.951459,20.317503,2.425800,2.952017,0.321249,0.269275,176.122610,32.000000,192.977544,174.344292,173.585213,158.354344,32.000000,153.394198,67.415077,63.121233,97.532410,3.620253,44.415817,61.744080,54.794180,24.746835,48.004308,59.585708,40.124874
54.899939,65.213273,161.195280,150.547228,120.763060,107.537500,30.065300,14.219524,160.725847,2.837546,61.036779,55.833701,149.138217,161.565082,147.876566,161.104862,106.773862,158.977402,-0.000696,0.002187,32.000000,-235.786540,160.738623,-0.248926,28.001351,0.687427,437194.447085,0.982834,19.806055,2.331980,2.922309,0.253155,0.520198,176.142242,32.000000,193.133603,173.364252,174.368410,159.116465,32.000000,152.711101,67.415341,63.106856,97.511508,3.620253,44.402272,61.744080,54.788634,24.746835,47.847503,59.581951,40.034559
54.450858,65.165969,161.314318,150.552533,120.778752,107.525176,28.956992,14.218811,160.760436,2.837553,60.976450,56.009394,149.210529,161.608902,147.919671,161.103007,106.760800,158.935225,-0.000697,0.002201,32.000000,-235.791680,160.831236,-0.248915,27.980974,0.699033,437856.339237,1.006816,20.728765,2.375877,2.972459,0.230542,0.177040,176.902495,32.000000,192.219614,173.301191,177.371139,159.310468,32.000000,152.396185,67.440794,63.140807,97.522827,3.620253,44.400663,61.744080,54.664172,24.746835,47.850573,59.588550,40.135659
54.621318,65.165969,161.262932,150.552533,120.754117,107.513103,28.819275,14.221522,160.720654,2.837565,60.828656,55.928288,149.260342,161.539348,147.925766,161.058129,106.696447,159.036044,-0.000699,0.002205,32.000000,-235.787001,160.757426,-0.248867,27.959547,0.690017,437210.411427,0.946683,20.068382,2.328619,2.936165,0.240463,0.388936,177.442485,32.000000,191.849769,173.512743,179.207497,159.189460,32.000000,152.758414,67.406665,63.091441,97.522912,3.620253,44.425038,61.744080,55.037258,24.746835,47.688827,59.580053,39.996041
54.816141,65.101340,161.208537,150.558676,120.791680,107.504857,30.075817,14.215814,160.705466,2.837396,60.921949,55.893178,149.237987,161.490901,147.843181,161.128695,106.709950,158.886357,-0.000700,0.002207,32.000000,-235.792218,160.750739,-0.248866,27.875493,0.696965,437434.597972,0.991652,20.453903,2.323536,2.962567,0.373859,0.383394,177.320001,32.000000,191.753475,174.273809,178.888783,158.115022,32.000000,153.657406,67.348896,63.088601,97.530126,3.620253,44.396675,61.744080,54.583211,24.746835,47.466345,59.579699,40.094207
54.323807,65.073839,161.186711,150.552812,120.770472,107.496601,28.454532,14.224234,160.655539,2.837561,61.174522,55.882593,149.246954,161.591487,147.816735,160.985218,106.732394,158.854620,-0.000702,0.002217,32.000000,-235.782487,160.751327,-0.248816,27.838068,0.694872,437400.353933,0.992840,20.289293,2.431258,2.952381,0.332993,0.253583,176.766486,32.000000,192.399362,174.470384,175.728832,157.871397,32.000000,153.791733,67.384934,63.108925,97.545972,3.620253,44.398937,61.744080,55.293350,24.746835,47.372247,59.587665,40.000003
54.907375,65.147818,161.225381,150.558397,120.733181,107.484386,30.092613,14.215814,160.704322,2.837493,61.232316,55.902112,149.145282,161.423529,147.834500,160.926275,106.760947,158.829060,-0.000705,0.002206,32.000000,-235.792546,160.666060,-0.248804,27.778718,0.693897,437109.018340,0.947382,20.037009,2.353356,2.940895,0.288785,0.483452,176.170219,32.000000,192.929063,174.365091,173.536588,158.198704,32.000000,153.558198,67.411003,63.112118,97.567591,3.620253,44.397807,61.744080,54.995088,24.746835,47.373309,59.579836,40.114016
54.690308,65.147818,161.018282,150.558397,120.735705,107.471994,30.090602,14.222521,160.657585,2.837146,61.063131,55.874383,149.184511,161.471671,147.878370,161.022947,106.760049,158.904328,-0.000706,0.002227,32.000000,-235.787150,160.685983,-0.248741,27.774050,0.701418,437334.451379,1.011255,20.484718,2.317253,2.967147,0.250016,0.332139,176.231610,32.000000,193.118848,173.429071,174.452460,159.036825,32.000000,152.682497,67.414398,63.088755,97.573516,3.620253,44.343860,61.744080,54.983825,24.746835,47.632131,59.585688,40.104112
54.945073,65.182195,161.232755,150.558397,120.828145,107.471973,30.078995,14.220238,160.684067,2.837091,60.987939,55.942110,149.213852,161.479991,147.913096,160.958243,106.759441,158.845564,-0.000705,0.002243,32.000000,-235.787630,160.700668,-0.248753,27.756164,0.695086,436921.066898,0.945049,19.995783,2.277695,2.936316,0.298015,0.422637,176.927511,32.000000,192.330136,173.275523,177.608974,159.272776,32.000000,152.696739,67.441518,63.119781,97.611084,3.620253,44.400728,61.744080,55.221072,24.746835,47.753871,59.590537,40.111668
54.956811,65.157444,161.142751,150.552533,120.860796,107.472025,28.822402,14.225518,160.766163,2.837041,60.987523,55.909867,149.254058,161.487554,147.935470,161.082334,106.730405,158.805463,-0.000706,0.002234,32.000000,-235.784809,160.730095,-0.248727,27.794743,0.697274,437025.663683,0.949156,20.204632,2.310992,2.944183,0.327337,0.346853,177.569142,32.000000,191.841796,173.631998,179.350113,159.121737,32.000000,152.793340,67.445986,63.076160,97.609878,3.620253,44.384367,61.744080,54.763101,24.746835,47.670491,59.581577,40.040869
54.592277,65.112891,161.110719,150.549182,120.939120,107.471928,28.673438,14.222378,160.691764,2.837017,60.969239,55.972190,149.251437,161.506437,147.863894,161.074794,106.712150,158.897493,-0.000707,0.002238,32.000000,-235.788440,160.773293,-0.248739,27.890520,0.695158,436895.830530,0.944737,19.993955,2.286307,2.934435,0.348053,0.321860,177.546616,32.000000,191.883370,174.195450,179.018765,158.268750,32.000000,153.796297,67.401496,63.118041,97.613538,3.620253,44.409524,61.744080,54.983630,24.746835,47.672757,59.589711,40.080120
54.951517,65.112891,161.056213,150.549182,120.972280,107.471857,29.016788,14.222093,160.740020,2.837052,61.007626,55.980351,149.251296,161.485271,147.785655,161.099281,106.725339,158.842195,-0.000709,0.002255,32.000000,-235.784791,160.810697,-0.248765,27.944520,0.693617,436911.991480,0.985627,19.957934,2.298079,2.932171,0.437088,0.702734,176.844323,32.000000,192.606228,174.517892,175.899298,158.031651,32.000000,153.742157,67.399261,63.094040,97.564969,3.620253,44.355218,61.744080,54.770762,24.746835,47.519792,59.591058,40.045344
54.772492,65.074664,161.199570,150.536617,120.948644,107.471965,29.792273,14.222093,160.767314,2.836707,60.972221,56.169591,149.157231,161.502563,147.849137,161.113135,106.756364,158.920714,-0.000710,0.002250,32.000000,-235.785611,160.756529,-0.248741,28.022280,0.696008,437143.465919,0.997953,20.264232,2.355948,2.951163,0.434783,0.282986,176.245586,32.000000,193.146325,174.187286,173.833188,158.138711,32.000000,153.824311,67.422416,63.131120,97.568989,3.620253,44.422674,61.744080,55.320168,24.746835,47.388409,59.581597,40.081294
55.259893,65.017737,161.218880,150.526006,120.987083,107.472030,29.047735,14.224804,160.842755,2.836704,60.265192,56.030007,149.160213,161.617832,147.910790,161.096615,106.758082,158.906285,-0.000711,0.002277,32.000000,-235.781260,160.912283,-0.248695,28.003685,0.689532,436863.840001,0.979010,19.918463,2.318959,2.930878,0.376928,0.434434,176.251259,32.000000,193.221316,173.511533,174.325956,158.940427,32.000000,152.366375,67.443577,63.110555,97.518472,3.620253,44.406502,61.744080,54.520448,24.746835,47.191682,59.598857,40.204698
55.070337,64.689107,161.255494,150.483843,120.992468,107.484093,29.040139,14.225518,160.833172,2.836644,59.627913,56.203229,149.206486,161.660795,147.880194,161.287687,106.757663,159.045916,-0.000711,0.002265,32.000000,-235.784153,160.981686,-0.248714,27.947378,0.690560,436872.687265,0.956881,20.052332,2.321727,2.943075,0.298376,0.463618,176.898465,32.000000,192.555581,173.168897,177.518694,159.282922,32.000000,152.614472,67.431792,63.129248,97.476646,3.620253,44.418473,61.744080,54.499830,24.746835,47.191937,59.596851,39.954295
54.476791,64.689107,161.347885,150.483843,120.916562,107.496312,29.183003,14.214387,160.988257,2.836661,59.253920,56.143042,149.234185,161.706432,147.918989,161.310618,106.680415,159.048171,-0.000711,0.002283,32.000000,-235.796267,160.978224,-0.248710,27.919185,0.684369,436448.102705,0.971677,19.527872,2.313800,2.917466,0.385473,0.371383,177.346548,32.000000,191.889421,173.570906,179.497255,158.989348,32.000000,152.343205,67.435055,63.082325,97.485005,3.620253,44.455358,61.744080,55.148129,24.746835,46.047177,59.579473,40.068455
55.538863,64.377545,161.287992,150.415992,120.944838,107.508532,30.102262,14.217812,160.970108,2.836595,59.534629,56.111868,149.201963,161.807570,147.845187,161.326430,106.728000,159.078694,-0.000712,0.002274,32.000000,-235.790548,161.063065,-0.248740,27.807751,0.687885,436169.742266,0.974886,19.380696,2.374289,2.928173,0.256847,0.287499,177.509566,32.000000,191.981113,174.258457,178.820294,158.348947,32.000000,153.550106,67.438495,63.078670,97.489278,3.620253,44.462846,61.744080,54.701528,24.746835,44.958646,59.586298,39.970069
54.838276,64.381944,161.321001,150.375225,120.930945,107.520793,29.655312,14.210248,160.907956,2.836846,59.790920,55.911979,149.162915,161.727415,147.818259,161.446641,106.754378,159.155200,-0.000714,0.002300,32.000000,-235.794833,161.053707,-0.248434,27.772765,0.697148,436794.961810,0.981936,19.951972,2.452507,2.961773,0.252005,0.360948,176.688842,32.000000,192.552720,174.568463,175.699324,158.031017,32.000000,153.456390,67.436129,63.084242,97.493023,3.620253,44.450968,61.744080,54.791886,24.746835,44.964975,59.582256,40.067868
54.526991,64.491663,161.308436,150.362939,120.977342,107.528148,28.775938,14.218954,160.829549,2.836758,60.150166,55.832155,149.098806,161.718339,147.846611,161.383147,106.746589,159.000664,-0.000714,0.002292,32.000000,-235.787931,160.964680,-0.248443,27.783465,0.684653,435562.517487,0.931124,18.621500,2.418047,2.904056,0.285021,0.479630,176.061277,32.000000,193.169239,174.183147,173.614451,158.444314,32.000000,153.252443,67.435056,63.091112,97.477916,3.620253,44.459680,61.744080,55.008415,24.746835,44.956080,59.577683,40.107340
54.841300,64.491663,161.280108,150.362939,120.932849,107.519928,30.086612,14.216813,160.951458,2.836766,60.433579,55.897589,149.067941,161.769052,147.858360,161.278004,106.753290,159.116383,-0.000717,0.002311,32.000000,-235.790891,160.947365,-0.248158,27.778299,0.695272,436056.621270,0.958675,19.296324,2.424559,2.941759,0.290801,0.441178,176.181238,32.000000,193.079566,173.514212,174.412488,158.962352,32.000000,152.446069,67.452471,63.092719,97.448912,3.620253,44.435995,61.744080,54.815951,24.746835,45.329469,59.585128,40.072123
54.298971,64.738332,161.311066,150.380810,120.923775,107.503611,30.102535,14.217526,160.917032,2.836830,60.427962,55.869551,149.126228,161.757041,147.822270,161.326796,106.745543,159.096039,-0.000716,0.002335,32.000000,-235.790505,160.979568,-0.248123,27.893562,0.699509,436473.272117,0.994580,19.706027,2.365899,2.958323,0.313988,0.504763,176.829440,32.000000,192.436517,173.100406,177.467135,159.289560,32.000000,152.292100,67.460489,63.095758,97.429827,3.620253,44.461400,61.744080,55.164758,24.746835,46.180416,59.577388,40.062072
55.084057,64.795807,161.278503,150.405660,120.900238,107.487426,29.276410,14.222093,160.919474,2.836810,60.400541,55.977752,149.163316,161.658512,147.867804,161.364610,106.699487,159.058326,-0.000717,0.002345,32.000000,-235.783972,160.927845,-0.248091,27.962170,0.695142,436207.304935,0.945146,19.403134,2.408961,2.940851,0.291619,0.395931,177.340239,32.000000,191.827828,173.515303,179.406146,158.887375,32.000000,152.771638,67.452383,63.066273,97.418657,3.620253,44.434720,61.744080,54.643317,24.746835,46.376354,59.585413,39.958991
55.076816,64.765832,161.298539,150.414875,120.849431,107.483230,28.877384,14.222949,160.956450,2.836810,60.473020,55.957004,149.189054,161.666709,147.802539,161.348517,106.736437,159.038777,-0.000717,0.002389,32.000000,-235.786230,160.909775,-0.248086,28.016694,0.700242,436885.485180,0.955581,20.173272,2.407961,2.970794,0.285568,0.335427,177.424925,32.000000,191.973216,174.309059,178.622370,158.022283,32.000000,153.471097,67.463489,63.088733,97.449567,3.620253,44.474980,61.744080,54.745204,24.746835,46.373415,59.590960,40.138521
54.882815,64.765832,161.317315,150.414875,120.808933,107.470918,29.469174,14.221808,160.973777,2.836812,60.206629,55.982990,149.158412,161.764422,147.746694,161.356176,106.736814,159.022780,-0.000718,0.002385,32.000000,-235.784585,160.909123,-0.248081,28.018582,0.687665,436444.686810,0.967059,19.474246,2.437801,2.927862,0.177905,0.348910,176.655463,32.000000,192.562857,174.439649,175.887851,157.747400,32.000000,153.959494,67.461583,63.104808,97.406131,3.620253,44.450970,61.744080,54.785698,24.746835,46.266037,59.596221,40.018639
55.134267,64.647033,161.315956,150.416271,120.842693,107.470895,30.097863,14.219096,160.882973,2.836803,60.253345,55.948116,149.071243,161.659267,147.777093,161.287784,106.771837,159.038678,-0.000716,0.002400,32.000000,-235.791722,160.896296,-0.247911,27.942448,0.686415,436313.477924,0.980447,19.451210,2.392443,2.928610,0.177290,0.614803,176.173322,32.000000,193.107562,174.282909,173.607706,158.119743,32.000000,153.147828,67.473981,63.103883,97.396906,3.620253,44.472448,61.744080,55.123156,24.746835,45.849316,59.584754,40.299415
54.777307,64.611559,161.283146,150.400914,120.856683,107.470761,29.683062,14.223663,160.893423,2.836809,60.359953,55.967952,149.115860,161.737241,147.850741,161.223248,106.776504,159.040633,-0.000716,0.002434,32.000000,-235.780927,160.922236,-0.247768,27.877564,0.688995,436398.547300,0.964411,19.637397,2.385187,2.939305,0.221810,0.465602,176.183966,32.000000,193.113166,173.386516,174.749014,158.935291,32.000000,152.473800,67.472864,63.101505,97.345743,3.620253,44.442560,61.744080,54.870392,24.746835,45.720977,59.591048,39.980414
54.751125,64.729532,161.290543,150.400076,120.866425,107.470619,30.089897,14.223806,160.837343,2.837132,60.418881,55.868358,149.137897,161.644890,147.868245,161.237244,106.766310,159.170226,-0.000715,0.002434,32.000000,-235.785538,160.941958,-0.247759,27.797024,0.687213,435982.538450,0.939196,19.277371,2.357002,2.925875,0.307419,0.340695,176.815822,32.000000,192.421578,173.129773,177.570736,159.188290,32.000000,152.055499,67.482415,63.088095,97.316945,3.620253,44.453730,61.744080,55.228609,24.746835,45.715387,59.590655,40.057597
55.272813,64.729532,161.295325,150.400076,120.863608,107.470509,28.725459,14.218383,160.776842,2.837178,60.500244,55.994184,149.193679,161.617119,147.826982,161.264580,106.730995,158.958140,-0.000714,0.002445,32.000000,-235.793255,160.885466,-0.247718,27.791910,0.693481,436172.064071,0.959105,19.584592,2.353176,2.944342,0.327131,0.267478,177.400995,32.000000,191.805177,173.490403,179.694860,158.871534,32.000000,152.524117,67.499764,63.070810,97.357636,3.620253,44.449499,61.744080,54.449226,24.746835,46.120839,59.579364,40.044831
